            "coordinates": [
              0.924964823872394,
              49.257902005149745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924912202517731,
              49.257321144443395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924972096941354,
              49.25720976140311
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV85512": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915234693353511,
              49.261542982644265
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV85512_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915234693353511,
              49.261542982644265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915233919932645,
              49.2615699574663
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915100515086087,
              49.26168940571497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.915461847980539,
              49.26202665735236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91550356240761,
              49.26296255905801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9146523799928,
              49.26120607774331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913992097402462,
              49.26073105233255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.913212547910846,
              49.26010182494521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916124064211348,
              49.260366664615326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.911565902510357,
              49.2597530325938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.91598624984954,
              49.26115698645579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384534": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916061796628013,
              49.26067436121527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916147764268903,
              49.26037498727602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916596087814094,
              49.260572945006714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus384537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916892351173573,
              49.260717623572944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "28_194167": {
          "bus1": "28_BOSCH",
          "bus2": "28_MVBus09050",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.882126311095916,
                49.281454546750055
              ],
              [
                0.882111232176385,
                49.28132466661124
              ],
              [
                0.882087058404301,
                49.28131400448859
              ],
              [
                0.881786690063652,
                49.281181567063186
              ],
              [
                0.881700753211953,
                49.28107865649474
              ],
              [
                0.88188569846651,
                49.28080533591875
              ],
              [
                0.881886939122334,
                49.28078528613546
              ],
              [
                0.88186527826684,
                49.2807319638815
              ],
              [
                0.881772662223956,
                49.280645227333956
              ],
              [
                0.881772464197717,
                49.28064009416539
              ],
              [
                0.881887900429333,
                49.28049421870143
              ],
              [
                0.881904161832132,
                49.28048986896374
              ],
              [
                0.881984858946085,
                49.28050421694484
              ],
              [
                0.882029843446093,
                49.2805040968534
              ],
              [
                0.882089290988775,
                49.280486980452416
              ],
              [
                0.882157957676339,
                49.28044500472497
              ],
              [
                0.883199006755126,
                49.27909944485537
              ],
              [
                0.88462809568664,
                49.27725567880749
              ],
              [
                0.885276647594288,
                49.27670621310716
              ],
              [
                0.885609913934197,
                49.27612579808212
              ],
              [
                0.885869420734331,
                49.27526143478833
              ],
              [
                0.88592342378127,
                49.275245733354204
              ],
              [
                0.886151654963202,
                49.275227805395836
              ],
              [
                0.886883532996588,
                49.274691683217135
              ],
              [
                0.88703874524306,
                49.27453052176005
              ],
              [
                0.887028635272089,
                49.27427258409725
              ],
              [
                0.887330875226082,
                49.27382884672858
              ],
              [
                0.888240511465897,
                49.27280476673045
              ],
              [
                0.888587775564997,
                49.27247943355624
              ],
              [
                0.889023078870534,
                49.27218756295492
              ],
              [
                0.889284930465386,
                49.27201783569164
              ],
              [
                0.890289785288983,
                49.27077019189395
              ],
              [
                0.890712611293264,
                49.27017955348329
              ],
              [
                0.89072683956242,
                49.27003354617896
              ],
              [
                0.892163961569995,
                49.269739445486195
              ],
              [
                0.894617846008121,
                49.269115926471144
              ],
              [
                0.895567606903487,
                49.26885588152127
              ],
              [
                0.897075296434367,
                49.26789035247748
              ],
              [
                0.897155366187915,
                49.267844173687834
              ],
              [
                0.89966702102333,
                49.266962116495364
              ],
              [
                0.899760928618618,
                49.26691247138473
              ],
              [
                0.900785468308817,
                49.266228349630325
              ],
              [
                0.902377734039359,
                49.2653551431417
              ],
              [
                0.902522326082446,
                49.26521557094485
              ],
              [
                0.902577081912684,
                49.265031093297495
              ],
              [
                0.902931695607635,
                49.264961358994334
              ],
              [
                0.903019427155727,
                49.26497241679623
              ],
              [
                0.903263489275954,
                49.26497971626118
              ],
              [
                0.903444871994142,
                49.264664975245765
              ],
              [
                0.903776234804943,
                49.26406732203178
              ],
              [
                0.903789302455177,
                49.26361778070963
              ],
              [
                0.903654928934742,
                49.26304048190612
              ],
              [
                0.903635902986737,
                49.262825137426994
              ],
              [
                0.903788964289491,
                49.26226760534221
              ],
              [
                0.903899495327755,
                49.26188811096319
              ],
              [
                0.904022009861316,
                49.261758885262715
              ],
              [
                0.903969671256572,
                49.26171902904312
              ],
              [
                0.903863394561873,
                49.26163809335284
              ],
              [
                0.903537844491665,
                49.26139016444833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 3.002537421800244,
          "ground": "gnd"
        },
        "28_49644": {
          "bus1": "28_MVBus09050",
          "bus2": "28_MVLV73504",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903537844491665,
                49.26139016444833
              ],
              [
                0.903537844491665,
                49.26139016444833
              ],
              [
                0.903556814876148,
                49.260974191180985
              ],
              [
                0.903557368962427,
                49.26096071924022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04628298434384469,
          "ground": "gnd"
        },
        "28_LVBranch318840": {
          "bus1": "28_MVLV73504_LV",
          "bus2": "28_LVBus384336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903557368962427,
                49.26096071924022
              ],
              [
                0.903567165401805,
                49.26095454620646
              ],
              [
                0.903567165401805,
                49.26095454620646
              ],
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903576962089269,
                49.26094836418921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0009905531648265358,
          "ground": "gnd"
        },
        "28_LVBranch692482": {
          "bus1": "28_LVBus384336",
          "bus2": "28_LVBus384346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903586997892249,
                49.260934097892076
              ],
              [
                0.903410046454768,
                49.26082846986227
              ],
              [
                0.903347621480889,
                49.26065949408288
              ],
              [
                0.903357094973938,
                49.2603340280313
              ],
              [
                0.903357094973938,
                49.2603340280313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0747167223844483,
          "ground": "gnd"
        },
        "28_LVBranch243229": {
          "bus1": "28_LVBus384346",
          "bus2": "28_LVBus384347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903357094973938,
                49.2603340280313
              ],
              [
                0.903357094973938,
                49.2603340280313
              ],
              [
                0.903341187422786,
                49.25962879209917
              ],
              [
                0.902922377049677,
                49.25818674859765
              ],
              [
                0.901750138363734,
                49.2553828649696
              ],
              [
                0.901750138363734,
                49.2553828649696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.5649875447642987,
          "ground": "gnd"
        },
        "28_LVBranch275410": {
          "bus1": "28_LVBus384347",
          "bus2": "28_LVBus384348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.901750138363734,
                49.2553828649696
              ],
              [
                0.901750138363734,
                49.2553828649696
              ],
              [
                0.901840445951977,
                49.25492328978368
              ],
              [
                0.901840445951977,
                49.25492328978368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051532567640713574,
          "ground": "gnd"
        },
        "28_LVBranch004910": {
          "bus1": "28_LVBus384348",
          "bus2": "28_LVBus384349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.901840445951977,
                49.25492328978368
              ],
              [
                0.901840445951977,
                49.25492328978368
              ],
              [
                0.902213868848645,
                49.252409312077326
              ],
              [
                0.902220087706095,
                49.252357637304236
              ],
              [
                0.902220087706095,
                49.252357637304236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2866744525980269,
          "ground": "gnd"
        },
        "28_LVBranch508239": {
          "bus1": "28_LVBus384336",
          "bus2": "28_LVBus384341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903403089796068,
                49.26084210797006
              ],
              [
                0.903200572565938,
                49.26076807360593
              ],
              [
                0.903055699079169,
                49.26071494519545
              ],
              [
                0.902721893826247,
                49.260652550918614
              ],
              [
                0.902560309828341,
                49.26064774509809
              ],
              [
                0.902459738666333,
                49.2606483675948
              ],
              [
                0.901346801539823,
                49.26074354932762
              ],
              [
                0.900569198297727,
                49.26078673420258
              ],
              [
                0.900219900905802,
                49.260784064330046
              ],
              [
                0.900017006824434,
                49.26078901343111
              ],
              [
                0.900014080434932,
                49.26080382280434
              ],
              [
                0.900014080434932,
                49.26080382280434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.27102018724099886,
          "ground": "gnd"
        },
        "28_LVBranch543462": {
          "bus1": "28_LVBus384341",
          "bus2": "28_LVBus384342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900014080434932,
                49.26080382280434
              ],
              [
                0.900014080434932,
                49.26080382280434
              ],
              [
                0.899708530182731,
                49.26080539554984
              ],
              [
                0.899694798609677,
                49.26080547380219
              ],
              [
                0.899480649036272,
                49.26080787940676
              ],
              [
                0.899353087441167,
                49.260808436924364
              ],
              [
                0.899353087441167,
                49.260808436924364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048116235866391105,
          "ground": "gnd"
        },
        "28_LVBranch403481": {
          "bus1": "28_LVBus384342",
          "bus2": "28_LVBus384343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.899353087441167,
                49.260808436924364
              ],
              [
                0.899353087441167,
                49.260808436924364
              ],
              [
                0.898792354343774,
                49.26080834468912
              ],
              [
                0.898780548865622,
                49.26080386319129
              ],
              [
                0.898623980567113,
                49.260811656452915
              ],
              [
                0.89833047479392,
                49.26081995652033
              ],
              [
                0.898229290950708,
                49.260825780005064
              ],
              [
                0.898229290950708,
                49.260825780005064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08201534122961178,
          "ground": "gnd"
        },
        "28_LVBranch384598": {
          "bus1": "28_LVBus384343",
          "bus2": "28_LVBus384344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898229290950708,
                49.260825780005064
              ],
              [
                0.898229290950708,
                49.260825780005064
              ],
              [
                0.898125555844042,
                49.260825139060216
              ],
              [
                0.898111836479777,
                49.26082527119228
              ],
              [
                0.897448592834263,
                49.26084747786697
              ],
              [
                0.896902641973608,
                49.26092790432936
              ],
              [
                0.896902641973608,
                49.26092790432936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09762310978722323,
          "ground": "gnd"
        },
        "28_LVBranch318839": {
          "bus1": "28_LVBus384344",
          "bus2": "28_LVBus384345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.896902641973608,
                49.26092790432936
              ],
              [
                0.896902641973608,
                49.26092790432936
              ],
              [
                0.896895685373269,
                49.26088805010668
              ],
              [
                0.896817406659842,
                49.260898604020674
              ],
              [
                0.896744209091948,
                49.26090813155664
              ],
              [
                0.896744209091948,
                49.26090813155664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01571097626460255,
          "ground": "gnd"
        },
        "28_LVBranch502161": {
          "bus1": "28_LVBus384336",
          "bus2": "28_LVBus384337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903576962089269,
                49.26094836418921
              ],
              [
                0.903549649405444,
                49.26094262871093
              ],
              [
                0.903402126515419,
                49.26086434507455
              ],
              [
                0.903421785792707,
                49.260905258097026
              ],
              [
                0.903417696603753,
                49.26103812580893
              ],
              [
                0.903417696603753,
                49.26103812580893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03546163919684736,
          "ground": "gnd"
        },
        "28_LVBranch054085": {
          "bus1": "28_LVBus384337",
          "bus2": "28_LVBus384338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903417696603753,
                49.26103812580893
              ],
              [
                0.903417696603753,
                49.26103812580893
              ],
              [
                0.903425031869941,
                49.261145826174506
              ],
              [
                0.90343235319139,
                49.261253535347684
              ],
              [
                0.903486089688482,
                49.26147958325069
              ],
              [
                0.903554239242559,
                49.2615585185694
              ],
              [
                0.903711856959875,
                49.261704225324735
              ],
              [
                0.903808292345199,
                49.26183036752575
              ],
              [
                0.903793677356557,
                49.26206553741393
              ],
              [
                0.903719589064934,
                49.26229513605453
              ],
              [
                0.903616596450513,
                49.262496255350534
              ],
              [
                0.903579491544746,
                49.26273878544035
              ],
              [
                0.903624115765588,
                49.26315484330224
              ],
              [
                0.903725060355309,
                49.263464077567264
              ],
              [
                0.903725060355309,
                49.263464077567264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2795731266119339,
          "ground": "gnd"
        },
        "28_LVBranch052964": {
          "bus1": "28_LVBus384338",
          "bus2": "28_LVBus384339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903725060355309,
                49.263464077567264
              ],
              [
                0.903725060355309,
                49.263464077567264
              ],
              [
                0.903715262364151,
                49.26364364728774
              ],
              [
                0.903700572237331,
                49.26391299740085
              ],
              [
                0.90369563642347,
                49.26400336136372
              ],
              [
                0.903680709428175,
                49.26409208747334
              ],
              [
                0.903583114750087,
                49.264291033448444
              ],
              [
                0.903483344826733,
                49.26451527497645
              ],
              [
                0.903363414922659,
                49.26466280760712
              ],
              [
                0.903360378092756,
                49.26466683287252
              ],
              [
                0.903360378092756,
                49.26466683287252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13823907767905078,
          "ground": "gnd"
        },
        "28_LVBranch458456": {
          "bus1": "28_LVBus384339",
          "bus2": "28_LVBus384340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903360378092756,
                49.26466683287252
              ],
              [
                0.903360378092756,
                49.26466683287252
              ],
              [
                0.903209475504667,
                49.26495305778341
              ],
              [
                0.903283910294048,
                49.264972196475874
              ],
              [
                0.903283910294048,
                49.264972196475874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03949467181901877,
          "ground": "gnd"
        },
        "28_49643": {
          "bus1": "28_MVBus09050",
          "bus2": "28_MVBus09063",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903537844491665,
                49.26139016444833
              ],
              [
                0.903537844491665,
                49.26139016444833
              ],
              [
                0.901330544849799,
                49.26166155039284
              ],
              [
                0.901330544849799,
                49.26166155039284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1634751529119906,
          "ground": "gnd"
        },
        "28_39163": {
          "bus1": "28_MVBus09050",
          "bus2": "28_MVBus09051",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903537844491665,
                49.26139016444833
              ],
              [
                0.903537844491665,
                49.26139016444833
              ],
              [
                0.904706693767242,
                49.26122858705447
              ],
              [
                0.906251213837708,
                49.261064565621204
              ],
              [
                0.907549997707187,
                49.26105993457266
              ],
              [
                0.90990129823584,
                49.26122281654926
              ],
              [
                0.90990129823584,
                49.26122281654926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.4674907852328288,
          "ground": "gnd"
        },
        "28_92183": {
          "bus1": "28_MVBus09051",
          "bus2": "28_MVBus09058",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90990129823584,
                49.26122281654926
              ],
              [
                0.909741732354538,
                49.261754543815705
              ],
              [
                0.909469422128104,
                49.26235620464804
              ],
              [
                0.909054504202814,
                49.2629925427073
              ],
              [
                0.908642977069039,
                49.26355934336107
              ],
              [
                0.90800849258221,
                49.26409538200473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3521989462902728,
          "ground": "gnd"
        },
        "28_92184": {
          "bus1": "28_MVBus09058",
          "bus2": "28_MVBus09061",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90800849258221,
                49.26409538200473
              ],
              [
                0.90800849258221,
                49.26409538200473
              ],
              [
                0.908668892700099,
                49.26480101243556
              ],
              [
                0.909392602393522,
                49.265541491823235
              ],
              [
                0.910095591429002,
                49.26625306463383
              ],
              [
                0.910399879118743,
                49.266777586859526
              ],
              [
                0.910740890899188,
                49.26727831890688
              ],
              [
                0.910740890899188,
                49.26727831890688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4073864795811194,
          "ground": "gnd"
        },
        "28_66546": {
          "bus1": "28_MVBus09061",
          "bus2": "28_MVLV85507",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910740890899188,
                49.26727831890688
              ],
              [
                0.910740890899188,
                49.26727831890688
              ],
              [
                0.910748812182061,
                49.2672734259647
              ],
              [
                0.910759033197797,
                49.26728512086326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0007927666668592945,
          "ground": "gnd"
        },
        "28_LVBranch501523": {
          "bus1": "28_MVLV85507_LV",
          "bus2": "28_LVBus384497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910759033197797,
                49.26728512086326
              ],
              [
                0.910783239238509,
                49.26729409747613
              ],
              [
                0.910783239238509,
                49.26729409747613
              ],
              [
                0.910797941386269,
                49.267330861602396
              ],
              [
                0.910836637682357,
                49.267374838625294
              ],
              [
                0.910972594979119,
                49.267554323897336
              ],
              [
                0.910992721734354,
                49.26758265200024
              ],
              [
                0.910983343582649,
                49.267591553219695
              ],
              [
                0.910980227014712,
                49.26759450842438
              ],
              [
                0.910959809353358,
                49.26759696164187
              ],
              [
                0.910965918328743,
                49.267602457019024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038736477941063156,
          "ground": "gnd"
        },
        "28_LVBranch659776": {
          "bus1": "28_LVBus384497",
          "bus2": "28_LVBus948190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910965918328743,
                49.267602457019024
              ],
              [
                0.910972027304128,
                49.26760795239617
              ],
              [
                0.911001136942881,
                49.26760004927641
              ],
              [
                0.911013888543004,
                49.267612097682466
              ],
              [
                0.911179078034932,
                49.26781891364769
              ],
              [
                0.911300539444449,
                49.26797753242117
              ],
              [
                0.911287930726581,
                49.26798607182287
              ],
              [
                0.911284110325659,
                49.26798865925284
              ],
              [
                0.91127395491041,
                49.26799142306486
              ],
              [
                0.9112769830295925,
                49.26799636067783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052129978939713974,
          "ground": "gnd"
        },
        "28_LVBranch445627": {
          "bus1": "28_LVBus948190",
          "bus2": "28_LVBus948191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9112769830295925,
                49.26799636067783
              ],
              [
                0.911280011148775,
                49.2680012982908
              ],
              [
                0.911297684623222,
                49.267999270703996
              ],
              [
                0.911312740793182,
                49.267997544508574
              ],
              [
                0.911497042019498,
                49.26825652375437
              ],
              [
                0.91151213240202,
                49.268345669568035
              ],
              [
                0.911540483536943,
                49.26840375672777
              ],
              [
                0.911570873565593,
                49.26840366819247
              ],
              [
                0.911673357366574,
                49.26836926565913
              ],
              [
                0.911791678507008,
                49.26835052425187
              ],
              [
                0.911868127357695,
                49.26833048607726
              ],
              [
                0.912091868582687,
                49.268305636224184
              ],
              [
                0.912083722096446,
                49.2682601980971
              ],
              [
                0.9120907797860675,
                49.26825797703177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09799947864722354,
          "ground": "gnd"
        },
        "28_LVBranch804363": {
          "bus1": "28_LVBus948191",
          "bus2": "28_LVBus948192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9120907797860675,
                49.26825797703177
              ],
              [
                0.912097837475689,
                49.26825575596644
              ],
              [
                0.91209629949632,
                49.26826219838065
              ],
              [
                0.912098743707899,
                49.26827111416627
              ],
              [
                0.912103240118786,
                49.26829763916962
              ],
              [
                0.912125166567821,
                49.26830813397256
              ],
              [
                0.91248923101789,
                49.26829706097018
              ],
              [
                0.912891745086996,
                49.26830028970721
              ],
              [
                0.912904649571885,
                49.26830039781829
              ],
              [
                0.912916809841039,
                49.26831002186177
              ],
              [
                0.9129236969893235,
                49.26831023832194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06482660393116399,
          "ground": "gnd"
        },
        "28_LVBranch506681": {
          "bus1": "28_LVBus948192",
          "bus2": "28_LVBus948193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9129236969893235,
                49.26831023832194
              ],
              [
                0.912930584137608,
                49.2683104547821
              ],
              [
                0.912946662737627,
                49.268301066785654
              ],
              [
                0.913058487153233,
                49.26830516941394
              ],
              [
                0.913359632524844,
                49.26832142772866
              ],
              [
                0.913407883834876,
                49.268326411703974
              ],
              [
                0.913667223455291,
                49.26835832078435
              ],
              [
                0.914264658336948,
                49.26844874228301
              ],
              [
                0.914566094159521,
                49.26849325177831
              ],
              [
                0.914772076270833,
                49.26851568454805
              ],
              [
                0.915201598452733,
                49.26855030663912
              ],
              [
                0.915415945013302,
                49.26856324968227
              ],
              [
                0.915502519987677,
                49.268569764766234
              ],
              [
                0.915553749254607,
                49.268576813873686
              ],
              [
                0.915627198571456,
                49.26858873559081
              ],
              [
                0.915771067107201,
                49.26862135791334
              ],
              [
                0.915863827380287,
                49.26864801980014
              ],
              [
                0.915889576247493,
                49.26865438981365
              ],
              [
                0.915894370859296,
                49.26865380857628
              ],
              [
                0.91599008677137,
                49.26863266593832
              ],
              [
                0.916014390443768,
                49.26862226964064
              ],
              [
                0.916071274366736,
                49.26859116962646
              ],
              [
                0.916096361324697,
                49.26858522147363
              ],
              [
                0.916117962168651,
                49.26858467734789
              ],
              [
                0.916345970168928,
                49.26859618992106
              ],
              [
                0.916694077518823,
                49.26861848562579
              ],
              [
                0.916812439805725,
                49.26862653487232
              ],
              [
                0.916931326235338,
                49.26863450034391
              ],
              [
                0.916996403044299,
                49.268640337790295
              ],
              [
                0.917081684081783,
                49.26865642407711
              ],
              [
                0.917135683099077,
                49.268665616874934
              ],
              [
                0.917138012194702,
                49.268671772600406
              ],
              [
                0.917138012194702,
                49.268671772600406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.31425616688183217,
          "ground": "gnd"
        },
        "28_100619": {
          "bus1": "28_MVBus09061",
          "bus2": "28_MVBus09062",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910740890899188,
                49.26727831890688
              ],
              [
                0.910740890899188,
                49.26727831890688
              ],
              [
                0.90932062633866,
                49.26881802221674
              ],
              [
                0.90932062633866,
                49.26881802221674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20001666598287482,
          "ground": "gnd"
        },
        "28_206328": {
          "bus1": "28_MVBus09062",
          "bus2": "28_MVLV85509",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90932062633866,
                49.26881802221674
              ],
              [
                0.90932062633866,
                49.26881802221674
              ],
              [
                0.909250952890515,
                49.268836306270984
              ],
              [
                0.909239030354148,
                49.268833468828284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005463178883799328,
          "ground": "gnd"
        },
        "28_LVBranch792548": {
          "bus1": "28_MVLV85509_LV",
          "bus2": "28_LVBus384521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909239030354148,
                49.268833468828284
              ],
              [
                0.909234468223625,
                49.2688059005999
              ],
              [
                0.909234468223625,
                49.2688059005999
              ],
              [
                0.909217300707601,
                49.268748664712355
              ],
              [
                0.909217300707601,
                49.268748664712355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0064869425197692935,
          "ground": "gnd"
        },
        "28_LVBranch348823": {
          "bus1": "28_LVBus384521",
          "bus2": "28_LVBus384522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909217300707601,
                49.268748664712355
              ],
              [
                0.909217300707601,
                49.268748664712355
              ],
              [
                0.909474055930679,
                49.26872924418857
              ],
              [
                0.909577699283845,
                49.26872140075266
              ],
              [
                0.909577699283845,
                49.26872140075266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026403525851338816,
          "ground": "gnd"
        },
        "28_LVBranch782840": {
          "bus1": "28_LVBus384522",
          "bus2": "28_LVBus384523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909577699283845,
                49.26872140075266
              ],
              [
                0.909577699283845,
                49.26872140075266
              ],
              [
                0.909842976002813,
                49.26869426324309
              ],
              [
                0.909842976002813,
                49.26869426324309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019540622386702462,
          "ground": "gnd"
        },
        "28_LVBranch752155": {
          "bus1": "28_LVBus384523",
          "bus2": "28_LVBus384524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909842976002813,
                49.26869426324309
              ],
              [
                0.909842976002813,
                49.26869426324309
              ],
              [
                0.910441803533007,
                49.268585976275844
              ],
              [
                0.910626940798129,
                49.26854899819667
              ],
              [
                0.910626940798129,
                49.26854899819667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059302006525609095,
          "ground": "gnd"
        },
        "28_LVBranch782838": {
          "bus1": "28_LVBus384524",
          "bus2": "28_LVBus384525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910626940798129,
                49.26854899819667
              ],
              [
                0.910626940798129,
                49.26854899819667
              ],
              [
                0.910794293126589,
                49.268515573583095
              ],
              [
                0.910837877337645,
                49.26850515571289
              ],
              [
                0.910969500336426,
                49.26847816254436
              ],
              [
                0.911158641752248,
                49.268439371177614
              ],
              [
                0.911257272346261,
                49.268419147488025
              ],
              [
                0.911382929273786,
                49.268393367978454
              ],
              [
                0.911410977196817,
                49.268387617691594
              ],
              [
                0.911452655487427,
                49.26837907293994
              ],
              [
                0.911476503286135,
                49.268309384982686
              ],
              [
                0.911479834147682,
                49.26828582827187
              ],
              [
                0.911479834147682,
                49.26828582827187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07357246179926308,
          "ground": "gnd"
        },
        "28_LVBranch389320": {
          "bus1": "28_LVBus384524",
          "bus2": "28_LVBus384526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910626940798129,
                49.26854899819667
              ],
              [
                0.910626940798129,
                49.26854899819667
              ],
              [
                0.910628238678732,
                49.26855072088196
              ],
              [
                0.910923480680167,
                49.26929953083456
              ],
              [
                0.910945513270728,
                49.26929581185367
              ],
              [
                0.910945513270728,
                49.26929581185367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08787566575027787,
          "ground": "gnd"
        },
        "28_LVBranch434014": {
          "bus1": "28_LVBus384523",
          "bus2": "28_LVBus384527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909842976002813,
                49.26869426324309
              ],
              [
                0.909842976002813,
                49.26869426324309
              ],
              [
                0.909797407209334,
                49.268489289675216
              ],
              [
                0.909758509046258,
                49.26835911083371
              ],
              [
                0.909758509046258,
                49.26835911083371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03778810117864926,
          "ground": "gnd"
        },
        "28_LVBranch681625": {
          "bus1": "28_LVBus384527",
          "bus2": "28_LVBus384528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909758509046258,
                49.26835911083371
              ],
              [
                0.909758509046258,
                49.26835911083371
              ],
              [
                0.909725419530772,
                49.268229423326446
              ],
              [
                0.909696623844691,
                49.26806972090814
              ],
              [
                0.909695383005816,
                49.26803379957721
              ],
              [
                0.909693858503837,
                49.267990291000196
              ],
              [
                0.90969350141001,
                49.26797990835106
              ],
              [
                0.90968570260837,
                49.26775536353217
              ],
              [
                0.909684761944839,
                49.26772841342094
              ],
              [
                0.909704110329905,
                49.26766358740839
              ],
              [
                0.909718313637802,
                49.267609986192255
              ],
              [
                0.909715191442559,
                49.26752016461406
              ],
              [
                0.909711092279759,
                49.26739728224453
              ],
              [
                0.909516965706411,
                49.267347189051534
              ],
              [
                0.909516965706411,
                49.267347189051534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1227205443411068,
          "ground": "gnd"
        },
        "28_LVBranch329336": {
          "bus1": "28_LVBus384527",
          "bus2": "28_LVBus384529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909758509046258,
                49.26835911083371
              ],
              [
                0.909758509046258,
                49.26835911083371
              ],
              [
                0.90942212382323,
                49.268256036698475
              ],
              [
                0.908972292842815,
                49.26808421131192
              ],
              [
                0.909021074918937,
                49.26801668032965
              ],
              [
                0.909021074918937,
                49.26801668032965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07324671401017162,
          "ground": "gnd"
        },
        "28_LVBranch391979": {
          "bus1": "28_MVLV85509_LV",
          "bus2": "28_LVBus384517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909239030354148,
                49.268833468828284
              ],
              [
                0.909211189136119,
                49.26881742194138
              ],
              [
                0.909211189136119,
                49.26881742194138
              ],
              [
                0.90920427890628,
                49.26881012432125
              ],
              [
                0.909182908263964,
                49.268811271979686
              ],
              [
                0.909184250510245,
                49.26886528256338
              ],
              [
                0.909184250510245,
                49.26886528256338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008522889035539459,
          "ground": "gnd"
        },
        "28_LVBranch309198": {
          "bus1": "28_LVBus384517",
          "bus2": "28_LVBus384518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909184250510245,
                49.26886528256338
              ],
              [
                0.909184250510245,
                49.26886528256338
              ],
              [
                0.909197826988907,
                49.268863943389945
              ],
              [
                0.909264630794689,
                49.26886790061281
              ],
              [
                0.909314517362878,
                49.26886295858386
              ],
              [
                0.909398469492261,
                49.268796789120444
              ],
              [
                0.909594850196317,
                49.26877727057304
              ],
              [
                0.909637604376524,
                49.268773025379076
              ],
              [
                0.909664437602931,
                49.26884070955671
              ],
              [
                0.909672218281699,
                49.268852761905215
              ],
              [
                0.909661170595538,
                49.26885501178112
              ],
              [
                0.909655702034188,
                49.26885612389736
              ],
              [
                0.909655702034188,
                49.26885612389736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047211341847486515,
          "ground": "gnd"
        },
        "28_LVBranch509011": {
          "bus1": "28_LVBus384518",
          "bus2": "28_LVBus384519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909655702034188,
                49.26885612389736
              ],
              [
                0.909655702034188,
                49.26885612389736
              ],
              [
                0.909736001206897,
                49.26884583731048
              ],
              [
                0.909773475896471,
                49.26894371383296
              ],
              [
                0.909881611972894,
                49.26922613216514
              ],
              [
                0.909897321196792,
                49.26926717647405
              ],
              [
                0.909925885051504,
                49.26934179106312
              ],
              [
                0.910052918904406,
                49.26937534336969
              ],
              [
                0.910075088178975,
                49.26937412417384
              ],
              [
                0.910075088178975,
                49.26937412417384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07440593329519311,
          "ground": "gnd"
        },
        "28_LVBranch771906": {
          "bus1": "28_MVLV85509_LV",
          "bus2": "28_LVBus384511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909239030354148,
                49.268833468828284
              ],
              [
                0.909210275637098,
                49.26883992905769
              ],
              [
                0.909210275637098,
                49.26883992905769
              ],
              [
                0.909103292083397,
                49.268814269990855
              ],
              [
                0.909080627080601,
                49.26881159233454
              ],
              [
                0.909080627080601,
                49.26881159233454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009968606607667121,
          "ground": "gnd"
        },
        "28_LVBranch426441": {
          "bus1": "28_LVBus384511",
          "bus2": "28_LVBus384512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909080627080601,
                49.26881159233454
              ],
              [
                0.909080627080601,
                49.26881159233454
              ],
              [
                0.908930058242482,
                49.268835419838915
              ],
              [
                0.90882601972081,
                49.26884215278724
              ],
              [
                0.90871853145716,
                49.26885690472134
              ],
              [
                0.908705091988127,
                49.26885874866548
              ],
              [
                0.90855535371154,
                49.26887738290394
              ],
              [
                0.908491735308272,
                49.26888529724991
              ],
              [
                0.908424079398575,
                49.268893720639085
              ],
              [
                0.908150774998051,
                49.268907263100004
              ],
              [
                0.908150774998051,
                49.268907263100004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06863972675007343,
          "ground": "gnd"
        },
        "28_LVBranch799737": {
          "bus1": "28_LVBus384512",
          "bus2": "28_LVBus384515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908150774998051,
                49.268907263100004
              ],
              [
                0.908150774998051,
                49.268907263100004
              ],
              [
                0.908130913531683,
                49.26903986129031
              ],
              [
                0.908186098594675,
                49.269173819672574
              ],
              [
                0.908065350630151,
                49.26934544602857
              ],
              [
                0.907985018182548,
                49.269459631873325
              ],
              [
                0.908022257559016,
                49.26950659358478
              ],
              [
                0.908020984434131,
                49.26952472939203
              ],
              [
                0.908020984434131,
                49.26952472939203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07314422964064564,
          "ground": "gnd"
        },
        "28_LVBranch771930": {
          "bus1": "28_LVBus384512",
          "bus2": "28_LVBus384513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908150774998051,
                49.268907263100004
              ],
              [
                0.908150774998051,
                49.268907263100004
              ],
              [
                0.908007315086681,
                49.268909473751194
              ],
              [
                0.907875525897644,
                49.26889394172646
              ],
              [
                0.907848494499386,
                49.268890762591255
              ],
              [
                0.907819656635701,
                49.26888736426638
              ],
              [
                0.907714089238325,
                49.26887795784115
              ],
              [
                0.90760244112221,
                49.26885464107357
              ],
              [
                0.90760244112221,
                49.26885464107357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04060328933785461,
          "ground": "gnd"
        },
        "28_LVBranch465393": {
          "bus1": "28_LVBus384513",
          "bus2": "28_LVBus384514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90760244112221,
                49.26885464107357
              ],
              [
                0.90760244112221,
                49.26885464107357
              ],
              [
                0.907479146317363,
                49.26884474486886
              ],
              [
                0.907384574055292,
                49.268857699488535
              ],
              [
                0.907372143768638,
                49.26887213517942
              ],
              [
                0.907365722906822,
                49.268982042832135
              ],
              [
                0.907349743341629,
                49.26903176775343
              ],
              [
                0.90737834984302,
                49.26903706838864
              ],
              [
                0.90737737636741,
                49.269045903149674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037962121811261525,
          "ground": "gnd"
        },
        "28_LVBranch546416": {
          "bus1": "28_LVBus384514",
          "bus2": "28_LVBus968426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90737737636741,
                49.269045903149674
              ],
              [
                0.9073764028918,
                49.2690547379107
              ],
              [
                0.907356006515975,
                49.26905442320134
              ],
              [
                0.907342061347216,
                49.26905420326457
              ],
              [
                0.907293267333833,
                49.26920400579441
              ],
              [
                0.907229128521423,
                49.26935699519671
              ],
              [
                0.907227672847907,
                49.26936045530194
              ],
              [
                0.907226216924357,
                49.269363924389836
              ],
              [
                0.907173607603091,
                49.269489438194434
              ],
              [
                0.907162185609038,
                49.269506123283485
              ],
              [
                0.907159938249156,
                49.26950941221983
              ],
              [
                0.907130394326783,
                49.26955261376012
              ],
              [
                0.906976660878498,
                49.26971871545797
              ],
              [
                0.906973815247616,
                49.269721790596655
              ],
              [
                0.906941140262556,
                49.269757092379564
              ],
              [
                0.906894509446573,
                49.269839932621444
              ],
              [
                0.90688093034374,
                49.26986405904294
              ],
              [
                0.90687787995195,
                49.269869557858435
              ],
              [
                0.906864466257185,
                49.269895141918184
              ],
              [
                0.906864466257185,
                49.269895141918184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10307258767485084,
          "ground": "gnd"
        },
        "28_107676": {
          "bus1": "28_MVBus09062",
          "bus2": "28_MVLV83691",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90932062633866,
                49.26881802221674
              ],
              [
                0.90932062633866,
                49.26881802221674
              ],
              [
                0.90920205574033,
                49.26957933007702
              ],
              [
                0.909022589786883,
                49.27035266380021
              ],
              [
                0.908669239560059,
                49.27108408653465
              ],
              [
                0.908328995015229,
                49.27182188179611
              ],
              [
                0.907673071593306,
                49.27171024810911
              ],
              [
                0.907665682529152,
                49.27172460901568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3924426517275627,
          "ground": "gnd"
        },
        "28_LVBranch041044": {
          "bus1": "28_MVLV83691_LV",
          "bus2": "28_LVBus384437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907665682529152,
                49.27172460901568
              ],
              [
                0.907678091362517,
                49.27171491746967
              ],
              [
                0.907678091362517,
                49.27171491746967
              ],
              [
                0.907677470134991,
                49.27170170123732
              ],
              [
                0.907677470134991,
                49.27170170123732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.001470538348967558,
          "ground": "gnd"
        },
        "28_LVBranch234507": {
          "bus1": "28_LVBus384437",
          "bus2": "28_LVBus384438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907677470134991,
                49.27170170123732
              ],
              [
                0.907677470134991,
                49.27170170123732
              ],
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907575691030856,
                49.27169511642477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007442882620947289,
          "ground": "gnd"
        },
        "28_LVBranch611435": {
          "bus1": "28_LVBus384438",
          "bus2": "28_LVBus384445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907567839688576,
                49.27168708868188
              ],
              [
                0.907493001259437,
                49.271677616608024
              ],
              [
                0.907269071223271,
                49.271639026380555
              ],
              [
                0.907080498114107,
                49.27160107238566
              ],
              [
                0.906986440684687,
                49.271574109799225
              ],
              [
                0.906980297302731,
                49.271569849351856
              ],
              [
                0.906996034000958,
                49.271532351104746
              ],
              [
                0.907005973232543,
                49.2715285068053
              ],
              [
                0.907034205391651,
                49.27153546537356
              ],
              [
                0.907042941113823,
                49.27153045658264
              ],
              [
                0.907042941113823,
                49.27153045658264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05414645734109224,
          "ground": "gnd"
        },
        "28_LVBranch474657": {
          "bus1": "28_LVBus384438",
          "bus2": "28_LVBus384439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907583326238619,
                49.271691163783274
              ],
              [
                0.907612012892526,
                49.27169511744493
              ],
              [
                0.90766006759461,
                49.27170183556345
              ],
              [
                0.907749990087519,
                49.27171405693778
              ],
              [
                0.907786512491964,
                49.27172215632108
              ],
              [
                0.907882258768111,
                49.27174026059031
              ],
              [
                0.907888353390844,
                49.271740351089306
              ],
              [
                0.907892127571036,
                49.27173746669617
              ],
              [
                0.907903115209024,
                49.271709247870895
              ],
              [
                0.907905664674134,
                49.271702997272676
              ],
              [
                0.907909187098547,
                49.27169435011087
              ],
              [
                0.907909187098547,
                49.27169435011087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028979995758423326,
          "ground": "gnd"
        },
        "28_LVBranch258194": {
          "bus1": "28_LVBus384438",
          "bus2": "28_LVBus384440",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907514463512489,
                49.273136827829454
              ],
              [
                0.907529867287107,
                49.27317747330313
              ],
              [
                0.907529867287107,
                49.27317747330313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1650591459642691,
          "ground": "gnd"
        },
        "28_LVBranch249446": {
          "bus1": "28_LVBus384440",
          "bus2": "28_LVBus384441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907529867287107,
                49.27317747330313
              ],
              [
                0.907529867287107,
                49.27317747330313
              ],
              [
                0.909366072754859,
                49.273809023351106
              ],
              [
                0.909394638746309,
                49.273818851700135
              ],
              [
                0.909400589618354,
                49.27382066564232
              ],
              [
                0.909400861939232,
                49.273820749749746
              ],
              [
                0.909400861939232,
                49.273820749749746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1538051917359853,
          "ground": "gnd"
        },
        "28_LVBranch142049": {
          "bus1": "28_LVBus384438",
          "bus2": "28_LVBus384442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907575691030856,
                49.27169511642477
              ],
              [
                0.907396093185295,
                49.271774370167826
              ],
              [
                0.906820792369022,
                49.2718671436113
              ],
              [
                0.90524540966539,
                49.272031651287534
              ],
              [
                0.90524540966539,
                49.272031651287534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1749785162642322,
          "ground": "gnd"
        },
        "28_LVBranch249727": {
          "bus1": "28_LVBus384442",
          "bus2": "28_LVBus384443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90524540966539,
                49.272031651287534
              ],
              [
                0.90524540966539,
                49.272031651287534
              ],
              [
                0.905503794457904,
                49.271778821427745
              ],
              [
                0.905852310060925,
                49.271386098873165
              ],
              [
                0.905859058251193,
                49.27137849659577
              ],
              [
                0.905859058251193,
                49.27137849659577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08531052179257151,
          "ground": "gnd"
        },
        "28_LVBranch111047": {
          "bus1": "28_LVBus384442",
          "bus2": "28_LVBus384444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90524540966539,
                49.272031651287534
              ],
              [
                0.90524540966539,
                49.272031651287534
              ],
              [
                0.904486912001079,
                49.27164446449951
              ],
              [
                0.903701221738856,
                49.27124793552193
              ],
              [
                0.903581210933742,
                49.27102160207105
              ],
              [
                0.903521042724428,
                49.2709081323161
              ],
              [
                0.903518799074605,
                49.27090389127823
              ],
              [
                0.903518799074605,
                49.27090389127823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18271646400273348,
          "ground": "gnd"
        },
        "28_65252": {
          "bus1": "28_MVBus09058",
          "bus2": "28_MVBus09059",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90800849258221,
                49.26409538200473
              ],
              [
                0.90800849258221,
                49.26409538200473
              ],
              [
                0.907199792933162,
                49.264182809053224
              ],
              [
                0.906652518738997,
                49.26462494537336
              ],
              [
                0.906652518738997,
                49.26462494537336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12293955512434518,
          "ground": "gnd"
        },
        "28_3312": {
          "bus1": "28_MVBus09059",
          "bus2": "28_MVLV22814",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906652518738997,
                49.26462494537336
              ],
              [
                0.906652518738997,
                49.26462494537336
              ],
              [
                0.906240251859229,
                49.26445268453424
              ],
              [
                0.905725853043818,
                49.26416434099474
              ],
              [
                0.905705899011177,
                49.26416103003841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08489671681341403,
          "ground": "gnd"
        },
        "28_LVBranch197912": {
          "bus1": "28_MVLV22814_LV",
          "bus2": "28_LVBus383940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905705899011177,
                49.26416103003841
              ],
              [
                0.905714587113903,
                49.264148814245885
              ],
              [
                0.905714587113903,
                49.264148814245885
              ],
              [
                0.905750636511685,
                49.2641638366896
              ],
              [
                0.905750636511685,
                49.2641638366896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0031105851504470844,
          "ground": "gnd"
        },
        "28_LVBranch205736": {
          "bus1": "28_LVBus383940",
          "bus2": "28_LVBus383941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905750636511685,
                49.2641638366896
              ],
              [
                0.905750636511685,
                49.2641638366896
              ],
              [
                0.90573082008519,
                49.26415015791163
              ],
              [
                0.905522173681728,
                49.26402593274101
              ],
              [
                0.905495864146707,
                49.26400777353067
              ],
              [
                0.905495864146707,
                49.26400777353067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02540969755008336,
          "ground": "gnd"
        },
        "28_LVBranch094319": {
          "bus1": "28_LVBus383940",
          "bus2": "28_LVBus383942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905750636511685,
                49.2641638366896
              ],
              [
                0.905750636511685,
                49.2641638366896
              ],
              [
                0.906448042579292,
                49.264540676945096
              ],
              [
                0.906516082252669,
                49.264571068369364
              ],
              [
                0.906673142321724,
                49.26464121248919
              ],
              [
                0.906966471944317,
                49.26499685449177
              ],
              [
                0.906966471944317,
                49.26499685449177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13060774008737622,
          "ground": "gnd"
        },
        "28_LVBranch454242": {
          "bus1": "28_LVBus383942",
          "bus2": "28_LVBus383946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906966471944317,
                49.26499685449177
              ],
              [
                0.906966471944317,
                49.26499685449177
              ],
              [
                0.907098535119572,
                49.26480569374589
              ],
              [
                0.907102202026747,
                49.264802700258855
              ],
              [
                0.907182858651685,
                49.26473689724679
              ],
              [
                0.907498233722647,
                49.264479600735754
              ],
              [
                0.907740354423147,
                49.26428206670698
              ],
              [
                0.907744653399309,
                49.2642785595548
              ],
              [
                0.907744653399309,
                49.2642785595548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09848780872843205,
          "ground": "gnd"
        },
        "28_LVBranch179353": {
          "bus1": "28_LVBus383942",
          "bus2": "28_LVBus383943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906966471944317,
                49.26499685449177
              ],
              [
                0.906966471944317,
                49.26499685449177
              ],
              [
                0.906940910550622,
                49.265030740509765
              ],
              [
                0.906800018743442,
                49.26520556779474
              ],
              [
                0.90673297869735,
                49.265288749255895
              ],
              [
                0.906656527689712,
                49.26548858722051
              ],
              [
                0.906656527689712,
                49.26548858722051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05955447653812762,
          "ground": "gnd"
        },
        "28_LVBranch782831": {
          "bus1": "28_LVBus383943",
          "bus2": "28_LVBus383944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906656527689712,
                49.26548858722051
              ],
              [
                0.906656527689712,
                49.26548858722051
              ],
              [
                0.906637628634109,
                49.26553764843255
              ],
              [
                0.906571261756983,
                49.26571011031631
              ],
              [
                0.907237288709058,
                49.26567335698572
              ],
              [
                0.907369044737171,
                49.26567052278355
              ],
              [
                0.907369044737171,
                49.26567052278355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08364753977987763,
          "ground": "gnd"
        },
        "28_LVBranch722330": {
          "bus1": "28_LVBus383944",
          "bus2": "28_LVBus383945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907369044737171,
                49.26567052278355
              ],
              [
                0.907369044737171,
                49.26567052278355
              ],
              [
                0.907965993004251,
                49.265633221502576
              ],
              [
                0.90794429597678,
                49.26538238926766
              ],
              [
                0.907929756195441,
                49.26525985851867
              ],
              [
                0.907924582147257,
                49.26521630635145
              ],
              [
                0.907921322763966,
                49.265188834342645
              ],
              [
                0.907917839485205,
                49.265163983480846
              ],
              [
                0.907911309376605,
                49.26511735105948
              ],
              [
                0.907796204583515,
                49.26511099402094
              ],
              [
                0.907796204583515,
                49.26511099402094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10956732186559077,
          "ground": "gnd"
        },
        "28_22408": {
          "bus1": "28_MVBus09059",
          "bus2": "28_MVBus09060",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906652518738997,
                49.26462494537336
              ],
              [
                0.906652518738997,
                49.26462494537336
              ],
              [
                0.906342453603206,
                49.26544959479728
              ],
              [
                0.905990030729245,
                49.26637691138779
              ],
              [
                0.905730685901286,
                49.26703911798785
              ],
              [
                0.90565438506333,
                49.26709721725508
              ],
              [
                0.90565438506333,
                49.26709721725508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.28526969164380606,
          "ground": "gnd"
        },
        "28_160614": {
          "bus1": "28_MVBus09060",
          "bus2": "28_MVLV22838",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90565438506333,
                49.26709721725508
              ],
              [
                0.90565438506333,
                49.26709721725508
              ],
              [
                0.905660248195352,
                49.26709869789011
              ],
              [
                0.905752352552609,
                49.267182670358714
              ],
              [
                0.905648222349563,
                49.267307210248134
              ],
              [
                0.905599488235757,
                49.26730778847566
              ],
              [
                0.905587742109916,
                49.26731885355716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03128899711559131,
          "ground": "gnd"
        },
        "28_LVBranch457022": {
          "bus1": "28_MVLV22838_LV",
          "bus2": "28_LVBus383975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905587742109916,
                49.26731885355716
              ],
              [
                0.905615345936091,
                49.26730341279672
              ],
              [
                0.905615345936091,
                49.26730341279672
              ],
              [
                0.905636753989949,
                49.26730188882689
              ],
              [
                0.905667611829565,
                49.267263771129066
              ],
              [
                0.905722785580838,
                49.267195634669974
              ],
              [
                0.905634353377945,
                49.26710898330092
              ],
              [
                0.905634353377945,
                49.26710898330092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02652911977724834,
          "ground": "gnd"
        },
        "28_LVBranch283721": {
          "bus1": "28_LVBus383975",
          "bus2": "28_LVBus383979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905634353377945,
                49.26710898330092
              ],
              [
                0.905634353377945,
                49.26710898330092
              ],
              [
                0.905275734486565,
                49.26691144462149
              ],
              [
                0.904920164253314,
                49.266739127944135
              ],
              [
                0.904920164253314,
                49.266739127944135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06631739956983813,
          "ground": "gnd"
        },
        "28_LVBranch581487": {
          "bus1": "28_LVBus383979",
          "bus2": "28_LVBus383980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904920164253314,
                49.266739127944135
              ],
              [
                0.904920164253314,
                49.266739127944135
              ],
              [
                0.90495120515241,
                49.266660927593975
              ],
              [
                0.90495120515241,
                49.266660927593975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008985678151295683,
          "ground": "gnd"
        },
        "28_LVBranch787294": {
          "bus1": "28_LVBus383980",
          "bus2": "28_LVBus383981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90495120515241,
                49.266660927593975
              ],
              [
                0.90495120515241,
                49.266660927593975
              ],
              [
                0.904692421839346,
                49.266599676936245
              ],
              [
                0.904489142011326,
                49.26655459711129
              ],
              [
                0.9043730674859,
                49.26651691025702
              ],
              [
                0.9043730674859,
                49.26651691025702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04508014811838011,
          "ground": "gnd"
        },
        "28_LVBranch247416": {
          "bus1": "28_LVBus383975",
          "bus2": "28_LVBus383976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905634353377945,
                49.26710898330092
              ],
              [
                0.905634353377945,
                49.26710898330092
              ],
              [
                0.905672785180989,
                49.26713369367108
              ],
              [
                0.905832917873845,
                49.26718692833574
              ],
              [
                0.905869993430873,
                49.2672110384077
              ],
              [
                0.905869993430873,
                49.2672110384077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020797284949426613,
          "ground": "gnd"
        },
        "28_LVBranch216419": {
          "bus1": "28_LVBus383976",
          "bus2": "28_LVBus383977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905869993430873,
                49.2672110384077
              ],
              [
                0.905869993430873,
                49.2672110384077
              ],
              [
                0.906223297281794,
                49.266870523265126
              ],
              [
                0.906394919390707,
                49.266460558058554
              ],
              [
                0.906404140737984,
                49.26643856321818
              ],
              [
                0.906404140737984,
                49.26643856321818
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09558569247794714,
          "ground": "gnd"
        },
        "28_LVBranch128124": {
          "bus1": "28_LVBus383977",
          "bus2": "28_LVBus383978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906404140737984,
                49.26643856321818
              ],
              [
                0.906404140737984,
                49.26643856321818
              ],
              [
                0.906469081801191,
                49.26608893237535
              ],
              [
                0.906657983802392,
                49.26553495259523
              ],
              [
                0.906663321632583,
                49.265519282290725
              ],
              [
                0.906663321632583,
                49.265519282290725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10408208601709172,
          "ground": "gnd"
        },
        "28_LVBranch533236": {
          "bus1": "28_MVLV22838_LV",
          "bus2": "28_LVBus383971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905587742109916,
                49.26731885355716
              ],
              [
                0.905593878858677,
                49.26733171328429
              ],
              [
                0.905593878858677,
                49.26733171328429
              ],
              [
                0.905600703600479,
                49.267346000944194
              ],
              [
                0.905600703600479,
                49.267346000944194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016648228408755344,
          "ground": "gnd"
        },
        "28_LVBranch563738": {
          "bus1": "28_LVBus383971",
          "bus2": "28_LVBus383972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905600703600479,
                49.267346000944194
              ],
              [
                0.905600703600479,
                49.267346000944194
              ],
              [
                0.905579889148375,
                49.26761222211914
              ],
              [
                0.905580659411163,
                49.26761513366384
              ],
              [
                0.905637537898228,
                49.267829022995436
              ],
              [
                0.905628098612419,
                49.26790074169573
              ],
              [
                0.905547303648904,
                49.26802945037047
              ],
              [
                0.905110905979098,
                49.2683445585233
              ],
              [
                0.905110023173344,
                49.26834519496245
              ],
              [
                0.904946963092863,
                49.268250545646715
              ],
              [
                0.904906190918498,
                49.26822702022639
              ],
              [
                0.904906190918498,
                49.26822702022639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14481098541427664,
          "ground": "gnd"
        },
        "28_LVBranch494206": {
          "bus1": "28_LVBus383972",
          "bus2": "28_LVBus383973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904906190918498,
                49.26822702022639
              ],
              [
                0.904906190918498,
                49.26822702022639
              ],
              [
                0.904850711408108,
                49.268189733098275
              ],
              [
                0.904852861845288,
                49.26804551225333
              ],
              [
                0.90476665311292,
                49.267962346305154
              ],
              [
                0.90476665311292,
                49.267962346305154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03300466285386078,
          "ground": "gnd"
        },
        "28_134670": {
          "bus1": "28_MVBus09060",
          "bus2": "28_MVLV18717",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90565438506333,
                49.26709721725508
              ],
              [
                0.905671781463784,
                49.26709872753787
              ],
              [
                0.905759532783623,
                49.267178272103166
              ],
              [
                0.905844665838585,
                49.26723103512114
              ],
              [
                0.905677112486636,
                49.267537030016335
              ],
              [
                0.905730842538742,
                49.267821598787975
              ],
              [
                0.905712687089308,
                49.26789024834266
              ],
              [
                0.905703984466144,
                49.2679779253357
              ],
              [
                0.905636745791694,
                49.26806656693407
              ],
              [
                0.905527204939411,
                49.26816639453793
              ],
              [
                0.905392285580741,
                49.268272721608476
              ],
              [
                0.905120890878506,
                49.26847363945846
              ],
              [
                0.904738150376123,
                49.26871331360824
              ],
              [
                0.904491189923635,
                49.26889512145463
              ],
              [
                0.904258113092002,
                49.26883344893923
              ],
              [
                0.904241471938033,
                49.268825513756255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2600524022242082,
          "ground": "gnd"
        },
        "28_LVBranch404010": {
          "bus1": "28_MVLV18717_LV",
          "bus2": "28_LVBus383891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904241471938033,
                49.268825513756255
              ],
              [
                0.904253052799532,
                49.2688366593352
              ],
              [
                0.904253052799532,
                49.2688366593352
              ],
              [
                0.904310181482653,
                49.268912829262426
              ],
              [
                0.904310181482653,
                49.268912829262426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009436522214971287,
          "ground": "gnd"
        },
        "28_LVBranch346247": {
          "bus1": "28_LVBus383891",
          "bus2": "28_LVBus383892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904310181482653,
                49.268912829262426
              ],
              [
                0.904310181482653,
                49.268912829262426
              ],
              [
                0.904444757946491,
                49.26896184299472
              ],
              [
                0.904500652032652,
                49.269020736686365
              ],
              [
                0.904495815418091,
                49.26905681920856
              ],
              [
                0.904492992853342,
                49.26908468592972
              ],
              [
                0.904492992853342,
                49.26908468592972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02605338355235002,
          "ground": "gnd"
        },
        "28_LVBranch419273": {
          "bus1": "28_LVBus383892",
          "bus2": "28_LVBus383893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904492992853342,
                49.26908468592972
              ],
              [
                0.904492992853342,
                49.26908468592972
              ],
              [
                0.904488317064016,
                49.26913470708489
              ],
              [
                0.90447322415471,
                49.269212135946766
              ],
              [
                0.904356442989025,
                49.269523793177605
              ],
              [
                0.904354179832963,
                49.26959957793484
              ],
              [
                0.904408707990131,
                49.26964098726864
              ],
              [
                0.904509673060812,
                49.269677118852705
              ],
              [
                0.904509673060812,
                49.269677118852705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07282628836541997,
          "ground": "gnd"
        },
        "28_LVBranch002108": {
          "bus1": "28_LVBus383893",
          "bus2": "28_LVBus383894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904509673060812,
                49.269677118852705
              ],
              [
                0.904509673060812,
                49.269677118852705
              ],
              [
                0.904884327599424,
                49.26978910051457
              ],
              [
                0.905042341935503,
                49.26983632632046
              ],
              [
                0.905081181491365,
                49.26984794061534
              ],
              [
                0.905445884370091,
                49.27048155193991
              ],
              [
                0.905445884370091,
                49.27048155193991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12102516128190499,
          "ground": "gnd"
        },
        "28_LVBranch384655": {
          "bus1": "28_LVBus383894",
          "bus2": "28_LVBus383895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905445884370091,
                49.27048155193991
              ],
              [
                0.905445884370091,
                49.27048155193991
              ],
              [
                0.90545481856877,
                49.27048716662812
              ],
              [
                0.905472642006345,
                49.27049902445983
              ],
              [
                0.905493062904951,
                49.270511299633284
              ],
              [
                0.905548089116116,
                49.27056102602587
              ],
              [
                0.905614378495975,
                49.27061804817881
              ],
              [
                0.905690343392769,
                49.27067083657287
              ],
              [
                0.905844158623606,
                49.270770855605114
              ],
              [
                0.905851824957643,
                49.27077712907254
              ],
              [
                0.905849011715772,
                49.270783475333275
              ],
              [
                0.905849011715772,
                49.270783475333275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04503840486735143,
          "ground": "gnd"
        },
        "28_LVBranch546108": {
          "bus1": "28_MVLV18717_LV",
          "bus2": "28_LVBus383883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904241471938033,
                49.268825513756255
              ],
              [
                0.904255435411486,
                49.26883542078802
              ],
              [
                0.904255435411486,
                49.26883542078802
              ],
              [
                0.904328454824918,
                49.268898661273795
              ],
              [
                0.904328454824918,
                49.268898661273795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008815171215615626,
          "ground": "gnd"
        },
        "28_LVBranch404000": {
          "bus1": "28_LVBus383883",
          "bus2": "28_LVBus383884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904328454824918,
                49.268898661273795
              ],
              [
                0.904328454824918,
                49.268898661273795
              ],
              [
                0.90446015520645,
                49.268955287451284
              ],
              [
                0.904509588602982,
                49.269017383822586
              ],
              [
                0.904636163499744,
                49.26903374692882
              ],
              [
                0.904636163499744,
                49.26903374692882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028645278201847747,
          "ground": "gnd"
        },
        "28_LVBranch433955": {
          "bus1": "28_LVBus383884",
          "bus2": "28_LVBus383885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904636163499744,
                49.26903374692882
              ],
              [
                0.904636163499744,
                49.26903374692882
              ],
              [
                0.904798520403698,
                49.269039852747746
              ],
              [
                0.904986276846679,
                49.26901849563595
              ],
              [
                0.905225644502344,
                49.26899339557757
              ],
              [
                0.905351166470207,
                49.26902291831132
              ],
              [
                0.905432083882162,
                49.26901808725354
              ],
              [
                0.905646607779541,
                49.26901183856515
              ],
              [
                0.905736649367933,
                49.26900282991279
              ],
              [
                0.905736649367933,
                49.26900282991279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08122480679476211,
          "ground": "gnd"
        },
        "28_LVBranch603550": {
          "bus1": "28_LVBus383885",
          "bus2": "28_LVBus383886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905736649367933,
                49.26900282991279
              ],
              [
                0.905736649367933,
                49.26900282991279
              ],
              [
                0.906271430907483,
                49.26898536382678
              ],
              [
                0.906545665966794,
                49.2689764104041
              ],
              [
                0.906559382521719,
                49.26897596277371
              ],
              [
                0.906655370945436,
                49.2689728289905
              ],
              [
                0.906694184262619,
                49.2689715570712
              ],
              [
                0.906694184262619,
                49.2689715570712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0697732071826055,
          "ground": "gnd"
        },
        "28_LVBranch692503": {
          "bus1": "28_LVBus383886",
          "bus2": "28_LVBus383887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906694184262619,
                49.2689715570712
              ],
              [
                0.906694184262619,
                49.2689715570712
              ],
              [
                0.906699937226355,
                49.2689691096176
              ],
              [
                0.906882358039372,
                49.268962305620214
              ],
              [
                0.907143266486839,
                49.2688696706999
              ],
              [
                0.907201240379995,
                49.26879909596108
              ],
              [
                0.907327638480406,
                49.268784300946876
              ],
              [
                0.907403855993515,
                49.268739094089085
              ],
              [
                0.907403855993515,
                49.268739094089085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0611423264985536,
          "ground": "gnd"
        },
        "28_LVBranch614087": {
          "bus1": "28_LVBus383887",
          "bus2": "28_LVBus383888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907403855993515,
                49.268739094089085
              ],
              [
                0.907403855993515,
                49.268739094089085
              ],
              [
                0.907705042635899,
                49.26839289569018
              ],
              [
                0.907732061161912,
                49.268376279360865
              ],
              [
                0.907763815738427,
                49.268356745150186
              ],
              [
                0.907887533724378,
                49.26822542791002
              ],
              [
                0.907887533724378,
                49.26822542791002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06733193883126708,
          "ground": "gnd"
        },
        "28_LVBranch394775": {
          "bus1": "28_LVBus383888",
          "bus2": "28_LVBus383889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907887533724378,
                49.26822542791002
              ],
              [
                0.907887533724378,
                49.26822542791002
              ],
              [
                0.907944778925282,
                49.268116295747696
              ],
              [
                0.907961610822563,
                49.2680916957066
              ],
              [
                0.908094999567596,
                49.267832250326
              ],
              [
                0.908143437846435,
                49.26776872317613
              ],
              [
                0.908143437846435,
                49.26776872317613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054169215896352575,
          "ground": "gnd"
        },
        "28_LVBranch681572": {
          "bus1": "28_MVLV18717_LV",
          "bus2": "28_LVBus383877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904241471938033,
                49.268825513756255
              ],
              [
                0.904251025879614,
                49.26883745284436
              ],
              [
                0.904251025879614,
                49.26883745284436
              ],
              [
                0.904220075847508,
                49.26887387974627
              ],
              [
                0.904220075847508,
                49.26887387974627
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0046352888726289235,
          "ground": "gnd"
        },
        "28_LVBranch512055": {
          "bus1": "28_LVBus383877",
          "bus2": "28_LVBus383878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904220075847508,
                49.26887387974627
              ],
              [
                0.904220075847508,
                49.26887387974627
              ],
              [
                0.90416937948876,
                49.26885218556366
              ],
              [
                0.904157447388444,
                49.268847730084524
              ],
              [
                0.904095286695935,
                49.2688245063023
              ],
              [
                0.904095286695935,
                49.2688245063023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01061747173519581,
          "ground": "gnd"
        },
        "28_LVBranch061734": {
          "bus1": "28_LVBus383878",
          "bus2": "28_LVBus383879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904095286695935,
                49.2688245063023
              ],
              [
                0.904095286695935,
                49.2688245063023
              ],
              [
                0.904013714789944,
                49.26879124751946
              ],
              [
                0.903990416251331,
                49.268781750226346
              ],
              [
                0.90347568437273,
                49.26860567917839
              ],
              [
                0.903463410770311,
                49.26860067142718
              ],
              [
                0.903400955915217,
                49.26857521532237
              ],
              [
                0.903103472119949,
                49.268452828365525
              ],
              [
                0.903103472119949,
                49.268452828365525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08324325249272965,
          "ground": "gnd"
        },
        "28_LVBranch492554": {
          "bus1": "28_LVBus383879",
          "bus2": "28_LVBus383881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903103472119949,
                49.268452828365525
              ],
              [
                0.903103472119949,
                49.268452828365525
              ],
              [
                0.904238199260176,
                49.267815704384546
              ],
              [
                0.904354981861717,
                49.26776846742527
              ],
              [
                0.904357529058441,
                49.26776821926001
              ],
              [
                0.904361579848426,
                49.267769202095536
              ],
              [
                0.904366992959865,
                49.26777155801656
              ],
              [
                0.904372704554204,
                49.26777404329737
              ],
              [
                0.904372704554204,
                49.26777404329737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12028158619477305,
          "ground": "gnd"
        },
        "28_LVBranch115161": {
          "bus1": "28_LVBus383879",
          "bus2": "28_LVBus383880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903103472119949,
                49.268452828365525
              ],
              [
                0.903103472119949,
                49.268452828365525
              ],
              [
                0.903077444871122,
                49.26844222002798
              ],
              [
                0.903021901192561,
                49.268419577880074
              ],
              [
                0.902870289380129,
                49.2683625954496
              ],
              [
                0.902821083946986,
                49.268337701620155
              ],
              [
                0.902786367629851,
                49.268323547939026
              ],
              [
                0.902619182862677,
                49.26824154286063
              ],
              [
                0.902534939317156,
                49.26819189724598
              ],
              [
                0.902507065777746,
                49.26818053888662
              ],
              [
                0.902507065777746,
                49.26818053888662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05306830789776766,
          "ground": "gnd"
        },
        "28_LVBranch681564": {
          "bus1": "28_MVLV18717_LV",
          "bus2": "28_LVBus383870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904241471938033,
                49.268825513756255
              ],
              [
                0.904257803337641,
                49.2688337237982
              ],
              [
                0.904257803337641,
                49.2688337237982
              ],
              [
                0.904348164400292,
                49.26888272227574
              ],
              [
                0.904348164400292,
                49.26888272227574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008540621803531552,
          "ground": "gnd"
        },
        "28_LVBranch667407": {
          "bus1": "28_LVBus383870",
          "bus2": "28_LVBus383871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904348164400292,
                49.26888272227574
              ],
              [
                0.904348164400292,
                49.26888272227574
              ],
              [
                0.904466460338198,
                49.26890149378779
              ],
              [
                0.904466460338198,
                49.26890149378779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008858740753377522,
          "ground": "gnd"
        },
        "28_LVBranch649946": {
          "bus1": "28_LVBus383871",
          "bus2": "28_LVBus383872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904466460338198,
                49.26890149378779
              ],
              [
                0.904466460338198,
                49.26890149378779
              ],
              [
                0.904508517855872,
                49.26887102201989
              ],
              [
                0.90482760392409,
                49.26864358268201
              ],
              [
                0.90510757866747,
                49.26847189924928
              ],
              [
                0.90510757866747,
                49.26847189924928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06682842065295978,
          "ground": "gnd"
        },
        "28_LVBranch595442": {
          "bus1": "28_LVBus383872",
          "bus2": "28_LVBus383873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90510757866747,
                49.26847189924928
              ],
              [
                0.90510757866747,
                49.26847189924928
              ],
              [
                0.905180156723118,
                49.268416909942474
              ],
              [
                0.905233410980216,
                49.268376345766264
              ],
              [
                0.905319382488964,
                49.268312773039916
              ],
              [
                0.905407318474437,
                49.26824521607612
              ],
              [
                0.905544173851863,
                49.2681324783481
              ],
              [
                0.905646791208472,
                49.26803866944955
              ],
              [
                0.905647396450844,
                49.2680341928297
              ],
              [
                0.905647396450844,
                49.2680341928297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06268226846567404,
          "ground": "gnd"
        },
        "28_LVBranch603551": {
          "bus1": "28_LVBus383873",
          "bus2": "28_LVBus383874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905647396450844,
                49.2680341928297
              ],
              [
                0.905647396450844,
                49.2680341928297
              ],
              [
                0.905706403709015,
                49.267950709710135
              ],
              [
                0.905726952435342,
                49.26791989127684
              ],
              [
                0.905746225688858,
                49.26789098954984
              ],
              [
                0.905751793640791,
                49.26783205619494
              ],
              [
                0.905726887335993,
                49.26772101129782
              ],
              [
                0.905726887335993,
                49.26772101129782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03652515113891587,
          "ground": "gnd"
        },
        "28_LVBranch556196": {
          "bus1": "28_LVBus383874",
          "bus2": "28_LVBus383875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905726887335993,
                49.26772101129782
              ],
              [
                0.905726887335993,
                49.26772101129782
              ],
              [
                0.905698486162943,
                49.267617131211566
              ],
              [
                0.905697829531183,
                49.26755736885538
              ],
              [
                0.905697829531183,
                49.26755736885538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018383105426060906,
          "ground": "gnd"
        },
        "28_92182": {
          "bus1": "28_MVBus09051",
          "bus2": "28_MVBus09057",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90990129823584,
                49.26122281654926
              ],
              [
                0.910058498337524,
                49.26081232264318
              ],
              [
                0.910186197026393,
                49.26040312219707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09351379218409135,
          "ground": "gnd"
        },
        "28_215136": {
          "bus1": "28_MVBus09057",
          "bus2": "28_MVLV85508",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910186197026393,
                49.26040312219707
              ],
              [
                0.910186197026393,
                49.26040312219707
              ],
              [
                0.910241034733575,
                49.260400044807
              ],
              [
                0.91025896585297,
                49.26039606156972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004006259403197079,
          "ground": "gnd"
        },
        "28_LVBranch718320": {
          "bus1": "28_MVLV85508_LV",
          "bus2": "28_LVBus384506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91025896585297,
                49.26039606156972
              ],
              [
                0.910240601274935,
                49.26039142237478
              ],
              [
                0.910240601274935,
                49.26039142237478
              ],
              [
                0.910227264720225,
                49.26037925001566
              ],
              [
                0.910217851302112,
                49.26037066464001
              ],
              [
                0.910204045859589,
                49.260358073363875
              ],
              [
                0.910200283190162,
                49.26035464104203
              ],
              [
                0.910047219230854,
                49.26021501732805
              ],
              [
                0.910047219230854,
                49.26021501732805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024146207185080336,
          "ground": "gnd"
        },
        "28_LVBranch283725": {
          "bus1": "28_LVBus384506",
          "bus2": "28_LVBus384507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910047219230854,
                49.26021501732805
              ],
              [
                0.910047219230854,
                49.26021501732805
              ],
              [
                0.909501325963897,
                49.260413024581446
              ],
              [
                0.909495360728105,
                49.260415245009526
              ],
              [
                0.909495360728105,
                49.260415245009526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04592904406766403,
          "ground": "gnd"
        },
        "28_LVBranch084975": {
          "bus1": "28_LVBus384506",
          "bus2": "28_LVBus384508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910047219230854,
                49.26021501732805
              ],
              [
                0.910047219230854,
                49.26021501732805
              ],
              [
                0.910772438869541,
                49.25996206083078
              ],
              [
                0.911493841449443,
                49.25977372472505
              ],
              [
                0.911493841449443,
                49.25977372472505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11635161662593912,
          "ground": "gnd"
        },
        "28_LVBranch035581": {
          "bus1": "28_LVBus384508",
          "bus2": "28_LVBus384509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911493841449443,
                49.25977372472505
              ],
              [
                0.911493841449443,
                49.25977372472505
              ],
              [
                0.911491570179022,
                49.259769483465725
              ],
              [
                0.910593797904844,
                49.258007245853385
              ],
              [
                0.909990697189385,
                49.25687999982949
              ],
              [
                0.909988426170301,
                49.25687575853026
              ],
              [
                0.909988426170301,
                49.25687575853026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3404258529475566,
          "ground": "gnd"
        },
        "28_LVBranch534490": {
          "bus1": "28_MVLV85508_LV",
          "bus2": "28_LVBus384499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91025896585297,
                49.26039606156972
              ],
              [
                0.910277287863439,
                49.2603958030524
              ],
              [
                0.910277287863439,
                49.2603958030524
              ],
              [
                0.910276871618329,
                49.2603544010098
              ],
              [
                0.910393717787366,
                49.260465361010844
              ],
              [
                0.910393717787366,
                49.260465361010844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019592059985487676,
          "ground": "gnd"
        },
        "28_LVBranch342782": {
          "bus1": "28_LVBus384499",
          "bus2": "28_LVBus384500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910393717787366,
                49.260465361010844
              ],
              [
                0.910393717787366,
                49.260465361010844
              ],
              [
                0.910546551475123,
                49.26061532402622
              ],
              [
                0.910611053338903,
                49.26067861278972
              ],
              [
                0.910655574021437,
                49.26072229098996
              ],
              [
                0.910733936026989,
                49.26079918692695
              ],
              [
                0.910774580867581,
                49.26083906301515
              ],
              [
                0.910781103422995,
                49.26084545743566
              ],
              [
                0.910799267365032,
                49.26086327616702
              ],
              [
                0.91082216259469,
                49.26088574278307
              ],
              [
                0.910853932706589,
                49.260916914116585
              ],
              [
                0.910931841115594,
                49.26099335523082
              ],
              [
                0.911119682859043,
                49.261177663160225
              ],
              [
                0.911205357509705,
                49.26126172630424
              ],
              [
                0.91127888298757,
                49.26133386487901
              ],
              [
                0.911297301323405,
                49.26135192915697
              ],
              [
                0.911590723453087,
                49.26163982784063
              ],
              [
                0.911703920506505,
                49.261750886812706
              ],
              [
                0.91169017770268,
                49.26175532434039
              ],
              [
                0.91169017770268,
                49.26175532434039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1729737387878515,
          "ground": "gnd"
        },
        "28_LVBranch164235": {
          "bus1": "28_LVBus384500",
          "bus2": "28_LVBus384501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91169017770268,
                49.26175532434039
              ],
              [
                0.91169017770268,
                49.26175532434039
              ],
              [
                0.911749277954518,
                49.26181446876937
              ],
              [
                0.911907985214836,
                49.26196431977482
              ],
              [
                0.911907985214836,
                49.26196431977482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028137322775237172,
          "ground": "gnd"
        },
        "28_LVBranch119421": {
          "bus1": "28_LVBus384501",
          "bus2": "28_LVBus384502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911907985214836,
                49.26196431977482
              ],
              [
                0.911907985214836,
                49.26196431977482
              ],
              [
                0.911911308692209,
                49.2619682500203
              ],
              [
                0.912034658263262,
                49.26212123948381
              ],
              [
                0.912194516447564,
                49.26229650620777
              ],
              [
                0.912197839968225,
                49.26230043644412
              ],
              [
                0.912197839968225,
                49.26230043644412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04293836047053213,
          "ground": "gnd"
        },
        "28_LVBranch385330": {
          "bus1": "28_LVBus384502",
          "bus2": "28_LVBus384503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.912197839968225,
                49.26230043644412
              ],
              [
                0.912197839968225,
                49.26230043644412
              ],
              [
                0.912351148938398,
                49.262516375224685
              ],
              [
                0.912434833395311,
                49.262627820018416
              ],
              [
                0.912528946018901,
                49.26275983085561
              ],
              [
                0.912618803300194,
                49.262885878545696
              ],
              [
                0.912751812530346,
                49.26307245329066
              ],
              [
                0.912771459233844,
                49.263102222222365
              ],
              [
                0.913015140843627,
                49.26347144901149
              ],
              [
                0.91320187138462,
                49.26380801986452
              ],
              [
                0.913211090728442,
                49.26382464482915
              ],
              [
                0.913211090728442,
                49.26382464482915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18498513541070802,
          "ground": "gnd"
        },
        "28_LVBranch076073": {
          "bus1": "28_LVBus384501",
          "bus2": "28_LVBus384504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911907985214836,
                49.26196431977482
              ],
              [
                0.911907985214836,
                49.26196431977482
              ],
              [
                0.912699845630709,
                49.26179824359249
              ],
              [
                0.912699845630709,
                49.26179824359249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06052456285798267,
          "ground": "gnd"
        },
        "28_92181": {
          "bus1": "28_MVBus09051",
          "bus2": "28_MVBus09052",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90990129823584,
                49.26122281654926
              ],
              [
                0.90990129823584,
                49.26122281654926
              ],
              [
                0.911258000893036,
                49.26131552872783
              ],
              [
                0.913319337123445,
                49.26145921986146
              ],
              [
                0.915180685185116,
                49.26158752306229
              ],
              [
                0.915180685185116,
                49.26158752306229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3864113717542731,
          "ground": "gnd"
        },
        "28_98452": {
          "bus1": "28_MVBus09052",
          "bus2": "28_MVBus09053",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915180685185116,
                49.26158752306229
              ],
              [
                0.915180685185116,
                49.26158752306229
              ],
              [
                0.915630041753902,
                49.26202547663325
              ],
              [
                0.915630041753902,
                49.26202547663325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.05866982039152315,
          "ground": "gnd"
        },
        "28_51248": {
          "bus1": "28_MVBus09053",
          "bus2": "28_MVBus09056",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915630041753902,
                49.26202547663325
              ],
              [
                0.915630041753902,
                49.26202547663325
              ],
              [
                0.915892080286452,
                49.26247223673674
              ],
              [
                0.916121553820225,
                49.262845054036816
              ],
              [
                0.916738528782205,
                49.26363249738604
              ],
              [
                0.917497921851697,
                49.2644273174095
              ],
              [
                0.917346242042956,
                49.26511400411463
              ],
              [
                0.917346242042956,
                49.26511400411463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3777567713976384,
          "ground": "gnd"
        },
        "28_123124": {
          "bus1": "28_MVBus09056",
          "bus2": "28_MVLV22827",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.917346242042956,
                49.26511400411463
              ],
              [
                0.917346242042956,
                49.26511400411463
              ],
              [
                0.917279492360621,
                49.265181829253294
              ],
              [
                0.91706805274561,
                49.26534053144923
              ],
              [
                0.916806390680166,
                49.26550798433196
              ],
              [
                0.916558421341585,
                49.26569662500818
              ],
              [
                0.916488613495437,
                49.26576822342476
              ],
              [
                0.916464726194684,
                49.26585254958168
              ],
              [
                0.916443935519164,
                49.26596394115222
              ],
              [
                0.916459456328811,
                49.26604823030624
              ],
              [
                0.916547986736703,
                49.2662034710767
              ],
              [
                0.916776130210591,
                49.266603334541195
              ],
              [
                0.916913371785904,
                49.26685828049036
              ],
              [
                0.916987852049933,
                49.266951605408984
              ],
              [
                0.917061863577872,
                49.26709074242442
              ],
              [
                0.9170588677881,
                49.26707740827577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25166002095223294,
          "ground": "gnd"
        },
        "28_LVBranch454255": {
          "bus1": "28_MVLV22827_LV",
          "bus2": "28_LVBus383956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9170588677881,
                49.26707740827577
              ],
              [
                0.917044580911571,
                49.26706770558498
              ],
              [
                0.917044580911571,
                49.26706770558498
              ],
              [
                0.917039823278806,
                49.26706446841427
              ],
              [
                0.917027932996823,
                49.26705748076318
              ],
              [
                0.917027932996823,
                49.26705748076318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0016626108996166896,
          "ground": "gnd"
        },
        "28_LVBranch667454": {
          "bus1": "28_LVBus383956",
          "bus2": "28_LVBus383957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.917027932996823,
                49.26705748076318
              ],
              [
                0.917027932996823,
                49.26705748076318
              ],
              [
                0.916969813394803,
                49.26699322017369
              ],
              [
                0.916911381713328,
                49.266886579648556
              ],
              [
                0.916821250574559,
                49.26672210108714
              ],
              [
                0.916763094113818,
                49.266615957919896
              ],
              [
                0.916721721763096,
                49.26654045654659
              ],
              [
                0.916721721763096,
                49.26654045654659
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0617982280737164,
          "ground": "gnd"
        },
        "28_LVBranch728754": {
          "bus1": "28_LVBus383957",
          "bus2": "28_LVBus383958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916721721763096,
                49.26654045654659
              ],
              [
                0.916721721763096,
                49.26654045654659
              ],
              [
                0.916719104122213,
                49.26653630118142
              ],
              [
                0.916700821578872,
                49.26650722309246
              ],
              [
                0.916564922376255,
                49.26629122741453
              ],
              [
                0.916429024313444,
                49.26607523153881
              ],
              [
                0.916419462082728,
                49.266060031532966
              ],
              [
                0.91641663431863,
                49.26604062505171
              ],
              [
                0.916400340779916,
                49.26592865099289
              ],
              [
                0.916435057913673,
                49.26582756896648
              ],
              [
                0.916461072358596,
                49.26576514800258
              ],
              [
                0.916545598354799,
                49.26568663404535
              ],
              [
                0.916795323160849,
                49.265480671875444
              ],
              [
                0.91698029180533,
                49.265383604111655
              ],
              [
                0.91698029180533,
                49.265383604111655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14835616764922352,
          "ground": "gnd"
        },
        "28_LVBranch574112": {
          "bus1": "28_MVLV22827_LV",
          "bus2": "28_LVBus383953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9170588677881,
                49.26707740827577
              ],
              [
                0.917044989736442,
                49.26708173697861
              ],
              [
                0.917044989736442,
                49.26708173697861
              ],
              [
                0.917040810364001,
                49.26710628120947
              ],
              [
                0.917040810364001,
                49.26710628120947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027465794362132984,
          "ground": "gnd"
        },
        "28_LVBranch346288": {
          "bus1": "28_LVBus383953",
          "bus2": "28_LVBus383954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.917040810364001,
                49.26710628120947
              ],
              [
                0.917040810364001,
                49.26710628120947
              ],
              [
                0.917062956832225,
                49.26744238971391
              ],
              [
                0.917112047590894,
                49.26773711445387
              ],
              [
                0.917116511640325,
                49.26776390843833
              ],
              [
                0.917121682438625,
                49.26779494300483
              ],
              [
                0.917121647239984,
                49.2678086456557
              ],
              [
                0.917121532532647,
                49.26785356340121
              ],
              [
                0.917121030996237,
                49.2680422374466
              ],
              [
                0.917120535745654,
                49.26822968948931
              ],
              [
                0.917120330008379,
                49.268311707739215
              ],
              [
                0.917120056890993,
                49.268410582195514
              ],
              [
                0.917120013653121,
                49.26842855290932
              ],
              [
                0.917119798740054,
                49.26850941189159
              ],
              [
                0.917119555591851,
                49.268599247159194
              ],
              [
                0.917186998536429,
                49.268666574056546
              ],
              [
                0.917191705430111,
                49.268685077166445
              ],
              [
                0.917191705430111,
                49.268685077166445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17734646660226872,
          "ground": "gnd"
        },
        "28_LVBranch358879": {
          "bus1": "28_MVLV22827_LV",
          "bus2": "28_LVBus383950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9170588677881,
                49.26707740827577
              ],
              [
                0.917058605696478,
                49.2670863997861
              ],
              [
                0.917058605696478,
                49.2670863997861
              ],
              [
                0.917058343604737,
                49.26709539129635
              ],
              [
                0.917058343604737,
                49.26709539129635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001000171912358074,
          "ground": "gnd"
        },
        "28_LVBranch728743": {
          "bus1": "28_LVBus383950",
          "bus2": "28_LVBus383951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.917058343604737,
                49.26709539129635
              ],
              [
                0.917058343604737,
                49.26709539129635
              ],
              [
                0.917073403357511,
                49.267146212352124
              ],
              [
                0.917663364356194,
                49.26706688920716
              ],
              [
                0.917670102178371,
                49.26706604332886
              ],
              [
                0.917670102178371,
                49.26706604332886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05009077541614699,
          "ground": "gnd"
        },
        "28_27347": {
          "bus1": "28_MVBus09053",
          "bus2": "28_MVBus09054",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915630041753902,
                49.26202547663325
              ],
              [
                0.915630041753902,
                49.26202547663325
              ],
              [
                0.917158722855269,
                49.261556980735456
              ],
              [
                0.918714079945129,
                49.26145775019039
              ],
              [
                0.920377792749572,
                49.26152012726498
              ],
              [
                0.922190163509152,
                49.2615898131556
              ],
              [
                0.92386275570964,
                49.2619457898335
              ],
              [
                0.92386275570964,
                49.2619457898335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6180741124697677,
          "ground": "gnd"
        },
        "28_140723": {
          "bus1": "28_MVBus09054",
          "bus2": "28_MVBus09055",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92386275570964,
                49.2619457898335
              ],
              [
                0.924702326241861,
                49.26221954990105
              ],
              [
                0.92577352499722,
                49.262436856129426
              ],
              [
                0.925908173814779,
                49.26234227428275
              ],
              [
                0.926073419250629,
                49.26236048921449
              ],
              [
                0.926359278148267,
                49.26226070180901
              ],
              [
                0.926231815409661,
                49.262121966440716
              ],
              [
                0.926377405326208,
                49.26204939266651
              ],
              [
                0.926403304287986,
                49.261992170826936
              ],
              [
                0.926555659791407,
                49.261854629213154
              ],
              [
                0.926828625580975,
                49.26158455494282
              ],
              [
                0.92686359863717,
                49.26151483269493
              ],
              [
                0.926932597725203,
                49.261264736701115
              ],
              [
                0.926945759005533,
                49.261140781428466
              ],
              [
                0.926997041712128,
                49.260741171590276
              ],
              [
                0.927023927105144,
                49.26066595388952
              ],
              [
                0.927036232969583,
                49.26062023560719
              ],
              [
                0.927037545463743,
                49.26057437923618
              ],
              [
                0.926856817296844,
                49.260359000063254
              ],
              [
                0.926728231723611,
                49.26024230255996
              ],
              [
                0.926683951796979,
                49.26020488730537
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4552182142740767,
          "ground": "gnd"
        },
        "28_144214": {
          "bus1": "28_MVBus09055",
          "bus2": "28_MVLV03602",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926683951796979,
                49.26020488730537
              ],
              [
                0.926580640678856,
                49.260117276567705
              ],
              [
                0.926334289592994,
                49.25993797576666
              ],
              [
                0.925997094311308,
                49.25971618288381
              ],
              [
                0.925739965275841,
                49.25952954757452
              ],
              [
                0.925679144968159,
                49.25944605664962
              ],
              [
                0.925663110416357,
                49.25938200699821
              ],
              [
                0.925595011805984,
                49.25921657996781
              ],
              [
                0.925487371326913,
                49.25904076780506
              ],
              [
                0.925360777285655,
                49.25880626285988
              ],
              [
                0.925220463913636,
                49.25833046566897
              ],
              [
                0.924908745972909,
                49.25746599803047
              ],
              [
                0.924871381478456,
                49.257327879809296
              ],
              [
                0.92551220087501,
                49.257013134860756
              ],
              [
                0.926466698931406,
                49.25623812301574
              ],
              [
                0.926474618628024,
                49.25625018501337
              ],
              [
                0.926474618628024,
                49.25625018501337
              ],
              [
                0.926474618628024,
                49.25625018501337
              ],
              [
                0.925736854129176,
                49.25512689214237
              ],
              [
                0.925468842948073,
                49.25512900682373
              ],
              [
                0.925328423666727,
                49.25509441410411
              ],
              [
                0.925301723377249,
                49.25508140332541
              ],
              [
                0.925293371837112,
                49.255066586527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6947634208652472,
          "ground": "gnd"
        },
        "28_216756": {
          "bus1": "28_MVLV03602",
          "bus2": "28_MVBus09065",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925293371837112,
                49.255066586527
              ],
              [
                0.925308400541071,
                49.25505320381999
              ],
              [
                0.925328278497173,
                49.25504969951309
              ],
              [
                0.925765696208242,
                49.25498334306317
              ],
              [
                0.92542607822677,
                49.25431900825392
              ],
              [
                0.925205709368272,
                49.25400151243811
              ],
              [
                0.924976981183545,
                49.25373607987312
              ],
              [
                0.924573583021462,
                49.25336389013191
              ],
              [
                0.924473594189082,
                49.253273898742144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24790018149689327,
          "ground": "gnd"
        },
        "28_165131": {
          "bus1": "28_MVBus09065",
          "bus2": "28_MVLV14352",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924473594189082,
                49.253273898742144
              ],
              [
                0.924473594189082,
                49.253273898742144
              ],
              [
                0.924495613631253,
                49.25327236967516
              ],
              [
                0.924532887466476,
                49.253314196498046
              ],
              [
                0.924663450773117,
                49.25331309983228
              ],
              [
                0.924671676020205,
                49.253303509991326
              ],
              [
                0.92467661555624,
                49.2533165884193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01772629312823119,
          "ground": "gnd"
        },
        "28_LVBranch574853": {
          "bus1": "28_MVLV14352_LV",
          "bus2": "28_LVBus383788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92467661555624,
                49.2533165884193
              ],
              [
                0.924656022822907,
                49.2533166516604
              ],
              [
                0.924656022822907,
                49.2533166516604
              ],
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924545625425458,
                49.253308236080855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008091244202945583,
          "ground": "gnd"
        },
        "28_LVBranch740327": {
          "bus1": "28_LVBus383788",
          "bus2": "28_LVBus383802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924595997045637,
                49.253343998868466
              ],
              [
                0.924744735404674,
                49.25347335502748
              ],
              [
                0.924895847479312,
                49.25360477865845
              ],
              [
                0.925052046801496,
                49.25375193300418
              ],
              [
                0.925197722999577,
                49.25392490512836
              ],
              [
                0.925237858124442,
                49.25397255214642
              ],
              [
                0.925241168380076,
                49.25397648189103
              ],
              [
                0.925241168380076,
                49.25397648189103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09015464445457025,
          "ground": "gnd"
        },
        "28_LVBranch637024": {
          "bus1": "28_LVBus383788",
          "bus2": "28_LVBus383793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924515183510451,
                49.253308542840756
              ],
              [
                0.924435287082639,
                49.25330516760049
              ],
              [
                0.924299200713928,
                49.253269959591954
              ],
              [
                0.924299200713928,
                49.253269959591954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018697824750201392,
          "ground": "gnd"
        },
        "28_LVBranch244318": {
          "bus1": "28_LVBus383793",
          "bus2": "28_LVBus383794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924299200713928,
                49.253269959591954
              ],
              [
                0.924299200713928,
                49.253269959591954
              ],
              [
                0.923995467282492,
                49.25341642849643
              ],
              [
                0.923995467282492,
                49.25341642849643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027464126429159068,
          "ground": "gnd"
        },
        "28_LVBranch208348": {
          "bus1": "28_LVBus383794",
          "bus2": "28_LVBus383795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923995467282492,
                49.25341642849643
              ],
              [
                0.923995467282492,
                49.25341642849643
              ],
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.923975592597889,
                49.25341483771409
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0014576503954935101,
          "ground": "gnd"
        },
        "28_LVBranch211435": {
          "bus1": "28_LVBus383795",
          "bus2": "28_LVBus383800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.923978051683067,
                49.253424759942405
              ],
              [
                0.923978051683067,
                49.253424759942405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0011179241364339307,
          "ground": "gnd"
        },
        "28_LVBranch065498": {
          "bus1": "28_LVBus383800",
          "bus2": "28_LVBus383801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923978051683067,
                49.253424759942405
              ],
              [
                0.923978051683067,
                49.253424759942405
              ],
              [
                0.923995471052819,
                49.253460251920316
              ],
              [
                0.923996996691114,
                49.25346917473085
              ],
              [
                0.924073862706491,
                49.253915564621046
              ],
              [
                0.924110750074329,
                49.25412983194039
              ],
              [
                0.924112289475544,
                49.25413875490535
              ],
              [
                0.924114538971845,
                49.25415181067242
              ],
              [
                0.924114538971845,
                49.25415181067242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08154431013333892,
          "ground": "gnd"
        },
        "28_LVBranch202717": {
          "bus1": "28_LVBus383795",
          "bus2": "28_LVBus383797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.923761362092378,
                49.253455842726304
              ],
              [
                0.92360209638342,
                49.25348633424656
              ],
              [
                0.923375639727157,
                49.25352314206382
              ],
              [
                0.923362319646222,
                49.253525303526864
              ],
              [
                0.923329915382035,
                49.25353057395725
              ],
              [
                0.923329915382035,
                49.25353057395725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04874565623883929,
          "ground": "gnd"
        },
        "28_LVBranch215672": {
          "bus1": "28_LVBus383797",
          "bus2": "28_LVBus383798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923329915382035,
                49.25353057395725
              ],
              [
                0.923329915382035,
                49.25353057395725
              ],
              [
                0.923304104828513,
                49.253536676829434
              ],
              [
                0.922946721115053,
                49.2536212106684
              ],
              [
                0.922946721115053,
                49.2536212106684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02966172425232391,
          "ground": "gnd"
        },
        "28_LVBranch287753": {
          "bus1": "28_LVBus383798",
          "bus2": "28_LVBus383799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922946721115053,
                49.2536212106684
              ],
              [
                0.922946721115053,
                49.2536212106684
              ],
              [
                0.922899029988734,
                49.25375905601352
              ],
              [
                0.922888661944891,
                49.25377367046931
              ],
              [
                0.922888661944891,
                49.25377367046931
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017510694810293666,
          "ground": "gnd"
        },
        "28_LVBranch038421": {
          "bus1": "28_LVBus383795",
          "bus2": "28_LVBus383796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.923975592597889,
                49.25341483771409
              ],
              [
                0.924505793098863,
                49.25331507280099
              ],
              [
                0.924524993233804,
                49.253312234582594
              ],
              [
                0.924524993233804,
                49.253312234582594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04159457507237557,
          "ground": "gnd"
        },
        "28_LVBranch529562": {
          "bus1": "28_LVBus383788",
          "bus2": "28_LVBus383789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924597603175464,
                49.25327702918899
              ],
              [
                0.924709332879791,
                49.25327741817245
              ],
              [
                0.925481319164177,
                49.25327330679721
              ],
              [
                0.925889906830831,
                49.25327102063081
              ],
              [
                0.926360791541056,
                49.253270642266216
              ],
              [
                0.926624307548143,
                49.25325388906852
              ],
              [
                0.92665479662909,
                49.25328239054892
              ],
              [
                0.92665479662909,
                49.25328239054892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1566417973527666,
          "ground": "gnd"
        },
        "28_LVBranch138318": {
          "bus1": "28_LVBus383789",
          "bus2": "28_LVBus383790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92665479662909,
                49.25328239054892
              ],
              [
                0.92665479662909,
                49.25328239054892
              ],
              [
                0.926697689811624,
                49.25327905756668
              ],
              [
                0.926710424432956,
                49.253275711728236
              ],
              [
                0.926723159299011,
                49.25327235690554
              ],
              [
                0.926901459248042,
                49.253225452285974
              ],
              [
                0.927100845107976,
                49.25317299926427
              ],
              [
                0.927257872947757,
                49.25313138847111
              ],
              [
                0.927585555111041,
                49.253042800040504
              ],
              [
                0.927639406664459,
                49.25303029516245
              ],
              [
                0.927639406664459,
                49.25303029516245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07707824024263411,
          "ground": "gnd"
        },
        "28_LVBranch336136": {
          "bus1": "28_LVBus383790",
          "bus2": "28_LVBus383791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927639406664459,
                49.25303029516245
              ],
              [
                0.927639406664459,
                49.25303029516245
              ],
              [
                0.927680702148078,
                49.25301111922005
              ],
              [
                0.927706254285594,
                49.25297484731487
              ],
              [
                0.9277000237001,
                49.25294924573563
              ],
              [
                0.92764357424759,
                49.252883247834845
              ],
              [
                0.927636200871451,
                49.252881813410625
              ],
              [
                0.927467048522824,
                49.25284897041082
              ],
              [
                0.927467048522824,
                49.25284897041082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03282809351621601,
          "ground": "gnd"
        },
        "28_LVBranch142709": {
          "bus1": "28_LVBus383790",
          "bus2": "28_LVBus383792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927639406664459,
                49.25303029516245
              ],
              [
                0.927639406664459,
                49.25303029516245
              ],
              [
                0.927971119025113,
                49.25296240218824
              ],
              [
                0.927971119025113,
                49.25296240218824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02530174340916403,
          "ground": "gnd"
        },
        "28_LVBranch351220": {
          "bus1": "28_LVBus383788",
          "bus2": "28_LVBus383803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924545625425458,
                49.253308236080855
              ],
              [
                0.924620795119802,
                49.25329028642576
              ],
              [
                0.924772755246885,
                49.253292334785
              ],
              [
                0.92483920545921,
                49.253291472107406
              ],
              [
                0.925253205084179,
                49.25328607082333
              ],
              [
                0.925281974992156,
                49.253287163958056
              ],
              [
                0.925303744254081,
                49.25328824664652
              ],
              [
                0.925325572543707,
                49.25328667923684
              ],
              [
                0.925347004405992,
                49.25328755127806
              ],
              [
                0.925347004405992,
                49.25328755127806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0587230780144126,
          "ground": "gnd"
        },
        "28_142634": {
          "bus1": "28_MVBus09065",
          "bus2": "28_MVLV45914",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924473594189082,
                49.253273898742144
              ],
              [
                0.924473594189082,
                49.253273898742144
              ],
              [
                0.924214551886561,
                49.25291544692987
              ],
              [
                0.923733164663659,
                49.25230963251372
              ],
              [
                0.92355977430506,
                49.25207904784811
              ],
              [
                0.92338800009648,
                49.25179272538137
              ],
              [
                0.923388843183048,
                49.25176305541049
              ],
              [
                0.923421165158317,
                49.25173826697229
              ],
              [
                0.923465315284053,
                49.251731616244555
              ],
              [
                0.923554109098265,
                49.251749797599594
              ],
              [
                0.924208875786811,
                49.251962901448366
              ],
              [
                0.924605144735944,
                49.252087389319115
              ],
              [
                0.924601805937039,
                49.252101996783125
              ],
              [
                0.924599002628303,
                49.252107103640064
              ],
              [
                0.924595959837845,
                49.252120429626395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2873160826742252,
          "ground": "gnd"
        },
        "28_115587": {
          "bus1": "28_MVLV45914",
          "bus2": "28_MVBus09066",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924595959837845,
                49.252120429626395
              ],
              [
                0.92461653649086,
                49.252119934896754
              ],
              [
                0.924620459148927,
                49.2521280502391
              ],
              [
                0.924623652189546,
                49.25210925370777
              ],
              [
                0.924634236053065,
                49.252078754849435
              ],
              [
                0.924246164983757,
                49.25195616070072
              ],
              [
                0.923565559206175,
                49.251733749102364
              ],
              [
                0.923457589872794,
                49.25171353582253
              ],
              [
                0.923402324596776,
                49.251724548526894
              ],
              [
                0.923362930105973,
                49.25175644226521
              ],
              [
                0.923361875479712,
                49.251793307322835
              ],
              [
                0.923378599490481,
                49.25183308645093
              ],
              [
                0.923297022834186,
                49.251850968865305
              ],
              [
                0.923231047862303,
                49.25175572479006
              ],
              [
                0.923134225117338,
                49.25168258169432
              ],
              [
                0.922962558573079,
                49.25162060678538
              ],
              [
                0.922625935469234,
                49.251507769759044
              ],
              [
                0.922507834624379,
                49.251373847437414
              ],
              [
                0.922078126590978,
                49.25124676576939
              ],
              [
                0.921848626181808,
                49.25116354811167
              ],
              [
                0.92151006381566,
                49.251025111537004
              ],
              [
                0.919720204898511,
                49.25057298166809
              ],
              [
                0.919617911545361,
                49.25049887240295
              ],
              [
                0.919606927966862,
                49.25043321855738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.44718937828006455,
          "ground": "gnd"
        },
        "28_149076": {
          "bus1": "28_MVBus09066",
          "bus2": "28_MVLV74435",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919606927966862,
                49.25043321855738
              ],
              [
                0.919612262589397,
                49.25036118879962
              ],
              [
                0.919683302963693,
                49.25027931369045
              ],
              [
                0.919776773888322,
                49.250182436556244
              ],
              [
                0.920919402151895,
                49.24914688765572
              ],
              [
                0.92104724455568,
                49.249000957299025
              ],
              [
                0.921124864082311,
                49.248881382718714
              ],
              [
                0.921145821522207,
                49.24881715702755
              ],
              [
                0.921164035370096,
                49.24876134559178
              ],
              [
                0.921153344506889,
                49.24865508855469
              ],
              [
                0.920317095124055,
                49.24710949816905
              ],
              [
                0.920160573811893,
                49.24653283878867
              ],
              [
                0.919927120698392,
                49.24576456502953
              ],
              [
                0.919728206231147,
                49.24518109570496
              ],
              [
                0.919237764544703,
                49.24408226075016
              ],
              [
                0.919110022335783,
                49.24379467933112
              ],
              [
                0.919134194753522,
                49.243766192309025
              ],
              [
                0.919167312807331,
                49.24376121002356
              ],
              [
                0.919181410969147,
                49.24379645719182
              ],
              [
                0.919190613950964,
                49.24381311777899
              ],
              [
                0.919210798325178,
                49.24381578238411
              ],
              [
                0.919230982949101,
                49.24381843800288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8073035500428224,
          "ground": "gnd"
        },
        "28_186469": {
          "bus1": "28_MVLV74435",
          "bus2": "28_MVBus09072",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919230982949101,
                49.24381843800288
              ],
              [
                0.91924581644178,
                49.24380908825944
              ],
              [
                0.919258973773134,
                49.24380079701266
              ],
              [
                0.919258438128531,
                49.2437993170117
              ],
              [
                0.919246964954037,
                49.24378833560619
              ],
              [
                0.919246964954037,
                49.24378833560619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0029785425218165546,
          "ground": "gnd"
        },
        "28_212601": {
          "bus1": "28_MVBus09072",
          "bus2": "28_MVLV33691",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919246964954037,
                49.24378833560619
              ],
              [
                0.92108708170911,
                49.2435394051251
              ],
              [
                0.922208506931185,
                49.243403033751555
              ],
              [
                0.92269199368273,
                49.243389807941945
              ],
              [
                0.923582471466544,
                49.24342854029936
              ],
              [
                0.9235815122772,
                49.243437973089634
              ],
              [
                0.923580553087494,
                49.24344740587969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3211390522474945,
          "ground": "gnd"
        },
        "28_LVBranch605626": {
          "bus1": "28_MVLV33691_LV",
          "bus2": "28_LVBus384039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923580553087494,
                49.24344740587969
              ],
              [
                0.923600542513622,
                49.243444181745545
              ],
              [
                0.923600542513622,
                49.243444181745545
              ],
              [
                0.923632442459852,
                49.24343106071779
              ],
              [
                0.923632442459852,
                49.24343106071779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0027431202048597623,
          "ground": "gnd"
        },
        "28_LVBranch385295": {
          "bus1": "28_LVBus384039",
          "bus2": "28_LVBus384040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923632442459852,
                49.24343106071779
              ],
              [
                0.923632442459852,
                49.24343106071779
              ],
              [
                0.923769495013564,
                49.24343563988867
              ],
              [
                0.923784400052734,
                49.24343613888177
              ],
              [
                0.924366447526553,
                49.24345674820059
              ],
              [
                0.924407015897245,
                49.2434573155369
              ],
              [
                0.924407015897245,
                49.2434573155369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.056477198953640374,
          "ground": "gnd"
        },
        "28_169151": {
          "bus1": "28_MVBus09072",
          "bus2": "28_MVBus09073",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919246964954037,
                49.24378833560619
              ],
              [
                0.919218638170582,
                49.24369618392358
              ],
              [
                0.919141425894293,
                49.24370601884832
              ],
              [
                0.919082611236578,
                49.24369720085648
              ],
              [
                0.919035494233764,
                49.24366334277541
              ],
              [
                0.918717237432114,
                49.243074803164895
              ],
              [
                0.91867547926747,
                49.242992970026634
              ],
              [
                0.918275995783223,
                49.24222481257459
              ],
              [
                0.917748601332704,
                49.24131439535691
              ],
              [
                0.917344127408042,
                49.2405718827707
              ],
              [
                0.916585499988536,
                49.23877269036271
              ],
              [
                0.916177176119561,
                49.23689058230566
              ],
              [
                0.916226040862027,
                49.236754054276275
              ],
              [
                0.916704958719655,
                49.23684746152576
              ],
              [
                0.918101703059776,
                49.237180026539974
              ],
              [
                0.919161265024283,
                49.23743374844351
              ],
              [
                0.919370324199672,
                49.2374695558105
              ],
              [
                0.91945894688902,
                49.237476075068976
              ],
              [
                0.919545851436557,
                49.23747622095915
              ],
              [
                0.919640274438107,
                49.237466472285845
              ],
              [
                0.919735347702886,
                49.23744756563279
              ],
              [
                0.920299269696428,
                49.23725182650958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1415243587286905,
          "ground": "gnd"
        },
        "28_208255": {
          "bus1": "28_MVBus09073",
          "bus2": "28_MVLV21704",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920299269696428,
                49.23725182650958
              ],
              [
                0.920317974971411,
                49.23724133617407
              ],
              [
                0.92052278228259,
                49.237134036322544
              ],
              [
                0.920744239363362,
                49.23701111748647
              ],
              [
                0.920961115498344,
                49.236828747583054
              ],
              [
                0.921145675833853,
                49.236564997354876
              ],
              [
                0.9212876107139,
                49.23636558601091
              ],
              [
                0.921337171706637,
                49.23632241846501
              ],
              [
                0.92165836190737,
                49.2360907232489
              ],
              [
                0.922208116791786,
                49.23574168874864
              ],
              [
                0.922358177786874,
                49.23582538207049
              ],
              [
                0.922379680905934,
                49.23581591283963
              ],
              [
                0.922396752813742,
                49.23580839521949
              ],
              [
                0.922413824716553,
                49.23580087759693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23878825426911976,
          "ground": "gnd"
        },
        "28_227934": {
          "bus1": "28_MVLV21704",
          "bus2": "28_MVLV66122",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922413824716553,
                49.23580087759693
              ],
              [
                0.922398510837906,
                49.235791872945356
              ],
              [
                0.922383196964636,
                49.23578286829164
              ],
              [
                0.922243631604562,
                49.235700754447244
              ],
              [
                0.92241432070376,
                49.23559222239334
              ],
              [
                0.922036410981142,
                49.23531145116921
              ],
              [
                0.921147082017248,
                49.2348562051773
              ],
              [
                0.920661611157848,
                49.234638867529476
              ],
              [
                0.919949543656568,
                49.2343728623844
              ],
              [
                0.919041190076611,
                49.23405496738955
              ],
              [
                0.918157643515357,
                49.23378234203852
              ],
              [
                0.917571142861619,
                49.233640194941
              ],
              [
                0.917050447556048,
                49.23359779440119
              ],
              [
                0.91690722341738,
                49.23383165602501
              ],
              [
                0.916899564217475,
                49.23384416362041
              ],
              [
                0.916891905013854,
                49.233856671215044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.518273758232976,
          "ground": "gnd"
        },
        "28_154381": {
          "bus1": "28_MVLV66122",
          "bus2": "28_MVBus09082",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916891905013854,
                49.233856671215044
              ],
              [
                0.916872036290335,
                49.23385315622185
              ],
              [
                0.916852167569535,
                49.233849641225476
              ],
              [
                0.916509278672564,
                49.233788989469986
              ],
              [
                0.915695095284359,
                49.23378972736029
              ],
              [
                0.915695095284359,
                49.23378972736029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08666197759031032,
          "ground": "gnd"
        },
        "28_79716": {
          "bus1": "28_MVBus09082",
          "bus2": "28_MVBus09083",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915695095284359,
                49.23378972736029
              ],
              [
                0.915695095284359,
                49.23378972736029
              ],
              [
                0.914661089111365,
                49.233888002297384
              ],
              [
                0.913521580771758,
                49.23408898385753
              ],
              [
                0.912284891023336,
                49.234214325668354
              ],
              [
                0.912284891023336,
                49.234214325668354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2531785157098844,
          "ground": "gnd"
        },
        "28_69708": {
          "bus1": "28_MVBus09083",
          "bus2": "28_MVBus09086",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.912284891023336,
                49.234214325668354
              ],
              [
                0.912284891023336,
                49.234214325668354
              ],
              [
                0.91219439709988,
                49.23432712067184
              ],
              [
                0.910919789425917,
                49.23466409271895
              ],
              [
                0.909660927840665,
                49.23499082394899
              ],
              [
                0.908489361886779,
                49.235393829285115
              ],
              [
                0.907270653767856,
                49.23565018667461
              ],
              [
                0.906034625067574,
                49.235581098163856
              ],
              [
                0.905044592790744,
                49.235241329396914
              ],
              [
                0.905044592790744,
                49.235241329396914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5742368883238107,
          "ground": "gnd"
        },
        "28_211861": {
          "bus1": "28_MVBus09086",
          "bus2": "28_MVBus09087",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905044592790744,
                49.235241329396914
              ],
              [
                0.905044592790744,
                49.235241329396914
              ],
              [
                0.905009976756578,
                49.235240619786765
              ],
              [
                0.904987019683344,
                49.23523122512716
              ],
              [
                0.904903237736642,
                49.23516636237726
              ],
              [
                0.904797238405695,
                49.235208975561775
              ],
              [
                0.90476510333913,
                49.235195553459064
              ],
              [
                0.904760422660748,
                49.23512511988048
              ],
              [
                0.904721189613282,
                49.23508077337313
              ],
              [
                0.904664858221512,
                49.23503101093014
              ],
              [
                0.904678316584534,
                49.23497642934573
              ],
              [
                0.904646720273524,
                49.23496189938271
              ],
              [
                0.904504129094927,
                49.23489441136079
              ],
              [
                0.904462670743413,
                49.23488218981729
              ],
              [
                0.904326900553426,
                49.234850160577466
              ],
              [
                0.904228168328355,
                49.234822041979264
              ],
              [
                0.904228168328355,
                49.234822041979264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0896408685915313,
          "ground": "gnd"
        },
        "28_185152": {
          "bus1": "28_MVBus09087",
          "bus2": "28_MVLV59632",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904228168328355,
                49.234822041979264
              ],
              [
                0.904228168328355,
                49.234822041979264
              ],
              [
                0.904207448266824,
                49.23481363536621
              ],
              [
                0.904190565769357,
                49.23481623739598
              ],
              [
                0.904158331125599,
                49.23486453823352
              ],
              [
                0.904139078192353,
                49.234869475249795
              ],
              [
                0.904070987405368,
                49.234860601817026
              ],
              [
                0.904054991751304,
                49.23486387937604
              ],
              [
                0.904044127766787,
                49.234873580245214
              ],
              [
                0.903955758413027,
                49.23506458107049
              ],
              [
                0.903893489186629,
                49.2352358638935
              ],
              [
                0.903875218749414,
                49.235350341970246
              ],
              [
                0.903501974681844,
                49.236049202583324
              ],
              [
                0.903348024815048,
                49.23632914372112
              ],
              [
                0.903321210290471,
                49.23638822923161
              ],
              [
                0.903146898024204,
                49.23669853278397
              ],
              [
                0.902807865004243,
                49.237238227660924
              ],
              [
                0.902733930172193,
                49.237352219846585
              ],
              [
                0.902709112557221,
                49.23735588601653
              ],
              [
                0.90263960793034,
                49.23732821439017
              ],
              [
                0.902613944595173,
                49.23732480751087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31810629288599435,
          "ground": "gnd"
        },
        "28_LVBranch480296": {
          "bus1": "28_MVLV59632_LV",
          "bus2": "28_LVBus384251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902613944595173,
                49.23732480751087
              ],
              [
                0.902638457370034,
                49.23731927763466
              ],
              [
                0.902638457370034,
                49.23731927763466
              ],
              [
                0.902677319317583,
                49.23730064707601
              ],
              [
                0.902698407588672,
                49.237265854094304
              ],
              [
                0.902697016098889,
                49.237263096762206
              ],
              [
                0.902694961031811,
                49.23725903752859
              ],
              [
                0.902681728217624,
                49.2372537574033
              ],
              [
                0.902681728217624,
                49.2372537574033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009597617487233413,
          "ground": "gnd"
        },
        "28_171687": {
          "bus1": "28_MVBus09087",
          "bus2": "28_MVLV74260",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904228168328355,
                49.234822041979264
              ],
              [
                0.904228168328355,
                49.234822041979264
              ],
              [
                0.904194633433599,
                49.23478006370998
              ],
              [
                0.9041887176539,
                49.23476434858304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005268801536761555,
          "ground": "gnd"
        },
        "28_LVBranch330588": {
          "bus1": "28_MVLV74260_LV",
          "bus2": "28_LVBus384399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9041887176539,
                49.23476434858304
              ],
              [
                0.904210723835715,
                49.23477387582484
              ],
              [
                0.904210723835715,
                49.23477387582484
              ],
              [
                0.90424035685657,
                49.23481306679613
              ],
              [
                0.90432981430294,
                49.2348406343436
              ],
              [
                0.904431987434559,
                49.23486444474853
              ],
              [
                0.904443050367853,
                49.234860901576525
              ],
              [
                0.904443050367853,
                49.234860901576525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02085890500402864,
          "ground": "gnd"
        },
        "28_LVBranch701381": {
          "bus1": "28_LVBus384399",
          "bus2": "28_LVBus384400",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904443050367853,
                49.234860901576525
              ],
              [
                0.904443050367853,
                49.234860901576525
              ],
              [
                0.904451074865184,
                49.23486988444929
              ],
              [
                0.90446374697789,
                49.234873108912765
              ],
              [
                0.90451365802552,
                49.23488583572618
              ],
              [
                0.904650899850769,
                49.234951265011944
              ],
              [
                0.90466883054472,
                49.23495980898425
              ],
              [
                0.904655031861704,
                49.235015770337995
              ],
              [
                0.904642285721938,
                49.23503343727578
              ],
              [
                0.904642285721938,
                49.23503343727578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02850374376754457,
          "ground": "gnd"
        },
        "28_LVBranch693849": {
          "bus1": "28_LVBus384400",
          "bus2": "28_LVBus384401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904642285721938,
                49.23503343727578
              ],
              [
                0.904642285721938,
                49.23503343727578
              ],
              [
                0.904654658820856,
                49.2350400098969
              ],
              [
                0.904709626071501,
                49.23508750958249
              ],
              [
                0.904743371145323,
                49.23512886118261
              ],
              [
                0.904750948247998,
                49.23520320226257
              ],
              [
                0.904808725900043,
                49.235225179485425
              ],
              [
                0.904822733575585,
                49.23531351648626
              ],
              [
                0.904828425122245,
                49.23535257430655
              ],
              [
                0.904841132474364,
                49.23543980847914
              ],
              [
                0.904899683731944,
                49.23584164744143
              ],
              [
                0.904905005686678,
                49.23587821172919
              ],
              [
                0.904965319736737,
                49.23629218452488
              ],
              [
                0.905068112487284,
                49.23672371924454
              ],
              [
                0.905096855188553,
                49.23681122548067
              ],
              [
                0.905116080301479,
                49.23681371932259
              ],
              [
                0.905116080301479,
                49.23681371932259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2053231640014817,
          "ground": "gnd"
        },
        "28_LVBranch798132": {
          "bus1": "28_LVBus384401",
          "bus2": "28_LVBus384402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905116080301479,
                49.23681371932259
              ],
              [
                0.905116080301479,
                49.23681371932259
              ],
              [
                0.905104618056509,
                49.23681877640778
              ],
              [
                0.905182779058344,
                49.23705215633215
              ],
              [
                0.90529937270531,
                49.23732373544211
              ],
              [
                0.905356375523735,
                49.23745648123841
              ],
              [
                0.905361453139688,
                49.23746831333941
              ],
              [
                0.905372073247668,
                49.23749302545002
              ],
              [
                0.905451049260993,
                49.23767698333643
              ],
              [
                0.905476026082855,
                49.23773515044826
              ],
              [
                0.905484299994485,
                49.23775442504553
              ],
              [
                0.905485060648654,
                49.237756186368614
              ],
              [
                0.905537810476586,
                49.23787905969942
              ],
              [
                0.905557490316353,
                49.23792489785297
              ],
              [
                0.905573432528808,
                49.237928502649766
              ],
              [
                0.905573432528808,
                49.237928502649766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12963098615808102,
          "ground": "gnd"
        },
        "28_LVBranch545032": {
          "bus1": "28_LVBus384402",
          "bus2": "28_LVBus384403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905573432528808,
                49.237928502649766
              ],
              [
                0.905573432528808,
                49.237928502649766
              ],
              [
                0.905560913117028,
                49.237935542034485
              ],
              [
                0.905567434059261,
                49.23796751075136
              ],
              [
                0.905571069943906,
                49.237985292272775
              ],
              [
                0.905704252441823,
                49.238182153197855
              ],
              [
                0.905766744354611,
                49.2382745366159
              ],
              [
                0.905769340987259,
                49.238278377601176
              ],
              [
                0.905931998818462,
                49.238518793872586
              ],
              [
                0.905958757053785,
                49.23855834533919
              ],
              [
                0.906005709021238,
                49.238627755074454
              ],
              [
                0.90605127735303,
                49.23869510849107
              ],
              [
                0.906067846346975,
                49.23871960388885
              ],
              [
                0.906123419723264,
                49.238801741529855
              ],
              [
                0.90629304042082,
                49.23905245712126
              ],
              [
                0.906306857154688,
                49.239049108357484
              ],
              [
                0.906306857154688,
                49.239049108357484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13766447567737408,
          "ground": "gnd"
        },
        "28_LVBranch348757": {
          "bus1": "28_MVLV74260_LV",
          "bus2": "28_LVBus384396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9041887176539,
                49.23476434858304
              ],
              [
                0.904192698806901,
                49.234750494895614
              ],
              [
                0.904192698806901,
                49.234750494895614
              ],
              [
                0.904138362972691,
                49.23467986373425
              ],
              [
                0.904138362972691,
                49.23467986373425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008795623172457015,
          "ground": "gnd"
        },
        "28_LVBranch624294": {
          "bus1": "28_LVBus384396",
          "bus2": "28_LVBus384397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904138362972691,
                49.23467986373425
              ],
              [
                0.904138362972691,
                49.23467986373425
              ],
              [
                0.90414092160264,
                49.23467569785947
              ],
              [
                0.904263427915013,
                49.234463124858365
              ],
              [
                0.904269629010047,
                49.23445282913894
              ],
              [
                0.904276772401028,
                49.234454028682435
              ],
              [
                0.904276772401028,
                49.234454028682435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02753593838356911,
          "ground": "gnd"
        },
        "28_LVBranch485031": {
          "bus1": "28_MVLV74260_LV",
          "bus2": "28_LVBus384392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9041887176539,
                49.23476434858304
              ],
              [
                0.904174025476039,
                49.234759257855366
              ],
              [
                0.904174025476039,
                49.234759257855366
              ],
              [
                0.904152506760493,
                49.23476277500157
              ],
              [
                0.903998842217234,
                49.23478791581975
              ],
              [
                0.903964767164597,
                49.234787994139545
              ],
              [
                0.903964767164597,
                49.234787994139545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015631802516962116,
          "ground": "gnd"
        },
        "28_LVBranch400440": {
          "bus1": "28_LVBus384392",
          "bus2": "28_LVBus384393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903964767164597,
                49.234787994139545
              ],
              [
                0.903964767164597,
                49.234787994139545
              ],
              [
                0.90397645244941,
                49.234797577890184
              ],
              [
                0.903955086834134,
                49.234898549161905
              ],
              [
                0.903928337590252,
                49.23498194256746
              ],
              [
                0.903829364544782,
                49.23529197893854
              ],
              [
                0.903787058781891,
                49.23539438940257
              ],
              [
                0.903622836870658,
                49.23570624313102
              ],
              [
                0.903561456162917,
                49.23582045778158
              ],
              [
                0.903548096023419,
                49.235826651234476
              ],
              [
                0.903548096023419,
                49.235826651234476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12054694603268973,
          "ground": "gnd"
        },
        "28_LVBranch646952": {
          "bus1": "28_LVBus384393",
          "bus2": "28_LVBus384394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903548096023419,
                49.235826651234476
              ],
              [
                0.903548096023419,
                49.235826651234476
              ],
              [
                0.903552905798884,
                49.23582985375871
              ],
              [
                0.903558011867764,
                49.23583325751213
              ],
              [
                0.903545367341387,
                49.235856613625046
              ],
              [
                0.90330075326583,
                49.23629306664527
              ],
              [
                0.90323654640213,
                49.23642148100301
              ],
              [
                0.903231008997461,
                49.236432566359355
              ],
              [
                0.903226299855924,
                49.23644199921766
              ],
              [
                0.90322127138254,
                49.236452057274306
              ],
              [
                0.903220021749007,
                49.23645454941303
              ],
              [
                0.903217544462526,
                49.2364592374181
              ],
              [
                0.90319543546527,
                49.2365011351545
              ],
              [
                0.903189466764926,
                49.23651243101703
              ],
              [
                0.9031835122811,
                49.23652370907722
              ],
              [
                0.903180324478927,
                49.236529763436245
              ],
              [
                0.903172494050448,
                49.23652957103201
              ],
              [
                0.903157930411954,
                49.23652920831783
              ],
              [
                0.903157930411954,
                49.23652920831783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08487099725461208,
          "ground": "gnd"
        },
        "28_22911": {
          "bus1": "28_MVBus09083",
          "bus2": "28_MVBus09084",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.912284891023336,
                49.234214325668354
              ],
              [
                0.912284891023336,
                49.234214325668354
              ],
              [
                0.911786300213798,
                49.23369000758562
              ],
              [
                0.91129256391043,
                49.2330829843923
              ],
              [
                0.910832385356023,
                49.23241768840852
              ],
              [
                0.910832385356023,
                49.23241768840852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22640936522728503,
          "ground": "gnd"
        },
        "28_68590": {
          "bus1": "28_MVBus09084",
          "bus2": "28_MVLV24890",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910832385356023,
                49.23241768840852
              ],
              [
                0.910832385356023,
                49.23241768840852
              ],
              [
                0.910366461123519,
                49.23182641082611
              ],
              [
                0.910380723546925,
                49.231829671558174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07399784433212084,
          "ground": "gnd"
        },
        "28_LVBranch233495": {
          "bus1": "28_MVLV24890_LV",
          "bus2": "28_LVBus384027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910380723546925,
                49.231829671558174
              ],
              [
                0.910375507632746,
                49.23181686748945
              ],
              [
                0.910375507632746,
                49.23181686748945
              ],
              [
                0.910343054151574,
                49.23179268687997
              ],
              [
                0.910343054151574,
                49.23179268687997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0035803266810202627,
          "ground": "gnd"
        },
        "28_LVBranch533261": {
          "bus1": "28_LVBus384027",
          "bus2": "28_LVBus384028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910343054151574,
                49.23179268687997
              ],
              [
                0.910343054151574,
                49.23179268687997
              ],
              [
                0.910428576380032,
                49.231732985711325
              ],
              [
                0.910275213890014,
                49.231525033907204
              ],
              [
                0.910265850751638,
                49.23151235125063
              ],
              [
                0.9102125446426,
                49.23153997818611
              ],
              [
                0.9102125446426,
                49.23153997818611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0413049580826128,
          "ground": "gnd"
        },
        "28_LVBranch086470": {
          "bus1": "28_LVBus384027",
          "bus2": "28_LVBus384029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910343054151574,
                49.23179268687997
              ],
              [
                0.910343054151574,
                49.23179268687997
              ],
              [
                0.910193572778543,
                49.23180200714426
              ],
              [
                0.907092135427944,
                49.23199260340293
              ],
              [
                0.905963015151099,
                49.23210070459373
              ],
              [
                0.905284258468315,
                49.232165681491516
              ],
              [
                0.904847194446416,
                49.23220752517847
              ],
              [
                0.904847194446416,
                49.23220752517847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4030505394987037,
          "ground": "gnd"
        },
        "28_182684": {
          "bus1": "28_MVBus09084",
          "bus2": "28_MVBus09085",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910832385356023,
                49.23241768840852
              ],
              [
                0.910832385356023,
                49.23241768840852
              ],
              [
                0.910801488734575,
                49.23231159274452
              ],
              [
                0.908657296689936,
                49.22964331295532
              ],
              [
                0.908119289580655,
                49.22895872780141
              ],
              [
                0.908119289580655,
                49.22895872780141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.43297458528293264,
          "ground": "gnd"
        },
        "28_150091": {
          "bus1": "28_MVBus09085",
          "bus2": "28_MVLV08188",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908119289580655,
                49.22895872780141
              ],
              [
                0.908119289580655,
                49.22895872780141
              ],
              [
                0.908302502786331,
                49.22886047340321
              ],
              [
                0.908479329575251,
                49.228740675220415
              ],
              [
                0.908603796782717,
                49.2286263189778
              ],
              [
                0.908575723866014,
                49.228605568657386
              ],
              [
                0.908551165294278,
                49.2285956253557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.05448005234803299,
          "ground": "gnd"
        },
        "28_LVBranch404077": {
          "bus1": "28_MVLV08188_LV",
          "bus2": "28_LVBus383773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908551165294278,
                49.2285956253557
              ],
              [
                0.908577314230164,
                49.22859572998688
              ],
              [
                0.908577314230164,
                49.22859572998688
              ],
              [
                0.908640795807315,
                49.22862455787895
              ],
              [
                0.908494771583974,
                49.22875379885857
              ],
              [
                0.908317528813113,
                49.22887276540091
              ],
              [
                0.908176650220271,
                49.228952536623524
              ],
              [
                0.908329453621773,
                49.22913310491998
              ],
              [
                0.908349553978231,
                49.229156851528316
              ],
              [
                0.908349553978231,
                49.229156851528316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08153634214053401,
          "ground": "gnd"
        },
        "28_LVBranch630400": {
          "bus1": "28_LVBus383773",
          "bus2": "28_LVBus383774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908349553978231,
                49.229156851528316
              ],
              [
                0.908349553978231,
                49.229156851528316
              ],
              [
                0.908485993360581,
                49.22933629019248
              ],
              [
                0.908592543014481,
                49.22947641870743
              ],
              [
                0.908518871082105,
                49.229508178638305
              ],
              [
                0.908518871082105,
                49.229508178638305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04612731097658076,
          "ground": "gnd"
        },
        "28_LVBranch454273": {
          "bus1": "28_LVBus383774",
          "bus2": "28_LVBus383777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908518871082105,
                49.229508178638305
              ],
              [
                0.908518871082105,
                49.229508178638305
              ],
              [
                0.908603043341129,
                49.229489627265366
              ],
              [
                0.908613335183948,
                49.22950194373048
              ],
              [
                0.908992973400324,
                49.22995656005788
              ],
              [
                0.909017753536579,
                49.229986230051054
              ],
              [
                0.909062774203301,
                49.22997579398883
              ],
              [
                0.909062774203301,
                49.22997579398883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07289637506706509,
          "ground": "gnd"
        },
        "28_LVBranch494228": {
          "bus1": "28_LVBus383777",
          "bus2": "28_LVBus383778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909062774203301,
                49.22997579398883
              ],
              [
                0.909062774203301,
                49.22997579398883
              ],
              [
                0.909030167183954,
                49.230001204608186
              ],
              [
                0.909158266820866,
                49.23016736067063
              ],
              [
                0.909228767251302,
                49.23025879594789
              ],
              [
                0.909421925641433,
                49.23050933106357
              ],
              [
                0.909595165620535,
                49.23073403686606
              ],
              [
                0.909566793859206,
                49.23074229889955
              ],
              [
                0.909558594048449,
                49.23076435170677
              ],
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909514587434099,
                49.230780748713904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10346574862698281,
          "ground": "gnd"
        },
        "28_LVBranch595501": {
          "bus1": "28_LVBus383778",
          "bus2": "28_LVBus383779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909569550290982,
                49.230777960963465
              ],
              [
                0.909583270276784,
                49.23075724084326
              ],
              [
                0.90960979698248,
                49.23074772578277
              ],
              [
                0.909623940838107,
                49.230764643838306
              ],
              [
                0.909755512983749,
                49.230921998239296
              ],
              [
                0.90989545225059,
                49.23106811171941
              ],
              [
                0.910256842985631,
                49.23149872929529
              ],
              [
                0.910200351191568,
                49.23152297557781
              ],
              [
                0.910200351191568,
                49.23152297557781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10957501799797983,
          "ground": "gnd"
        },
        "28_LVBranch358906": {
          "bus1": "28_LVBus383778",
          "bus2": "28_LVBus383780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909563381027705,
                49.23079754881951
              ],
              [
                0.909590628232181,
                49.23082981799157
              ],
              [
                0.90958439092678,
                49.230851858201184
              ],
              [
                0.909554758141355,
                49.230905565121844
              ],
              [
                0.909455224986709,
                49.23104444489949
              ],
              [
                0.909408919033117,
                49.231162975692214
              ],
              [
                0.909354177444099,
                49.231303143081725
              ],
              [
                0.909331770069279,
                49.2313605033167
              ],
              [
                0.909230825035496,
                49.23161892398949
              ],
              [
                0.909273547798373,
                49.231626072944515
              ],
              [
                0.909297285609213,
                49.23163004860837
              ],
              [
                0.909297285609213,
                49.23163004860837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10496542215142544,
          "ground": "gnd"
        },
        "28_LVBranch346234": {
          "bus1": "28_LVBus383778",
          "bus2": "28_LVBus383781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909514587434099,
                49.230780748713904
              ],
              [
                0.909539931084502,
                49.230759474963904
              ],
              [
                0.909523820328777,
                49.23074668500527
              ],
              [
                0.909490028120668,
                49.23071985531961
              ],
              [
                0.909317642693903,
                49.23069527656548
              ],
              [
                0.909096769820905,
                49.23061618690335
              ],
              [
                0.908964773139959,
                49.230537004402244
              ],
              [
                0.908943740153016,
                49.23055374650678
              ],
              [
                0.908937355121268,
                49.230555395816914
              ],
              [
                0.908937355121268,
                49.230555395816914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055845222428463945,
          "ground": "gnd"
        },
        "28_LVBranch313517": {
          "bus1": "28_LVBus383774",
          "bus2": "28_LVBus383775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908518871082105,
                49.229508178638305
              ],
              [
                0.908518871082105,
                49.229508178638305
              ],
              [
                0.908518385076948,
                49.229492573229244
              ],
              [
                0.908677926014539,
                49.22941425486942
              ],
              [
                0.90869622754553,
                49.22940445338695
              ],
              [
                0.908721604526432,
                49.2293908631778
              ],
              [
                0.908721604526432,
                49.2293908631778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020367688622236032,
          "ground": "gnd"
        },
        "28_LVBranch558572": {
          "bus1": "28_LVBus383775",
          "bus2": "28_LVBus383776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908721604526432,
                49.2293908631778
              ],
              [
                0.908721604526432,
                49.2293908631778
              ],
              [
                0.908746194671143,
                49.229382879821195
              ],
              [
                0.909130963445242,
                49.22916668328199
              ],
              [
                0.909123028323353,
                49.229160415496935
              ],
              [
                0.909081244893203,
                49.22912740704774
              ],
              [
                0.909081244893203,
                49.22912740704774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044598669688783496,
          "ground": "gnd"
        },
        "28_LVBranch771966": {
          "bus1": "28_MVLV08188_LV",
          "bus2": "28_LVBus383769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908551165294278,
                49.2285956253557
              ],
              [
                0.908557084444007,
                49.22860975886065
              ],
              [
                0.908557084444007,
                49.22860975886065
              ],
              [
                0.908573315468789,
                49.22863202162439
              ],
              [
                0.908449338315319,
                49.22872872625046
              ],
              [
                0.908277635443051,
                49.228845835699005
              ],
              [
                0.908152718809256,
                49.228916056177034
              ],
              [
                0.908138266798245,
                49.228890507712244
              ],
              [
                0.908138266798245,
                49.228890507712244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04986373098126556,
          "ground": "gnd"
        },
        "28_LVBranch650013": {
          "bus1": "28_LVBus383769",
          "bus2": "28_LVBus383770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908138266798245,
                49.228890507712244
              ],
              [
                0.908138266798245,
                49.228890507712244
              ],
              [
                0.908119981440543,
                49.22886662991336
              ],
              [
                0.907946450693267,
                49.22864000396415
              ],
              [
                0.907918672049631,
                49.22860372924183
              ],
              [
                0.907764050285238,
                49.22840179696174
              ],
              [
                0.90772623562836,
                49.22835241790973
              ],
              [
                0.907711724255965,
                49.22833346437002
              ],
              [
                0.907655542390793,
                49.22827650698349
              ],
              [
                0.907634964566152,
                49.228255648025794
              ],
              [
                0.907634964566152,
                49.228255648025794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07960790071237642,
          "ground": "gnd"
        },
        "28_LVBranch667411": {
          "bus1": "28_LVBus383770",
          "bus2": "28_LVBus383771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907634964566152,
                49.228255648025794
              ],
              [
                0.907634964566152,
                49.228255648025794
              ],
              [
                0.907555735614635,
                49.228203996310974
              ],
              [
                0.907400175735467,
                49.22810257835154
              ],
              [
                0.907097319084592,
                49.227996942687
              ],
              [
                0.907097319084592,
                49.227996942687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0491225256458459,
          "ground": "gnd"
        },
        "28_LVBranch679245": {
          "bus1": "28_MVLV08188_LV",
          "bus2": "28_LVBus383765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908551165294278,
                49.2285956253557
              ],
              [
                0.908562435860113,
                49.228583062365665
              ],
              [
                0.908562435860113,
                49.228583062365665
              ],
              [
                0.908625029137985,
                49.22858754569758
              ],
              [
                0.908745843402271,
                49.2284851420769
              ],
              [
                0.90885021415126,
                49.22836613423172
              ],
              [
                0.90885021415126,
                49.22836613423172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03424172592444853,
          "ground": "gnd"
        },
        "28_LVBranch454272": {
          "bus1": "28_LVBus383765",
          "bus2": "28_LVBus383766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90885021415126,
                49.22836613423172
              ],
              [
                0.90885021415126,
                49.22836613423172
              ],
              [
                0.909196373916163,
                49.22791131369293
              ],
              [
                0.909196373916163,
                49.22791131369293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05651809603554532,
          "ground": "gnd"
        },
        "28_LVBranch513989": {
          "bus1": "28_LVBus383766",
          "bus2": "28_LVBus383767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909196373916163,
                49.22791131369293
              ],
              [
                0.909196373916163,
                49.22791131369293
              ],
              [
                0.909208615236343,
                49.22789490720888
              ],
              [
                0.90925248870138,
                49.22789212245826
              ],
              [
                0.909317334934558,
                49.22792268257629
              ],
              [
                0.909455694335915,
                49.22797507261348
              ],
              [
                0.909582119309742,
                49.22801600716994
              ],
              [
                0.909617366422947,
                49.228027425319446
              ],
              [
                0.909873072805165,
                49.228110217530826
              ],
              [
                0.910009407768902,
                49.228162421080796
              ],
              [
                0.910024749306948,
                49.22816829165712
              ],
              [
                0.910044752795636,
                49.22817229467932
              ],
              [
                0.910200646741987,
                49.228203478809895
              ],
              [
                0.910284955895603,
                49.228224915440066
              ],
              [
                0.910545309536147,
                49.22829110146263
              ],
              [
                0.910560283006961,
                49.2282949098071
              ],
              [
                0.910560283006961,
                49.2282949098071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11090675758062486,
          "ground": "gnd"
        },
        "28_128960": {
          "bus1": "28_MVBus09085",
          "bus2": "28_MVLV14467",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908119289580655,
                49.22895872780141
              ],
              [
                0.907615288774878,
                49.22831738986054
              ],
              [
                0.907146342168228,
                49.22805522584648
              ],
              [
                0.908196248970172,
                49.22689363458393
              ],
              [
                0.908155905359771,
                49.226793553526036
              ],
              [
                0.907373578644575,
                49.22649658386966
              ],
              [
                0.906926494317253,
                49.22636515538626
              ],
              [
                0.906460267963869,
                49.22618849512246
              ],
              [
                0.906127392695404,
                49.22608526642238
              ],
              [
                0.906115942737253,
                49.22612845133217
              ],
              [
                0.906027759956615,
                49.2262079949661
              ],
              [
                0.90579117311359,
                49.22640564143625
              ],
              [
                0.905673623918263,
                49.226597285151875
              ],
              [
                0.905506402605201,
                49.226767362800885
              ],
              [
                0.905490230094753,
                49.2267731455248
              ],
              [
                0.905369346714962,
                49.22674974141829
              ],
              [
                0.905350324597438,
                49.22675487907397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5541096227457898,
          "ground": "gnd"
        },
        "28_LVBranch426397": {
          "bus1": "28_MVLV14467_LV",
          "bus2": "28_LVBus383815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905350324597438,
                49.22675487907397
              ],
              [
                0.90537089180876,
                49.22675436966637
              ],
              [
                0.90537089180876,
                49.22675436966637
              ],
              [
                0.905488258421955,
                49.22676264433921
              ],
              [
                0.905603214806956,
                49.22665141245455
              ],
              [
                0.905666974229415,
                49.226589720494225
              ],
              [
                0.905774959017362,
                49.226412924362876
              ],
              [
                0.905941798798322,
                49.22626043632674
              ],
              [
                0.906136190975375,
                49.226113254882534
              ],
              [
                0.906136190975375,
                49.226113254882534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09550502856678258,
          "ground": "gnd"
        },
        "28_LVBranch735429": {
          "bus1": "28_MVLV14467_LV",
          "bus2": "28_LVBus383813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905350324597438,
                49.22675487907397
              ],
              [
                0.905332267231913,
                49.226761340192866
              ],
              [
                0.905332267231913,
                49.226761340192866
              ],
              [
                0.905184886749186,
                49.2268849719379
              ],
              [
                0.904716901889611,
                49.22644968515669
              ],
              [
                0.904558717323593,
                49.22639364708978
              ],
              [
                0.90431323048335,
                49.22629871734219
              ],
              [
                0.903917318322158,
                49.226154957709355
              ],
              [
                0.903509414660713,
                49.22600684800417
              ],
              [
                0.90334704758801,
                49.22594541164308
              ],
              [
                0.903123515552473,
                49.225835771037744
              ],
              [
                0.902507395884426,
                49.22555055887432
              ],
              [
                0.902365245052814,
                49.225496848181315
              ],
              [
                0.902279089619342,
                49.225469075585664
              ],
              [
                0.902277117918055,
                49.22546844095905
              ],
              [
                0.902277117918055,
                49.22546844095905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.28552738203317607,
          "ground": "gnd"
        },
        "28_LVBranch573166": {
          "bus1": "28_MVLV14467_LV",
          "bus2": "28_LVBus383805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905350324597438,
                49.22675487907397
              ],
              [
                0.905338953485665,
                49.226766110662496
              ],
              [
                0.905338953485665,
                49.226766110662496
              ],
              [
                0.90525343107245,
                49.22687471019025
              ],
              [
                0.905242059913134,
                49.22688594176828
              ],
              [
                0.905246781489198,
                49.22691792532221
              ],
              [
                0.905252782295016,
                49.226958667504626
              ],
              [
                0.905348265049107,
                49.22714396565881
              ],
              [
                0.905384922504821,
                49.22721509579837
              ],
              [
                0.905517476187601,
                49.227343784087054
              ],
              [
                0.905787898668762,
                49.22756947609094
              ],
              [
                0.905931726161342,
                49.22764610777255
              ],
              [
                0.906066381276954,
                49.22769883500991
              ],
              [
                0.906230644811534,
                49.22776294096418
              ],
              [
                0.906536185660878,
                49.227868646822444
              ],
              [
                0.906536185660878,
                49.227868646822444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16651200322581958,
          "ground": "gnd"
        },
        "28_LVBranch681574": {
          "bus1": "28_LVBus383805",
          "bus2": "28_LVBus383809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906536185660878,
                49.227868646822444
              ],
              [
                0.906536185660878,
                49.227868646822444
              ],
              [
                0.906419877409946,
                49.22828308606305
              ],
              [
                0.906374709156162,
                49.22841234987272
              ],
              [
                0.906374709156162,
                49.22841234987272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06161117979551924,
          "ground": "gnd"
        },
        "28_LVBranch496182": {
          "bus1": "28_LVBus383809",
          "bus2": "28_LVBus383810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906374709156162,
                49.22841234987272
              ],
              [
                0.906374709156162,
                49.22841234987272
              ],
              [
                0.906372819115249,
                49.228416667561
              ],
              [
                0.906234354741844,
                49.22869522602077
              ],
              [
                0.906208825655138,
                49.228701939636125
              ],
              [
                0.906218333450096,
                49.22872959501027
              ],
              [
                0.906131146987242,
                49.228892549232675
              ],
              [
                0.905987541895321,
                49.2291609817288
              ],
              [
                0.905936737356344,
                49.229266392219365
              ],
              [
                0.905913206519138,
                49.22931520189374
              ],
              [
                0.905776912452004,
                49.22959793705233
              ],
              [
                0.905774830036316,
                49.229602261418854
              ],
              [
                0.905774830036316,
                49.229602261418854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14053582253638153,
          "ground": "gnd"
        },
        "28_LVBranch546096": {
          "bus1": "28_LVBus383810",
          "bus2": "28_LVBus383811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905774830036316,
                49.229602261418854
              ],
              [
                0.905774830036316,
                49.229602261418854
              ],
              [
                0.905607736817266,
                49.230019400379575
              ],
              [
                0.905592711582738,
                49.230056899263666
              ],
              [
                0.90546727954173,
                49.23007242225005
              ],
              [
                0.90546727954173,
                49.23007242225005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06157056629379529,
          "ground": "gnd"
        },
        "28_LVBranch614092": {
          "bus1": "28_LVBus383805",
          "bus2": "28_LVBus383806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906536185660878,
                49.227868646822444
              ],
              [
                0.906536185660878,
                49.227868646822444
              ],
              [
                0.906709867907501,
                49.227903938535896
              ],
              [
                0.907047381378242,
                49.227984899409954
              ],
              [
                0.90709670760238,
                49.22799672872223
              ],
              [
                0.90709670760238,
                49.22799672872223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04325212468573972,
          "ground": "gnd"
        },
        "28_LVBranch573989": {
          "bus1": "28_LVBus383806",
          "bus2": "28_LVBus383807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90709670760238,
                49.22799672872223
              ],
              [
                0.90709670760238,
                49.22799672872223
              ],
              [
                0.907143059167368,
                49.22795218051059
              ],
              [
                0.907323445368785,
                49.22781784211674
              ],
              [
                0.907323445368785,
                49.22781784211674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025891153460261454,
          "ground": "gnd"
        },
        "28_LVBranch782781": {
          "bus1": "28_LVBus383807",
          "bus2": "28_LVBus383808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907323445368785,
                49.22781784211674
              ],
              [
                0.907323445368785,
                49.22781784211674
              ],
              [
                0.907456239830814,
                49.22767094912518
              ],
              [
                0.907546991264011,
                49.227570569712675
              ],
              [
                0.907554083355943,
                49.227562719590196
              ],
              [
                0.907924517083667,
                49.227152977623795
              ],
              [
                0.908058369740933,
                49.22700491037132
              ],
              [
                0.908128991822119,
                49.226897587204576
              ],
              [
                0.908141640756527,
                49.226878364069165
              ],
              [
                0.908144348551619,
                49.22687423580768
              ],
              [
                0.908144348551619,
                49.22687423580768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12089330012571797,
          "ground": "gnd"
        },
        "28_141517": {
          "bus1": "28_MVLV66122",
          "bus2": "28_MVLV03530",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916891905013854,
                49.233856671215044
              ],
              [
                0.916886224843396,
                49.23384371820656
              ],
              [
                0.916880544675799,
                49.23383076519764
              ],
              [
                0.916840357931172,
                49.2337391096221
              ],
              [
                0.916983859641604,
                49.23352502033673
              ],
              [
                0.917575171658331,
                49.233594144906974
              ],
              [
                0.918014729738273,
                49.23370713847562
              ],
              [
                0.91848893861939,
                49.23311199251325
              ],
              [
                0.918950193715153,
                49.23266281128195
              ],
              [
                0.919399507118198,
                49.23249182570957
              ],
              [
                0.920388015121046,
                49.23226548105384
              ],
              [
                0.921486221637803,
                49.23194927835421
              ],
              [
                0.921854110720956,
                49.23180419994605
              ],
              [
                0.921995017117569,
                49.231680013980615
              ],
              [
                0.922053609259246,
                49.23096707953988
              ],
              [
                0.925194518641605,
                49.22927052234484
              ],
              [
                0.925770745360897,
                49.22903283001772
              ],
              [
                0.926213264787478,
                49.22885741686727
              ],
              [
                0.927105284136522,
                49.22875671010565
              ],
              [
                0.935132072434247,
                49.2281292914258
              ],
              [
                0.936747263922117,
                49.227895243749224
              ],
              [
                0.938378119528753,
                49.22773852805545
              ],
              [
                0.939249260433199,
                49.22767487842579
              ],
              [
                0.939767527715171,
                49.22753325848874
              ],
              [
                0.940194610995646,
                49.22733032428696
              ],
              [
                0.940813315751366,
                49.22673834499415
              ],
              [
                0.941266588871242,
                49.226734848555054
              ],
              [
                0.94142777622727,
                49.22686272400948
              ],
              [
                0.942401955502319,
                49.22689252643619
              ],
              [
                0.943346903423846,
                49.22698492767996
              ],
              [
                0.94427025064969,
                49.22735587630365
              ],
              [
                0.944638879050114,
                49.227432293541426
              ],
              [
                0.945792812807812,
                49.22741926959564
              ],
              [
                0.946478210973471,
                49.2274635359421
              ],
              [
                0.947846334470421,
                49.227664385494805
              ],
              [
                0.949678210131106,
                49.227784713270985
              ],
              [
                0.94993531420438,
                49.22765711188951
              ],
              [
                0.949955089719868,
                49.22765338671396
              ],
              [
                0.949974865232492,
                49.22764966153516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.7771226482137696,
          "ground": "gnd"
        },
        "28_219396": {
          "bus1": "28_MVLV03530",
          "bus2": "28_MVLV61838",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.949974865232492,
                49.22764966153516
              ],
              [
                0.949995420578027,
                49.22764907245692
              ],
              [
                0.950015975923097,
                49.22764848337509
              ],
              [
                0.950165290636561,
                49.22773212469211
              ],
              [
                0.950798908353158,
                49.22767429013221
              ],
              [
                0.951495330422422,
                49.22766864864248
              ],
              [
                0.952694830223673,
                49.22761946699266
              ],
              [
                0.956369205565176,
                49.22685416246267
              ],
              [
                0.958524846168408,
                49.22668284058592
              ],
              [
                0.959497321402254,
                49.226745130277344
              ],
              [
                0.964924067091176,
                49.22687558712498
              ],
              [
                0.96783143494436,
                49.22850218013349
              ],
              [
                0.968496833897898,
                49.22876193199446
              ],
              [
                0.971731150701013,
                49.229720346516515
              ],
              [
                0.974022326247896,
                49.23043584053033
              ],
              [
                0.975103194233124,
                49.230857587872734
              ],
              [
                0.974852131516663,
                49.231020005044925
              ],
              [
                0.97485720851283,
                49.23103399068339
              ],
              [
                0.974860354569309,
                49.23104265277408
              ],
              [
                0.974862208362879,
                49.231056071659324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.0047088981784724,
          "ground": "gnd"
        },
        "28_204072": {
          "bus1": "28_MVLV61838",
          "bus2": "28_MVBus09094",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974862208362879,
                49.231056071659324
              ],
              [
                0.974837688731748,
                49.23104362652417
              ],
              [
                0.974819266633409,
                49.23104963557061
              ],
              [
                0.974553964846905,
                49.231147605990756
              ],
              [
                0.974553964846905,
                49.231147605990756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.02368184211007705,
          "ground": "gnd"
        },
        "28_52312": {
          "bus1": "28_MVBus09094",
          "bus2": "28_MVLV40704",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974553964846905,
                49.231147605990756
              ],
              [
                0.974553964846905,
                49.231147605990756
              ],
              [
                0.974723192752603,
                49.23085369656313
              ],
              [
                0.9747075050908,
                49.23083106291516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.034933477645073756,
          "ground": "gnd"
        },
        "28_LVBranch452707": {
          "bus1": "28_MVLV40704_LV",
          "bus2": "28_LVBus384114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9747075050908,
                49.23083106291516
              ],
              [
                0.974742350539796,
                49.23083855731385
              ],
              [
                0.974742350539796,
                49.23083855731385
              ],
              [
                0.974771223757942,
                49.23084825731069
              ],
              [
                0.974795763571834,
                49.23086563590199
              ],
              [
                0.974798565103249,
                49.23086761762759
              ],
              [
                0.97479657596369,
                49.230871746490074
              ],
              [
                0.97479657596369,
                49.230871746490074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005777815832473073,
          "ground": "gnd"
        },
        "28_LVBranch455706": {
          "bus1": "28_MVLV40704_LV",
          "bus2": "28_LVBus384112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9747075050908,
                49.23083106291516
              ],
              [
                0.974725796581509,
                49.23083723716219
              ],
              [
                0.974725796581509,
                49.23083723716219
              ],
              [
                0.974847069705567,
                49.23087538387677
              ],
              [
                0.974849464643449,
                49.230876138915136
              ],
              [
                0.974881946604801,
                49.230886356099525
              ],
              [
                0.974881946604801,
                49.230886356099525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012616801201867986,
          "ground": "gnd"
        },
        "28_52311": {
          "bus1": "28_MVBus09094",
          "bus2": "28_MVBus09095",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974553964846905,
                49.231147605990756
              ],
              [
                0.974553964846905,
                49.231147605990756
              ],
              [
                0.974529655885357,
                49.2315830966713
              ],
              [
                0.974503960233276,
                49.23214863191097
              ],
              [
                0.97447454098769,
                49.23279048586174
              ],
              [
                0.974439902366641,
                49.2335324807006
              ],
              [
                0.974401204990979,
                49.2343908756927
              ],
              [
                0.974360104321089,
                49.235245666372556
              ],
              [
                0.974316851887794,
                49.236146403125424
              ],
              [
                0.97380382168818,
                49.236911042829654
              ],
              [
                0.97380382168818,
                49.236911042829654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6490908393819435,
          "ground": "gnd"
        },
        "28_35597": {
          "bus1": "28_MVBus09095",
          "bus2": "28_MVBus09096",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97380382168818,
                49.236911042829654
              ],
              [
                0.97380382168818,
                49.236911042829654
              ],
              [
                0.973362408574078,
                49.23757015633047
              ],
              [
                0.973164067805777,
                49.2382182015023
              ],
              [
                0.973340481272962,
                49.2388930680939
              ],
              [
                0.973215483399805,
                49.23954850555634
              ],
              [
                0.97306946067959,
                49.24026696316009
              ],
              [
                0.9728596238472,
                49.241106783933034
              ],
              [
                0.9728596238472,
                49.241106783933034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4784020119286911,
          "ground": "gnd"
        },
        "28_95502": {
          "bus1": "28_MVBus09096",
          "bus2": "28_MVLV22458",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9728596238472,
                49.241106783933034
              ],
              [
                0.9728596238472,
                49.241106783933034
              ],
              [
                0.971779602024093,
                49.24166217654552
              ],
              [
                0.971763017379304,
                49.241670155915195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1000010347071521,
          "ground": "gnd"
        },
        "28_LVBranch030711": {
          "bus1": "28_MVLV22458_LV",
          "bus2": "28_LVBus383917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971763017379304,
                49.241670155915195
              ],
              [
                0.97175299554726,
                49.24165838742599
              ],
              [
                0.97175299554726,
                49.24165838742599
              ],
              [
                0.971729758076133,
                49.24163108503633
              ],
              [
                0.971729758076133,
                49.24163108503633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0034760609394203753,
          "ground": "gnd"
        },
        "28_LVBranch210002": {
          "bus1": "28_LVBus383917",
          "bus2": "28_LVBus383918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971729758076133,
                49.24163108503633
              ],
              [
                0.971729758076133,
                49.24163108503633
              ],
              [
                0.971323369595636,
                49.2417268858958
              ],
              [
                0.971323369595636,
                49.2417268858958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03145163766049082,
          "ground": "gnd"
        },
        "28_LVBranch589971": {
          "bus1": "28_LVBus383918",
          "bus2": "28_LVBus383921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971323369595636,
                49.2417268858958
              ],
              [
                0.971323369595636,
                49.2417268858958
              ],
              [
                0.971237482988489,
                49.2419967023832
              ],
              [
                0.971109349183252,
                49.24205993242371
              ],
              [
                0.971111357417595,
                49.24208456717677
              ],
              [
                0.971128841972954,
                49.24229850955373
              ],
              [
                0.971172100989044,
                49.242299019826945
              ],
              [
                0.971203107951276,
                49.242299390658175
              ],
              [
                0.971509226922692,
                49.24230302662457
              ],
              [
                0.971531211953721,
                49.24241576000571
              ],
              [
                0.971532081745073,
                49.24242021783292
              ],
              [
                0.971532081745073,
                49.24242021783292
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10974883969060528,
          "ground": "gnd"
        },
        "28_LVBranch058933": {
          "bus1": "28_LVBus383921",
          "bus2": "28_LVBus383922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971532081745073,
                49.24242021783292
              ],
              [
                0.971532081745073,
                49.24242021783292
              ],
              [
                0.97154426630834,
                49.24242083270078
              ],
              [
                0.971561974364219,
                49.242421726064784
              ],
              [
                0.972567393407161,
                49.24247221230286
              ],
              [
                0.972895727338036,
                49.24252107976678
              ],
              [
                0.973153165114413,
                49.24265004809165
              ],
              [
                0.973153165114413,
                49.24265004809165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1237299542008008,
          "ground": "gnd"
        },
        "28_LVBranch258304": {
          "bus1": "28_LVBus383918",
          "bus2": "28_LVBus383919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971323369595636,
                49.2417268858958
              ],
              [
                0.971323369595636,
                49.2417268858958
              ],
              [
                0.971036861330228,
                49.241259395652776
              ],
              [
                0.971036861330228,
                49.241259395652776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056021314696123,
          "ground": "gnd"
        },
        "28_LVBranch258737": {
          "bus1": "28_LVBus383919",
          "bus2": "28_LVBus383920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971036861330228,
                49.241259395652776
              ],
              [
                0.971036861330228,
                49.241259395652776
              ],
              [
                0.969898455524023,
                49.239307337412015
              ],
              [
                0.969896014523871,
                49.23930314021758
              ],
              [
                0.969896014523871,
                49.23930314021758
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23288522624570981,
          "ground": "gnd"
        },
        "28_90621": {
          "bus1": "28_MVBus09096",
          "bus2": "28_MVBus09097",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9728596238472,
                49.241106783933034
              ],
              [
                0.9728596238472,
                49.241106783933034
              ],
              [
                0.97290365042098,
                49.24166457009645
              ],
              [
                0.972767306111704,
                49.24243478594017
              ],
              [
                0.972767306111704,
                49.24243478594017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1483491866380775,
          "ground": "gnd"
        },
        "28_35534": {
          "bus1": "28_MVBus09097",
          "bus2": "28_MVBus09098",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972767306111704,
                49.24243478594017
              ],
              [
                0.972767306111704,
                49.24243478594017
              ],
              [
                0.971429025220853,
                49.24243989217354
              ],
              [
                0.970468579895014,
                49.242387940585104
              ],
              [
                0.970468579895014,
                49.242387940585104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16762398167677867,
          "ground": "gnd"
        },
        "28_95448": {
          "bus1": "28_MVBus09098",
          "bus2": "28_MVLV47709",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970468579895014,
                49.242387940585104
              ],
              [
                0.970468579895014,
                49.242387940585104
              ],
              [
                0.969710625667713,
                49.24224559156239
              ],
              [
                0.968829469452466,
                49.242067274171106
              ],
              [
                0.96784205291623,
                49.24191370680753
              ],
              [
                0.966821037943963,
                49.24180626680945
              ],
              [
                0.965860626731849,
                49.24165683718409
              ],
              [
                0.964918389427282,
                49.24155995849024
              ],
              [
                0.96489129287289,
                49.24157404386433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4151102878753618,
          "ground": "gnd"
        },
        "28_LVBranch188401": {
          "bus1": "28_MVLV47709_LV",
          "bus2": "28_LVBus384160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96489129287289,
                49.24157404386433
              ],
              [
                0.96489008733055,
                49.24156058741369
              ],
              [
                0.96489008733055,
                49.24156058741369
              ],
              [
                0.964870924698088,
                49.24152677963226
              ],
              [
                0.964870924698088,
                49.24152677963226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004010486770287106,
          "ground": "gnd"
        },
        "28_LVBranch125601": {
          "bus1": "28_LVBus384160",
          "bus2": "28_LVBus384164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.964870924698088,
                49.24152677963226
              ],
              [
                0.964870924698088,
                49.24152677963226
              ],
              [
                0.963628079825323,
                49.24141603010545
              ],
              [
                0.963539167759405,
                49.24140706923403
              ],
              [
                0.962832128409961,
                49.24133583297934
              ],
              [
                0.960849996604614,
                49.24115112632445
              ],
              [
                0.960593383818708,
                49.24112093881455
              ],
              [
                0.959987341447055,
                49.241046306137015
              ],
              [
                0.959838781192567,
                49.24102882253136
              ],
              [
                0.959828000590959,
                49.241027557633785
              ],
              [
                0.959828000590959,
                49.241027557633785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3714439102740426,
          "ground": "gnd"
        },
        "28_LVBranch024532": {
          "bus1": "28_LVBus384164",
          "bus2": "28_LVBus384165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959828000590959,
                49.241027557633785
              ],
              [
                0.959828000590959,
                49.241027557633785
              ],
              [
                0.959468125661622,
                49.24099138433114
              ],
              [
                0.959046995840595,
                49.240948755775264
              ],
              [
                0.959000693498986,
                49.24094406374006
              ],
              [
                0.958026589356553,
                49.2408358110473
              ],
              [
                0.957571625653328,
                49.24078524946875
              ],
              [
                0.957327313903306,
                49.240758098710124
              ],
              [
                0.957320579690785,
                49.24075896479935
              ],
              [
                0.957320579690785,
                49.24075896479935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18504955809120313,
          "ground": "gnd"
        },
        "28_LVBranch045909": {
          "bus1": "28_LVBus384160",
          "bus2": "28_LVBus384161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.964870924698088,
                49.24152677963226
              ],
              [
                0.964870924698088,
                49.24152677963226
              ],
              [
                0.965178061100689,
                49.24156979199318
              ],
              [
                0.965254951156566,
                49.2415797913683
              ],
              [
                0.965254951156566,
                49.2415797913683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02857899899953833,
          "ground": "gnd"
        },
        "28_LVBranch257836": {
          "bus1": "28_LVBus384161",
          "bus2": "28_LVBus384162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.965254951156566,
                49.2415797913683
              ],
              [
                0.965254951156566,
                49.2415797913683
              ],
              [
                0.965752049970335,
                49.241650349022464
              ],
              [
                0.966120996630197,
                49.24168735279729
              ],
              [
                0.966134560754151,
                49.24168872080563
              ],
              [
                0.966392721156707,
                49.241714609890316
              ],
              [
                0.966392721156707,
                49.241714609890316
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0842341988097367,
          "ground": "gnd"
        },
        "28_LVBranch210373": {
          "bus1": "28_LVBus384162",
          "bus2": "28_LVBus384163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.966392721156707,
                49.241714609890316
              ],
              [
                0.966392721156707,
                49.241714609890316
              ],
              [
                0.966941019796144,
                49.24175711872346
              ],
              [
                0.966941019796144,
                49.24175711872346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040204399956058054,
          "ground": "gnd"
        },
        "28_3424": {
          "bus1": "28_MVBus09098",
          "bus2": "28_MVLV84937",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970468579895014,
                49.242387940585104
              ],
              [
                0.970468579895014,
                49.242387940585104
              ],
              [
                0.970666607124932,
                49.24326460441401
              ],
              [
                0.970638549727042,
                49.243716778552404
              ],
              [
                0.970214572349991,
                49.244313607285015
              ],
              [
                0.969862024219873,
                49.24482263991559
              ],
              [
                0.969367726065075,
                49.24519816415153
              ],
              [
                0.968895041495592,
                49.245525050460934
              ],
              [
                0.968410235447659,
                49.245847663245115
              ],
              [
                0.968383234543047,
                49.24582871004588
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43977812820177475,
          "ground": "gnd"
        },
        "28_LVBranch115545": {
          "bus1": "28_MVLV84937_LV",
          "bus2": "28_LVBus384472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.968383234543047,
                49.24582871004588
              ],
              [
                0.968375946948059,
                49.245829723203556
              ],
              [
                0.968375946948059,
                49.245829723203556
              ],
              [
                0.96832886401494,
                49.24581187987116
              ],
              [
                0.96832886401494,
                49.24581187987116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003961091650835512,
          "ground": "gnd"
        },
        "28_LVBranch190899": {
          "bus1": "28_LVBus384472",
          "bus2": "28_LVBus384473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96832886401494,
                49.24581187987116
              ],
              [
                0.96832886401494,
                49.24581187987116
              ],
              [
                0.968828473948995,
                49.24553075239933
              ],
              [
                0.969234480495375,
                49.24526020167556
              ],
              [
                0.969332359110777,
                49.24519497559
              ],
              [
                0.969824737214233,
                49.244778104373935
              ],
              [
                0.969883269653578,
                49.24473541506915
              ],
              [
                0.970200486573863,
                49.24422132540817
              ],
              [
                0.970200486573863,
                49.24422132540817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2269677454458276,
          "ground": "gnd"
        },
        "28_LVBranch273875": {
          "bus1": "28_LVBus384473",
          "bus2": "28_LVBus384475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970200486573863,
                49.24422132540817
              ],
              [
                0.970200486573863,
                49.24422132540817
              ],
              [
                0.97048662571469,
                49.24385956610115
              ],
              [
                0.97048662571469,
                49.24385956610115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04530754691462499,
          "ground": "gnd"
        },
        "28_LVBranch190900": {
          "bus1": "28_LVBus384475",
          "bus2": "28_LVBus384476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97048662571469,
                49.24385956610115
              ],
              [
                0.97048662571469,
                49.24385956610115
              ],
              [
                0.970607869983572,
                49.243660151771664
              ],
              [
                0.970608429664663,
                49.24365923261502
              ],
              [
                0.970610410203049,
                49.243655975377784
              ],
              [
                0.970610410203049,
                49.243655975377784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024370255393034154,
          "ground": "gnd"
        },
        "28_LVBranch145520": {
          "bus1": "28_LVBus384475",
          "bus2": "28_LVBus384477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97048662571469,
                49.24385956610115
              ],
              [
                0.97048662571469,
                49.24385956610115
              ],
              [
                0.96959586271443,
                49.24363312592049
              ],
              [
                0.96959586271443,
                49.24363312592049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06957754338503992,
          "ground": "gnd"
        },
        "28_LVBranch075902": {
          "bus1": "28_LVBus384473",
          "bus2": "28_LVBus384474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970200486573863,
                49.24422132540817
              ],
              [
                0.970200486573863,
                49.24422132540817
              ],
              [
                0.971907147523645,
                49.24445244255371
              ],
              [
                0.972049483882348,
                49.24447171823891
              ],
              [
                0.972049483882348,
                49.24447171823891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13748120807181155,
          "ground": "gnd"
        },
        "28_LVBranch170327": {
          "bus1": "28_LVBus384472",
          "bus2": "28_LVBus384478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96832886401494,
                49.24581187987116
              ],
              [
                0.96832886401494,
                49.24581187987116
              ],
              [
                0.96780386358095,
                49.24609945489056
              ],
              [
                0.967363882188515,
                49.24631192488115
              ],
              [
                0.967008177981671,
                49.2465684416217
              ],
              [
                0.967003114852203,
                49.24657147491074
              ],
              [
                0.967003114852203,
                49.24657147491074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12867838037347792,
          "ground": "gnd"
        },
        "28_LVBranch169175": {
          "bus1": "28_LVBus384478",
          "bus2": "28_LVBus384479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.967003114852203,
                49.24657147491074
              ],
              [
                0.967003114852203,
                49.24657147491074
              ],
              [
                0.966610292440036,
                49.24694700461135
              ],
              [
                0.966607959076549,
                49.24695009600634
              ],
              [
                0.966607959076549,
                49.24695009600634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05100259225671003,
          "ground": "gnd"
        },
        "28_LVBranch339421": {
          "bus1": "28_LVBus384479",
          "bus2": "28_LVBus384480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.966607959076549,
                49.24695009600634
              ],
              [
                0.966607959076549,
                49.24695009600634
              ],
              [
                0.966610287116127,
                49.2469693519666
              ],
              [
                0.96656044122121,
                49.24700675639633
              ],
              [
                0.96658796165914,
                49.247060292857185
              ],
              [
                0.966242388744724,
                49.247314856215276
              ],
              [
                0.966199747431042,
                49.24736413199108
              ],
              [
                0.966079980656593,
                49.24750251857058
              ],
              [
                0.965962892374672,
                49.247687140019195
              ],
              [
                0.965831954575443,
                49.24793248114483
              ],
              [
                0.965786718665715,
                49.24801725651518
              ],
              [
                0.965780058377807,
                49.24802973343165
              ],
              [
                0.965780058377807,
                49.24802973343165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13840654055236296,
          "ground": "gnd"
        },
        "28_LVBranch710978": {
          "bus1": "28_LVBus384480",
          "bus2": "28_LVBus384481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.965780058377807,
                49.24802973343165
              ],
              [
                0.965780058377807,
                49.24802973343165
              ],
              [
                0.965686070141364,
                49.2481988485566
              ],
              [
                0.965639428741951,
                49.24828278111609
              ],
              [
                0.965574075428491,
                49.24842654219074
              ],
              [
                0.965546622668285,
                49.24857428559911
              ],
              [
                0.965546565808484,
                49.24862994225341
              ],
              [
                0.965546473529396,
                49.248715233271135
              ],
              [
                0.965458169967888,
                49.248735466471416
              ],
              [
                0.965448907640459,
                49.24877807855644
              ],
              [
                0.965432412423195,
                49.2487861838576
              ],
              [
                0.965432412423195,
                49.2487861838576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09195636534776906,
          "ground": "gnd"
        },
        "28_LVBranch771178": {
          "bus1": "28_LVBus384481",
          "bus2": "28_LVBus384482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.965432412423195,
                49.2487861838576
              ],
              [
                0.965432412423195,
                49.2487861838576
              ],
              [
                0.965435599686973,
                49.24877063910908
              ],
              [
                0.965442813114726,
                49.24873537187038
              ],
              [
                0.965194892148825,
                49.2487894810291
              ],
              [
                0.965157186853758,
                49.24879771230598
              ],
              [
                0.965143366719043,
                49.24880072630335
              ],
              [
                0.965143366719043,
                49.24880072630335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02868290884346373,
          "ground": "gnd"
        },
        "28_LVBranch395219": {
          "bus1": "28_LVBus384480",
          "bus2": "28_LVBus384483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.965780058377807,
                49.24802973343165
              ],
              [
                0.965780058377807,
                49.24802973343165
              ],
              [
                0.965768102989268,
                49.248016873126254
              ],
              [
                0.96581318751276,
                49.24793211400449
              ],
              [
                0.96576536726637,
                49.24791871819117
              ],
              [
                0.96576536726637,
                49.24791871819117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015442972002619097,
          "ground": "gnd"
        },
        "28_102401": {
          "bus1": "28_MVBus09097",
          "bus2": "28_MVBus09099",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972767306111704,
                49.24243478594017
              ],
              [
                0.972932769412341,
                49.24247295094376
              ],
              [
                0.973468361901833,
                49.242617300190474
              ],
              [
                0.974327807386629,
                49.242885589133046
              ],
              [
                0.975326244666619,
                49.24287621787728
              ],
              [
                0.976366738336936,
                49.24289154057599
              ],
              [
                0.977454656683074,
                49.24296424401808
              ],
              [
                0.97847281816596,
                49.24293973141592
              ],
              [
                0.979531703051306,
                49.24312043690434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5062662685328716,
          "ground": "gnd"
        },
        "28_184124": {
          "bus1": "28_MVBus09099",
          "bus2": "28_MVLV40732",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979531703051306,
                49.24312043690434
              ],
              [
                0.979531703051306,
                49.24312043690434
              ],
              [
                0.97948708076416,
                49.24312631205054
              ],
              [
                0.979326216480315,
                49.24308888213568
              ],
              [
                0.979309242784137,
                49.24305963936236
              ],
              [
                0.979292577301266,
                49.24304887467034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.019224403847200974,
          "ground": "gnd"
        },
        "28_LVBranch749514": {
          "bus1": "28_MVLV40732_LV",
          "bus2": "28_LVBus384132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979292577301266,
                49.24304887467034
              ],
              [
                0.9792655286528,
                49.24305866861084
              ],
              [
                0.9792655286528,
                49.24305866861084
              ],
              [
                0.979254460103815,
                49.24307659566693
              ],
              [
                0.979245750983664,
                49.2431049638385
              ],
              [
                0.979576116122223,
                49.24318228458117
              ],
              [
                0.979712082914758,
                49.243206780733374
              ],
              [
                0.979705914241331,
                49.243242384190594
              ],
              [
                0.979697593196618,
                49.243264376932
              ],
              [
                0.979696181880736,
                49.24327260984119
              ],
              [
                0.979711702921642,
                49.2432815014917
              ],
              [
                0.979742998956655,
                49.2432891428069
              ],
              [
                0.979774324249438,
                49.243298276070135
              ],
              [
                0.979800135198543,
                49.24331042007695
              ],
              [
                0.979825283109523,
                49.24332636651557
              ],
              [
                0.97984107253129,
                49.24334225205461
              ],
              [
                0.979847112888933,
                49.24336247527241
              ],
              [
                0.97985212240632,
                49.24339835788588
              ],
              [
                0.979859459663416,
                49.243434446532724
              ],
              [
                0.979860585047641,
                49.243441728685234
              ],
              [
                0.979858164244935,
                49.24344764984212
              ],
              [
                0.979848139409763,
                49.24345047480807
              ],
              [
                0.9798364613618256,
                49.243451456982605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07464999418244186,
          "ground": "gnd"
        },
        "28_LVBranch719289": {
          "bus1": "28_LVBus384132",
          "bus2": "28_LVBus960410",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9798364613618256,
                49.243451456982605
              ],
              [
                0.979824783313888,
                49.24345243915714
              ],
              [
                0.979809488489611,
                49.2434495345544
              ],
              [
                0.979800723299075,
                49.24346131452688
              ],
              [
                0.979800998423508,
                49.243469611434335
              ],
              [
                0.979780161939359,
                49.24354615857418
              ],
              [
                0.979755686196854,
                49.24364671026779
              ],
              [
                0.979728774921879,
                49.243748016160986
              ],
              [
                0.979709922056732,
                49.243807638687684
              ],
              [
                0.979675891582054,
                49.24386770957981
              ],
              [
                0.97962496347559,
                49.243930994937095
              ],
              [
                0.979536645798918,
                49.24403860613846
              ],
              [
                0.979464922506971,
                49.24410664328376
              ],
              [
                0.979328172775923,
                49.24420893511473
              ],
              [
                0.979213799383444,
                49.24429906170245
              ],
              [
                0.979148655716741,
                49.244364782890955
              ],
              [
                0.9790906144639,
                49.24440373515992
              ],
              [
                0.979033213891457,
                49.24442725723674
              ],
              [
                0.978938945634222,
                49.244455043680226
              ],
              [
                0.978805546956806,
                49.24448598153083
              ],
              [
                0.978660282200385,
                49.24449694454355
              ],
              [
                0.978499695443514,
                49.24450965689621
              ],
              [
                0.978373228345857,
                49.244524453556636
              ],
              [
                0.978306772358691,
                49.244542130929375
              ],
              [
                0.978128948557392,
                49.244565691072516
              ],
              [
                0.978010084733865,
                49.24458983767913
              ],
              [
                0.977959961204832,
                49.24460751108704
              ],
              [
                0.977870669989452,
                49.2446261067786
              ],
              [
                0.977835530337064,
                49.24464443503545
              ],
              [
                0.977741191429049,
                49.244682643143676
              ],
              [
                0.977684723893448,
                49.24471340862613
              ],
              [
                0.977615640034299,
                49.24475363689247
              ],
              [
                0.977591527244804,
                49.244767066966226
              ],
              [
                0.977570009125128,
                49.24476593366519
              ],
              [
                0.977570009125128,
                49.24476593366519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24280646286431157,
          "ground": "gnd"
        },
        "28_LVBranch500839": {
          "bus1": "28_MVLV40732_LV",
          "bus2": "28_LVBus384126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979292577301266,
                49.24304887467034
              ],
              [
                0.979299154036303,
                49.24306020814952
              ],
              [
                0.979299154036303,
                49.24306020814952
              ],
              [
                0.979299769875326,
                49.243076910545085
              ],
              [
                0.979300148613293,
                49.2430875179545
              ],
              [
                0.979523630783067,
                49.243142881735444
              ],
              [
                0.979785793085765,
                49.24319808944359
              ],
              [
                0.979830188671591,
                49.24318988432743
              ],
              [
                0.979851751060232,
                49.243179435168926
              ],
              [
                0.979948549330439,
                49.24306294285055
              ],
              [
                0.980110156299799,
                49.242672741917794
              ],
              [
                0.980186089809568,
                49.24258026588853
              ],
              [
                0.98017045309614,
                49.24256431920848
              ],
              [
                0.980136980133288,
                49.24254817088173
              ],
              [
                0.980136980133288,
                49.24254817088173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12232545540366282,
          "ground": "gnd"
        },
        "28_LVBranch413519": {
          "bus1": "28_LVBus384126",
          "bus2": "28_LVBus384127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.980136980133288,
                49.24254817088173
              ],
              [
                0.980136980133288,
                49.24254817088173
              ],
              [
                0.980156744809438,
                49.24255278833562
              ],
              [
                0.980175104840211,
                49.24255706642134
              ],
              [
                0.980192494370556,
                49.24257420105748
              ],
              [
                0.980258798247391,
                49.24252939309195
              ],
              [
                0.980362388679887,
                49.24249143134125
              ],
              [
                0.980534725440007,
                49.24245132614569
              ],
              [
                0.980787324630755,
                49.24240016772766
              ],
              [
                0.980895265977753,
                49.24237830314893
              ],
              [
                0.981103306165477,
                49.242303556316564
              ],
              [
                0.981223548389221,
                49.242243003192826
              ],
              [
                0.981609753153289,
                49.24197460429297
              ],
              [
                0.981599444443498,
                49.24196269863023
              ],
              [
                0.981589841830373,
                49.241951600668386
              ],
              [
                0.981589841830373,
                49.241951600668386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13389294601013135,
          "ground": "gnd"
        },
        "28_LVBranch392895": {
          "bus1": "28_LVBus384127",
          "bus2": "28_LVBus384128",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981589841830373,
                49.241951600668386
              ],
              [
                0.981589841830373,
                49.241951600668386
              ],
              [
                0.981624052782652,
                49.241973597639955
              ],
              [
                0.981774708442015,
                49.24184213078592
              ],
              [
                0.981876899036836,
                49.241687921829424
              ],
              [
                0.981903930968744,
                49.24160996154772
              ],
              [
                0.981899135101611,
                49.24152112861651
              ],
              [
                0.981862112691875,
                49.241368852132304
              ],
              [
                0.98178113466457,
                49.24116546276939
              ],
              [
                0.981759689650501,
                49.24111161186137
              ],
              [
                0.981740449262601,
                49.241111071107966
              ],
              [
                0.981740449262601,
                49.241111071107966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1073579811343563,
          "ground": "gnd"
        },
        "28_LVBranch801863": {
          "bus1": "28_LVBus384128",
          "bus2": "28_LVBus384129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981740449262601,
                49.241111071107966
              ],
              [
                0.981740449262601,
                49.241111071107966
              ],
              [
                0.981756655317722,
                49.24110541339944
              ],
              [
                0.981579437442166,
                49.24057898788159
              ],
              [
                0.981546666360389,
                49.24057737773748
              ],
              [
                0.981546666360389,
                49.24057737773748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06368187573194806,
          "ground": "gnd"
        },
        "28_LVBranch763449": {
          "bus1": "28_LVBus384129",
          "bus2": "28_LVBus384130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981546666360389,
                49.24057737773748
              ],
              [
                0.981546666360389,
                49.24057737773748
              ],
              [
                0.981560697163012,
                49.240574579901484
              ],
              [
                0.981577156121668,
                49.24057129730131
              ],
              [
                0.981537890899258,
                49.240402641228414
              ],
              [
                0.981493219308184,
                49.23999912719721
              ],
              [
                0.981482466291058,
                49.23999836775865
              ],
              [
                0.981473631166529,
                49.23999773781011
              ],
              [
                0.981473631166529,
                49.23999773781011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06772363878105764,
          "ground": "gnd"
        },
        "28_LVBranch700989": {
          "bus1": "28_MVLV40732_LV",
          "bus2": "28_LVBus384123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979292577301266,
                49.24304887467034
              ],
              [
                0.979279611035328,
                49.24305706672033
              ],
              [
                0.979279611035328,
                49.24305706672033
              ],
              [
                0.979272191164152,
                49.243067792579744
              ],
              [
                0.979262471353837,
                49.243098054287444
              ],
              [
                0.979570084299863,
                49.243171622223976
              ],
              [
                0.979801663773619,
                49.24321921457062
              ],
              [
                0.97986447670108,
                49.24320532308691
              ],
              [
                0.979896753709409,
                49.24316538720382
              ],
              [
                0.97997992262097,
                49.243191442609245
              ],
              [
                0.980004416081571,
                49.24320982572203
              ],
              [
                0.98001891460736,
                49.24323510466806
              ],
              [
                0.980070746559349,
                49.24326547826261
              ],
              [
                0.980130175343912,
                49.243278415611
              ],
              [
                0.980130175343912,
                49.243278415611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07817613637337636,
          "ground": "gnd"
        },
        "28_LVBranch300342": {
          "bus1": "28_LVBus384123",
          "bus2": "28_LVBus384124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.980130175343912,
                49.243278415611
              ],
              [
                0.980130175343912,
                49.243278415611
              ],
              [
                0.980020307683274,
                49.24340805013123
              ],
              [
                0.98000449910846,
                49.24342669642658
              ],
              [
                0.979990659291444,
                49.243443028698735
              ],
              [
                0.979990659291444,
                49.243443028698735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020937063948816302,
          "ground": "gnd"
        },
        "28_LVBranch685369": {
          "bus1": "28_MVLV40732_LV",
          "bus2": "28_LVBus384116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979292577301266,
                49.24304887467034
              ],
              [
                0.979289336172133,
                49.243060393615025
              ],
              [
                0.979289336172133,
                49.243060393615025
              ],
              [
                0.979278709136047,
                49.243091229131736
              ],
              [
                0.979549035009435,
                49.24315795053695
              ],
              [
                0.979798343023059,
                49.24320983189463
              ],
              [
                0.979851238014547,
                49.24319991675695
              ],
              [
                0.979891170915564,
                49.24315278903003
              ],
              [
                0.979990809393947,
                49.243184556857045
              ],
              [
                0.980018839338783,
                49.2432041480926
              ],
              [
                0.980034214288213,
                49.24323002101612
              ],
              [
                0.980074591170545,
                49.24325500846444
              ],
              [
                0.980139580679545,
                49.24326889826037
              ],
              [
                0.980139580679545,
                49.24326889826037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07676612099923329,
          "ground": "gnd"
        },
        "28_LVBranch087606": {
          "bus1": "28_LVBus384116",
          "bus2": "28_LVBus384117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.980139580679545,
                49.24326889826037
              ],
              [
                0.980139580679545,
                49.24326889826037
              ],
              [
                0.980454953740368,
                49.24334493283008
              ],
              [
                0.980898805075124,
                49.24339798617929
              ],
              [
                0.981265763908585,
                49.243366503556636
              ],
              [
                0.981265763908585,
                49.243366503556636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08427269243072852,
          "ground": "gnd"
        },
        "28_LVBranch000637": {
          "bus1": "28_LVBus384117",
          "bus2": "28_LVBus384118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981265763908585,
                49.243366503556636
              ],
              [
                0.981265763908585,
                49.243366503556636
              ],
              [
                0.982002750323176,
                49.24330108955304
              ],
              [
                0.983038127291062,
                49.24348503878891
              ],
              [
                0.984177001946267,
                49.24374593085379
              ],
              [
                0.985023799284159,
                49.24397342019125
              ],
              [
                0.985023799284159,
                49.24397342019125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28677448774086234,
          "ground": "gnd"
        },
        "28_LVBranch246863": {
          "bus1": "28_LVBus384118",
          "bus2": "28_LVBus384121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985023799284159,
                49.24397342019125
              ],
              [
                0.985023799284159,
                49.24397342019125
              ],
              [
                0.985774268396109,
                49.24412210187278
              ],
              [
                0.985780835922141,
                49.24412339786235
              ],
              [
                0.985780835922141,
                49.24412339786235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.057590893355788965,
          "ground": "gnd"
        },
        "28_LVBranch132346": {
          "bus1": "28_LVBus384118",
          "bus2": "28_LVBus384119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985023799284159,
                49.24397342019125
              ],
              [
                0.985023799284159,
                49.24397342019125
              ],
              [
                0.98502345424334,
                49.24411758254803
              ],
              [
                0.98502345424334,
                49.24411758254803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016032958861399015,
          "ground": "gnd"
        },
        "28_LVBranch154810": {
          "bus1": "28_LVBus384119",
          "bus2": "28_LVBus384120",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98502345424334,
                49.24411758254803
              ],
              [
                0.98502345424334,
                49.24411758254803
              ],
              [
                0.985063137017253,
                49.2445439416503
              ],
              [
                0.98506352351445,
                49.244548034485994
              ],
              [
                0.985063554285957,
                49.24454843020232
              ],
              [
                0.985063554285957,
                49.24454843020232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048005373143265626,
          "ground": "gnd"
        },
        "28_35596": {
          "bus1": "28_MVBus09095",
          "bus2": "28_MVBus09100",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97380382168818,
                49.236911042829654
              ],
              [
                0.97380382168818,
                49.236911042829654
              ],
              [
                0.97520065283427,
                49.237339671711
              ],
              [
                0.976246861313758,
                49.23672135021446
              ],
              [
                0.977150332204999,
                49.236739283223
              ],
              [
                0.977150332204999,
                49.236739283223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.28079628597183437,
          "ground": "gnd"
        },
        "28_140498": {
          "bus1": "28_MVBus09100",
          "bus2": "28_MVLV73895",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977150332204999,
                49.236739283223
              ],
              [
                0.977259977182785,
                49.236696711080285
              ],
              [
                0.977332070219534,
                49.236711482804914
              ],
              [
                0.978906209424212,
                49.23699824223681
              ],
              [
                0.97904588846735,
                49.237022880330095
              ],
              [
                0.979655923544579,
                49.2371304940649
              ],
              [
                0.979734016508132,
                49.23713323737215
              ],
              [
                0.979796802867338,
                49.23712371270278
              ],
              [
                0.979884200665436,
                49.23709678237593
              ],
              [
                0.980025992527376,
                49.237028359847635
              ],
              [
                0.98035761739829,
                49.236847856496986
              ],
              [
                0.980780947891813,
                49.2365846414698
              ],
              [
                0.980846697110193,
                49.23660063332908
              ],
              [
                0.981017100578741,
                49.23650817259121
              ],
              [
                0.981095487665298,
                49.23647161467368
              ],
              [
                0.98119370530697,
                49.23645166177648
              ],
              [
                0.981284432660118,
                49.23644411437362
              ],
              [
                0.981413806483369,
                49.236461947909
              ],
              [
                0.981909037606499,
                49.23656427268595
              ],
              [
                0.982102026283444,
                49.236609349722116
              ],
              [
                0.982391019161585,
                49.23667267294977
              ],
              [
                0.982422423808634,
                49.23661612969143
              ],
              [
                0.982432091729523,
                49.236602310911806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4281170422513123,
          "ground": "gnd"
        },
        "28_LVBranch647678": {
          "bus1": "28_MVLV73895_LV",
          "bus2": "28_LVBus384366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982432091729523,
                49.236602310911806
              ],
              [
                0.982409348573493,
                49.2366097819355
              ],
              [
                0.982409348573493,
                49.2366097819355
              ],
              [
                0.982391483557804,
                49.23661856602408
              ],
              [
                0.982372792426269,
                49.236614428265995
              ],
              [
                0.982361673258664,
                49.23661196645653
              ],
              [
                0.982020334725005,
                49.23653643354939
              ],
              [
                0.982020334725005,
                49.23653643354939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030157467941509433,
          "ground": "gnd"
        },
        "28_LVBranch335773": {
          "bus1": "28_LVBus384366",
          "bus2": "28_LVBus384367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982020334725005,
                49.23653643354939
              ],
              [
                0.982020334725005,
                49.23653643354939
              ],
              [
                0.981991942033362,
                49.23652967916554
              ],
              [
                0.981415141842457,
                49.23640815631879
              ],
              [
                0.981311639050493,
                49.236397471179124
              ],
              [
                0.981294272336706,
                49.23639567552189
              ],
              [
                0.981283414573804,
                49.236378093544594
              ],
              [
                0.981283414573804,
                49.236378093544594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05734620375157647,
          "ground": "gnd"
        },
        "28_LVBranch714514": {
          "bus1": "28_LVBus384367",
          "bus2": "28_LVBus384368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981283414573804,
                49.236378093544594
              ],
              [
                0.981283414573804,
                49.236378093544594
              ],
              [
                0.981270953840276,
                49.23639581644531
              ],
              [
                0.98119728153588,
                49.23639720360006
              ],
              [
                0.981118643544925,
                49.23640736759787
              ],
              [
                0.981021304893155,
                49.23643458186744
              ],
              [
                0.980943849767751,
                49.23647691013543
              ],
              [
                0.980781732804466,
                49.236568925276735
              ],
              [
                0.980689508077755,
                49.236621276302955
              ],
              [
                0.980477363607463,
                49.23675414991022
              ],
              [
                0.980399867067181,
                49.23680269549581
              ],
              [
                0.980336240139636,
                49.236842546865205
              ],
              [
                0.980258023648172,
                49.236884560565244
              ],
              [
                0.980084789121451,
                49.2369775992428
              ],
              [
                0.980005945871305,
                49.23701994714961
              ],
              [
                0.979864807851266,
                49.23708699324387
              ],
              [
                0.979790247105448,
                49.23710848858896
              ],
              [
                0.979778614878995,
                49.23710258818286
              ],
              [
                0.979778614878995,
                49.23710258818286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13935482992141127,
          "ground": "gnd"
        },
        "28_LVBranch540309": {
          "bus1": "28_LVBus384368",
          "bus2": "28_LVBus384369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979778614878995,
                49.23710258818286
              ],
              [
                0.979778614878995,
                49.23710258818286
              ],
              [
                0.97977970360938,
                49.23711125377152
              ],
              [
                0.979764520152087,
                49.23711304094442
              ],
              [
                0.979733891392827,
                49.23711665725165
              ],
              [
                0.97968819437587,
                49.23711769494365
              ],
              [
                0.979639775190285,
                49.237113723723795
              ],
              [
                0.979243748460534,
                49.23704247058749
              ],
              [
                0.979215640284455,
                49.2370374170749
              ],
              [
                0.978923265087963,
                49.23698895528628
              ],
              [
                0.978929996345128,
                49.236971536205054
              ],
              [
                0.978929996345128,
                49.236971536205054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06723392003363658,
          "ground": "gnd"
        },
        "28_LVBranch647676": {
          "bus1": "28_LVBus384369",
          "bus2": "28_LVBus384372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978929996345128,
                49.236971536205054
              ],
              [
                0.978929996345128,
                49.236971536205054
              ],
              [
                0.978942219193068,
                49.23698208901271
              ],
              [
                0.978963452451853,
                49.23698557315611
              ],
              [
                0.979138257960083,
                49.236386071856984
              ],
              [
                0.979106344645672,
                49.23632036633206
              ],
              [
                0.979026457755741,
                49.23624736063996
              ],
              [
                0.979023835221458,
                49.236246378472835
              ],
              [
                0.978925754685474,
                49.23620966697002
              ],
              [
                0.978800287147523,
                49.236182709469915
              ],
              [
                0.978759349240196,
                49.23618855412946
              ],
              [
                0.978738687512351,
                49.23619150122942
              ],
              [
                0.978731979321409,
                49.23619245866459
              ],
              [
                0.978731979321409,
                49.23619245866459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1117562671268441,
          "ground": "gnd"
        },
        "28_LVBranch437778": {
          "bus1": "28_LVBus384369",
          "bus2": "28_LVBus384370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978929996345128,
                49.236971536205054
              ],
              [
                0.978929996345128,
                49.236971536205054
              ],
              [
                0.978905636057387,
                49.23698565569666
              ],
              [
                0.978887363198281,
                49.236982312875234
              ],
              [
                0.978232767355341,
                49.23686246423854
              ],
              [
                0.977356349197613,
                49.23670200834043
              ],
              [
                0.977348470064618,
                49.23668963554106
              ],
              [
                0.977348470064618,
                49.23668963554106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12101269303012595,
          "ground": "gnd"
        },
        "28_LVBranch753957": {
          "bus1": "28_LVBus384370",
          "bus2": "28_LVBus384371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977348470064618,
                49.23668963554106
              ],
              [
                0.977348470064618,
                49.23668963554106
              ],
              [
                0.977335738306393,
                49.23669783007178
              ],
              [
                0.977256306351154,
                49.23668243604826
              ],
              [
                0.977192515280186,
                49.2367097218342
              ],
              [
                0.977181869591073,
                49.23671427379795
              ],
              [
                0.977181869591073,
                49.23671427379795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0138074745445608,
          "ground": "gnd"
        },
        "28_LVBranch381922": {
          "bus1": "28_MVLV73895_LV",
          "bus2": "28_LVBus384362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982432091729523,
                49.236602310911806
              ],
              [
                0.982436474518797,
                49.23661670163547
              ],
              [
                0.982436474518797,
                49.23661670163547
              ],
              [
                0.982441282976341,
                49.236647756738236
              ],
              [
                0.982627912423863,
                49.2366894274243
              ],
              [
                0.982627912423863,
                49.2366894274243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017831072568139747,
          "ground": "gnd"
        },
        "28_LVBranch118209": {
          "bus1": "28_LVBus384362",
          "bus2": "28_LVBus384363",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982627912423863,
                49.2366894274243
              ],
              [
                0.982627912423863,
                49.2366894274243
              ],
              [
                0.98261510768739,
                49.23670980635335
              ],
              [
                0.982374578835201,
                49.23714684483447
              ],
              [
                0.982374578835201,
                49.23714684483447
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054115654938863215,
          "ground": "gnd"
        },
        "28_LVBranch806584": {
          "bus1": "28_LVBus384363",
          "bus2": "28_LVBus384364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982374578835201,
                49.23714684483447
              ],
              [
                0.982374578835201,
                49.23714684483447
              ],
              [
                0.982356777323007,
                49.237145394871476
              ],
              [
                0.982342834083096,
                49.23714594735103
              ],
              [
                0.982330179701031,
                49.23714602016224
              ],
              [
                0.982310109841899,
                49.237147330166614
              ],
              [
                0.982282447596358,
                49.23714773675662
              ],
              [
                0.982256819509249,
                49.237148543705125
              ],
              [
                0.982210214359939,
                49.23723563754842
              ],
              [
                0.982206281915162,
                49.237247912606236
              ],
              [
                0.982199622786294,
                49.237255340523426
              ],
              [
                0.982191001394123,
                49.23726276425864
              ],
              [
                0.9821896372456367,
                49.23726228159949
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022250972614121907,
          "ground": "gnd"
        },
        "28_LVBranch535595": {
          "bus1": "28_LVBus384364",
          "bus2": "28_LVBus857312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9821896372456367,
                49.23726228159949
              ],
              [
                0.982188966963398,
                49.237265499913775
              ],
              [
                0.982200001075873,
                49.23727171681619
              ],
              [
                0.982200084994094,
                49.23727686659379
              ],
              [
                0.982197696878848,
                49.2372867778639
              ],
              [
                0.982196459419498,
                49.237303540273665
              ],
              [
                0.982190132927037,
                49.23732647234965
              ],
              [
                0.98218456615406,
                49.237350778834426
              ],
              [
                0.98216758391983,
                49.237417728569675
              ],
              [
                0.982153190001154,
                49.23746351914441
              ],
              [
                0.982122442789313,
                49.23754300132791
              ],
              [
                0.982100892409522,
                49.237596861160924
              ],
              [
                0.982058340395407,
                49.23769468472044
              ],
              [
                0.982019430413253,
                49.23778864956905
              ],
              [
                0.982002648752534,
                49.23782974056933
              ],
              [
                0.981990042226288,
                49.23786341155993
              ],
              [
                0.981928090607157,
                49.23801208195212
              ],
              [
                0.981896509043631,
                49.23808466256442
              ],
              [
                0.981894797977424,
                49.23809804097547
              ],
              [
                0.981891393643911,
                49.238105892010424
              ],
              [
                0.981877863904084,
                49.23813188772504
              ],
              [
                0.981864441781234,
                49.238157444351835
              ],
              [
                0.98185767016399,
                49.238162885127885
              ],
              [
                0.9818557311043055,
                49.2381666866622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10349728834173931,
          "ground": "gnd"
        },
        "28_LVBranch568887": {
          "bus1": "28_LVBus857312",
          "bus2": "28_LVBus878610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9818557311043055,
                49.2381666866622
              ],
              [
                0.981853792044621,
                49.238170488196516
              ],
              [
                0.981856631748627,
                49.238178859025
              ],
              [
                0.98185253713124,
                49.23819051221522
              ],
              [
                0.98174974227066,
                49.238480929484034
              ],
              [
                0.981729336829595,
                49.238538180777304
              ],
              [
                0.981677146307814,
                49.23868456200586
              ],
              [
                0.981673008684869,
                49.238725445282824
              ],
              [
                0.98165809785682,
                49.238758533076435
              ],
              [
                0.981642819647063,
                49.238792542248554
              ],
              [
                0.981637135355212,
                49.23880619027619
              ],
              [
                0.981620566868429,
                49.23880323554963
              ],
              [
                0.9816169625542194,
                49.23881190201545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07385371016508088,
          "ground": "gnd"
        },
        "28_LVBranch744781": {
          "bus1": "28_LVBus878610",
          "bus2": "28_LVBus888320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9816169625542194,
                49.23881190201545
              ],
              [
                0.981613358239602,
                49.238820568481216
              ],
              [
                0.981629912775599,
                49.238823532036925
              ],
              [
                0.981615468075268,
                49.23885819758999
              ],
              [
                0.981604054018502,
                49.23888669721505
              ],
              [
                0.981557006244487,
                49.23907952974946
              ],
              [
                0.98155521119322,
                49.23909869400497
              ],
              [
                0.98153674511286,
                49.23918908853289
              ],
              [
                0.981525589590123,
                49.23924370358561
              ],
              [
                0.981502209758658,
                49.23945544873735
              ],
              [
                0.981491948638555,
                49.239685448250945
              ],
              [
                0.981497283381382,
                49.239856902176165
              ],
              [
                0.981501539669661,
                49.2398698447602
              ],
              [
                0.981502216459084,
                49.23988842589068
              ],
              [
                0.981502534878747,
                49.239897172594176
              ],
              [
                0.981496611833925,
                49.239927684105034
              ],
              [
                0.981493296750789,
                49.23993474538193
              ],
              [
                0.981492738275798,
                49.23993458631691
              ],
              [
                0.981475975517023,
                49.23992961658178
              ],
              [
                0.981475975517023,
                49.23992961658178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12705838564581146,
          "ground": "gnd"
        },
        "28_LVBranch357947": {
          "bus1": "28_LVBus878610",
          "bus2": "28_LVBus888319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9816169625542194,
                49.23881190201545
              ],
              [
                0.981616962554627,
                49.23881190201552
              ],
              [
                0.981659114445286,
                49.23881942288086
              ],
              [
                0.981740434057511,
                49.238811265654824
              ],
              [
                0.981745337713442,
                49.238812138732555
              ],
              [
                0.981760294444495,
                49.238814805668774
              ],
              [
                0.981760294444495,
                49.238814805668774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01067125284864956,
          "ground": "gnd"
        },
        "28_LVBranch409920": {
          "bus1": "28_LVBus384364",
          "bus2": "28_LVBus859398",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9821896372456367,
                49.23726228159949
              ],
              [
                0.982188943379389,
                49.237258580626055
              ],
              [
                0.982196044562049,
                49.23725364675063
              ],
              [
                0.982209803449212,
                49.23721685270791
              ],
              [
                0.982203672949693,
                49.23720212775228
              ],
              [
                0.982196380807119,
                49.237191909510265
              ],
              [
                0.98218567386467,
                49.23718265013368
              ],
              [
                0.982152029856303,
                49.23717206249892
              ],
              [
                0.982123407802242,
                49.237168270860046
              ],
              [
                0.982121861130378,
                49.23716811861176
              ],
              [
                0.982085821241794,
                49.23716461163111
              ],
              [
                0.982071963350804,
                49.23716765409376
              ],
              [
                0.981984430695459,
                49.237219537885636
              ],
              [
                0.981914455648702,
                49.23726597682518
              ],
              [
                0.981845788005737,
                49.23731331108976
              ],
              [
                0.981833979037107,
                49.237321920865284
              ],
              [
                0.981711594367925,
                49.237411124046
              ],
              [
                0.981624125255191,
                49.23747514802663
              ],
              [
                0.981609265440787,
                49.237482878663045
              ],
              [
                0.981598372343673,
                49.2374869340025
              ],
              [
                0.981586029374868,
                49.237487684183996
              ],
              [
                0.9815842612711475,
                49.23748890424646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06837557439826387,
          "ground": "gnd"
        },
        "28_LVBranch631403": {
          "bus1": "28_LVBus859398",
          "bus2": "28_LVBus859399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9815842612711475,
                49.23748890424646
              ],
              [
                0.981582493167427,
                49.23749012430892
              ],
              [
                0.981586544671569,
                49.23749260520457
              ],
              [
                0.981583827514337,
                49.23749781320284
              ],
              [
                0.98154278643459,
                49.23752577155699
              ],
              [
                0.981483050837802,
                49.2375694953851
              ],
              [
                0.981434103824591,
                49.237605316781746
              ],
              [
                0.981408380860776,
                49.237625855166335
              ],
              [
                0.981383445826119,
                49.237644093110546
              ],
              [
                0.981297312938434,
                49.23771153753805
              ],
              [
                0.981275786464933,
                49.23773113486905
              ],
              [
                0.98116811239227,
                49.23782340606228
              ],
              [
                0.981152345365177,
                49.23783691320822
              ],
              [
                0.981128498987679,
                49.237852368832776
              ],
              [
                0.981113715544383,
                49.23785511318488
              ],
              [
                0.9811098430725724,
                49.23785703281628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053705932982680116,
          "ground": "gnd"
        },
        "28_LVBranch337386": {
          "bus1": "28_LVBus859399",
          "bus2": "28_LVBus866721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9811098430725724,
                49.23785703281628
              ],
              [
                0.981105970600762,
                49.237858952447674
              ],
              [
                0.981103963047348,
                49.2378695149664
              ],
              [
                0.981001623765086,
                49.23795096455009
              ],
              [
                0.980992989566446,
                49.23795782195151
              ],
              [
                0.980853411471629,
                49.238068710235666
              ],
              [
                0.980847450421506,
                49.23807255166901
              ],
              [
                0.980822922374217,
                49.23808834997236
              ],
              [
                0.980769133076145,
                49.23812874402499
              ],
              [
                0.980711154867131,
                49.23816978261332
              ],
              [
                0.98065264750751,
                49.23820902703095
              ],
              [
                0.980606420915584,
                49.23824415996983
              ],
              [
                0.9805854672717,
                49.23826491382151
              ],
              [
                0.98056488917282,
                49.23828703774617
              ],
              [
                0.980545905249212,
                49.238304911460936
              ],
              [
                0.980537307867216,
                49.238310888642715
              ],
              [
                0.980530909374419,
                49.23830998064662
              ],
              [
                0.98052267892295,
                49.23830880932838
              ],
              [
                0.980521421032836,
                49.238308633367005
              ],
              [
                0.980521421032836,
                49.238308633367005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06659878351538345,
          "ground": "gnd"
        },
        "28_LVBranch516159": {
          "bus1": "28_MVLV73895_LV",
          "bus2": "28_LVBus384354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982432091729523,
                49.236602310911806
              ],
              [
                0.982450562162672,
                49.236610139311594
              ],
              [
                0.982450562162672,
                49.236610139311594
              ],
              [
                0.982459206204879,
                49.236633635765926
              ],
              [
                0.982480755318481,
                49.236638156213154
              ],
              [
                0.982642967476843,
                49.236672182958614
              ],
              [
                0.982642967476843,
                49.236672182958614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016740116388728382,
          "ground": "gnd"
        },
        "28_LVBranch077423": {
          "bus1": "28_LVBus384354",
          "bus2": "28_LVBus384355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982642967476843,
                49.236672182958614
              ],
              [
                0.982642967476843,
                49.236672182958614
              ],
              [
                0.982655600942892,
                49.236655701907196
              ],
              [
                0.982906937398637,
                49.236267181912744
              ],
              [
                0.983004495169066,
                49.236116387582946
              ],
              [
                0.983016101154861,
                49.2361003531681
              ],
              [
                0.983016101154861,
                49.2361003531681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0691634728201396,
          "ground": "gnd"
        },
        "28_LVBranch111173": {
          "bus1": "28_LVBus384355",
          "bus2": "28_LVBus384356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983016101154861,
                49.2361003531681
              ],
              [
                0.983016101154861,
                49.2361003531681
              ],
              [
                0.983028684880223,
                49.23607636840873
              ],
              [
                0.983407393168044,
                49.23535443014169
              ],
              [
                0.983407393168044,
                49.23535443014169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08771514833595266,
          "ground": "gnd"
        },
        "28_LVBranch533881": {
          "bus1": "28_LVBus384356",
          "bus2": "28_LVBus384357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983407393168044,
                49.23535443014169
              ],
              [
                0.983407393168044,
                49.23535443014169
              ],
              [
                0.983482674219004,
                49.23488718420897
              ],
              [
                0.983583213199954,
                49.234662559936154
              ],
              [
                0.983592833917947,
                49.23463903589106
              ],
              [
                0.983592833917947,
                49.23463903589106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.080993591142643,
          "ground": "gnd"
        },
        "28_LVBranch753712": {
          "bus1": "28_LVBus384357",
          "bus2": "28_LVBus384360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983592833917947,
                49.23463903589106
              ],
              [
                0.983592833917947,
                49.23463903589106
              ],
              [
                0.983632526878148,
                49.234566222644894
              ],
              [
                0.983878579992611,
                49.23411653727241
              ],
              [
                0.983887870064494,
                49.23410348686831
              ],
              [
                0.983957417738834,
                49.23400576911315
              ],
              [
                0.983959469445709,
                49.234002889844774
              ],
              [
                0.983969015851227,
                49.23398948289313
              ],
              [
                0.983969015851227,
                49.23398948289313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07731310071361895,
          "ground": "gnd"
        },
        "28_LVBranch460706": {
          "bus1": "28_LVBus384357",
          "bus2": "28_LVBus384358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983592833917947,
                49.23463903589106
              ],
              [
                0.983592833917947,
                49.23463903589106
              ],
              [
                0.983498986343572,
                49.23465995657375
              ],
              [
                0.983449134024453,
                49.234757455878736
              ],
              [
                0.983323566128142,
                49.234784416490115
              ],
              [
                0.983257311448327,
                49.234798639354146
              ],
              [
                0.982823943771869,
                49.234731640084036
              ],
              [
                0.982817153771123,
                49.234731024314186
              ],
              [
                0.982817153771123,
                49.234731024314186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06628428714763691,
          "ground": "gnd"
        },
        "28_LVBranch718226": {
          "bus1": "28_LVBus384358",
          "bus2": "28_LVBus384359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982817153771123,
                49.234731024314186
              ],
              [
                0.982817153771123,
                49.234731024314186
              ],
              [
                0.982455924063208,
                49.23468072457476
              ],
              [
                0.982387493167269,
                49.23467805611862
              ],
              [
                0.982177666168801,
                49.23467444727521
              ],
              [
                0.982085255456485,
                49.23468090701586
              ],
              [
                0.981916162823614,
                49.234703079522916
              ],
              [
                0.9817518303393,
                49.2347195726354
              ],
              [
                0.981468338291982,
                49.23471716135894
              ],
              [
                0.981415403374563,
                49.23471695876204
              ],
              [
                0.981325899004981,
                49.234717268544955
              ],
              [
                0.981314273143679,
                49.234716867630624
              ],
              [
                0.981299659100508,
                49.234716343098405
              ],
              [
                0.981289596631499,
                49.23471597781562
              ],
              [
                0.981270239198176,
                49.23471528287589
              ],
              [
                0.981211018085966,
                49.23471461379497
              ],
              [
                0.981165540773976,
                49.23470948128843
              ],
              [
                0.981151765590689,
                49.23470368258599
              ],
              [
                0.981152948362455,
                49.2346978552021
              ],
              [
                0.981152948362455,
                49.2346978552021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12321113977210434,
          "ground": "gnd"
        },
        "28_148714": {
          "bus1": "28_MVLV61838",
          "bus2": "28_MVBus09101",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974862208362879,
                49.231056071659324
              ],
              [
                0.974883430885223,
                49.23103291353
              ],
              [
                0.974886804495445,
                49.23101639996663
              ],
              [
                0.974895041261971,
                49.231011066040004
              ],
              [
                0.975120439086699,
                49.23086494529205
              ],
              [
                0.976782951524552,
                49.23150899942747
              ],
              [
                0.976945793879315,
                49.231590064099834
              ],
              [
                0.976990020946472,
                49.231695303864555
              ],
              [
                0.977120963844949,
                49.23198806254825
              ],
              [
                0.97721654584488,
                49.232117903205406
              ],
              [
                0.977847242570951,
                49.232459068575785
              ],
              [
                0.978291242764139,
                49.23273557551957
              ],
              [
                0.9783128519015,
                49.23274502164571
              ],
              [
                0.978397139393765,
                49.23275975120467
              ],
              [
                0.978543829832938,
                49.23272057156543
              ],
              [
                0.978543829832938,
                49.23272057156543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3674612292359733,
          "ground": "gnd"
        },
        "28_150851": {
          "bus1": "28_MVBus09101",
          "bus2": "28_MVLV33534",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978543829832938,
                49.23272057156543
              ],
              [
                0.978543829832938,
                49.23272057156543
              ],
              [
                0.978592457154738,
                49.232769501541085
              ],
              [
                0.978605293140632,
                49.23279212928919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006492666189963427,
          "ground": "gnd"
        },
        "28_LVBranch761775": {
          "bus1": "28_MVLV33534_LV",
          "bus2": "28_LVBus384037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978605293140632,
                49.23279212928919
              ],
              [
                0.978658900948021,
                49.23273663787316
              ],
              [
                0.978658900948021,
                49.23273663787316
              ],
              [
                0.978653051581578,
                49.232730551180836
              ],
              [
                0.978655657546208,
                49.23272332016444
              ],
              [
                0.978776599178604,
                49.232673479164184
              ],
              [
                0.978940789760097,
                49.23260654234137
              ],
              [
                0.978952496862843,
                49.23260176859789
              ],
              [
                0.978955395847359,
                49.232600588325965
              ],
              [
                0.978966963098061,
                49.232600072261626
              ],
              [
                0.978973172441617,
                49.2325998010755
              ],
              [
                0.978979313456948,
                49.232605756266565
              ],
              [
                0.978979313456948,
                49.232605756266565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02946907054637573,
          "ground": "gnd"
        },
        "28_LVBranch793865": {
          "bus1": "28_MVLV33534_LV",
          "bus2": "28_LVBus384035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978605293140632,
                49.23279212928919
              ],
              [
                0.978644083093734,
                49.23274281409991
              ],
              [
                0.978644083093734,
                49.23274281409991
              ],
              [
                0.978637942100818,
                49.232736858892515
              ],
              [
                0.978613978917806,
                49.232733415640084
              ],
              [
                0.978247015930294,
                49.232884733015716
              ],
              [
                0.97823863675795,
                49.23288818752054
              ],
              [
                0.978237031525188,
                49.2328912963975
              ],
              [
                0.978235484959353,
                49.23289426216615
              ],
              [
                0.978241625924536,
                49.232900217393265
              ],
              [
                0.978230284695773,
                49.23290490085927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036402669874381344,
          "ground": "gnd"
        },
        "28_LVBranch723093": {
          "bus1": "28_LVBus384035",
          "bus2": "28_LVBus968024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978230284695773,
                49.23290490085927
              ],
              [
                0.97821894346701,
                49.23290958432526
              ],
              [
                0.97821280250334,
                49.23290362909703
              ],
              [
                0.978196278075715,
                49.23290220194022
              ],
              [
                0.977798641988415,
                49.23305672898115
              ],
              [
                0.977720623350976,
                49.23309139300197
              ],
              [
                0.977713806076165,
                49.23309441587371
              ],
              [
                0.977711813710367,
                49.233099191714324
              ],
              [
                0.977712469497179,
                49.23309981916215
              ],
              [
                0.977717954639457,
                49.233105146967155
              ],
              [
                0.9777139549137434,
                49.23311647766334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044504045296414926,
          "ground": "gnd"
        },
        "28_LVBranch759708": {
          "bus1": "28_LVBus968024",
          "bus2": "28_LVBus972582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9777139549137434,
                49.23311647766334
              ],
              [
                0.977727471947149,
                49.23312405304025
              ],
              [
                0.977738304740108,
                49.23313316153561
              ],
              [
                0.977750600719216,
                49.23314349968513
              ],
              [
                0.977834382880446,
                49.233235016421595
              ],
              [
                0.977892753753952,
                49.23325222038839
              ],
              [
                0.977931047451548,
                49.233252887736825
              ],
              [
                0.97794575515798,
                49.23322544099938
              ],
              [
                0.977972030750895,
                49.23321771428366
              ],
              [
                0.978310108842113,
                49.233214075559
              ],
              [
                0.978355914249799,
                49.23321919491622
              ],
              [
                0.978386575682899,
                49.233242312048716
              ],
              [
                0.978402626436317,
                49.2332897320386
              ],
              [
                0.97839673596917,
                49.23342131604476
              ],
              [
                0.978394833393934,
                49.23346165863509
              ],
              [
                0.978394770843221,
                49.23346298782258
              ],
              [
                0.978398360044107,
                49.23346736859198
              ],
              [
                0.978409330512668,
                49.2334671153963
              ],
              [
                0.978409330512668,
                49.2334671153963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08483877136952278,
          "ground": "gnd"
        },
        "28_LVBranch450781": {
          "bus1": "28_LVBus968024",
          "bus2": "28_LVBus973388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9777139549137434,
                49.23311647766334
              ],
              [
                0.977696438154624,
                49.233120232982586
              ],
              [
                0.977615718911149,
                49.23309923534236
              ],
              [
                0.977590894757079,
                49.233105001551
              ],
              [
                0.977467877251616,
                49.23321513043544
              ],
              [
                0.977421201448141,
                49.233351967293466
              ],
              [
                0.977416737453388,
                49.23335472926618
              ],
              [
                0.97741298469744,
                49.2333570589937
              ],
              [
                0.977402877362286,
                49.233354248739495
              ],
              [
                0.9773983493453885,
                49.233362028546566
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040635733912870495,
          "ground": "gnd"
        },
        "28_LVBranch636293": {
          "bus1": "28_LVBus973388",
          "bus2": "28_LVBus973389",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9773983493453885,
                49.233362028546566
              ],
              [
                0.977393821328491,
                49.23336980835363
              ],
              [
                0.977403928666209,
                49.23337261860855
              ],
              [
                0.977415026816659,
                49.23337947470577
              ],
              [
                0.977429355348852,
                49.23345256567184
              ],
              [
                0.977444170141743,
                49.23361888064772
              ],
              [
                0.977387341974744,
                49.23377639551785
              ],
              [
                0.977409502634641,
                49.23380028819286
              ],
              [
                0.977450093073893,
                49.23380544764517
              ],
              [
                0.9774481106776765,
                49.233813997619556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05275481849220512,
          "ground": "gnd"
        },
        "28_LVBranch308075": {
          "bus1": "28_LVBus973389",
          "bus2": "28_LVBus973390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9774481106776765,
                49.233813997619556
              ],
              [
                0.97744612828146,
                49.233822547593945
              ],
              [
                0.977413708334054,
                49.233828065962776
              ],
              [
                0.977403626512577,
                49.23384764856476
              ],
              [
                0.977356343483515,
                49.23393942374746
              ],
              [
                0.97737447067348,
                49.23398145794051
              ],
              [
                0.977397676995527,
                49.23399901850003
              ],
              [
                0.977415975197233,
                49.23401381872609
              ],
              [
                0.977453982098191,
                49.23404456735733
              ],
              [
                0.977516627139043,
                49.23406881983141
              ],
              [
                0.977584284328175,
                49.23408047707695
              ],
              [
                0.977691379659486,
                49.2340879443742
              ],
              [
                0.9777643568006,
                49.234083145921176
              ],
              [
                0.97780639743807,
                49.234072380905936
              ],
              [
                0.977845081101277,
                49.23406246744537
              ],
              [
                0.9780760638249,
                49.233960677690945
              ],
              [
                0.978128641232757,
                49.23393750571277
              ],
              [
                0.978303700000791,
                49.233860350225974
              ],
              [
                0.978410893640665,
                49.233816284561144
              ],
              [
                0.978496668474818,
                49.23381061516625
              ],
              [
                0.978602868929032,
                49.233823373135
              ],
              [
                0.97866934744211,
                49.23383861074083
              ],
              [
                0.978741731916334,
                49.233855200125305
