                0.952788752798749,
                49.22329445075251
              ],
              [
                0.952788752798749,
                49.22329445075251
              ],
              [
                0.953032046435069,
                49.22343228896433
              ],
              [
                0.953032046435069,
                49.22343228896433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02343249201571059,
          "ground": "gnd"
        },
        "28_LVBranch062675": {
          "bus1": "28_LVBus384046",
          "bus2": "28_LVBus384047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.952788752798749,
                49.22329445075251
              ],
              [
                0.952788752798749,
                49.22329445075251
              ],
              [
                0.952314960847657,
                49.2235405800007
              ],
              [
                0.951986525786628,
                49.22369582160169
              ],
              [
                0.951982204047197,
                49.223697865428136
              ],
              [
                0.95198096720151,
                49.2236984532058
              ],
              [
                0.95198096720151,
                49.2236984532058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07405337539178086,
          "ground": "gnd"
        },
        "28_LVBranch102534": {
          "bus1": "28_LVBus384047",
          "bus2": "28_LVBus384048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95198096720151,
                49.2236984532058
              ],
              [
                0.95198096720151,
                49.2236984532058
              ],
              [
                0.95186937524126,
                49.22376006629745
              ],
              [
                0.95186937524126,
                49.22376006629745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0106315466194221,
          "ground": "gnd"
        },
        "28_52313": {
          "bus1": "28_MVBus09076",
          "bus2": "28_MVBus09080",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.947333804302727,
                49.22044567464219
              ],
              [
                0.947333804302727,
                49.22044567464219
              ],
              [
                0.948110139039999,
                49.21956882075311
              ],
              [
                0.947838229824848,
                49.21870193261535
              ],
              [
                0.948898596544557,
                49.21850247089261
              ],
              [
                0.948898596544557,
                49.21850247089261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2915260265242726,
          "ground": "gnd"
        },
        "28_142891": {
          "bus1": "28_MVBus09080",
          "bus2": "28_MVLV54793",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948898596544557,
                49.21850247089261
              ],
              [
                0.948898596544557,
                49.21850247089261
              ],
              [
                0.948919666454299,
                49.21852691390525
              ],
              [
                0.948939746829826,
                49.218523965226346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0031218340287716122,
          "ground": "gnd"
        },
        "28_LVBranch213451": {
          "bus1": "28_MVLV54793_LV",
          "bus2": "28_LVBus384206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948939746829826,
                49.218523965226346
              ],
              [
                0.948945104920333,
                49.21851095264488
              ],
              [
                0.948945104920333,
                49.21851095264488
              ],
              [
                0.948954485424728,
                49.21848816494547
              ],
              [
                0.948954485424728,
                49.21848816494547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0026248312504591744,
          "ground": "gnd"
        },
        "28_LVBranch262424": {
          "bus1": "28_LVBus384206",
          "bus2": "28_LVBus384207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948954485424728,
                49.21848816494547
              ],
              [
                0.948954485424728,
                49.21848816494547
              ],
              [
                0.949011388604586,
                49.218455072067336
              ],
              [
                0.949011388604586,
                49.218455072067336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005543479401828378,
          "ground": "gnd"
        },
        "28_LVBranch228961": {
          "bus1": "28_LVBus384207",
          "bus2": "28_LVBus384208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.949011388604586,
                49.218455072067336
              ],
              [
                0.949011388604586,
                49.218455072067336
              ],
              [
                0.948748981276556,
                49.21804002894962
              ],
              [
                0.948701749777553,
                49.21796532112629
              ],
              [
                0.948564450498263,
                49.217748140617495
              ],
              [
                0.948564450498263,
                49.217748140617495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08509626786231206,
          "ground": "gnd"
        },
        "28_LVBranch174030": {
          "bus1": "28_LVBus384208",
          "bus2": "28_LVBus384209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948564450498263,
                49.217748140617495
              ],
              [
                0.948564450498263,
                49.217748140617495
              ],
              [
                0.948617046111192,
                49.21773791228403
              ],
              [
                0.949064080793856,
                49.21765096121449
              ],
              [
                0.949077236627365,
                49.217648399666054
              ],
              [
                0.949130480204542,
                49.21763804381635
              ],
              [
                0.94934701196651,
                49.21758830438073
              ],
              [
                0.949512043189652,
                49.217550405471876
              ],
              [
                0.949614159207847,
                49.21752695600487
              ],
              [
                0.949614159207847,
                49.21752695600487
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08035633683827685,
          "ground": "gnd"
        },
        "28_LVBranch046590": {
          "bus1": "28_LVBus384209",
          "bus2": "28_LVBus384210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.949614159207847,
                49.21752695600487
              ],
              [
                0.949614159207847,
                49.21752695600487
              ],
              [
                0.949715797254811,
                49.21749986160499
              ],
              [
                0.949891867152333,
                49.217452933131064
              ],
              [
                0.950098348037931,
                49.217397891219846
              ],
              [
                0.950183215994904,
                49.21737918413912
              ],
              [
                0.95022396638325,
                49.21737020200288
              ],
              [
                0.950419010736368,
                49.217327203322434
              ],
              [
                0.950678609431464,
                49.21726997077368
              ],
              [
                0.950678609431464,
                49.21726997077368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0826864498858394,
          "ground": "gnd"
        },
        "28_LVBranch271652": {
          "bus1": "28_LVBus384210",
          "bus2": "28_LVBus384211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.950678609431464,
                49.21726997077368
              ],
              [
                0.950678609431464,
                49.21726997077368
              ],
              [
                0.950770383911676,
                49.21725151383141
              ],
              [
                0.950939754270957,
                49.21721744620987
              ],
              [
                0.951242399633442,
                49.21715657628544
              ],
              [
                0.951438043503726,
                49.21711723118982
              ],
              [
                0.951702204723279,
                49.217066231489504
              ],
              [
                0.95218350430148,
                49.21697331149026
              ],
              [
                0.95218350430148,
                49.21697331149026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11449487973257476,
          "ground": "gnd"
        },
        "28_LVBranch116740": {
          "bus1": "28_LVBus384211",
          "bus2": "28_LVBus384212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95218350430148,
                49.21697331149026
              ],
              [
                0.95218350430148,
                49.21697331149026
              ],
              [
                0.952303175122535,
                49.21695347707733
              ],
              [
                0.952324987226104,
                49.21694986489315
              ],
              [
                0.952638721890298,
                49.216897844853456
              ],
              [
                0.952638721890298,
                49.216897844853456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034209717050400996,
          "ground": "gnd"
        },
        "28_LVBranch112024": {
          "bus1": "28_LVBus384212",
          "bus2": "28_LVBus384214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.952638721890298,
                49.216897844853456
              ],
              [
                0.952638721890298,
                49.216897844853456
              ],
              [
                0.952460264495369,
                49.216615620539734
              ],
              [
                0.952417844430319,
                49.21654853585376
              ],
              [
                0.952415226209013,
                49.21654439005624
              ],
              [
                0.952415226209013,
                49.21654439005624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04254791827712756,
          "ground": "gnd"
        },
        "28_LVBranch017887": {
          "bus1": "28_LVBus384212",
          "bus2": "28_LVBus384213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.952638721890298,
                49.216897844853456
              ],
              [
                0.952638721890298,
                49.216897844853456
              ],
              [
                0.95292667766634,
                49.21683879606595
              ],
              [
                0.953011563496258,
                49.21682139016987
              ],
              [
                0.953011563496258,
                49.21682139016987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028462581108967905,
          "ground": "gnd"
        },
        "28_LVBranch007279": {
          "bus1": "28_LVBus384209",
          "bus2": "28_LVBus384215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.949614159207847,
                49.21752695600487
              ],
              [
                0.949614159207847,
                49.21752695600487
              ],
              [
                0.949870147052495,
                49.217700937411294
              ],
              [
                0.950273820071033,
                49.21799361388465
              ],
              [
                0.950237663337791,
                49.21800926281469
              ],
              [
                0.950111759786448,
                49.21806376287675
              ],
              [
                0.950062000919123,
                49.218085293063446
              ],
              [
                0.950051438236235,
                49.2180898706
              ],
              [
                0.950051438236235,
                49.2180898706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0901591286589345,
          "ground": "gnd"
        },
        "28_LVBranch207136": {
          "bus1": "28_MVLV54793_LV",
          "bus2": "28_LVBus384201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948939746829826,
                49.218523965226346
              ],
              [
                0.94894012403566,
                49.21851049064235
              ],
              [
                0.94894012403566,
                49.21851049064235
              ],
              [
                0.948940758252164,
                49.2184879971223
              ],
              [
                0.948940758252164,
                49.2184879971223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0025020202867256686,
          "ground": "gnd"
        },
        "28_LVBranch002119": {
          "bus1": "28_LVBus384201",
          "bus2": "28_LVBus384202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948940758252164,
                49.2184879971223
              ],
              [
                0.948940758252164,
                49.2184879971223
              ],
              [
                0.948942752543466,
                49.218454241951584
              ],
              [
                0.948965050612568,
                49.218442818205496
              ],
              [
                0.948965050612568,
                49.218442818205496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005819120849223075,
          "ground": "gnd"
        },
        "28_LVBranch076081": {
          "bus1": "28_LVBus384202",
          "bus2": "28_LVBus384203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948965050612568,
                49.218442818205496
              ],
              [
                0.948965050612568,
                49.218442818205496
              ],
              [
                0.948954510129626,
                49.21842622496599
              ],
              [
                0.948810007516959,
                49.21819884330705
              ],
              [
                0.94866986164982,
                49.217978323199674
              ],
              [
                0.948523269575769,
                49.21774763700913
              ],
              [
                0.948494129287269,
                49.21775234983177
              ],
              [
                0.948147930204933,
                49.21780837738056
              ],
              [
                0.947902585583661,
                49.217848076169645
              ],
              [
                0.947643054892234,
                49.21789697354203
              ],
              [
                0.947407307917509,
                49.21794139228877
              ],
              [
                0.947364248087335,
                49.217949502039886
              ],
              [
                0.947364248087335,
                49.217949502039886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17113168637494072,
          "ground": "gnd"
        },
        "28_LVBranch294848": {
          "bus1": "28_LVBus384203",
          "bus2": "28_LVBus384204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.947364248087335,
                49.217949502039886
              ],
              [
                0.947364248087335,
                49.217949502039886
              ],
              [
                0.946896966009767,
                49.21804233163527
              ],
              [
                0.946894800601508,
                49.21804276482672
              ],
              [
                0.946839220117901,
                49.21805377554291
              ],
              [
                0.946527776543738,
                49.21811544902023
              ],
              [
                0.946466762158638,
                49.21812752881188
              ],
              [
                0.946466762158638,
                49.21812752881188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06831550720089535,
          "ground": "gnd"
        },
        "28_LVBranch152120": {
          "bus1": "28_MVLV54793_LV",
          "bus2": "28_LVBus384197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948939746829826,
                49.218523965226346
              ],
              [
                0.948959376059844,
                49.21851994199402
              ],
              [
                0.948959376059844,
                49.21851994199402
              ],
              [
                0.948981171182077,
                49.218515467563186
              ],
              [
                0.948981171182077,
                49.218515467563186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.001663951109244215,
          "ground": "gnd"
        },
        "28_LVBranch139733": {
          "bus1": "28_LVBus384197",
          "bus2": "28_LVBus384198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.948981171182077,
                49.218515467563186
              ],
              [
                0.948981171182077,
                49.218515467563186
              ],
              [
                0.949051302730968,
                49.21850052661737
              ],
              [
                0.949051302730968,
                49.21850052661737
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005372580891401863,
          "ground": "gnd"
        },
        "28_LVBranch046597": {
          "bus1": "28_LVBus384198",
          "bus2": "28_LVBus384199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.949051302730968,
                49.21850052661737
              ],
              [
                0.949051302730968,
                49.21850052661737
              ],
              [
                0.949182480761943,
                49.21871796803438
              ],
              [
                0.949289157480404,
                49.218921745724344
              ],
              [
                0.949390969045534,
                49.21911622044261
              ],
              [
                0.949486868439581,
                49.21933868979518
              ],
              [
                0.949492032322154,
                49.21935068287408
              ],
              [
                0.949555332673991,
                49.219497544637704
              ],
              [
                0.949558534145618,
                49.219504986092936
              ],
              [
                0.949777539817234,
                49.219860891494505
              ],
              [
                0.949957094287289,
                49.22015267475391
              ],
              [
                0.949963021712035,
                49.220162304338665
              ],
              [
                0.949965584578966,
                49.22016646750786
              ],
              [
                0.949965584578966,
                49.22016646750786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1970693639673364,
          "ground": "gnd"
        },
        "28_175253": {
          "bus1": "28_MVLV21704",
          "bus2": "28_MVBus09091",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922413824716553,
                49.23580087759693
              ],
              [
                0.922419013704575,
                49.23578783735725
              ],
              [
                0.922424202689983,
                49.23577479711708
              ],
              [
                0.922433061701537,
                49.23575255367159
              ],
              [
                0.922334414981803,
                49.23569646911676
              ],
              [
                0.922548066074121,
                49.23557408390175
              ],
              [
                0.923556960177327,
                49.23521322827466
              ],
              [
                0.92381621185922,
                49.23512709677999
              ],
              [
                0.924096649119972,
                49.23510495101116
              ],
              [
                0.924656284319885,
                49.23519773147031
              ],
              [
                0.92563500552396,
                49.235339595595185
              ],
              [
                0.925717190202441,
                49.23535858782547
              ],
              [
                0.925717190202441,
                49.23535858782547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2810958918215103,
          "ground": "gnd"
        },
        "28_223389": {
          "bus1": "28_MVBus09091",
          "bus2": "28_MVBus09092",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925717190202441,
                49.23535858782547
              ],
              [
                0.925717190202441,
                49.23535858782547
              ],
              [
                0.925997782334126,
                49.23566148535565
              ],
              [
                0.925997782334126,
                49.23566148535565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03939986781999858,
          "ground": "gnd"
        },
        "28_184990": {
          "bus1": "28_MVBus09092",
          "bus2": "28_MVLV47948",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925997782334126,
                49.23566148535565
              ],
              [
                0.925997782334126,
                49.23566148535565
              ],
              [
                0.92605720158358,
                49.2357155061528
              ],
              [
                0.926508366906223,
                49.23617769633488
              ],
              [
                0.926684192514471,
                49.236242412267636
              ],
              [
                0.926667623383523,
                49.23628416355131
              ],
              [
                0.926673938211947,
                49.23630109524516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08789621592642806,
          "ground": "gnd"
        },
        "28_LVBranch646942": {
          "bus1": "28_MVLV47948_LV",
          "bus2": "28_LVBus384180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926673938211947,
                49.23630109524516
              ],
              [
                0.926645528429772,
                49.23629421965053
              ],
              [
                0.926645528429772,
                49.23629421965053
              ],
              [
                0.926626090656565,
                49.23629444948301
              ],
              [
                0.926590537418254,
                49.236294858327504
              ],
              [
                0.926590537418254,
                49.236294858327504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004005351774637473,
          "ground": "gnd"
        },
        "28_LVBranch290723": {
          "bus1": "28_LVBus384180",
          "bus2": "28_LVBus384181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926590537418254,
                49.236294858327504
              ],
              [
                0.926590537418254,
                49.236294858327504
              ],
              [
                0.926565105936518,
                49.23629997790195
              ],
              [
                0.92638345704232,
                49.23633651794787
              ],
              [
                0.926304541754446,
                49.23635186368711
              ],
              [
                0.925861367886625,
                49.236486769732174
              ],
              [
                0.925839964442434,
                49.23648961816745
              ],
              [
                0.925822968387735,
                49.236491880431196
              ],
              [
                0.925734445438695,
                49.23643124517048
              ],
              [
                0.925732944051297,
                49.23643244959139
              ],
              [
                0.925626273570499,
                49.2365180793951
              ],
              [
                0.925499687391534,
                49.23653182157845
              ],
              [
                0.925458642354527,
                49.23652982018386
              ],
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.92492853593985,
                49.236515047084005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13298944027843781,
          "ground": "gnd"
        },
        "28_LVBranch431713": {
          "bus1": "28_LVBus384181",
          "bus2": "28_LVBus384183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.924936606418685,
                49.236527991834876
              ],
              [
                0.925330319549327,
                49.23647533006768
              ],
              [
                0.92535313526908,
                49.23653353032536
              ],
              [
                0.925355277346508,
                49.236538982985074
              ],
              [
                0.925355277346508,
                49.236538982985074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03812781211655696,
          "ground": "gnd"
        },
        "28_LVBranch305593": {
          "bus1": "28_LVBus384181",
          "bus2": "28_LVBus384182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.924947070562408,
                49.236219288718544
              ],
              [
                0.92494657178942,
                49.23613797871842
              ],
              [
                0.92494657178942,
                49.23613797871842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04196315588361503,
          "ground": "gnd"
        },
        "28_LVBranch092412": {
          "bus1": "28_LVBus384181",
          "bus2": "28_LVBus384184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.92492853593985,
                49.236515047084005
              ],
              [
                0.924894935146108,
                49.23651581087931
              ],
              [
                0.924472384225634,
                49.23656116774296
              ],
              [
                0.924472384225634,
                49.23656116774296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03363127783166817,
          "ground": "gnd"
        },
        "28_LVBranch428849": {
          "bus1": "28_LVBus384184",
          "bus2": "28_LVBus384185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924472384225634,
                49.23656116774296
              ],
              [
                0.924472384225634,
                49.23656116774296
              ],
              [
                0.924080729233375,
                49.236591799627476
              ],
              [
                0.924080729233375,
                49.236591799627476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028724851531351583,
          "ground": "gnd"
        },
        "28_LVBranch669381": {
          "bus1": "28_LVBus384185",
          "bus2": "28_LVBus384186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924080729233375,
                49.236591799627476
              ],
              [
                0.924080729233375,
                49.236591799627476
              ],
              [
                0.924147884508808,
                49.23669588281393
              ],
              [
                0.924212118158007,
                49.23679542963595
              ],
              [
                0.924249499848786,
                49.23683238826738
              ],
              [
                0.924535622531745,
                49.23711527051594
              ],
              [
                0.924558362048108,
                49.23713774221968
              ],
              [
                0.924709881427385,
                49.23728755852951
              ],
              [
                0.924921404127096,
                49.23749667744744
              ],
              [
                0.924939561419823,
                49.23751111570858
              ],
              [
                0.925009343727827,
                49.237566597748554
              ],
              [
                0.925026789266655,
                49.237580470497505
              ],
              [
                0.925085585820893,
                49.237627223767255
              ],
              [
                0.925118314876732,
                49.23765324547479
              ],
              [
                0.925183800278481,
                49.237705298166865
              ],
              [
                0.925192516111035,
                49.23771223893895
              ],
              [
                0.925430404456324,
                49.23790136796437
              ],
              [
                0.925588645194551,
                49.23799745478475
              ],
              [
                0.925607475333182,
                49.23800889058715
              ],
              [
                0.925714665847659,
                49.238073977688494
              ],
              [
                0.925850216637969,
                49.23815629157022
              ],
              [
                0.925920651564751,
                49.238199056737194
              ],
              [
                0.926036603265425,
                49.238269467323164
              ],
              [
                0.925917042675929,
                49.23836612411969
              ],
              [
                0.925887556057468,
                49.23838995832182
              ],
              [
                0.925887556057468,
                49.23838995832182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2538840589032933,
          "ground": "gnd"
        },
        "28_LVBranch612728": {
          "bus1": "28_LVBus384185",
          "bus2": "28_LVBus384187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924080729233375,
                49.236591799627476
              ],
              [
                0.924080729233375,
                49.236591799627476
              ],
              [
                0.923992246755028,
                49.23659570003474
              ],
              [
                0.92397018968106,
                49.23657837615783
              ],
              [
                0.923858453792946,
                49.236490616391315
              ],
              [
                0.923764960135605,
                49.236417188141
              ],
              [
                0.923673604440357,
                49.236456746342334
              ],
              [
                0.923673604440357,
                49.236456746342334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040282251269558984,
          "ground": "gnd"
        },
        "28_LVBranch599747": {
          "bus1": "28_MVLV47948_LV",
          "bus2": "28_LVBus384176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926673938211947,
                49.23630109524516
              ],
              [
                0.92668578903886,
                49.236283783973846
              ],
              [
                0.92668578903886,
                49.236283783973846
              ],
              [
                0.926701429468594,
                49.23624036837467
              ],
              [
                0.926701429468594,
                49.23624036837467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004960962678161082,
          "ground": "gnd"
        },
        "28_LVBranch655004": {
          "bus1": "28_LVBus384176",
          "bus2": "28_LVBus384177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926701429468594,
                49.23624036837467
              ],
              [
                0.926701429468594,
                49.23624036837467
              ],
              [
                0.926517234556226,
                49.23616658620418
              ],
              [
                0.926517234556226,
                49.23616658620418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015724771933570903,
          "ground": "gnd"
        },
        "28_LVBranch398414": {
          "bus1": "28_LVBus384177",
          "bus2": "28_LVBus384178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926517234556226,
                49.23616658620418
              ],
              [
                0.926517234556226,
                49.23616658620418
              ],
              [
                0.92648332715499,
                49.23614401054688
              ],
              [
                0.926440337669428,
                49.23609933072726
              ],
              [
                0.926399149976382,
                49.236056505185715
              ],
              [
                0.926301495306483,
                49.2359485602188
              ],
              [
                0.926194904649063,
                49.23583071550503
              ],
              [
                0.926191953727706,
                49.235827733447856
              ],
              [
                0.926079734689143,
                49.23571448610826
              ],
              [
                0.926078265847789,
                49.235713004141665
              ],
              [
                0.926058837325888,
                49.235693393189074
              ],
              [
                0.92601478563018,
                49.23564894331878
              ],
              [
                0.92601478563018,
                49.23564894331878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06830747712852478,
          "ground": "gnd"
        },
        "28_LVBranch342636": {
          "bus1": "28_MVLV47948_LV",
          "bus2": "28_LVBus384169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926673938211947,
                49.23630109524516
              ],
              [
                0.926692606107981,
                49.236295410924065
              ],
              [
                0.926692606107981,
                49.236295410924065
              ],
              [
                0.92673074444892,
                49.236283800100495
              ],
              [
                0.92673074444892,
                49.236283800100495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0030629273570220122,
          "ground": "gnd"
        },
        "28_LVBranch200597": {
          "bus1": "28_LVBus384169",
          "bus2": "28_LVBus384170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92673074444892,
                49.236283800100495
              ],
              [
                0.92673074444892,
                49.236283800100495
              ],
              [
                0.92687502104731,
                49.23628697820817
              ],
              [
                0.927210697327377,
                49.236294372746656
              ],
              [
                0.927251827153834,
                49.2362952782649
              ],
              [
                0.927279256020395,
                49.23629588803208
              ],
              [
                0.927347814963636,
                49.23629739429529
              ],
              [
                0.927466500290242,
                49.23630001048351
              ],
              [
                0.927631043536607,
                49.23627972102548
              ],
              [
                0.927657054091797,
                49.23627399698862
              ],
              [
                0.927802663024041,
                49.23624857864652
              ],
              [
                0.927953008274503,
                49.23622959570296
              ],
              [
                0.92826286955094,
                49.23619046990522
              ],
              [
                0.928265155407135,
                49.236190182234076
              ],
              [
                0.928355888276648,
                49.236178730023234
              ],
              [
                0.928362390944619,
                49.236177296729466
              ],
              [
                0.928362390944619,
                49.236177296729466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12030832554798936,
          "ground": "gnd"
        },
        "28_LVBranch037257": {
          "bus1": "28_LVBus384170",
          "bus2": "28_LVBus384171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928362390944619,
                49.236177296729466
              ],
              [
                0.928362390944619,
                49.236177296729466
              ],
              [
                0.928368868782657,
                49.23617877456261
              ],
              [
                0.928570271097686,
                49.23622462108969
              ],
              [
                0.92931180024379,
                49.2371771510336
              ],
              [
                0.92943019884005,
                49.23732923250844
              ],
              [
                0.929642236454074,
                49.2376396014234
              ],
              [
                0.929651291015824,
                49.237651236448876
              ],
              [
                0.929651291015824,
                49.237651236448876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19318332902740132,
          "ground": "gnd"
        },
        "28_LVBranch485017": {
          "bus1": "28_LVBus384171",
          "bus2": "28_LVBus384172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929651291015824,
                49.237651236448876
              ],
              [
                0.929651291015824,
                49.237651236448876
              ],
              [
                0.929568187034772,
                49.23767468536743
              ],
              [
                0.92915067475578,
                49.2377924808239
              ],
              [
                0.929122046750948,
                49.237800555725684
              ],
              [
                0.928909349499154,
                49.23786979425817
              ],
              [
                0.928909349499154,
                49.23786979425817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059264245952136634,
          "ground": "gnd"
        },
        "28_LVBranch683421": {
          "bus1": "28_LVBus384172",
          "bus2": "28_LVBus384173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928909349499154,
                49.23786979425817
              ],
              [
                0.928909349499154,
                49.23786979425817
              ],
              [
                0.928961869104843,
                49.23795498525108
              ],
              [
                0.928961869104843,
                49.23795498525108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010217293865568007,
          "ground": "gnd"
        },
        "28_LVBranch376170": {
          "bus1": "28_LVBus384172",
          "bus2": "28_LVBus384174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928909349499154,
                49.23786979425817
              ],
              [
                0.928909349499154,
                49.23786979425817
              ],
              [
                0.928764672285443,
                49.237937224726345
              ],
              [
                0.928715903619754,
                49.23795714016387
              ],
              [
                0.92835221140105,
                49.23807036162167
              ],
              [
                0.928049958785316,
                49.238155952990134
              ],
              [
                0.92737759751202,
                49.238328313324836
              ],
              [
                0.92714232742738,
                49.238357754871956
              ],
              [
                0.927102713725847,
                49.238356049437456
              ],
              [
                0.92704735028507,
                49.23835367371504
              ],
              [
                0.926799908165732,
                49.23834303848908
              ],
              [
                0.926050833123098,
                49.23824849991144
              ],
              [
                0.925965323600631,
                49.23834153143405
              ],
              [
                0.925965323600631,
                49.23834153143405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2330671400920867,
          "ground": "gnd"
        },
        "28_145595": {
          "bus1": "28_MVBus09092",
          "bus2": "28_MVLV59378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925997782334126,
                49.23566148535565
              ],
              [
                0.925997782334126,
                49.23566148535565
              ],
              [
                0.925889986073353,
                49.235697185688444
              ],
              [
                0.925864751308978,
                49.235705146962744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008797282264670308,
          "ground": "gnd"
        },
        "28_LVBranch621972": {
          "bus1": "28_MVLV59378_LV",
          "bus2": "28_LVBus384243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925864751308978,
                49.235705146962744
              ],
              [
                0.925882313805955,
                49.23568422770378
              ],
              [
                0.925882313805955,
                49.23568422770378
              ],
              [
                0.925958226084487,
                49.23557622058162
              ],
              [
                0.925958226084487,
                49.23557622058162
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013223074186634012,
          "ground": "gnd"
        },
        "28_LVBranch592459": {
          "bus1": "28_LVBus384243",
          "bus2": "28_LVBus384244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925958226084487,
                49.23557622058162
              ],
              [
                0.925958226084487,
                49.23557622058162
              ],
              [
                0.925924531242375,
                49.23554892067768
              ],
              [
                0.925924531242375,
                49.23554892067768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003903792089508229,
          "ground": "gnd"
        },
        "28_LVBranch535135": {
          "bus1": "28_LVBus384244",
          "bus2": "28_LVBus384245",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925924531242375,
                49.23554892067768
              ],
              [
                0.925924531242375,
                49.23554892067768
              ],
              [
                0.925855544444562,
                49.235493017077616
              ],
              [
                0.925792105895949,
                49.235378438032264
              ],
              [
                0.925792105895949,
                49.235378438032264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02154795421058132,
          "ground": "gnd"
        },
        "28_LVBranch488461": {
          "bus1": "28_LVBus384245",
          "bus2": "28_LVBus384246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925792105895949,
                49.235378438032264
              ],
              [
                0.925792105895949,
                49.235378438032264
              ],
              [
                0.925865913670448,
                49.23537264745465
              ],
              [
                0.92592291699082,
                49.23537565408991
              ],
              [
                0.926003474649477,
                49.23539993764001
              ],
              [
                0.926003474649477,
                49.23539993764001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016036872721234764,
          "ground": "gnd"
        },
        "28_LVBranch605523": {
          "bus1": "28_LVBus384246",
          "bus2": "28_LVBus384247",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926003474649477,
                49.23539993764001
              ],
              [
                0.926003474649477,
                49.23539993764001
              ],
              [
                0.926072064314788,
                49.2354007800546
              ],
              [
                0.926305269095052,
                49.235403647564056
              ],
              [
                0.926400280030392,
                49.235402293329976
              ],
              [
                0.92658301497464,
                49.23537406897585
              ],
              [
                0.926751610938954,
                49.23534100553205
              ],
              [
                0.926955530777364,
                49.23531036077302
              ],
              [
                0.926955530777364,
                49.23531036077302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07063034299339013,
          "ground": "gnd"
        },
        "28_LVBranch397655": {
          "bus1": "28_LVBus384247",
          "bus2": "28_LVBus384248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926955530777364,
                49.23531036077302
              ],
              [
                0.926955530777364,
                49.23531036077302
              ],
              [
                0.927079026353754,
                49.23528358719757
              ],
              [
                0.927213771687245,
                49.235265419336294
              ],
              [
                0.927582482208524,
                49.235234858299705
              ],
              [
                0.927680773038581,
                49.23523047739673
              ],
              [
                0.927923175341933,
                49.23521966546527
              ],
              [
                0.927923175341933,
                49.23521966546527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07142788831372239,
          "ground": "gnd"
        },
        "28_LVBranch805287": {
          "bus1": "28_LVBus384248",
          "bus2": "28_LVBus384249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927923175341933,
                49.23521966546527
              ],
              [
                0.927923175341933,
                49.23521966546527
              ],
              [
                0.928052332461326,
                49.235202096003015
              ],
              [
                0.928184812160897,
                49.235184960788295
              ],
              [
                0.928572765662471,
                49.23508905274706
              ],
              [
                0.928701575883468,
                49.235027995897234
              ],
              [
                0.928803372869111,
                49.234982239354714
              ],
              [
                0.929052888715446,
                49.234891965714716
              ],
              [
                0.929058890078892,
                49.234889789660556
              ],
              [
                0.929058890078892,
                49.234889789660556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09147380058249066,
          "ground": "gnd"
        },
        "28_LVBranch557622": {
          "bus1": "28_MVLV59378_LV",
          "bus2": "28_LVBus384239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925864751308978,
                49.235705146962744
              ],
              [
                0.925874281919549,
                49.235683378442424
              ],
              [
                0.925874281919549,
                49.235683378442424
              ],
              [
                0.925871575554929,
                49.23565297437689
              ],
              [
                0.925857095036723,
                49.23559556410128
              ],
              [
                0.925841734287876,
                49.23557924484363
              ],
              [
                0.925703114475818,
                49.23543198063979
              ],
              [
                0.9256579790837,
                49.235411042891236
              ],
              [
                0.925641424569309,
                49.23541473008829
              ],
              [
                0.925641424569309,
                49.23541473008829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03653135791523986,
          "ground": "gnd"
        },
        "28_LVBranch346793": {
          "bus1": "28_LVBus384239",
          "bus2": "28_LVBus384240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925641424569309,
                49.23541473008829
              ],
              [
                0.925641424569309,
                49.23541473008829
              ],
              [
                0.92562928543504,
                49.23541053468814
              ],
              [
                0.925626539512494,
                49.23540958583342
              ],
              [
                0.925597153501122,
                49.235402303117304
              ],
              [
                0.925551586924494,
                49.23539508168422
              ],
              [
                0.924803957488668,
                49.23527651431449
              ],
              [
                0.924557776949894,
                49.23523747576035
              ],
              [
                0.924523919946827,
                49.235232108059364
              ],
              [
                0.924484802703905,
                49.235225905645656
              ],
              [
                0.92440520653161,
                49.23522860798122
              ],
              [
                0.924022793427437,
                49.2352703560853
              ],
              [
                0.923313887687674,
                49.235347750066026
              ],
              [
                0.923309983255315,
                49.23535999675046
              ],
              [
                0.923309983255315,
                49.23535999675046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1746339083578973,
          "ground": "gnd"
        },
        "28_LVBranch796915": {
          "bus1": "28_LVBus384240",
          "bus2": "28_LVBus384241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923309983255315,
                49.23535999675046
              ],
              [
                0.923309983255315,
                49.23535999675046
              ],
              [
                0.923302908042274,
                49.235352302360916
              ],
              [
                0.923237303086013,
                49.23537817259827
              ],
              [
                0.923103096280187,
                49.23543109973491
              ],
              [
                0.922621190375929,
                49.23562112421603
              ],
              [
                0.922580295841463,
                49.23564511974213
              ],
              [
                0.922582519556602,
                49.23566505865578
              ],
              [
                0.922624678120871,
                49.2356889188357
              ],
              [
                0.923074277157795,
                49.235890459615845
              ],
              [
                0.923125151642653,
                49.235913263127344
              ],
              [
                0.923438939787525,
                49.23614279272482
              ],
              [
                0.923504806112782,
                49.23619633360507
              ],
              [
                0.923544108722612,
                49.23622827404103
              ],
              [
                0.923705198123233,
                49.236359217392334
              ],
              [
                0.923737950542853,
                49.23638583286739
              ],
              [
                0.923768627719516,
                49.2363721043018
              ],
              [
                0.923768627719516,
                49.2363721043018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18507921009485795,
          "ground": "gnd"
        },
        "28_166442": {
          "bus1": "28_MVBus09091",
          "bus2": "28_MVLV21705",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925717190202441,
                49.23535858782547
              ],
              [
                0.926393703740099,
                49.23538239319411
              ],
              [
                0.92659408005722,
                49.23536138517509
              ],
              [
                0.927125218177877,
                49.23524847397296
              ],
              [
                0.927321962967819,
                49.23522975840587
              ],
              [
                0.927621949998459,
                49.23521926409538
              ],
              [
                0.928018813630676,
                49.23518887961226
              ],
              [
                0.928226513825136,
                49.23516094589575
              ],
              [
                0.928614850748099,
                49.235051024264294
              ],
              [
                0.92902786709439,
                49.23488665802042
              ],
              [
                0.929139636240023,
                49.234907711324276
              ],
              [
                0.929346686964922,
                49.2347670493105
              ],
              [
                0.930004354011623,
                49.234534956348995
              ],
              [
                0.93012779510159,
                49.234396152160286
              ],
              [
                0.930217782792525,
                49.23432350502589
              ],
              [
                0.930350117131583,
                49.23423278941442
              ],
              [
                0.93048856516788,
                49.23413626855318
              ],
              [
                0.930708665433493,
                49.23405710368471
              ],
              [
                0.930793902576723,
                49.23407335160157
              ],
              [
                0.931430369522133,
                49.234420204735095
              ],
              [
                0.931536897753814,
                49.23435131776663
              ],
              [
                0.931582686938965,
                49.23437700550383
              ],
              [
                0.931598324139409,
                49.234385770149714
              ],
              [
                0.931613961345179,
                49.234394534793495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.49509641321850895,
          "ground": "gnd"
        },
        "28_210590": {
          "bus1": "28_MVLV21705",
          "bus2": "28_MVBus09093",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931613961345179,
                49.234394534793495
              ],
              [
                0.931593381799761,
                49.23439489582392
              ],
              [
                0.931572802254055,
                49.23439525685083
              ],
              [
                0.931553499452646,
                49.23439559688411
              ],
              [
                0.931468881277867,
                49.23444756850211
              ],
              [
                0.931538754359844,
                49.23451791055916
              ],
              [
                0.931990595453416,
                49.23480854796424
              ],
              [
                0.932520882176976,
                49.23512571138249
              ],
              [
                0.932748624053938,
                49.235154219978796
              ],
              [
                0.934634283340123,
                49.23531879587168
              ],
              [
                0.934958630211536,
                49.2352980904046
              ],
              [
                0.935266302219762,
                49.23527845629086
              ],
              [
                0.935399318307674,
                49.23527931807101
              ],
              [
                0.93552246597182,
                49.23531198220257
              ],
              [
                0.935579949675043,
                49.2352862890414
              ],
              [
                0.935564788723633,
                49.23526806839118
              ],
              [
                0.935577182796034,
                49.23522969078127
              ],
              [
                0.937029598974088,
                49.234869624559224
              ],
              [
                0.937435861749996,
                49.234811696168514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4952727764557597,
          "ground": "gnd"
        },
        "28_198282": {
          "bus1": "28_MVBus09093",
          "bus2": "28_MVLV60724",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937435861749996,
                49.234811696168514
              ],
              [
                0.937435861749996,
                49.234811696168514
              ],
              [
                0.937485852818121,
                49.234897420162824
              ],
              [
                0.937645625540091,
                49.2350597347896
              ],
              [
                0.93759015206703,
                49.235130624243695
              ],
              [
                0.93757786454524,
                49.23514143470127
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.040540831910196994,
          "ground": "gnd"
        },
        "28_LVBranch248369": {
          "bus1": "28_MVLV60724_LV",
          "bus2": "28_LVBus384253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93757786454524,
                49.23514143470127
              ],
              [
                0.937583375978336,
                49.23514060937518
              ],
              [
                0.937583375978336,
                49.23514060937518
              ],
              [
                0.937588901373742,
                49.235139775225775
              ],
              [
                0.937588901373742,
                49.235139775225775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00041295162167618785,
          "ground": "gnd"
        },
        "28_LVBranch245018": {
          "bus1": "28_LVBus384253",
          "bus2": "28_LVBus384262",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937588901373742,
                49.235139775225775
              ],
              [
                0.937588901373742,
                49.235139775225775
              ],
              [
                0.937917674196754,
                49.23541233961038
              ],
              [
                0.937917674196754,
                49.23541233961038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038628575568339506,
          "ground": "gnd"
        },
        "28_LVBranch001927": {
          "bus1": "28_LVBus384253",
          "bus2": "28_LVBus384254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937588901373742,
                49.235139775225775
              ],
              [
                0.937588901373742,
                49.235139775225775
              ],
              [
                0.937435042173176,
                49.234832740463865
              ],
              [
                0.937434898851726,
                49.23483246023089
              ],
              [
                0.937425933525509,
                49.23482254311561
              ],
              [
                0.937425933525509,
                49.23482254311561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03725267852049216,
          "ground": "gnd"
        },
        "28_LVBranch717327": {
          "bus1": "28_LVBus384254",
          "bus2": "28_LVBus384255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937425933525509,
                49.23482254311561
              ],
              [
                0.937425933525509,
                49.23482254311561
              ],
              [
                0.937192021631443,
                49.23483768760359
              ],
              [
                0.935767329313489,
                49.235189102641186
              ],
              [
                0.935621383553739,
                49.235230674233826
              ],
              [
                0.935621383553739,
                49.235230674233826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13958152113052796,
          "ground": "gnd"
        },
        "28_LVBranch604747": {
          "bus1": "28_LVBus384255",
          "bus2": "28_LVBus384256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.935621383553739,
                49.235230674233826
              ],
              [
                0.935621383553739,
                49.235230674233826
              ],
              [
                0.935576152160807,
                49.2352559354091
              ],
              [
                0.935797096149083,
                49.235509391489025
              ],
              [
                0.935797096149083,
                49.235509391489025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03678651170421071,
          "ground": "gnd"
        },
        "28_LVBranch583275": {
          "bus1": "28_LVBus384256",
          "bus2": "28_LVBus384257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.935797096149083,
                49.235509391489025
              ],
              [
                0.935797096149083,
                49.235509391489025
              ],
              [
                0.936149103677209,
                49.23589952427122
              ],
              [
                0.936155524098861,
                49.235906644123894
              ],
              [
                0.936172168677239,
                49.235936410843955
              ],
              [
                0.936270335112825,
                49.23611198098063
              ],
              [
                0.936276719354481,
                49.23611992710036
              ],
              [
                0.936277356553706,
                49.23612071630642
              ],
              [
                0.936434405824792,
                49.23654735505661
              ],
              [
                0.936438660624448,
                49.23655589633374
              ],
              [
                0.936458977658261,
                49.236664493699166
              ],
              [
                0.936424503799422,
                49.23675125400188
              ],
              [
                0.936410399901873,
                49.23680304551518
              ],
              [
                0.936358732204727,
                49.23686204555146
              ],
              [
                0.936210082587886,
                49.23694933318922
              ],
              [
                0.936204978413961,
                49.23695232879424
              ],
              [
                0.936204978413961,
                49.23695232879424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17713086293496094,
          "ground": "gnd"
        },
        "28_LVBranch621596": {
          "bus1": "28_LVBus384254",
          "bus2": "28_LVBus384258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937425933525509,
                49.23482254311561
              ],
              [
                0.937425933525509,
                49.23482254311561
              ],
              [
                0.937439767764927,
                49.23482851831256
              ],
              [
                0.93866402116383,
                49.2348194722774
              ],
              [
                0.939176907901551,
                49.23484068775939
              ],
              [
                0.939390641510653,
                49.23487221951765
              ],
              [
                0.93960867372956,
                49.23490565203309
              ],
              [
                0.93960867372956,
                49.23490565203309
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16006198492648827,
          "ground": "gnd"
        },
        "28_LVBranch653040": {
          "bus1": "28_LVBus384258",
          "bus2": "28_LVBus384259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93960867372956,
                49.23490565203309
              ],
              [
                0.93960867372956,
                49.23490565203309
              ],
              [
                0.939672991593258,
                49.23492127257097
              ],
              [
                0.940162033008796,
                49.23497320732871
              ],
              [
                0.940334226994476,
                49.23495431051677
              ],
              [
                0.940334226994476,
                49.23495431051677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05379183461670091,
          "ground": "gnd"
        },
        "28_LVBranch640041": {
          "bus1": "28_LVBus384259",
          "bus2": "28_LVBus384260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940334226994476,
                49.23495431051677
              ],
              [
                0.940334226994476,
                49.23495431051677
              ],
              [
                0.940397671752878,
                49.23490960750087
              ],
              [
                0.940435213079842,
                49.23487889048442
              ],
              [
                0.940598773069167,
                49.23485956932257
              ],
              [
                0.940939484835562,
                49.234953643651956
              ],
              [
                0.941247748196487,
                49.23514113381129
              ],
              [
                0.941247748196487,
                49.23514113381129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08083474491603126,
          "ground": "gnd"
        },
        "28_LVBranch490259": {
          "bus1": "28_LVBus384260",
          "bus2": "28_LVBus384261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.941247748196487,
                49.23514113381129
              ],
              [
                0.941247748196487,
                49.23514113381129
              ],
              [
                0.942059770770269,
                49.235650790563376
              ],
              [
                0.941984297813021,
                49.23572462146359
              ],
              [
                0.941932633867476,
                49.235775159256576
              ],
              [
                0.941932633867476,
                49.235775159256576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0985584110634651,
          "ground": "gnd"
        },
        "28_153259": {
          "bus1": "28_MVBus09093",
          "bus2": "28_MVLV76035",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937435861749996,
                49.234811696168514
              ],
              [
                0.939031182138562,
                49.23480513149546
              ],
              [
                0.939609040212655,
                49.23489165634934
              ],
              [
                0.940146332197582,
                49.23496015683339
              ],
              [
                0.940341776941957,
                49.23488901737064
              ],
              [
                0.940365125279412,
                49.234775564234205
              ],
              [
                0.940366701312658,
                49.23468618237546
              ],
              [
                0.940321622269973,
                49.234608397379375
              ],
              [
                0.940152862433071,
                49.23452310726987
              ],
              [
                0.940142691940502,
                49.234507021024115
              ],
              [
                0.940128052450381,
                49.23449178134002
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26489078883145173,
          "ground": "gnd"
        },
        "28_LVBranch410768": {
          "bus1": "28_MVLV76035_LV",
          "bus2": "28_LVBus384432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940128052450381,
                49.23449178134002
              ],
              [
                0.940130056701915,
                49.234512975334354
              ],
              [
                0.940130056701915,
                49.234512975334354
              ],
              [
                0.940130970522927,
                49.23451823370846
              ],
              [
                0.940132536132765,
                49.2345272827126
              ],
              [
                0.940306823963903,
                49.23461820841847
              ],
              [
                0.940342649473612,
                49.23468757380964
              ],
              [
                0.940342649473612,
                49.23468757380964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02597371479868149,
          "ground": "gnd"
        },
        "28_LVBranch562132": {
          "bus1": "28_LVBus384432",
          "bus2": "28_LVBus384433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940342649473612,
                49.23468757380964
              ],
              [
                0.940342649473612,
                49.23468757380964
              ],
              [
                0.9403407022869,
                49.23477495649043
              ],
              [
                0.940306436599238,
                49.23488668307428
              ],
              [
                0.940216612956378,
                49.23493104305668
              ],
              [
                0.940216612956378,
                49.23493104305668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030586319966206893,
          "ground": "gnd"
        },
        "28_LVBranch611417": {
          "bus1": "28_MVLV76035_LV",
          "bus2": "28_LVBus384427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940128052450381,
                49.23449178134002
              ],
              [
                0.940105424786748,
                49.23450288503694
              ],
              [
                0.940105424786748,
                49.23450288503694
              ],
              [
                0.940094761163943,
                49.23451455932407
              ],
              [
                0.940043352235029,
                49.23449454244016
              ],
              [
                0.940055431700317,
                49.234480251785314
              ],
              [
                0.940050986412269,
                49.234474161544526
              ],
              [
                0.940050986412269,
                49.234474161544526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008435984779848573,
          "ground": "gnd"
        },
        "28_LVBranch676721": {
          "bus1": "28_LVBus384427",
          "bus2": "28_LVBus384429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940050986412269,
                49.234474161544526
              ],
              [
                0.940050986412269,
                49.234474161544526
              ],
              [
                0.940035200704461,
                49.234491023935504
              ],
              [
                0.939898541530409,
                49.23444097224823
              ],
              [
                0.939839136059973,
                49.234440028994115
              ],
              [
                0.939720083923858,
                49.23439044268691
              ],
              [
                0.939407239219194,
                49.234248704881416
              ],
              [
                0.939151045956181,
                49.234166887880505
              ],
              [
                0.938827584702136,
                49.234105870580905
              ],
              [
                0.938816873525319,
                49.234116762437644
              ],
              [
                0.93881060749765,
                49.234123141272306
              ],
              [
                0.93881060749765,
                49.234123141272306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10346951652466975,
          "ground": "gnd"
        },
        "28_LVBranch486986": {
          "bus1": "28_LVBus384429",
          "bus2": "28_LVBus384430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93881060749765,
                49.234123141272306
              ],
              [
                0.93881060749765,
                49.234123141272306
              ],
              [
                0.938802278754835,
                49.23411403141352
              ],
              [
                0.938815306647987,
                49.23410171084313
              ],
              [
                0.938764014210606,
                49.23407845085588
              ],
              [
                0.938713184059172,
                49.234038186005016
              ],
              [
                0.938723773501491,
                49.233903045282695
              ],
              [
                0.938735499234043,
                49.2337902117007
              ],
              [
                0.938762259394754,
                49.23367604366804
              ],
              [
                0.938764088146006,
                49.23362996751379
              ],
              [
                0.938749423649487,
                49.23361819589218
              ],
              [
                0.938742485669886,
                49.233617998231686
              ],
              [
                0.938742485669886,
                49.233617998231686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06099558039181236,
          "ground": "gnd"
        },
        "28_LVBranch639069": {
          "bus1": "28_LVBus384427",
          "bus2": "28_LVBus384428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940050986412269,
                49.234474161544526
              ],
              [
                0.940050986412269,
                49.234474161544526
              ],
              [
                0.940040371307069,
                49.23447293271026
              ],
              [
                0.940034585214639,
                49.23447882297085
              ],
              [
                0.939915137108352,
                49.23443521682959
              ],
              [
                0.939911591713038,
                49.23442580330924
              ],
              [
                0.939982292610383,
                49.23429429178435
              ],
              [
                0.940043483047856,
                49.23418048843768
              ],
              [
                0.940046286778506,
                49.23417527333884
              ],
              [
                0.940061215997497,
                49.23414750113175
              ],
              [
                0.940140852641979,
                49.23405982766498
              ],
              [
                0.940145690251974,
                49.23405450145143
              ],
              [
                0.940139054387348,
                49.23405126118477
              ],
              [
                0.940139054387348,
                49.23405126118477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05805234398732238,
          "ground": "gnd"
        },
        "28_LVBranch480638": {
          "bus1": "28_MVLV76035_LV",
          "bus2": "28_LVBus384420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940128052450381,
                49.23449178134002
              ],
              [
                0.940116970794976,
                49.23450874342881
              ],
              [
                0.940116970794976,
                49.23450874342881
              ],
              [
                0.940101848796327,
                49.23452643126634
              ],
              [
                0.939895387510671,
                49.23445099968061
              ],
              [
                0.939833075781566,
                49.234449950700274
              ],
              [
                0.939715157525108,
                49.23440004511435
              ],
              [
                0.939701644020046,
                49.234405494931835
              ],
              [
                0.939701644020046,
                49.234405494931835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.035392975659148965,
          "ground": "gnd"
        },
        "28_LVBranch726298": {
          "bus1": "28_LVBus384420",
          "bus2": "28_LVBus384421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939701644020046,
                49.234405494931835
              ],
              [
                0.939701644020046,
                49.234405494931835
              ],
              [
                0.93970291256816,
                49.23439516698736
              ],
              [
                0.939537825635413,
                49.23432122294738
              ],
              [
                0.939394918744563,
                49.2342572147645
              ],
              [
                0.939156236938844,
                49.23417987000937
              ],
              [
                0.93914262083856,
                49.23417546108694
              ],
              [
                0.938824635684402,
                49.23411491193489
              ],
              [
                0.938754492442964,
                49.23408243745695
              ],
              [
                0.93870191463107,
                49.23404084030206
              ],
              [
                0.938713552628122,
                49.23390397752854
              ],
              [
                0.938705719031576,
                49.233900884969636
              ],
              [
                0.938705719031576,
                49.233900884969636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10111861207023908,
          "ground": "gnd"
        },
        "28_LVBranch391563": {
          "bus1": "28_LVBus384421",
          "bus2": "28_LVBus384422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938705719031576,
                49.233900884969636
              ],
              [
                0.938705719031576,
                49.233900884969636
              ],
              [
                0.938713391800749,
                49.23389676899612
              ],
              [
                0.938724036260572,
                49.233791911243465
              ],
              [
                0.938751209004976,
                49.23367266202397
              ],
              [
                0.938753662143443,
                49.233626332555225
              ],
              [
                0.938763885939228,
                49.233620242456524
              ],
              [
                0.938777302983824,
                49.233376522512025
              ],
              [
                0.938760218109328,
                49.23327761372851
              ],
              [
                0.938740497609305,
                49.23327768945534
              ],
              [
                0.938740497609305,
                49.23327768945534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07161018428137746,
          "ground": "gnd"
        },
        "28_LVBranch676732": {
          "bus1": "28_LVBus384422",
          "bus2": "28_LVBus384423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938740497609305,
                49.23327768945534
              ],
              [
                0.938740497609305,
                49.23327768945534
              ],
              [
                0.938749048190478,
                49.23327055547106
              ],
              [
                0.938748670251566,
                49.233265276365195
              ],
              [
                0.938742419078558,
                49.23317671073506
              ],
              [
                0.938724758003775,
                49.23301621507644
              ],
              [
                0.938720330754778,
                49.232983221302504
              ],
              [
                0.938697279599121,
                49.23281152930972
              ],
              [
                0.938639713633223,
                49.23264303840185
              ],
              [
                0.938631243657077,
                49.232640648299615
              ],
              [
                0.938631243657077,
                49.232640648299615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07207768279290652,
          "ground": "gnd"
        },
        "28_LVBranch749695": {
          "bus1": "28_LVBus384423",
          "bus2": "28_LVBus384424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938631243657077,
                49.232640648299615
              ],
              [
                0.938631243657077,
                49.232640648299615
              ],
              [
                0.938637060672893,
                49.232633114043544
              ],
              [
                0.938619758836836,
                49.23258965443929
              ],
              [
                0.938576080760263,
                49.23255589770105
              ],
              [
                0.938472046547191,
                49.232535051104776
              ],
              [
                0.937784025205084,
                49.23258142174402
              ],
              [
                0.937508491714474,
                49.2326116988602
              ],
              [
                0.9374153028482,
                49.23262194314825
              ],
              [
                0.937139048970318,
                49.23265598508414
              ],
              [
                0.937054097177197,
                49.23266910182134
              ],
              [
                0.937067939120758,
                49.232697460977136
              ],
              [
                0.937061204021684,
                49.23270493951923
              ],
              [
                0.937061204021684,
                49.23270493951923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12748777779112075,
          "ground": "gnd"
        },
        "28_LVBranch306127": {
          "bus1": "28_LVBus384422",
          "bus2": "28_LVBus384425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938740497609305,
                49.23327768945534
              ],
              [
                0.938740497609305,
                49.23327768945534
              ],
              [
                0.938748062195833,
                49.233284112635644
              ],
              [
                0.938762876450816,
                49.23337922090019
              ],
              [
                0.938750443264093,
                49.23359683939641
              ],
              [
                0.938749824955368,
                49.23361049968579
              ],
              [
                0.938742927641528,
                49.23361032047092
              ],
              [
                0.938742927641528,
                49.23361032047092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03777621253988741,
          "ground": "gnd"
        },
        "28_175254": {
          "bus1": "28_MVLV21705",
          "bus2": "28_MVLV84943",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931613961345179,
                49.234394534793495
              ],
              [
                0.931594076220103,
                49.234391075976774
              ],
              [
                0.931574191343155,
                49.234387608173584
              ],
              [
                0.931550482152815,
                49.23438348453701
              ],
              [
                0.931530597036281,
                49.234380025709584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0032852013860653617,
          "ground": "gnd"
        },
        "28_LVBranch436945": {
          "bus1": "28_MVLV84943_LV",
          "bus2": "28_LVBus384488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931530597036281,
                49.234380025709584
              ],
              [
                0.931510829519506,
                49.23437628070846
              ],
              [
                0.931510829519506,
                49.23437628070846
              ],
              [
                0.931377496817845,
                49.23436348663241
              ],
              [
                0.931377496817845,
                49.23436348663241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009814030627876424,
          "ground": "gnd"
        },
        "28_LVBranch696585": {
          "bus1": "28_LVBus384488",
          "bus2": "28_LVBus384489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931377496817845,
                49.23436348663241
              ],
              [
                0.931377496817845,
                49.23436348663241
              ],
              [
                0.931355407221957,
                49.23435282224329
              ],
              [
                0.930912559295912,
                49.23412351734992
              ],
              [
                0.930912559295912,
                49.23412351734992
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043114686831828536,
          "ground": "gnd"
        },
        "28_LVBranch734492": {
          "bus1": "28_LVBus384489",
          "bus2": "28_LVBus384490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.930912559295912,
                49.23412351734992
              ],
              [
                0.930912559295912,
                49.23412351734992
              ],
              [
                0.930493580601939,
                49.23433626300235
              ],
              [
                0.930600548082734,
                49.23446867449491
              ],
              [
                0.930600548082734,
                49.23446867449491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05527156503756597,
          "ground": "gnd"
        },
        "28_LVBranch503955": {
          "bus1": "28_LVBus384489",
          "bus2": "28_LVBus384491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.930912559295912,
                49.23412351734992
              ],
              [
                0.930912559295912,
                49.23412351734992
              ],
              [
                0.930785832399849,
                49.234054332781014
              ],
              [
                0.930785832399849,
                49.234054332781014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012015923273418614,
          "ground": "gnd"
        },
        "28_LVBranch461476": {
          "bus1": "28_MVLV21705_LV",
          "bus2": "28_LVBus383907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931613961345179,
                49.234394534793495
              ],
              [
                0.931538396285111,
                49.23435874866012
              ],
              [
                0.931538396285111,
                49.23435874866012
              ],
              [
                0.932028782367996,
                49.234056024286595
              ],
              [
                0.932039690317743,
                49.233962618066506
              ],
              [
                0.93235406370308,
                49.23401592737605
              ],
              [
                0.932425338789209,
                49.2338665897973
              ],
              [
                0.932425338789209,
                49.2338665897973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10055090310184712,
          "ground": "gnd"
        },
        "28_LVBranch229438": {
          "bus1": "28_LVBus383907",
          "bus2": "28_LVBus383908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932425338789209,
                49.2338665897973
              ],
              [
                0.932425338789209,
                49.2338665897973
              ],
              [
                0.932381363729552,
                49.23355334870763
              ],
              [
                0.932394653887175,
                49.233507352823445
              ],
              [
                0.932349147967512,
                49.23318436198672
              ],
              [
                0.932314675380088,
                49.23293974922994
              ],
              [
                0.932373229753435,
                49.232892899360934
              ],
              [
                0.93238122581194,
                49.232886505154994
              ],
              [
                0.932476814592607,
                49.23281003097189
              ],
              [
                0.932712713141047,
                49.23262130278605
              ],
              [
                0.932721410434712,
                49.23261435065285
              ],
              [
                0.932960772724644,
                49.23236953667859
              ],
              [
                0.93304609605842,
                49.23228802663244
              ],
              [
                0.933061608249529,
                49.23227320170249
              ],
              [
                0.933255542707938,
                49.23208794419082
              ],
              [
                0.933263305603019,
                49.23208053179141
              ],
              [
                0.933516423401907,
                49.23185289683436
              ],
              [
                0.934188945751887,
                49.23124806732533
              ],
              [
                0.934459523992557,
                49.230966530376875
              ],
              [
                0.934459523992557,
                49.230966530376875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3731719094007478,
          "ground": "gnd"
        },
        "28_LVBranch269705": {
          "bus1": "28_LVBus383908",
          "bus2": "28_LVBus383909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.934459523992557,
                49.230966530376875
              ],
              [
                0.934459523992557,
                49.230966530376875
              ],
              [
                0.934468659605353,
                49.23152427449215
              ],
              [
                0.934468659605353,
                49.23152427449215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062032642942236295,
          "ground": "gnd"
        },
        "28_LVBranch295279": {
          "bus1": "28_LVBus383909",
          "bus2": "28_LVBus383910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.934468659605353,
                49.23152427449215
              ],
              [
                0.934468659605353,
                49.23152427449215
              ],
              [
                0.934696129329779,
                49.23202531717954
              ],
              [
                0.934696129329779,
                49.23202531717954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058133695396510504,
          "ground": "gnd"
        },
        "28_LVBranch498971": {
          "bus1": "28_MVLV21705_LV",
          "bus2": "28_LVBus383903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931613961345179,
                49.234394534793495
              ],
              [
                0.931539822399714,
                49.23435978975234
              ],
              [
                0.931539822399714,
                49.23435978975234
              ],
              [
                0.932096748596273,
                49.23408113580231
              ],
              [
                0.93210541943816,
                49.23401738372062
              ],
              [
                0.932382741948869,
                49.234070241190985
              ],
              [
                0.932439692494493,
                49.233893212212706
              ],
              [
                0.932439692494493,
                49.233893212212706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09931764495719286,
          "ground": "gnd"
        },
        "28_LVBranch301371": {
          "bus1": "28_LVBus383903",
          "bus2": "28_LVBus383904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932439692494493,
                49.233893212212706
              ],
              [
                0.932439692494493,
                49.233893212212706
              ],
              [
                0.932715927208498,
                49.233563671397214
              ],
              [
                0.93273406554684,
                49.23355018020624
              ],
              [
                0.932745374572527,
                49.23354055389136
              ],
              [
                0.93308708715467,
                49.23334523661556
              ],
              [
                0.93317397858585,
                49.23331341879837
              ],
              [
                0.93317397858585,
                49.23331341879837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08544162069404927,
          "ground": "gnd"
        },
        "28_LVBranch303622": {
          "bus1": "28_LVBus383904",
          "bus2": "28_LVBus383905",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93317397858585,
                49.23331341879837
              ],
              [
                0.93317397858585,
                49.23331341879837
              ],
              [
                0.933282060985043,
                49.23326384112028
              ],
              [
                0.933648897210401,
                49.23309558506019
              ],
              [
                0.934315766355149,
                49.232789703325224
              ],
              [
                0.934239906884192,
                49.232626855081726
              ],
              [
                0.934168246863617,
                49.23247305970664
              ],
              [
                0.934168246863617,
                49.23247305970664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13834304899348876,
          "ground": "gnd"
        },
        "28_LVBranch400431": {
          "bus1": "28_MVLV21705_LV",
          "bus2": "28_LVBus383898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931613961345179,
                49.234394534793495
              ],
              [
                0.931592196055279,
                49.23443528240237
              ],
              [
                0.931592196055279,
                49.23443528240237
              ],
              [
                0.931540581821103,
                49.23441486405244
              ],
              [
                0.931540581821103,
                49.23441486405244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004391615942482033,
          "ground": "gnd"
        },
        "28_LVBranch805286": {
          "bus1": "28_LVBus383898",
          "bus2": "28_LVBus383899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931540581821103,
                49.23441486405244
              ],
              [
                0.931540581821103,
                49.23441486405244
              ],
              [
                0.931546234221384,
                49.23438427047006
              ],
              [
                0.931546234221384,
                49.23438427047006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034272549739920344,
          "ground": "gnd"
        },
        "28_LVBranch096958": {
          "bus1": "28_MVLV21705_LV",
          "bus2": "28_LVBus853387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931613961345179,
                49.234394534793495
              ],
              [
                0.931592196055279,
                49.23443528240237
              ],
              [
                0.931592196055279,
                49.23443528240237
              ],
              [
                0.931607514508205,
                49.23445018964723
              ],
              [
                0.931630492081477,
                49.234472555001894
              ],
              [
                0.932149241849516,
                49.23494765544311
              ],
              [
                0.932156901354229,
                49.23495510453524
              ],
              [
                0.932179451453566,
                49.234977060400546
              ],
              [
                0.932179451453566,
                49.234977060400546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0738923118937709,
          "ground": "gnd"
        },
        "28_LVBranch207813": {
          "bus1": "28_LVBus853387",
          "bus2": "28_LVBus853388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932179451453566,
                49.234977060400546
              ],
              [
                0.932179451453566,
                49.234977060400546
              ],
              [
                0.93218631047193,
                49.23497714069766
              ],
              [
                0.932311042995631,
                49.23499036334169
              ],
              [
                0.932417600999294,
                49.23502089555768
              ],
              [
                0.932471454613878,
                49.23504326269256
              ],
              [
                0.932621087169482,
                49.235078333528286
              ],
              [
                0.932686249742294,
                49.23509360828131
              ],
              [
                0.932686249742294,
                49.23509360828131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039431493425086,
          "ground": "gnd"
        },
        "28_146157": {
          "bus1": "28_MVBus09073",
          "bus2": "28_MVLV17854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920299269696428,
                49.23725182650958
              ],
              [
                0.920299269696428,
                49.23725182650958
              ],
              [
                0.920267699896626,
                49.237287945426104
              ],
              [
                0.92020470180426,
                49.23736002315735
              ],
              [
                0.920224041789521,
                49.23737232849061
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0138643825499265,
          "ground": "gnd"
        },
        "28_LVBranch746171": {
          "bus1": "28_MVLV17854_LV",
          "bus2": "28_LVBus383864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920224041789521,
                49.23737232849061
              ],
              [
                0.920195183000898,
                49.23737080164919
              ],
              [
                0.920195183000898,
                49.23737080164919
              ],
              [
                0.920162392801761,
                49.23734161481328
              ],
              [
                0.920140981809494,
                49.23735168678683
              ],
              [
                0.920103651656953,
                49.23736924473298
              ],
              [
                0.920103651656953,
                49.23736924473298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009296713363396623,
          "ground": "gnd"
        },
        "28_LVBranch717329": {
          "bus1": "28_LVBus383864",
          "bus2": "28_LVBus383865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920103651656953,
                49.23736924473298
              ],
              [
                0.920103651656953,
                49.23736924473298
              ],
              [
                0.92000944327587,
                49.23741355595021
              ],
              [
                0.919858205465669,
                49.23746270198864
              ],
              [
                0.9198402872071,
                49.237468528895235
              ],
              [
                0.919842259816581,
                49.23748409774062
              ],
              [
                0.919842259816581,
                49.23748409774062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023936739962396095,
          "ground": "gnd"
        },
        "28_LVBranch506357": {
          "bus1": "28_LVBus383865",
          "bus2": "28_LVBus383866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919842259816581,
                49.23748409774062
              ],
              [
                0.919842259816581,
                49.23748409774062
              ],
              [
                0.919819232110782,
                49.23747663710932
              ],
              [
                0.919764636142443,
                49.23749725292316
              ],
              [
                0.91974582749108,
                49.237503518593854
              ],
              [
                0.919681492653288,
                49.23752496287126
              ],
              [
                0.919673937053759,
                49.23752674269709
              ],
              [
                0.919671977615856,
                49.23752713290515
              ],
              [
                0.919572503168133,
                49.237546886111836
              ],
              [
                0.919443001198797,
                49.23753282117378
              ],
              [
                0.918989004575514,
                49.23745743066866
              ],
              [
                0.91885498169087,
                49.237426175616605
              ],
              [
                0.91846687690912,
                49.237335656760564
              ],
              [
                0.918092667995144,
                49.23724837409546
              ],
              [
                0.918089802948529,
                49.23724776512411
              ],
              [
                0.918045090812181,
                49.23723491682083
              ],
              [
                0.918023701214334,
                49.23722877815978
              ],
              [
                0.918023701214334,
                49.23722877815978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13999330105067265,
          "ground": "gnd"
        },
        "28_LVBranch593037": {
          "bus1": "28_LVBus383866",
          "bus2": "28_LVBus383867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.918023701214334,
                49.23722877815978
              ],
              [
                0.918023701214334,
                49.23722877815978
              ],
              [
                0.916710037086803,
                49.23690557939422
              ],
              [
                0.916330626517768,
                49.236815057548746
              ],
              [
                0.916107382502702,
                49.23679663526782
              ],
              [
                0.916107382502702,
                49.23679663526782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14798927161361985,
          "ground": "gnd"
        },
        "28_LVBranch568143": {
          "bus1": "28_LVBus383864",
          "bus2": "28_LVBus383868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920103651656953,
                49.23736924473298
              ],
              [
                0.920103651656953,
                49.23736924473298
              ],
              [
                0.920117532835257,
                49.23738592465047
              ],
              [
                0.920127309073371,
                49.23739768576025
              ],
              [
                0.920127309073371,
                49.23739768576025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0036018014820099835,
          "ground": "gnd"
        },
        "28_LVBranch402808": {
          "bus1": "28_MVLV17854_LV",
          "bus2": "28_LVBus383860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920224041789521,
                49.23737232849061
              ],
              [
                0.920251956194589,
                49.237374760734575
              ],
              [
                0.920251956194589,
                49.237374760734575
              ],
              [
                0.920311472341421,
                49.237405188595254
              ],
              [
                0.920359413374769,
                49.23741393167552
              ],
              [
                0.920431679113956,
                49.237525059283385
              ],
              [
                0.920431679113956,
                49.237525059283385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022555672062811553,
          "ground": "gnd"
        },
        "28_LVBranch640043": {
          "bus1": "28_LVBus383860",
          "bus2": "28_LVBus383861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920431679113956,
                49.237525059283385
              ],
              [
                0.920431679113956,
                49.237525059283385
              ],
              [
                0.920618747803389,
                49.23783074690788
              ],
              [
                0.920664920915216,
                49.23795604258196
              ],
              [
                0.920666861968092,
                49.237961304247705
              ],
              [
                0.920685006863644,
                49.23801054525331
              ],
              [
                0.920686309383385,
                49.238060926376576
              ],
              [
                0.920686309383385,
                49.238060926376576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06279869727752037,
          "ground": "gnd"
        },
        "28_LVBranch474557": {
          "bus1": "28_LVBus383861",
          "bus2": "28_LVBus383862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920686309383385,
                49.238060926376576
              ],
              [
                0.920686309383385,
                49.238060926376576
              ],
              [
                0.920669992311496,
                49.23835348412415
              ],
              [
                0.920670200891943,
                49.23845904345914
              ],
              [
                0.920670200891943,
                49.23845904345914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04429803330157895,
          "ground": "gnd"
        },
        "28_LVBranch647293": {
          "bus1": "28_MVLV17854_LV",
          "bus2": "28_LVBus383855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920224041789521,
                49.23737232849061
              ],
              [
                0.920242037523985,
                49.237364184087994
              ],
              [
                0.920242037523985,
                49.237364184087994
              ],
              [
                0.920257057326434,
                49.23730265545273
              ],
              [
                0.920356130983765,
                49.23726204973769
              ],
              [
                0.92039475814395,
                49.23724622332452
              ],
              [
                0.92039475814395,
                49.23724622332452
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018759655867588067,
          "ground": "gnd"
        },
        "28_LVBranch754840": {
          "bus1": "28_LVBus383855",
          "bus2": "28_LVBus383858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92039475814395,
                49.23724622332452
              ],
              [
                0.92039475814395,
                49.23724622332452
              ],
              [
                0.920461068964063,
                49.23722874678752
              ],
              [
                0.920543806334193,
                49.23718734603142
              ],
              [
                0.920663278309251,
                49.23712757135286
              ],
              [
                0.92084173929956,
                49.23702713971891
              ],
              [
                0.920906874169194,
                49.237022453923494
              ],
              [
                0.920968681570186,
                49.23704043612026
              ],
              [
                0.921282485954341,
                49.23729869915219
              ],
              [
                0.921320680448928,
                49.237322018757965
              ],
              [
                0.921327280076462,
                49.23732605039287
              ],
              [
                0.921319175900996,
                49.23733530009035
              ],
              [
                0.9213334178416045,
                49.23734312405479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09292243711339429,
          "ground": "gnd"
        },
        "28_LVBranch657887": {
          "bus1": "28_LVBus383858",
          "bus2": "28_LVBus976502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9213334178416045,
                49.23734312405479
              ],
              [
                0.921347659782213,
                49.23735094801923
              ],
              [
                0.921368381635621,
                49.23734197296544
              ],
              [
                0.921374562909692,
                49.237346745489376
              ],
              [
                0.921386132625453,
                49.23735567913076
              ],
              [
                0.921426552816512,
                49.23738688758715
              ],
              [
                0.921424804552005,
                49.23740603381458
              ],
              [
                0.921485017832676,
                49.23745154758737
              ],
              [
                0.921496450380969,
                49.2374724487699
              ],
              [
                0.921700263881525,
                49.2376331296187
              ],
              [
                0.921695688032134,
                49.23764382274446
              ],
              [
                0.9217056987580274,
                49.2376525627403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044123110102171535,
          "ground": "gnd"
        },
        "28_LVBranch344880": {
          "bus1": "28_LVBus976502",
          "bus2": "28_LVBus976503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9217056987580274,
                49.2376525627403
              ],
              [
                0.921715709483921,
                49.23766130273614
              ],
              [
                0.921726698287272,
                49.23765594196915
              ],
              [
                0.921729297680947,
                49.237658228075915
              ],
              [
                0.92189511813984,
                49.23780375961435
              ],
              [
                0.9219316754277,
                49.23780630236406
              ],
              [
                0.922008452929998,
                49.2378588224446
              ],
              [
                0.92200710648824,
                49.237886815493304
              ],
              [
                0.922095039055628,
                49.23795288292693
              ],
              [
                0.922098951660039,
                49.23795582250362
              ],
              [
                0.922101759752863,
                49.23796249616096
              ],
              [
                0.922106177433315,
                49.237973016771
              ],
              [
                0.922115413379361,
                49.23797101398582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047549446345412465,
          "ground": "gnd"
        },
        "28_LVBranch375553": {
          "bus1": "28_LVBus976503",
          "bus2": "28_LVBus976504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922115413379361,
                49.23797101398582
              ],
              [
                0.922124649325407,
                49.23796901120064
              ],
              [
                0.922124097269426,
                49.23796014463533
              ],
              [
                0.922367198626367,
                49.23789798885945
              ],
              [
                0.922640880133561,
                49.23784212367163
              ],
              [
                0.922658820990986,
                49.23783846220949
              ],
              [
                0.922670013354808,
                49.237836176920396
              ],
              [
                0.922684641723874,
                49.23784617984963
              ],
              [
                0.922698323808196,
                49.23784443160007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044630628510292855,
          "ground": "gnd"
        },
        "28_LVBranch674111": {
          "bus1": "28_LVBus976504",
          "bus2": "28_LVBus976505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922698323808196,
                49.23784443160007
              ],
              [
                0.922712005892518,
                49.2378426833505
              ],
              [
                0.922716581548685,
                49.237831990188084
              ],
              [
                0.922723786011701,
                49.237832497427725
              ],
              [
                0.923018493440169,
                49.237853411724615
              ],
              [
                0.923177779987181,
                49.237837891789034
              ],
              [
                0.92317899094259,
                49.23783777126756
              ],
              [
                0.923618246281525,
                49.23774028197782
              ],
              [
                0.92365033031923,
                49.237736813896575
              ],
              [
                0.923649480751416,
                49.23774625701281
              ],
              [
                0.9236632433726044,
                49.23774332346918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07236183081523227,
          "ground": "gnd"
        },
        "28_LVBranch504747": {
          "bus1": "28_LVBus976505",
          "bus2": "28_LVBus976506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9236632433726044,
                49.23774332346918
              ],
              [
                0.923677005993793,
                49.237740389925555
              ],
              [
                0.923683043790344,
                49.237732912912456
              ],
              [
                0.923691112968296,
                49.23772292581076
              ],
              [
                0.923692419766761,
                49.23772131476065
              ],
              [
                0.923695102722764,
                49.237709574884235
              ],
              [
                0.923700015747547,
                49.23768809364354
              ],
              [
                0.923703326825914,
                49.23766198379142
              ],
              [
                0.923692838322574,
                49.23765014271105
              ],
              [
                0.92359477044022,
                49.23758429853949
              ],
              [
                0.923490617872405,
                49.23756160459504
              ],
              [
                0.923356288438517,
                49.23756636632207
              ],
              [
                0.923289352906073,
                49.23759111563325
              ],
              [
                0.923244325203315,
                49.23763862358915
              ],
              [
                0.923227676433442,
                49.237656192497845
              ],
              [
                0.923222574352961,
                49.237661577821825
              ],
              [
                0.923201619984217,
                49.237667036980646
              ],
              [
                0.923201619984217,
                49.237667036980646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055053925200992615,
          "ground": "gnd"
        },
        "28_LVBranch749523": {
          "bus1": "28_LVBus383855",
          "bus2": "28_LVBus383856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92039475814395,
                49.23724622332452
              ],
              [
                0.92039475814395,
                49.23724622332452
              ],
              [
                0.920409699337815,
                49.237261289280305
              ],
              [
                0.920409699337815,
                49.237261289280305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001997840994037237,
          "ground": "gnd"
        },
        "28_LVBranch484338": {
          "bus1": "28_LVBus383856",
          "bus2": "28_LVBus383857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920409699337815,
                49.237261289280305
              ],
              [
                0.920409699337815,
                49.237261289280305
              ],
              [
                0.920467074485934,
                49.237325110235936
              ],
              [
                0.92094117711061,
                49.23795229368607
              ],
              [
                0.920956912850587,
                49.23796941771117
              ],
              [
                0.920956912850587,
                49.23796941771117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08828776548638695,
          "ground": "gnd"
        },
        "28_LVBranch683734": {
          "bus1": "28_MVLV17854_LV",
          "bus2": "28_LVBus383848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.920224041789521,
                49.23737232849061
              ],
              [
                0.920224008238296,
                49.23736059255145
              ],
              [
                0.920224008238296,
                49.23736059255145
              ],
              [
                0.920215103601613,
                49.23731469544138
              ],
              [
                0.920422209976031,
                49.237223094260116
              ],
              [
                0.92046251185259,
                49.2372416315825
              ],
              [
                0.92046251185259,
                49.2372416315825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026932535468497398,
          "ground": "gnd"
        },
        "28_LVBranch770725": {
          "bus1": "28_LVBus383848",
          "bus2": "28_LVBus383849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92046251185259,
                49.2372416315825
              ],
              [
                0.92046251185259,
                49.2372416315825
              ],
              [
                0.920483114404556,
                49.237216561581015
              ],
              [
                0.920469115088425,
                49.237207158862994
              ],
              [
                0.920624292617263,
                49.23712602393634
              ],
              [
                0.920841445450928,
                49.23700690905963
              ],
              [
                0.920968928160307,
                49.23689638655803
              ],
              [
                0.921004468929494,
                49.236859559494896
              ],
              [
                0.921149103192436,
                49.23670970134183
              ],
              [
                0.92115161246947,
                49.23670578614967
              ],
              [
                0.921175834544156,
                49.236664862720986
              ],
              [
                0.92122242088168,
                49.23658619289816
              ],
              [
                0.921251823769343,
                49.236536524417915
              ],
              [
                0.92129984480982,
                49.236468043492586
              ],
              [
                0.921353610194126,
                49.236388290137334
              ],
              [
                0.921427032196551,
                49.236313315479656
              ],
              [
                0.921435588121848,
                49.236275675734994
              ],
              [
                0.921435588121848,
                49.236275675734994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13255685866860262,
          "ground": "gnd"
        },
        "28_LVBranch504366": {
          "bus1": "28_LVBus383849",
          "bus2": "28_LVBus383850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.921435588121848,
                49.236275675734994
              ],
              [
                0.921435588121848,
                49.236275675734994
              ],
              [
                0.921669344703975,
                49.23609055624827
              ],
              [
                0.921669344703975,
                49.23609055624827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02671438099841661,
          "ground": "gnd"
        },
        "28_LVBranch647296": {
          "bus1": "28_LVBus383850",
          "bus2": "28_LVBus383852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.921669344703975,
                49.23609055624827
              ],
              [
                0.921669344703975,
                49.23609055624827
              ],
              [
                0.921907287344738,
                49.236249042611895
              ],
              [
                0.921907287344738,
                49.236249042611895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024717230192600387,
          "ground": "gnd"
        },
        "28_LVBranch552292": {
          "bus1": "28_LVBus383852",
          "bus2": "28_LVBus383853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.921907287344738,
                49.236249042611895
              ],
              [
                0.921907287344738,
                49.236249042611895
              ],
              [
                0.921954865769171,
                49.236266946388724
              ],
              [
                0.922015092485177,
                49.23629248451749
              ],
              [
                0.922133778216521,
                49.236325514179256
              ],
              [
                0.922258718853445,
                49.23632322211148
              ],
              [
                0.922397679004795,
                49.23628768570503
              ],
              [
                0.922592640712227,
                49.23618231504135
              ],
              [
                0.922574820819144,
                49.236121710955494
              ],
              [
                0.922574820819144,
                49.236121710955494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06385306250626835,
          "ground": "gnd"
        },
        "28_LVBranch093250": {
          "bus1": "28_LVBus383850",
          "bus2": "28_LVBus383851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.921669344703975,
                49.23609055624827
              ],
              [
                0.921669344703975,
                49.23609055624827
              ],
              [
                0.921874731731348,
                49.23597139055847
              ],
              [
                0.922119136199452,
                49.235829599838596
              ],
              [
                0.922165407648429,
                49.235794228842835
              ],
              [
                0.922333525142241,
                49.235704375184525
              ],
              [
                0.92254158277003,
                49.23558479053653
              ],
              [
                0.92254158277003,
                49.23558479053653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08490799995566466,
          "ground": "gnd"
        },
        "28_149144": {
          "bus1": "28_MVLV74435",
          "bus2": "28_MVBus09070",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919230982949101,
                49.24381843800288
              ],
              [
                0.919225342501256,
                49.24380547672907
              ],
              [
                0.919219702056252,
                49.24379251545481
              ],
              [
                0.919198221277766,
                49.243737304456005
              ],
              [
                0.919111291925583,
                49.243750618901146
              ],
              [
                0.919079948182188,
                49.24378981316353
              ],
              [
                0.919101432830329,
                49.2438548367383
              ],
              [
                0.919058777426149,
                49.243862752523384
              ],
              [
                0.918992325099898,
                49.243875077741215
              ],
              [
                0.918948391187014,
                49.24388555731139
              ],
              [
                0.918865763799645,
                49.243905607854785
              ],
              [
                0.917886133630383,
                49.2439734635498
              ],
              [
                0.917835584767192,
                49.243991376644686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.12064717309217085,
          "ground": "gnd"
        },
        "28_3540": {
          "bus1": "28_MVBus09070",
          "bus2": "28_MVBus09071",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.917835584767192,
                49.243991376644686
              ],
              [
                0.916969778291824,
                49.2439839396475
              ],
              [
                0.916286977239024,
                49.24394279139774
              ],
              [
                0.915880912607593,
                49.24391302147352
              ],
              [
                0.915218803034149,
                49.243873127517524
              ],
              [
                0.914683007713798,
                49.24384798992503
              ],
              [
                0.914166653937908,
                49.24382360158919
              ],
              [
                0.913727455656834,
                49.243788516307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.30016765522922084,
          "ground": "gnd"
        },
        "28_91085": {
          "bus1": "28_MVBus09071",
          "bus2": "28_MVLV68545",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913727455656834,
                49.243788516307
              ],
              [
                0.913727455656834,
                49.243788516307
              ],
              [
                0.913615354016607,
                49.24378345778364
              ],
              [
                0.913587215483176,
                49.243781569526234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.00818193418793667,
          "ground": "gnd"
        },
        "28_LVBranch057234": {
          "bus1": "28_MVLV68545_LV",
          "bus2": "28_LVBus384323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913587215483176,
                49.243781569526234
              ],
              [
                0.913583663927606,
                49.24379484440254
              ],
              [
                0.913583663927606,
                49.24379484440254
              ],
              [
                0.913783981641707,
                49.243842319799455
              ],
              [
                0.913783981641707,
                49.243842319799455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015512160814500336,
          "ground": "gnd"
        },
        "28_LVBranch221334": {
          "bus1": "28_LVBus384323",
          "bus2": "28_LVBus384324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913783981641707,
                49.243842319799455
              ],
              [
                0.913783981641707,
                49.243842319799455
              ],
              [
                0.914738709771288,
                49.243890928312446
              ],
              [
                0.915578867528574,
                49.24390565271662
              ],
              [
                0.916128921937538,
                49.24392986781857
              ],
              [
                0.916641856483772,
                49.24395835867315
              ],
              [
                0.917192492016181,
                49.24398144355205
              ],
              [
                0.917910444195344,
                49.24399769819164
              ],
              [
                0.918632107544072,
                49.2439490698723
              ],
              [
                0.918965743158029,
                49.24390931414473
              ],
              [
                0.918971104902758,
                49.24390848789668
              ],
              [
                0.918977789747195,
                49.24390746162084
              ],
              [
                0.918977789747195,
                49.24390746162084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3794511668078861,
          "ground": "gnd"
        },
        "28_LVBranch120620": {
          "bus1": "28_LVBus384323",
          "bus2": "28_LVBus384325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913783981641707,
                49.243842319799455
              ],
              [
                0.913783981641707,
                49.243842319799455
              ],
              [
                0.913609636357372,
                49.243867065998785
              ],
              [
                0.91355086897796,
                49.24387540877932
              ],
              [
                0.91355086897796,
                49.24387540877932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017368176335556016,
          "ground": "gnd"
        },
        "28_LVBranch193784": {
          "bus1": "28_LVBus384325",
          "bus2": "28_LVBus384326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91355086897796,
                49.24387540877932
              ],
              [
                0.91355086897796,
                49.24387540877932
              ],
              [
                0.91363066535671,
                49.2445825959518
              ],
              [
                0.913629333985712,
                49.2445984670941
              ],
              [
                0.913629333985712,
                49.2445984670941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08063152967376404,
          "ground": "gnd"
        },
        "28_177866": {
          "bus1": "28_MVBus09071",
          "bus2": "28_MVLV74248",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913727455656834,
                49.243788516307
              ],
              [
                0.913727455656834,
                49.243788516307
              ],
              [
                0.913707407421959,
                49.24370754090243
              ],
              [
                0.913578746162087,
                49.24370077634745
              ],
              [
                0.911609264254712,
                49.243606666204585
              ],
              [
                0.911510884967944,
                49.24371164744249
              ],
              [
                0.911500121899278,
                49.24372313829111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.176007208479382,
          "ground": "gnd"
        },
        "28_LVBranch625876": {
          "bus1": "28_MVLV74248_LV",
          "bus2": "28_LVBus384390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911500121899278,
                49.24372313829111
              ],
              [
                0.911501480570355,
                49.2437068002128
              ],
              [
                0.911501480570355,
                49.2437068002128
              ],
              [
                0.911498879004353,
                49.243703112080034
              ],
              [
                0.91153383206346,
                49.243680478553195
              ],
              [
                0.911564469715988,
                49.24363576948739
              ],
              [
                0.911589729662242,
                49.24359889509298
              ],
              [
                0.911594878081703,
                49.24358249419031
              ],
              [
                0.911600887528003,
                49.2435731573923
              ],
              [
                0.911620908857303,
                49.24354207055244
              ],
              [
                0.911622477442296,
                49.2435330134889
              ],
              [
                0.911587777583249,
                49.243468271799266
              ],
              [
                0.911571303185203,
                49.24345655630225
              ],
              [
                0.911571303185203,
                49.24345655630225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03113226399818087,
          "ground": "gnd"
        },
        "28_LVBranch533139": {
          "bus1": "28_MVLV74248_LV",
          "bus2": "28_LVBus384381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911500121899278,
                49.24372313829111
              ],
              [
                0.911480622355369,
                49.24372747149572
              ],
              [
                0.911480622355369,
                49.24372747149572
              ],
              [
                0.911404255533676,
                49.243700307844335
              ],
              [
                0.911404255533676,
                49.243700307844335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00632822761763534,
          "ground": "gnd"
        },
        "28_LVBranch150375": {
          "bus1": "28_LVBus384381",
          "bus2": "28_LVBus384382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911404255533676,
                49.243700307844335
              ],
              [
                0.911404255533676,
                49.243700307844335
              ],
              [
                0.911115282240425,
                49.24367595609799
              ],
              [
                0.910868784090437,
                49.243655190503674
              ],
              [
                0.91084101515847,
                49.243652847714465
              ],
              [
                0.91084101515847,
                49.243652847714465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04135014350308893,
          "ground": "gnd"
        },
        "28_LVBranch138509": {
          "bus1": "28_LVBus384382",
          "bus2": "28_LVBus384383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91084101515847,
                49.243652847714465
              ],
              [
                0.91084101515847,
                49.243652847714465
              ],
              [
                0.910523282407752,
                49.243633679085114
              ],
              [
                0.910437248423552,
                49.243628487096046
              ],
              [
                0.910127915032228,
                49.24360983059852
              ],
              [
                0.910127915032228,
                49.24360983059852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05214377499124646,
          "ground": "gnd"
        },
        "28_LVBranch329287": {
          "bus1": "28_LVBus384383",
          "bus2": "28_LVBus384385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910127915032228,
                49.24360983059852
              ],
              [
                0.910127915032228,
                49.24360983059852
              ],
              [
                0.909735124508663,
                49.24358957882565
              ],
              [
                0.909446479801601,
                49.243574698023515
              ],
              [
                0.908963318020542,
                49.243549783441644
              ],
              [
                0.908956479100319,
                49.24354943249531
              ],
              [
                0.908956479100319,
                49.24354943249531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08556138196554398,
          "ground": "gnd"
        },
        "28_LVBranch321666": {
          "bus1": "28_LVBus384385",
          "bus2": "28_LVBus384386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.908956479100319,
                49.24354943249531
              ],
              [
                0.908956479100319,
                49.24354943249531
              ],
              [
                0.908918262880563,
                49.24358673627878
              ],
              [
                0.908772690898725,
                49.24372883142633
              ],
              [
                0.90875779146003,
                49.24405333936887
              ],
              [
                0.90875779146003,
                49.24405333936887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06013045405683082,
          "ground": "gnd"
        },
        "28_LVBranch546088": {
          "bus1": "28_LVBus384386",
          "bus2": "28_LVBus384388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90875779146003,
                49.24405333936887
              ],
              [
                0.90875779146003,
                49.24405333936887
              ],
              [
                0.908586558404953,
                49.24404448135766
              ],
              [
                0.908460141379184,
                49.24403794470439
              ],
              [
                0.908356414087057,
                49.24429368698834
              ],
              [
                0.908345024922472,
                49.24432175795518
              ],
              [
                0.908343257198563,
                49.24432610402904
              ],
              [
                0.908343257198563,
                49.24432610402904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05489882061021513,
          "ground": "gnd"
        },
        "28_LVBranch394764": {
          "bus1": "28_LVBus384386",
          "bus2": "28_LVBus384387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90875779146003,
                49.24405333936887
              ],
              [
                0.90875779146003,
                49.24405333936887
              ],
              [
                0.908782934081829,
                49.244160641881564
              ],
              [
                0.908820225991214,
                49.244319748500644
              ],
              [
                0.908837269713898,
                49.244392502920306
              ],
              [
                0.908837269713898,
                49.244392502920306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03816124555806418,
          "ground": "gnd"
        },
        "28_LVBranch173242": {
          "bus1": "28_LVBus384383",
          "bus2": "28_LVBus384384",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910127915032228,
                49.24360983059852
              ],
              [
                0.910127915032228,
                49.24360983059852
              ],
              [
                0.910088179355284,
                49.243523839985876
              ],
              [
                0.910072318601102,
                49.24348952320852
              ],
              [
                0.910072318601102,
                49.24348952320852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013978925225236458,
          "ground": "gnd"
        },
        "28_LVBranch722274": {
          "bus1": "28_MVLV74248_LV",
          "bus2": "28_LVBus384377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911500121899278,
                49.24372313829111
              ],
              [
                0.911487001370167,
                49.243733522838966
              ],
              [
                0.911487001370167,
                49.243733522838966
              ],
              [
                0.911352496810654,
                49.243840024796654
              ],
              [
                0.911352496810654,
                49.243840024796654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01536920236822153,
          "ground": "gnd"
        },
        "28_LVBranch303567": {
          "bus1": "28_LVBus384377",
          "bus2": "28_LVBus384378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911352496810654,
                49.243840024796654
              ],
              [
                0.911352496810654,
                49.243840024796654
              ],
              [
                0.911349067428462,
                49.24384391985593
              ],
              [
                0.91129260876955,
                49.24390809097328
              ],
              [
                0.91125220612903,
                49.24395401386762
              ],
              [
                0.911215502471376,
                49.243995721405156
              ],
              [
                0.911151051163943,
                49.244068963050225
              ],
              [
                0.911085351931438,
                49.24414364553647
              ],
              [
                0.910818204153087,
                49.24444725661333
              ],
              [
                0.910688065301756,
                49.24459517143206
              ],
              [
                0.91061955936766,
                49.244673019243415
              ],
              [
                0.910431697824682,
                49.24488651823178
              ],
              [
                0.910196230592035,
                49.245154129732036
              ],
              [
                0.910069734307015,
                49.24542193103135
              ],
              [
                0.909976483256178,
                49.24561935509733
              ],
              [
                0.909902290063588,
                49.24577643468908
              ],
              [
                0.909902290063588,
                49.24577643468908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24110609930417,
          "ground": "gnd"
        },
        "28_LVBranch111697": {
          "bus1": "28_LVBus384378",
          "bus2": "28_LVBus384379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909902290063588,
                49.24577643468908
              ],
              [
                0.909902290063588,
                49.24577643468908
              ],
              [
                0.90989721559673,
                49.24578717530831
              ],
              [
                0.909684316583009,
                49.246237888389444
              ],
              [
                0.909640220097478,
                49.24633122982833
              ],
              [
                0.909591820949014,
                49.24643370357816
              ],
              [
                0.909591820949014,
                49.24643370357816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07651339264166353,
          "ground": "gnd"
        },
        "28_LVBranch771837": {
          "bus1": "28_MVLV74248_LV",
          "bus2": "28_LVBus384374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911500121899278,
                49.24372313829111
              ],
              [
                0.911494710820056,
                49.24373613942385
              ],
              [
                0.911494710820056,
                49.24373613942385
              ],
              [
                0.911457316833553,
                49.243826038842904
              ],
              [
                0.911457316833553,
                49.243826038842904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010362238290745004,
          "ground": "gnd"
        },
        "28_LVBranch226018": {
          "bus1": "28_LVBus384374",
          "bus2": "28_LVBus384375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.911457316833553,
                49.243826038842904
              ],
              [
                0.911457316833553,
                49.243826038842904
              ],
              [
                0.913489179634043,
                49.243859401227404
              ],
              [
                0.913489179634043,
                49.243859401227404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14799442937548635,
          "ground": "gnd"
        },
        "28_149075": {
          "bus1": "28_MVBus09066",
          "bus2": "28_MVBus09067",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.919606927966862,
                49.25043321855738
              ],
              [
                0.919606927966862,
                49.25043321855738
              ],
              [
                0.919256871940695,
                49.25034512169332
              ],
              [
                0.9190299866048,
                49.250255980787024
              ],
              [
                0.918729458852829,
                49.25014794391463
              ],
              [
                0.91808561608546,
                49.24993854169718
              ],
              [
                0.916973749910572,
                49.249569557060184
              ],
              [
                0.916353162806797,
                49.24936402367625
              ],
              [
                0.916289128470171,
                49.249440579404805
              ],
              [
                0.916143491483474,
                49.24939291132832
              ],
              [
                0.916143491483474,
                49.24939291132832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.28682598915380114,
          "ground": "gnd"
        },
        "28_221927": {
          "bus1": "28_MVBus09067",
          "bus2": "28_MVLV22837",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916143491483474,
                49.24939291132832
              ],
              [
                0.916143491483474,
                49.24939291132832
              ],
              [
                0.916123781045285,
                49.2493620904359
              ],
              [
                0.914729043502262,
                49.24889335425296
              ],
              [
                0.914371596446985,
                49.24875851899873
              ],
              [
                0.91406593563502,
                49.24863871873621
              ],
              [
                0.913779206929545,
                49.24851039897085
              ],
              [
                0.913283322404417,
                49.24824225006185
              ],
              [
                0.913242378616441,
                49.24822982230158
              ],
              [
                0.913227454656273,
                49.24822450540886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2492356726634089,
          "ground": "gnd"
        },
        "28_LVBranch366564": {
          "bus1": "28_MVLV22837_LV",
          "bus2": "28_LVBus383968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913227454656273,
                49.24822450540886
              ],
              [
                0.913234820209988,
                49.24823709201072
              ],
              [
                0.913234820209988,
                49.24823709201072
              ],
              [
                0.91376299257252,
                49.248518473642676
              ],
              [
                0.913799382902086,
                49.2485233440965
              ],
              [
                0.913799382902086,
                49.2485233440965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05228318078840532,
          "ground": "gnd"
        },
        "28_LVBranch143265": {
          "bus1": "28_LVBus383968",
          "bus2": "28_LVBus383969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913799382902086,
                49.2485233440965
              ],
              [
                0.913799382902086,
                49.2485233440965
              ],
              [
                0.913882480518171,
                49.248570965565875
              ],
              [
                0.914566512082148,
                49.2488471913209
              ],
              [
                0.915292603931292,
                49.24909874202573
              ],
              [
                0.91605630931257,
                49.24936432893732
              ],
              [
                0.91605630931257,
                49.24936432893732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1893267470979946,
          "ground": "gnd"
        },
        "28_LVBranch404059": {
          "bus1": "28_MVLV22837_LV",
          "bus2": "28_LVBus383963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913227454656273,
                49.24822450540886
              ],
              [
                0.913225066193952,
                49.24821112419235
              ],
              [
                0.913225066193952,
                49.24821112419235
              ],
              [
                0.913191972843763,
                49.248026199423634
              ],
              [
                0.913370986510952,
                49.24779515037666
              ],
              [
                0.913407425395653,
                49.24778585093736
              ],
              [
                0.913407425395653,
                49.24778585093736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05236699085129577,
          "ground": "gnd"
        },
        "28_LVBranch679228": {
          "bus1": "28_LVBus383963",
          "bus2": "28_LVBus383964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913407425395653,
                49.24778585093736
              ],
              [
                0.913407425395653,
                49.24778585093736
              ],
              [
                0.913413866498088,
                49.24774803423409
              ],
              [
                0.913413085308184,
                49.247739066131764
              ],
              [
                0.913411258235714,
                49.24766375248546
              ],
              [
                0.91364785709268,
                49.24735952267972
              ],
              [
                0.913650973929175,
                49.24735551603108
              ],
              [
                0.913650973929175,
                49.24735551603108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05207555640286029,
          "ground": "gnd"
        },
        "28_LVBranch329333": {
          "bus1": "28_LVBus383964",
          "bus2": "28_LVBus383965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913650973929175,
                49.24735551603108
              ],
              [
                0.913650973929175,
                49.24735551603108
              ],
              [
                0.913655419787202,
                49.24735209124731
              ],
              [
                0.913852501250286,
                49.24720007008112
              ],
              [
                0.913870172813123,
                49.247186441474646
              ],
              [
                0.91392687801615,
                49.247160992066966
              ],
              [
                0.914017244700769,
                49.24712044119905
              ],
              [
                0.914051392923119,
                49.24710511189572
              ],
              [
                0.914118729868832,
                49.247074900161394
              ],
              [
                0.914166637225734,
                49.247053398942604
              ],
              [
                0.914442404818016,
                49.24697135640215
              ],
              [
                0.914749256940572,
                49.246906799510086
              ],
              [
                0.915030953993482,
                49.246895184690615
              ],
              [
                0.915112178959992,
                49.24689183373893
              ],
              [
                0.915181613780999,
                49.246888972077734
              ],
              [
                0.915277487082971,
                49.24688501276722
              ],
              [
                0.915581458657446,
                49.24687247436836
              ],
              [
                0.915552239407933,
                49.246885786755165
              ],
              [
                0.915552239407933,
                49.246885786755165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15965871125864187,
          "ground": "gnd"
        },
        "28_LVBranch792536": {
          "bus1": "28_LVBus383965",
          "bus2": "28_LVBus383966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915552239407933,
                49.246885786755165
              ],
              [
                0.915552239407933,
                49.246885786755165
              ],
              [
                0.915606948666604,
                49.246882849303816
              ],
              [
                0.915888253359488,
                49.246856113719595
              ],
              [
                0.916213903910819,
                49.24680706949989
              ],
              [
                0.916315431228658,
                49.24678723548621
              ],
              [
                0.916368036926741,
                49.246776967338754
              ],
              [
                0.916553937646057,
                49.246740654341245
              ],
              [
                0.916578750133918,
                49.246735808098734
              ],
              [
                0.916984829874586,
                49.24665648792871
              ],
              [
                0.917204759709173,
                49.246642888242455
              ],
              [
                0.917232092796749,
                49.24664119873834
              ],
              [
                0.917239448461934,
                49.24664074659725
              ],
              [
                0.91724339442876,
                49.24664398322966
              ],
              [
                0.917260534374093,
                49.24665802409328
              ],
              [
                0.917305216541681,
                49.2466946215833
              ],
              [
                0.91725829053833,
                49.24679747506596
              ],
              [
                0.91725829053833,
                49.24679747506596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1458281707614337,
          "ground": "gnd"
        },
        "28_117540": {
          "bus1": "28_MVBus09067",
          "bus2": "28_MVBus09068",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916143491483474,
                49.24939291132832
              ],
              [
                0.916143491483474,
                49.24939291132832
              ],
              [
                0.916150702878771,
                49.24942203871391
              ],
              [
                0.916150702878771,
                49.24942203871391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.003281661537729508,
          "ground": "gnd"
        },
        "28_3299": {
          "bus1": "28_MVBus09068",
          "bus2": "28_MVLV22601",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916150702878771,
                49.24942203871391
              ],
              [
                0.916150702878771,
                49.24942203871391
              ],
              [
                0.916090096408941,
                49.25044458493197
              ],
              [
                0.916089435936027,
                49.25045805576333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1138076157277369,
          "ground": "gnd"
        },
        "28_LVBranch170452": {
          "bus1": "28_MVLV22601_LV",
          "bus2": "28_LVBus383925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916089435936027,
                49.25045805576333
              ],
              [
                0.916072955932457,
                49.25045785170017
              ],
              [
                0.916072955932457,
                49.25045785170017
              ],
              [
                0.916056475929019,
                49.25045764763468
              ],
              [
                0.916056475929019,
                49.25045764763468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00120002810055551,
          "ground": "gnd"
        },
        "28_LVBranch305983": {
          "bus1": "28_LVBus383925",
          "bus2": "28_LVBus383926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916056475929019,
                49.25045764763468
              ],
              [
                0.916056475929019,
                49.25045764763468
              ],
              [
                0.915984148817014,
                49.251060257383905
              ],
              [
                0.915984148817014,
                49.251060257383905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0672255425895127,
          "ground": "gnd"
        },
        "28_LVBranch042391": {
          "bus1": "28_LVBus383926",
          "bus2": "28_LVBus383927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915984148817014,
                49.251060257383905
              ],
              [
                0.915984148817014,
                49.251060257383905
              ],
              [
                0.912316163422827,
                49.251405180973144
              ],
              [
                0.911033420761923,
                49.25152577894551
              ],
              [
                0.911003665550797,
                49.25152857948382
              ],
              [
                0.910996866768575,
                49.251529217580526
              ],
              [
                0.910996866768575,
                49.251529217580526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.36681568756925026,
          "ground": "gnd"
        },
        "28_LVBranch193275": {
          "bus1": "28_LVBus383927",
          "bus2": "28_LVBus383928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.910996866768575,
                49.251529217580526
              ],
              [
                0.910996866768575,
                49.251529217580526
              ],
              [
                0.9109896246287,
                49.251304280653386
              ],
              [
                0.910760228036188,
                49.25074033092616
              ],
              [
                0.910724915028701,
                49.25065351311852
              ],
              [
                0.910442387559993,
                49.24995897868525
              ],
              [
                0.910438057552332,
                49.24994831501691
              ],
              [
                0.910438057552332,
                49.24994831501691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18107989240119104,
          "ground": "gnd"
        },
        "28_LVBranch219178": {
          "bus1": "28_LVBus383925",
          "bus2": "28_LVBus383929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916056475929019,
                49.25045764763468
              ],
              [
                0.916056475929019,
                49.25045764763468
              ],
              [
                0.916082896858895,
                49.24949648295968
              ],
              [
                0.91608472107337,
                49.24942996489223
              ],
              [
                0.91608472107337,
                49.24942996489223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11431180018457418,
          "ground": "gnd"
        },
        "28_LVBranch111515": {
          "bus1": "28_LVBus383929",
          "bus2": "28_LVBus383930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91608472107337,
                49.24942996489223
              ],
              [
                0.91608472107337,
                49.24942996489223
              ],
              [
                0.916716798987693,
                49.24958025630182
              ],
              [
                0.916767009855432,
                49.24959219043775
              ],
              [
                0.917046494476975,
                49.249685570265235
              ],
              [
                0.917318418170714,
                49.24977641586917
              ],
              [
                0.918161886405744,
                49.25005821709012
              ],
              [
                0.918516386570031,
                49.250176651756185
              ],
              [
                0.918989260088362,
                49.25033462830674
              ],
              [
                0.918992853093388,
                49.25033624325912
              ],
              [
                0.919581511275714,
                49.250600368048076
              ],
              [
                0.919624072862673,
                49.25061946214125
              ],
              [
                0.919624072862673,
                49.25061946214125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.290523149628493,
          "ground": "gnd"
        },
        "28_22412": {
          "bus1": "28_MVBus09068",
          "bus2": "28_MVBus09069",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916150702878771,
                49.24942203871391
              ],
              [
                0.916150702878771,
                49.24942203871391
              ],
              [
                0.916658707895057,
                49.248868623375124
              ],
              [
                0.916658707895057,
                49.248868623375124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07180593612475225,
          "ground": "gnd"
        },
        "28_221020": {
          "bus1": "28_MVBus09069",
          "bus2": "28_MVLV22642",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916658707895057,
                49.248868623375124
              ],
              [
                0.916658707895057,
                49.248868623375124
              ],
              [
                0.916619086789931,
                49.24886093895998
              ],
              [
                0.916619630715697,
                49.24885963347268
              ],
              [
                0.916624986401203,
                49.24884662253901
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0031591019336168515,
          "ground": "gnd"
        },
        "28_LVBranch428014": {
          "bus1": "28_MVLV22642_LV",
          "bus2": "28_LVBus383937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916624986401203,
                49.24884662253901
              ],
              [
                0.916642504124597,
                49.24883955134563
              ],
              [
                0.916642504124597,
                49.24883955134563
              ],
              [
                0.916663908570367,
                49.24883090870018
              ],
              [
                0.916801070407931,
                49.24883700654276
              ],
              [
                0.91686013031463,
                49.24883962825892
              ],
              [
                0.91686013031463,
                49.24883962825892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016150078656730044,
          "ground": "gnd"
        },
        "28_LVBranch452669": {
          "bus1": "28_LVBus383937",
          "bus2": "28_LVBus383938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91686013031463,
                49.24883962825892
              ],
              [
                0.91686013031463,
                49.24883962825892
              ],
              [
                0.916881146456048,
                49.24867008162226
              ],
              [
                0.916883390678604,
                49.248651938926955
              ],
              [
                0.91688368751487,
                49.2486516279365
              ],
              [
                0.916966958749225,
                49.24856482201654
              ],
              [
                0.9171052019536,
                49.248165341083016
              ],
              [
                0.917202215966114,
                49.24788498199175
              ],
              [
                0.917202230679541,
                49.24788494622273
              ],
              [
                0.917203737071225,
                49.24788059694919
              ],
              [
                0.917203737071225,
                49.24788059694919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11040715650375098,
          "ground": "gnd"
        },
        "28_LVBranch395073": {
          "bus1": "28_MVLV22642_LV",
          "bus2": "28_LVBus383934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916624986401203,
                49.24884662253901
              ],
              [
                0.91661884910085,
                49.24883376315251
              ],
              [
                0.91661884910085,
                49.24883376315251
              ],
              [
                0.916615916714063,
                49.2488276181235
              ],
              [
                0.916470345448161,
                49.24882582358062
              ],
              [
                0.916275356338903,
                49.24877845216207
              ],
              [
                0.916004900295331,
                49.24871273665885
              ],
              [
                0.915992042944984,
                49.248709610155686
              ],
              [
                0.915637462227836,
                49.24862346163278
              ],
              [
                0.915567448886872,
                49.248606449163915
              ],
              [
                0.914959636562272,
                49.24845876617973
              ],
              [
                0.914953200965324,
                49.24845720728213
              ],
              [
                0.914953200965324,
                49.24845720728213
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1291371297304359,
          "ground": "gnd"
        },
        "28_LVBranch543448": {
          "bus1": "28_LVBus383934",
          "bus2": "28_LVBus383935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.914953200965324,
                49.24845720728213
              ],
              [
                0.914953200965324,
                49.24845720728213
              ],
              [
                0.91495890364912,
                49.24844903487687
              ],
              [
                0.914964620052662,
                49.248440862634006
              ],
              [
                0.91499316038173,
                49.24840001889226
              ],
              [
                0.915110837064538,
                49.24823160852035
              ],
              [
                0.915142241116214,
                49.24817802985727
              ],
              [
                0.915156992298136,
                49.248152864672086
              ],
              [
                0.915161904781744,
                49.24814447622234
              ],
              [
                0.915249546782078,
                49.2479949754399
              ],
              [
                0.915289201008979,
                49.2478663822371
              ],
              [
                0.915372232773252,
                49.24759712700376
              ],
              [
                0.915396598322965,
                49.247518097995346
              ],
              [
                0.9154056592979,
                49.24748873191028
              ],
              [
                0.915478553161482,
                49.247223705577476
              ],
              [
                0.915512032840114,
                49.24710194917348
              ],
              [
                0.915514626150653,
                49.24709254479983
              ],
              [
                0.915539128986212,
                49.24691964273728
              ],
              [
                0.915539128986212,
                49.24691964273728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1772982119667264,
          "ground": "gnd"
        },
        "28_LVBranch420876": {
          "bus1": "28_MVLV45914_LV",
          "bus2": "28_LVBus384134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924595959837845,
                49.252120429626395
              ],
              [
                0.924573922356394,
                49.25210714101884
              ],
              [
                0.924573922356394,
                49.25210714101884
              ],
              [
                0.924570688825699,
                49.25208443196388
              ],
              [
                0.924257812126253,
                49.25198839482424
              ],
              [
                0.924291109289053,
                49.25193859236056
              ],
              [
                0.924291109289053,
                49.25193859236056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033740348039801166,
          "ground": "gnd"
        },
        "28_LVBranch161362": {
          "bus1": "28_LVBus384134",
          "bus2": "28_LVBus384135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924291109289053,
                49.25193859236056
              ],
              [
                0.924291109289053,
                49.25193859236056
              ],
              [
                0.924634357980034,
                49.25203733204547
              ],
              [
                0.924634357980034,
                49.25203733204547
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027295561787810965,
          "ground": "gnd"
        },
        "28_LVBranch028946": {
          "bus1": "28_LVBus384135",
          "bus2": "28_LVBus384136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924634357980034,
                49.25203733204547
              ],
              [
                0.924634357980034,
                49.25203733204547
              ],
              [
                0.924750580085024,
                49.25206847813443
              ],
              [
                0.924751426196648,
                49.252068658817485
              ],
              [
                0.92475708898955,
                49.25206989358336
              ],
              [
                0.92475708898955,
                49.25206989358336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009642095323350709,
          "ground": "gnd"
        },
        "28_LVBranch103771": {
          "bus1": "28_LVBus384134",
          "bus2": "28_LVBus384137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924291109289053,
                49.25193859236056
              ],
              [
                0.924291109289053,
                49.25193859236056
              ],
              [
                0.92384314335267,
                49.251794741599085
              ],
              [
                0.92384314335267,
                49.251794741599085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03632554699049621,
          "ground": "gnd"
        },
        "28_LVBranch216656": {
          "bus1": "28_LVBus384137",
          "bus2": "28_LVBus384138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92384314335267,
                49.251794741599085
              ],
              [
                0.92384314335267,
                49.251794741599085
              ],
              [
                0.923280146180696,
                49.251625012366645
              ],
              [
                0.923196404383985,
                49.25176609068004
              ],
              [
                0.923196404383985,
                49.25176609068004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06195813492747214,
          "ground": "gnd"
        },
        "28_LVBranch154046": {
          "bus1": "28_LVBus384138",
          "bus2": "28_LVBus384139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923196404383985,
                49.25176609068004
              ],
              [
                0.923196404383985,
                49.25176609068004
              ],
              [
                0.923243961939559,
                49.251840711255
              ],
              [
                0.923439641829843,
                49.252147731020656
              ],
              [
                0.923930470690414,
                49.25275995690226
              ],
              [
                0.923930470690414,
                49.25275995690226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1228851864133129,
          "ground": "gnd"
        },
        "28_LVBranch304201": {
          "bus1": "28_LVBus384139",
          "bus2": "28_LVBus384141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923930470690414,
                49.25275995690226
              ],
              [
                0.923930470690414,
                49.25275995690226
              ],
              [
                0.924011625417227,
                49.252373312617536
              ],
              [
                0.924011625417227,
                49.252373312617536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043404484988115964,
          "ground": "gnd"
        },
        "28_LVBranch057727": {
          "bus1": "28_LVBus384139",
          "bus2": "28_LVBus384140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923930470690414,
                49.25275995690226
              ],
              [
                0.923930470690414,
                49.25275995690226
              ],
              [
                0.924163909412604,
                49.25305244038522
              ],
              [
                0.92428858212987,
                49.253257236644
              ],
              [
                0.92428858212987,
                49.253257236644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061218440105003866,
          "ground": "gnd"
        },
        "28_153876": {
          "bus1": "28_MVLV03602",
          "bus2": "28_MVBus09064",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925293371837112,
                49.255066586527
              ],
              [
                0.925311686270678,
                49.255076030213814
              ],
              [
                0.925339866726372,
                49.255079129188076
              ],
              [
                0.925480888555897,
                49.25509227111009
              ],
              [
                0.925760039645267,
                49.2550849049207
              ],
              [
                0.926455513559925,
                49.25608638492093
              ],
              [
                0.926496327836808,
                49.256100369961025
              ],
              [
                0.926563764528115,
                49.25609670535564
              ],
              [
                0.926634132630776,
                49.25608676719118
              ],
              [
                0.926894227932753,
                49.25592896054391
              ],
              [
                0.927000194338574,
                49.25587540138782
              ],
              [
                0.927179490541266,
                49.25582752862561
              ],
              [
                0.927179490541266,
                49.25582752862561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21831293274583066,
          "ground": "gnd"
        },
        "28_98454": {
          "bus1": "28_MVBus09064",
          "bus2": "28_MVLV85694",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927179490541266,
                49.25582752862561
              ],
              [
                0.927179490541266,
                49.25582752862561
              ],
              [
                0.927556420671142,
                49.25538979520399
              ],
              [
                0.928553026522433,
                49.25527941192863
              ],
              [
                0.929742850336264,
                49.254999362150215
              ],
              [
                0.929859370540683,
                49.25425347695477
              ],
              [
                0.930483182618187,
                49.254061115998475
              ],
              [
                0.93052147196,
                49.254063002317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3550950440620602,
          "ground": "gnd"
        },
        "28_LVBranch231646": {
          "bus1": "28_MVLV85694_LV",
          "bus2": "28_LVBus384549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93052147196,
                49.254063002317
              ],
              [
                0.930535294547617,
                49.25406002825089
              ],
              [
                0.930535294547617,
                49.25406002825089
              ],
              [
                0.93054911737934,
                49.254057045200305
              ],
              [
                0.93054911737934,
                49.254057045200305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0010595648023018428,
          "ground": "gnd"
        },
        "28_LVBranch265959": {
          "bus1": "28_LVBus384549",
          "bus2": "28_LVBus384550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93054911737934,
                49.254057045200305
              ],
              [
                0.93054911737934,
                49.254057045200305
              ],
              [
                0.930598919200899,
                49.25404505765632
              ],
              [
                0.930598919200899,
                49.25404505765632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003862872330843868,
          "ground": "gnd"
        },
        "28_LVBranch210712": {
          "bus1": "28_LVBus384550",
          "bus2": "28_LVBus384551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.930598919200899,
                49.25404505765632
              ],
              [
                0.930598919200899,
                49.25404505765632
              ],
              [
                0.930977754655856,
                49.253919642834894
              ],
              [
                0.931094132473955,
                49.25388111827797
              ],
              [
                0.931094132473955,
                49.25388111827797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04039927141173921,
          "ground": "gnd"
        },
        "28_LVBranch039974": {
          "bus1": "28_LVBus384551",
          "bus2": "28_LVBus384552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931094132473955,
                49.25388111827797
              ],
              [
                0.931094132473955,
                49.25388111827797
              ],
              [
                0.931073521057859,
                49.25345008406991
              ],
              [
                0.93105454382567,
                49.253053178587685
              ],
              [
                0.93105454382567,
                49.253053178587685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09212411199103923,
          "ground": "gnd"
        },
        "28_LVBranch052500": {
          "bus1": "28_LVBus384552",
          "bus2": "28_LVBus384553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93105454382567,
                49.253053178587685
              ],
              [
                0.93105454382567,
                49.253053178587685
              ],
              [
                0.930992768166295,
                49.25305730735016
              ],
              [
                0.930576647974699,
                49.25308514087998
              ],
              [
                0.930485992080805,
                49.25309120440925
              ],
              [
                0.930485992080805,
                49.25309120440925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041606255203685244,
          "ground": "gnd"
        },
        "28_LVBranch231988": {
          "bus1": "28_LVBus384553",
          "bus2": "28_LVBus384554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.930485992080805,
                49.25309120440925
              ],
              [
                0.930485992080805,
                49.25309120440925
              ],
              [
                0.930348842342444,
                49.25308771939182
              ],
              [
                0.930085681697837,
                49.25308103219027
              ],
              [
                0.929803604197323,
                49.25307387106414
              ],
              [
                0.929674912161003,
                49.25306581184659
              ],
              [
                0.929608997227973,
                49.253061678427805
              ],
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.929268692495006,
                49.253040345817965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08883531874513105,
          "ground": "gnd"
        },
        "28_LVBranch280545": {
          "bus1": "28_LVBus384554",
          "bus2": "28_LVBus384559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.9292648431195,
                49.25304406569279
              ],
              [
                0.929176294344285,
                49.253129595667325
              ],
              [
                0.928902735898001,
                49.2533938290729
              ],
              [
                0.928902735898001,
                49.2533938290729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047489509229617206,
          "ground": "gnd"
        },
        "28_LVBranch183374": {
          "bus1": "28_LVBus384559",
          "bus2": "28_LVBus384560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928902735898001,
                49.2533938290729
              ],
              [
                0.928902735898001,
                49.2533938290729
              ],
              [
                0.928421365643489,
                49.253890707831374
              ],
              [
                0.928421365643489,
                49.253890707831374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06543498922814368,
          "ground": "gnd"
        },
        "28_LVBranch148835": {
          "bus1": "28_LVBus384554",
          "bus2": "28_LVBus384556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.928859914634403,
                49.25300805519879
              ],
              [
                0.928649040195226,
                49.25299139297731
              ],
              [
                0.928649040195226,
                49.25299139297731
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04543829611916503,
          "ground": "gnd"
        },
        "28_LVBranch280364": {
          "bus1": "28_LVBus384556",
          "bus2": "28_LVBus384557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928649040195226,
                49.25299139297731
              ],
              [
                0.928649040195226,
                49.25299139297731
              ],
              [
                0.928436114566958,
                49.25298346739196
              ],
              [
                0.928090911260906,
                49.25297061038637
              ],
              [
                0.928001199372773,
                49.25296726608581
              ],
              [
                0.928001199372773,
                49.25296726608581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047239399089132904,
          "ground": "gnd"
        },
        "28_LVBranch036031": {
          "bus1": "28_LVBus384556",
          "bus2": "28_LVBus384558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928649040195226,
                49.25299139297731
              ],
              [
                0.928649040195226,
                49.25299139297731
              ],
              [
                0.928278380635257,
                49.25324080954247
              ],
              [
                0.928275793420439,
                49.25324254936798
              ],
              [
                0.928273597829171,
                49.25324402421773
              ],
              [
                0.928273597829171,
                49.25324402421773
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0391976653190176,
          "ground": "gnd"
        },
        "28_LVBranch099422": {
          "bus1": "28_LVBus384554",
          "bus2": "28_LVBus384555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.929268692495006,
                49.253040345817965
              ],
              [
                0.92939118160645,
                49.25293751188785
              ],
              [
                0.929395396808669,
                49.25293396702702
              ],
              [
                0.929395396808669,
                49.25293396702702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015001811860349016,
          "ground": "gnd"
        },
        "28_LVBranch054450": {
          "bus1": "28_LVBus384550",
          "bus2": "28_LVBus384561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.930598919200899,
                49.25404505765632
              ],
              [
                0.930598919200899,
                49.25404505765632
              ],
              [
                0.93067198152132,
                49.254384189413805
              ],
              [
                0.930672944287202,
                49.25438863962954
              ],
              [
                0.930672944287202,
                49.25438863962954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03858948055678452,
          "ground": "gnd"
        },
        "28_LVBranch330864": {
          "bus1": "28_MVLV03602_LV",
          "bus2": "28_LVBus383735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925293371837112,
                49.255066586527
              ],
              [
                0.925273233189627,
                49.25505708544242
              ],
              [
                0.925273233189627,
                49.25505708544242
              ],
              [
                0.925263241193688,
                49.25506351852237
              ],
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.925193134835031,
                49.25506446426345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006124926340320929,
          "ground": "gnd"
        },
        "28_LVBranch161075": {
          "bus1": "28_LVBus383735",
          "bus2": "28_LVBus383737",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.924342432939371,
                49.255021641018814
              ],
              [
                0.924237393745341,
                49.25465969149333
              ],
              [
                0.924237393745341,
                49.25465969149333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10308572807915371,
          "ground": "gnd"
        },
        "28_LVBranch251266": {
          "bus1": "28_LVBus383737",
          "bus2": "28_LVBus383738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924237393745341,
                49.25465969149333
              ],
              [
                0.924237393745341,
                49.25465969149333
              ],
              [
                0.924193977352567,
                49.25447317625402
              ],
              [
                0.924130499484198,
                49.2542004405239
              ],
              [
                0.924123612362392,
                49.254170814426196
              ],
              [
                0.924123612362392,
                49.254170814426196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05499762867134034,
          "ground": "gnd"
        },
        "28_LVBranch233670": {
          "bus1": "28_LVBus383737",
          "bus2": "28_LVBus383739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924237393745341,
                49.25465969149333
              ],
              [
                0.924237393745341,
                49.25465969149333
              ],
              [
                0.923633779722523,
                49.25474536400144
              ],
              [
                0.923595853023735,
                49.25475074920347
              ],
              [
                0.923595853023735,
                49.25475074920347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04778819510232812,
          "ground": "gnd"
        },
        "28_LVBranch305617": {
          "bus1": "28_LVBus383739",
          "bus2": "28_LVBus383740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923595853023735,
                49.25475074920347
              ],
              [
                0.923595853023735,
                49.25475074920347
              ],
              [
                0.923397401165841,
                49.25452669001348
              ],
              [
                0.923382093126475,
                49.25450927515096
              ],
              [
                0.92337825962707,
                49.25450490788003
              ],
              [
                0.9233748387061,
                49.254501012724475
              ],
              [
                0.9233748387061,
                49.254501012724475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03209806060504697,
          "ground": "gnd"
        },
        "28_LVBranch225273": {
          "bus1": "28_LVBus383739",
          "bus2": "28_LVBus383741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923595853023735,
                49.25475074920347
              ],
              [
                0.923595853023735,
                49.25475074920347
              ],
              [
                0.923357342719439,
                49.25475392533465
              ],
              [
                0.923343696069984,
                49.254752973894085
              ],
              [
                0.923305427964632,
                49.25475030378374
              ],
              [
                0.923305427964632,
                49.25475030378374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02116732441126448,
          "ground": "gnd"
        },
        "28_LVBranch039901": {
          "bus1": "28_LVBus383735",
          "bus2": "28_LVBus383742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.924939608084952,
                49.2548520794882
              ],
              [
                0.924922713547015,
                49.25483792595846
              ],
              [
                0.924903296270312,
                49.25482165806686
              ],
              [
                0.924903296270312,
                49.25482165806686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03426931886552031,
          "ground": "gnd"
        },
        "28_LVBranch025504": {
          "bus1": "28_LVBus383735",
          "bus2": "28_LVBus383736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.925193134835031,
                49.25506446426345
              ],
              [
                0.925525210818165,
                49.25497892534064
              ],
              [
                0.925536437269478,
                49.25497602915067
              ],
              [
                0.925536437269478,
                49.25497602915067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02685722724823721,
          "ground": "gnd"
        },
        "28_LVBranch732160": {
          "bus1": "28_MVLV03602_LV",
          "bus2": "28_LVBus383731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925293371837112,
                49.255066586527
              ],
              [
                0.925315340215772,
                49.255068444314865
              ],
              [
                0.925315340215772,
                49.255068444314865
              ],
              [
                0.92533590537482,
                49.25506891078508
              ],
              [
                0.925781542972068,
                49.25505368975348
              ],
              [
                0.925873525246076,
                49.25518302398763
              ],
              [
                0.926195010510336,
                49.25563506325922
              ],
              [
                0.926209867394595,
                49.2556559588798
              ],
              [
                0.92653975224963,
                49.2561197950422
              ],
              [
                0.92653975224963,
                49.2561197950422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16476768415375967,
          "ground": "gnd"
        },
        "28_LVBranch398233": {
          "bus1": "28_LVBus383731",
          "bus2": "28_LVBus383732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92653975224963,
                49.2561197950422
              ],
              [
                0.92653975224963,
                49.2561197950422
              ],
              [
                0.926533147584107,
                49.25615838289851
              ],
              [
                0.926502963200801,
                49.256204789829724
              ],
              [
                0.926460291004143,
                49.256255524905555
              ],
              [
                0.926389809539975,
                49.25631762360125
              ],
              [
                0.926266911818038,
                49.25643483560631
              ],
              [
                0.926266911818038,
                49.25643483560631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04078276036434328,
          "ground": "gnd"
        },
        "28_LVBranch204464": {
          "bus1": "28_LVBus383732",
          "bus2": "28_LVBus383733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926266911818038,
                49.25643483560631
              ],
              [
                0.926266911818038,
                49.25643483560631
              ],
              [
                0.926240453857356,
                49.256455488323965
              ],
              [
                0.925914200487383,
                49.25671023535932
              ],
              [
                0.92590537641845,
                49.256717122512086
              ],
              [
                0.925896552347166,
                49.25672400966415
              ],
              [
                0.92563669485197,
                49.25692690711542
              ],
              [
                0.925509325676766,
                49.25702635495169
              ],
              [
                0.924974118602567,
                49.25728961405585
              ],
              [
                0.924974118602567,
                49.25728961405585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13457852659447705,
          "ground": "gnd"
        },
        "28_LVBranch351223": {
          "bus1": "28_MVLV03602_LV",
          "bus2": "28_LVBus383723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925293371837112,
                49.255066586527
              ],
              [
                0.925312917335376,
                49.25506119131435
              ],
              [
                0.925312917335376,
                49.25506119131435
              ],
              [
                0.925337513635338,
                49.2550608335735
              ],
              [
                0.925777787643084,
                49.25503446112292
              ],
              [
                0.925798619454678,
                49.25503321437841
              ],
              [
                0.925883092976125,
                49.2551510305226
              ],
              [
                0.926063795672452,
                49.25540304689588
              ],
              [
                0.926568958052004,
                49.256107558193726
              ],
              [
                0.926568958052004,
                49.256107558193726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16748680191251875,
          "ground": "gnd"
        },
        "28_LVBranch322604": {
          "bus1": "28_LVBus383723",
          "bus2": "28_LVBus383724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926568958052004,
                49.256107558193726
              ],
              [
                0.926568958052004,
                49.256107558193726
              ],
              [
                0.926592153639923,
                49.256113240093704
              ],
              [
                0.926623843788735,
                49.25611002710126
              ],
              [
                0.926654298488124,
                49.25610230673835
              ],
              [
                0.92679002743325,
                49.256016730928344
              ],
              [
                0.926773696924377,
                49.2559634605836
              ],
              [
                0.926773696924377,
                49.2559634605836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026276038008097382,
          "ground": "gnd"
        },
        "28_LVBranch253413": {
          "bus1": "28_LVBus383724",
          "bus2": "28_LVBus383725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926773696924377,
                49.2559634605836
              ],
              [
                0.926773696924377,
                49.2559634605836
              ],
              [
                0.92677738373921,
                49.255959675984634
              ],
              [
                0.926884454063706,
                49.25584985246985
              ],
              [
                0.927054268769142,
                49.25567565539593
              ],
              [
                0.927075216604825,
                49.25565416500943
              ],
              [
                0.927075216604825,
                49.25565416500943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04080464061461479,
          "ground": "gnd"
        },
        "28_LVBranch189366": {
          "bus1": "28_LVBus383725",
          "bus2": "28_LVBus383726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927075216604825,
                49.25565416500943
              ],
              [
                0.927075216604825,
                49.25565416500943
              ],
              [
                0.927979218812271,
                49.254409655544606
              ],
              [
                0.927979218812271,
                49.254409655544606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15325642176013732,
          "ground": "gnd"
        },
        "28_LVBranch147557": {
          "bus1": "28_LVBus383726",
          "bus2": "28_LVBus383728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927979218812271,
                49.254409655544606
              ],
              [
                0.927979218812271,
                49.254409655544606
              ],
              [
                0.928314909972232,
                49.254852250323005
              ],
              [
                0.928323495310393,
                49.25486357420911
              ],
              [
                0.928323495310393,
                49.25486357420911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05636143195167963,
          "ground": "gnd"
        },
        "28_LVBranch087878": {
          "bus1": "28_LVBus383726",
          "bus2": "28_LVBus383727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927979218812271,
                49.254409655544606
              ],
              [
                0.927979218812271,
                49.254409655544606
              ],
              [
                0.928410905548982,
                49.25392026490201
              ],
              [
                0.928410905548982,
                49.25392026490201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0628486501024888,
          "ground": "gnd"
        },
        "28_LVBranch119315": {
          "bus1": "28_LVBus383725",
          "bus2": "28_LVBus383729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927075216604825,
                49.25565416500943
              ],
              [
                0.927075216604825,
                49.25565416500943
              ],
              [
                0.926875655714866,
                49.255617540680895
              ],
              [
                0.926875655714866,
                49.255617540680895
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015087564407426106,
          "ground": "gnd"
        },
        "28_LVBranch534626": {
          "bus1": "28_MVLV03602_LV",
          "bus2": "28_LVBus383714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925293371837112,
                49.255066586527
              ],
              [
                0.925273661917549,
                49.25507047020387
              ],
              [
                0.925273661917549,
                49.25507047020387
              ],
              [
                0.925267091861497,
                49.25507176775633
              ],
              [
                0.925254683526165,
                49.255074209723055
              ],
              [
                0.925226542961408,
                49.255075657966195
              ],
              [
                0.925198264914764,
                49.25507711357163
              ],
              [
                0.925198264914764,
                49.25507711357163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005562623578282551,
          "ground": "gnd"
        },
        "28_LVBranch232533": {
          "bus1": "28_LVBus383714",
          "bus2": "28_LVBus383715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925198264914764,
                49.25507711357163
              ],
              [
                0.925198264914764,
                49.25507711357163
              ],
              [
                0.92437179026477,
                49.255037864221755
              ],
              [
                0.92437179026477,
                49.255037864221755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060323376332287036,
          "ground": "gnd"
        },
        "28_LVBranch093904": {
          "bus1": "28_LVBus383715",
          "bus2": "28_LVBus383716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92437179026477,
                49.255037864221755
              ],
              [
                0.92437179026477,
                49.255037864221755
              ],
              [
                0.924380111623162,
                49.25506426331341
              ],
              [
                0.924503709694845,
                49.255436818394344
              ],
              [
                0.924490925872342,
                49.25569229333919
              ],
              [
                0.924489578776684,
                49.255719342431675
              ],
              [
                0.924489868254572,
                49.25572679498656
              ],
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.924589442895336,
                49.2562003628655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13082803361758624,
          "ground": "gnd"
        },
        "28_LVBranch161047": {
          "bus1": "28_LVBus383716",
          "bus2": "28_LVBus383721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.92448281819727,
                49.256172825210584
              ],
              [
                0.924437616103792,
                49.25615966845201
              ],
              [
                0.924437616103792,
                49.25615966845201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011945375632484451,
          "ground": "gnd"
        },
        "28_LVBranch150029": {
          "bus1": "28_LVBus383716",
          "bus2": "28_LVBus383717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.924092530611678,
                49.25631013470478
              ],
              [
                0.924086588150728,
                49.256313065991364
              ],
              [
                0.923947255578688,
                49.25635473716702
              ],
              [
                0.923947255578688,
                49.25635473716702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04987073356208455,
          "ground": "gnd"
        },
        "28_LVBranch600356": {
          "bus1": "28_LVBus383717",
          "bus2": "28_LVBus383718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923947255578688,
                49.25635473716702
              ],
              [
                0.923947255578688,
                49.25635473716702
              ],
              [
                0.92395092618997,
                49.25635105130537
              ],
              [
                0.923950829841169,
                49.25634756371964
              ],
              [
                0.92394883065319,
                49.25633988437204
              ],
              [
                0.92394551651475,
                49.25633059907799
              ],
              [
                0.923924967712632,
                49.25629255436856
              ],
              [
                0.923903505783915,
                49.256252270451824
              ],
              [
                0.923880312105599,
                49.25620906376364
              ],
              [
                0.923875902215461,
                49.256200187896425
              ],
              [
                0.923857431016426,
                49.25616297633786
              ],
              [
                0.923835771807436,
                49.25611838592928
              ],
              [
                0.92381647929905,
                49.25607709416974
              ],
              [
                0.923810226402884,
                49.25606285011065
              ],
              [
                0.923807784124306,
                49.25605780733903
              ],
              [
                0.923805709259962,
                49.256054880532716
              ],
              [
                0.923801441723719,
                49.256052314300454
              ],
              [
                0.923792521199145,
                49.25604821963959
              ],
              [
                0.923792521199145,
                49.25604821963959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03633562819075954,
          "ground": "gnd"
        },
        "28_LVBranch280388": {
          "bus1": "28_LVBus383717",
          "bus2": "28_LVBus383719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923947255578688,
                49.25635473716702
              ],
              [
                0.923947255578688,
                49.25635473716702
              ],
              [
                0.92411653825987,
                49.25668143674914
              ],
              [
                0.924120820374478,
                49.25668996964233
              ],
              [
                0.924125089507221,
                49.25669847542536
              ],
              [
                0.924128330739542,
                49.25670492037235
              ],
              [
                0.924130478660531,
                49.25670918689938
              ],
              [
                0.924130478660531,
                49.25670918689938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041615444169002334,
          "ground": "gnd"
        },
        "28_LVBranch098582": {
          "bus1": "28_LVBus383716",
          "bus2": "28_LVBus383720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.924589442895336,
                49.2562003628655
              ],
              [
                0.92462292287809,
                49.256207963282435
              ],
              [
                0.924881595415905,
                49.25622967848187
              ],
              [
                0.924921945428614,
                49.25623306445867
              ],
              [
                0.924921945428614,
                49.25623306445867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024525462089961345,
          "ground": "gnd"
        },
        "28_137479": {
          "bus1": "28_MVBus09055",
          "bus2": "28_MVLV46227",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926683951796979,
                49.26020488730537
              ],
              [
                0.926683951796979,
                49.26020488730537
              ],
              [
                0.926697862741657,
                49.26019876074639
              ],
              [
                0.926693830403897,
                49.26019511013036
              ],
              [
                0.926681787800167,
                49.26018417689158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0017214651461256816,
          "ground": "gnd"
        },
        "28_LVBranch351170": {
          "bus1": "28_MVLV46227_LV",
          "bus2": "28_LVBus384152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926681787800167,
                49.26018417689158
              ],
              [
                0.926661639940954,
                49.260186941433254
              ],
              [
                0.926661639940954,
                49.260186941433254
              ],
              [
                0.926654928644442,
                49.260187860005956
              ],
              [
                0.926597640583442,
                49.260195732407496
              ],
              [
                0.926541098801906,
                49.26014787548368
              ],
              [
                0.926537261507105,
                49.260144622522475
              ],
              [
                0.926508256975963,
                49.26012491767678
              ],
              [
                0.926436878041814,
                49.26007641913619
              ],
              [
                0.926432120464553,
                49.260073182316184
              ],
              [
                0.926432120464553,
                49.260073182316184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022976785068807935,
          "ground": "gnd"
        },
        "28_LVBranch665634": {
          "bus1": "28_LVBus384152",
          "bus2": "28_LVBus384153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926432120464553,
                49.260073182316184
              ],
              [
                0.926432120464553,
                49.260073182316184
              ],
              [
                0.926234239012541,
                49.25993821991551
              ],
              [
                0.926093635195377,
                49.25984231704079
              ],
              [
                0.92578366973288,
                49.259630898472835
              ],
              [
                0.92572448022195,
                49.2595905220204
              ],
              [
                0.92572448022195,
                49.2595905220204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07439523573379399,
          "ground": "gnd"
        },
        "28_LVBranch322560": {
          "bus1": "28_LVBus384153",
          "bus2": "28_LVBus384154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92572448022195,
                49.2595905220204
              ],
              [
                0.92572448022195,
                49.2595905220204
              ],
              [
                0.925639027357595,
                49.259503129290515
              ],
              [
                0.9256035924043,
                49.259445132556806
              ],
              [
                0.925569260052807,
                49.259348474440785
              ],
              [
                0.925536762359835,
                49.25925700463504
              ],
              [
                0.925534914105686,
                49.259251816144726
              ],
              [
                0.925531706160175,
                49.25924364639735
              ],
              [
                0.925501619897808,
                49.25916686055448
              ],
              [
                0.925501619897808,
                49.25916686055448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05031344637475169,
          "ground": "gnd"
        },
        "28_LVBranch529499": {
          "bus1": "28_LVBus384154",
          "bus2": "28_LVBus384155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925501619897808,
                49.25916686055448
              ],
              [
                0.925501619897808,
                49.25916686055448
              ],
              [
                0.925499283393046,
                49.2591634544719
              ],
              [
                0.925498808054743,
                49.25916276597238
              ],
              [
                0.925386843314987,
                49.25899995905215
              ],
              [
                0.925339817275029,
                49.258919128104694
              ],
              [
                0.925300408106431,
                49.258851397952654
              ],
              [
                0.92529865092509,
                49.25884839404651
              ],
              [
                0.925290913889228,
                49.258835174997785
              ],
              [
                0.925236215483092,
                49.2587417816579
              ],
              [
                0.925187149013046,
                49.25858378458177
              ],
              [
                0.925145669916025,
                49.2584424642503
              ],
              [
                0.925138149861697,
                49.25841684749835
              ],
              [
                0.925137069968918,
                49.25841317762711
              ],
              [
                0.925137069968918,
                49.25841317762711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08834284660573605,
          "ground": "gnd"
        },
        "28_LVBranch201014": {
          "bus1": "28_LVBus384155",
          "bus2": "28_LVBus384156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925137069968918,
                49.25841317762711
              ],
              [
                0.925137069968918,
                49.25841317762711
              ],
              [
                0.925136296182659,
                49.25841085920763
              ],
              [
                0.925135597835321,
                49.25840879327428
              ],
              [
                0.925130380448485,
                49.25839331249065
              ],
              [
                0.925127422459569,
                49.25838454362344
              ],
              [
                0.925063164870663,
                49.258193839617704
              ],
              [
                0.924977772553159,
                49.25794040051865
              ],
              [
                0.924973697182612,
                49.25792832974071
              ],
              [
                0.924970739493756,
                49.25791955188298
              ],
              [
                0.924965611367418,
                49.25790432373284
              ],
              [
                0.924964823872394,
                49.257902005149745
              ],
              [
                0.924964823872394,
                49.257902005149745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05821616070501928,
          "ground": "gnd"
        },
        "28_LVBranch305388": {
          "bus1": "28_LVBus384156",
          "bus2": "28_LVBus384157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924964823872394,
                49.257902005149745
              ],
              [
                0.924964823872394,
                49.257902005149745
              ],
              [
                0.924961442126389,
                49.257884173719
              ],
              [
                0.924913874360713,
                49.25734024971315
              ],
              [
                0.924913287883335,
                49.257333611375884
              ],
              [
                0.924912451468525,
                49.25732407670648
              ],
              [
                0.92491236955395,
                49.25732306036009
              ],
              [
                0.924912202517731,
                49.257321144443395
              ],
              [
                0.924912202517731,
                49.257321144443395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0647179892711006,
          "ground": "gnd"
        },
        "28_LVBranch215784": {
          "bus1": "28_LVBus384157",
          "bus2": "28_LVBus384158",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924912202517731,
                49.257321144443395
              ],
              [
                0.924912202517731,
                49.257321144443395
              ],
              [
                0.924919522813162,
                49.25730753635255
              ],
              [
                0.924958439955407,
                49.25723515608028
              ],
              [
                0.92496231705159,
                49.257227950228696
              ],
              [
                0.924967684186253,
                49.257217976337984
              ],
              [
                0.924972096941354,
                49.25720976140311
              ],
              [
                0.924972096941354,
                49.25720976140311
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013132319563793144,
          "ground": "gnd"
        },
        "28_36376": {
          "bus1": "28_MVBus09052",
          "bus2": "28_MVLV85512",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915180685185116,
                49.26158752306229
              ],
              [
                0.915180685185116,
                49.26158752306229
              ],
              [
                0.915244896780506,
                49.26153892512973
              ],
              [
                0.915234693353511,
                49.261542982644265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.007145390627385997,
          "ground": "gnd"
        },
        "28_LVBranch252407": {
          "bus1": "28_MVLV85512_LV",
          "bus2": "28_LVBus384532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915234693353511,
                49.261542982644265
              ],
              [
                0.915234307015786,
                49.2615564565813
              ],
              [
                0.915234307015786,
                49.2615564565813
              ],
              [
                0.915233919932645,
                49.2615699574663
              ],
              [
                0.915233919932645,
                49.2615699574663
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0015017625820793537,
          "ground": "gnd"
        },
        "28_LVBranch262413": {
          "bus1": "28_LVBus384532",
          "bus2": "28_LVBus384538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915233919932645,
                49.2615699574663
              ],
              [
                0.915233919932645,
                49.2615699574663
              ],
              [
                0.915100515086087,
                49.26168940571497
              ],
              [
                0.915100515086087,
                49.26168940571497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016454921197927914,
          "ground": "gnd"
        },
        "28_LVBranch082768": {
          "bus1": "28_LVBus384538",
          "bus2": "28_LVBus384539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915100515086087,
                49.26168940571497
              ],
              [
                0.915100515086087,
                49.26168940571497
              ],
              [
                0.915132114888441,
                49.261718902503894
              ],
              [
                0.915187203862109,
                49.26177032392847
              ],
              [
                0.915415765998644,
                49.26198364547509
              ],
              [
                0.91545516924674,
                49.26202042309492
              ],
              [
                0.915461847980539,
                49.26202665735236
              ],
              [
                0.915461847980539,
                49.26202665735236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04580959819540682,
          "ground": "gnd"
        },
        "28_LVBranch257331": {
          "bus1": "28_LVBus384539",
          "bus2": "28_LVBus384540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915461847980539,
                49.26202665735236
              ],
              [
                0.915461847980539,
                49.26202665735236
              ],
              [
                0.915785248309218,
                49.26252241517458
              ],
              [
                0.915839146764436,
                49.26260503834977
              ],
              [
                0.915988277473438,
                49.26283363748859
              ],
              [
                0.91550356240761,
                49.26296255905801
              ],
              [
                0.91550356240761,
                49.26296255905801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1356680937827414,
          "ground": "gnd"
        },
        "28_LVBranch009328": {
          "bus1": "28_LVBus384538",
          "bus2": "28_LVBus384541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915100515086087,
                49.26168940571497
              ],
              [
                0.915100515086087,
                49.26168940571497
              ],
              [
                0.914797520430165,
                49.26139495075461
              ],
              [
                0.914655675932209,
                49.26121001657313
              ],
              [
                0.9146523799928,
                49.26120607774331
              ],
              [
                0.9146523799928,
                49.26120607774331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06299460029803557,
          "ground": "gnd"
        },
        "28_LVBranch213442": {
          "bus1": "28_LVBus384541",
          "bus2": "28_LVBus384542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9146523799928,
                49.26120607774331
              ],
              [
                0.9146523799928,
                49.26120607774331
              ],
              [
                0.914289451318012,
                49.26091002169221
              ],
              [
                0.913992097402462,
                49.26073105233255
              ],
              [
                0.913992097402462,
                49.26073105233255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07161810975759185,
          "ground": "gnd"
        },
        "28_LVBranch035580": {
          "bus1": "28_LVBus384542",
          "bus2": "28_LVBus384543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913992097402462,
                49.26073105233255
              ],
              [
                0.913992097402462,
                49.26073105233255
              ],
              [
                0.913744103969918,
                49.2605713665348
              ],
              [
                0.913349488947511,
                49.26024241251662
              ],
              [
                0.913288061477967,
                49.26017509117083
              ],
              [
                0.913212547910846,
                49.26010182494521
              ],
              [
                0.913212547910846,
                49.26010182494521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09038568344402585,
          "ground": "gnd"
        },
        "28_LVBranch164233": {
          "bus1": "28_LVBus384543",
          "bus2": "28_LVBus384545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913212547910846,
                49.26010182494521
              ],
              [
                0.913212547910846,
                49.26010182494521
              ],
              [
                0.913451695050254,
                49.26008055208877
              ],
              [
                0.914084088263788,
                49.25996197933991
              ],
              [
                0.914477301495237,
                49.25991047831678
              ],
              [
                0.914866492974803,
                49.259974565208616
              ],
              [
                0.915881480367618,
                49.260249513598836
              ],
              [
                0.916124064211348,
                49.260366664615326
              ],
              [
                0.916124064211348,
                49.260366664615326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22575595788591468,
          "ground": "gnd"
        },
        "28_LVBranch037637": {
          "bus1": "28_LVBus384543",
          "bus2": "28_LVBus384544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.913212547910846,
                49.26010182494521
              ],
              [
                0.913212547910846,
                49.26010182494521
              ],
              [
                0.91276395446315,
                49.25979873643922
              ],
              [
                0.912186738247045,
                49.25971217566967
              ],
              [
                0.912175595297462,
                49.25971050687717
              ],
              [
                0.911565902510357,
                49.2597530325938
              ],
              [
                0.911565902510357,
                49.2597530325938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1354982163884256,
          "ground": "gnd"
        },
        "28_LVBranch131387": {
          "bus1": "28_LVBus384532",
          "bus2": "28_LVBus384533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.915233919932645,
                49.2615699574663
              ],
              [
                0.915233919932645,
                49.2615699574663
              ],
              [
                0.91524416279904,
                49.2615639774846
              ],
              [
                0.915316472354377,
                49.26152340975613
              ],
              [
                0.915675940866272,
                49.26132172296744
              ],
              [
                0.915980752270327,
                49.26115967999213
              ],
              [
                0.91598624984954,
                49.26115698645579
              ],
              [
                0.91598624984954,
                49.26115698645579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0714785800522617,
          "ground": "gnd"
        },
        "28_LVBranch009330": {
          "bus1": "28_LVBus384533",
          "bus2": "28_LVBus384534",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.91598624984954,
                49.26115698645579
              ],
              [
                0.91598624984954,
                49.26115698645579
              ],
              [
                0.916061796628013,
                49.26067436121527
              ],
              [
                0.916061796628013,
                49.26067436121527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05395601126486887,
          "ground": "gnd"
        },
        "28_LVBranch046576": {
          "bus1": "28_LVBus384534",
          "bus2": "28_LVBus384535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916061796628013,
                49.26067436121527
              ],
              [
                0.916061796628013,
                49.26067436121527
              ],
              [
                0.916068869397788,
                49.26065341842862
              ],
              [
                0.916135547050459,
                49.26038734177821
              ],
              [
                0.916147764268903,
                49.26037498727602
              ],
              [
                0.916147764268903,
                49.26037498727602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03400907261692987,
          "ground": "gnd"
        },
        "28_LVBranch076071": {
          "bus1": "28_LVBus384535",
          "bus2": "28_LVBus384536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916147764268903,
                49.26037498727602
              ],
              [
                0.916147764268903,
                49.26037498727602
              ],
              [
                0.916596087814094,
                49.260572945006714
              ],
              [
                0.916596087814094,
                49.260572945006714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039365270434738885,
          "ground": "gnd"
        },
        "28_LVBranch082770": {
          "bus1": "28_LVBus384536",
          "bus2": "28_LVBus384537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916596087814094,
                49.260572945006714
              ],
              [
                0.916596087814094,
                49.260572945006714
              ],
              [
                0.916887076144923,
                49.26071474866281
              ],
              [
                0.916892351173573,
                49.260717623572944
              ],
              [
                0.916892351173573,
                49.260717623572944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026906866700066853,
          "ground": "gnd"
        }
      },
      "transformer": {
        "28_MVLV73504_Transformer": {
          "bus_hv": "28_MVLV73504",
          "bus_lv": "28_MVLV73504_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV85507_Transformer": {
          "bus_hv": "28_MVLV85507",
          "bus_lv": "28_MVLV85507_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV85509_Transformer": {
          "bus_hv": "28_MVLV85509",
          "bus_lv": "28_MVLV85509_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV83691_Transformer": {
          "bus_hv": "28_MVLV83691",
          "bus_lv": "28_MVLV83691_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV22814_Transformer": {
          "bus_hv": "28_MVLV22814",
          "bus_lv": "28_MVLV22814_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV22838_Transformer": {
          "bus_hv": "28_MVLV22838",
          "bus_lv": "28_MVLV22838_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV18717_Transformer": {
          "bus_hv": "28_MVLV18717",
          "bus_lv": "28_MVLV18717_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV85508_Transformer": {
          "bus_hv": "28_MVLV85508",
          "bus_lv": "28_MVLV85508_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV22827_Transformer": {
          "bus_hv": "28_MVLV22827",
          "bus_lv": "28_MVLV22827_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV14352_Transformer": {
          "bus_hv": "28_MVLV14352",
          "bus_lv": "28_MVLV14352_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV33691_Transformer": {
          "bus_hv": "28_MVLV33691",
          "bus_lv": "28_MVLV33691_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV59632_Transformer": {
          "bus_hv": "28_MVLV59632",
          "bus_lv": "28_MVLV59632_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV74260_Transformer": {
          "bus_hv": "28_MVLV74260",
          "bus_lv": "28_MVLV74260_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV24890_Transformer": {
          "bus_hv": "28_MVLV24890",
          "bus_lv": "28_MVLV24890_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV08188_Transformer": {
          "bus_hv": "28_MVLV08188",
          "bus_lv": "28_MVLV08188_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV14467_Transformer": {
          "bus_hv": "28_MVLV14467",
          "bus_lv": "28_MVLV14467_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV40704_Transformer": {
          "bus_hv": "28_MVLV40704",
          "bus_lv": "28_MVLV40704_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV22458_Transformer": {
          "bus_hv": "28_MVLV22458",
          "bus_lv": "28_MVLV22458_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV47709_Transformer": {
          "bus_hv": "28_MVLV47709",
          "bus_lv": "28_MVLV47709_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV84937_Transformer": {
          "bus_hv": "28_MVLV84937",
          "bus_lv": "28_MVLV84937_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV40732_Transformer": {
          "bus_hv": "28_MVLV40732",
          "bus_lv": "28_MVLV40732_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV73895_Transformer": {
          "bus_hv": "28_MVLV73895",
          "bus_lv": "28_MVLV73895_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV33534_Transformer": {
          "bus_hv": "28_MVLV33534",
          "bus_lv": "28_MVLV33534_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV16392_Transformer": {
          "bus_hv": "28_MVLV16392",
          "bus_lv": "28_MVLV16392_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV37764_Transformer": {
          "bus_hv": "28_MVLV37764",
          "bus_lv": "28_MVLV37764_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV13569_Transformer": {
          "bus_hv": "28_MVLV13569",
          "bus_lv": "28_MVLV13569_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV71097_Transformer": {
          "bus_hv": "28_MVLV71097",
          "bus_lv": "28_MVLV71097_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV49362_Transformer": {
          "bus_hv": "28_MVLV49362",
          "bus_lv": "28_MVLV49362_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV39089_Transformer": {
          "bus_hv": "28_MVLV39089",
          "bus_lv": "28_MVLV39089_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV05502_Transformer": {
          "bus_hv": "28_MVLV05502",
          "bus_lv": "28_MVLV05502_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV03883_Transformer": {
          "bus_hv": "28_MVLV03883",
          "bus_lv": "28_MVLV03883_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV83715_Transformer": {
          "bus_hv": "28_MVLV83715",
          "bus_lv": "28_MVLV83715_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV76001_Transformer": {
          "bus_hv": "28_MVLV76001",
          "bus_lv": "28_MVLV76001_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV55097_Transformer": {
          "bus_hv": "28_MVLV55097",
          "bus_lv": "28_MVLV55097_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV84792_Transformer": {
          "bus_hv": "28_MVLV84792",
          "bus_lv": "28_MVLV84792_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV65090_Transformer": {
          "bus_hv": "28_MVLV65090",
          "bus_lv": "28_MVLV65090_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV17793_Transformer": {
          "bus_hv": "28_MVLV17793",
          "bus_lv": "28_MVLV17793_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV62365_Transformer": {
          "bus_hv": "28_MVLV62365",
          "bus_lv": "28_MVLV62365_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV24455_Transformer": {
          "bus_hv": "28_MVLV24455",
          "bus_lv": "28_MVLV24455_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV21714_Transformer": {
          "bus_hv": "28_MVLV21714",
          "bus_lv": "28_MVLV21714_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV61324_Transformer": {
          "bus_hv": "28_MVLV61324",
          "bus_lv": "28_MVLV61324_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV76010_Transformer": {
          "bus_hv": "28_MVLV76010",
          "bus_lv": "28_MVLV76010_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV35938_Transformer": {
          "bus_hv": "28_MVLV35938",
          "bus_lv": "28_MVLV35938_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV54793_Transformer": {
          "bus_hv": "28_MVLV54793",
          "bus_lv": "28_MVLV54793_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV47948_Transformer": {
          "bus_hv": "28_MVLV47948",
          "bus_lv": "28_MVLV47948_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV59378_Transformer": {
          "bus_hv": "28_MVLV59378",
          "bus_lv": "28_MVLV59378_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV60724_Transformer": {
          "bus_hv": "28_MVLV60724",
          "bus_lv": "28_MVLV60724_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV76035_Transformer": {
          "bus_hv": "28_MVLV76035",
          "bus_lv": "28_MVLV76035_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV84943_Transformer": {
          "bus_hv": "28_MVLV84943",
          "bus_lv": "28_MVLV84943_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV21705_Transformer": {
          "bus_hv": "28_MVLV21705",
          "bus_lv": "28_MVLV21705_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV17854_Transformer": {
          "bus_hv": "28_MVLV17854",
          "bus_lv": "28_MVLV17854_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV68545_Transformer": {
          "bus_hv": "28_MVLV68545",
          "bus_lv": "28_MVLV68545_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV74248_Transformer": {
          "bus_hv": "28_MVLV74248",
          "bus_lv": "28_MVLV74248_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV22837_Transformer": {
          "bus_hv": "28_MVLV22837",
          "bus_lv": "28_MVLV22837_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV22601_Transformer": {
          "bus_hv": "28_MVLV22601",
          "bus_lv": "28_MVLV22601_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV22642_Transformer": {
          "bus_hv": "28_MVLV22642",
          "bus_lv": "28_MVLV22642_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV45914_Transformer": {
          "bus_hv": "28_MVLV45914",
          "bus_lv": "28_MVLV45914_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV85694_Transformer": {
          "bus_hv": "28_MVLV85694",
          "bus_lv": "28_MVLV85694_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV03602_Transformer": {
          "bus_hv": "28_MVLV03602",
          "bus_lv": "28_MVLV03602_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV46227_Transformer": {
          "bus_hv": "28_MVLV46227",
          "bus_lv": "28_MVLV46227_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV85512_Transformer": {
          "bus_hv": "28_MVLV85512",
          "bus_lv": "28_MVLV85512_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 185
  }
}
