      "length": 9.131178365743741,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch806821": {
      "bus_from": "28_MVLV56658_LV",
      "bus_to": "28_LVBus504785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.292008506239515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch350367": {
      "bus_from": "28_LVBus504785",
      "bus_to": "28_LVBus504786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.630769126621969,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch178668": {
      "bus_from": "28_LVBus504786",
      "bus_to": "28_LVBus504787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 269.3966034314078,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch061706": {
      "bus_from": "28_LVBus504787",
      "bus_to": "28_LVBus504788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.14305473956401,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch683518": {
      "bus_from": "28_MVLV56658_LV",
      "bus_to": "28_LVBus504781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.722841899535474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch555185": {
      "bus_from": "28_LVBus504781",
      "bus_to": "28_LVBus504782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.961074739002312,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch178652": {
      "bus_from": "28_LVBus504782",
      "bus_to": "28_LVBus504783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 263.1504864006651,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_152194": {
      "bus_from": "28_MVLV45410",
      "bus_to": "28_MVBus13482",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 81.53875328082265,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_94767": {
      "bus_from": "28_MVBus13482",
      "bus_to": "28_MVBus13483",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1378.466239725928,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_64128": {
      "bus_from": "28_MVBus13483",
      "bus_to": "28_MVBus13484",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 213.50899609598562,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_80602": {
      "bus_from": "28_MVBus13484",
      "bus_to": "28_MVBus13485",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 302.56825572028936,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_48410": {
      "bus_from": "28_MVBus13485",
      "bus_to": "28_MVLV74669",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 4.747092321522217,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch363037": {
      "bus_from": "28_MVLV74669_LV",
      "bus_to": "28_LVBus504933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.002123649068262,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch639769": {
      "bus_from": "28_LVBus504933",
      "bus_to": "28_LVBus504934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.54578378306987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch639768": {
      "bus_from": "28_LVBus504934",
      "bus_to": "28_LVBus504935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.93633353954039,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch623530": {
      "bus_from": "28_LVBus504935",
      "bus_to": "28_LVBus504936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.24156826126393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch722770": {
      "bus_from": "28_LVBus504936",
      "bus_to": "28_LVBus504938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.24595887806332,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch710382": {
      "bus_from": "28_LVBus504936",
      "bus_to": "28_LVBus504937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.94925660592725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch455848": {
      "bus_from": "28_LVBus504934",
      "bus_to": "28_LVBus504943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.66300813545567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch393846": {
      "bus_from": "28_LVBus504934",
      "bus_to": "28_LVBus504939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.298325019885842,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch659052": {
      "bus_from": "28_LVBus504939",
      "bus_to": "28_LVBus504940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.66491095031893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch765489": {
      "bus_from": "28_LVBus504940",
      "bus_to": "28_LVBus504941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.484205897340864,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch349240": {
      "bus_from": "28_LVBus504939",
      "bus_to": "28_LVBus504942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.07907252803827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_42620": {
      "bus_from": "28_MVBus13485",
      "bus_to": "28_MVBus13486",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 250.1078886907861,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_37216": {
      "bus_from": "28_MVBus13486",
      "bus_to": "28_MVBus13487",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 43.518797402682715,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_133051": {
      "bus_from": "28_MVBus13486",
      "bus_to": "28_MVLV32810",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 90.19512738902118,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_165455": {
      "bus_from": "28_MVLV32810",
      "bus_to": "28_MVLV26240",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 364.8304896914369,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch421722": {
      "bus_from": "28_MVLV26240_LV",
      "bus_to": "28_LVBus504492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.0420467579161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch337925": {
      "bus_from": "28_LVBus504492",
      "bus_to": "28_LVBus861787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.7908396809717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch590531": {
      "bus_from": "28_LVBus861787",
      "bus_to": "28_LVBus862282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.20056458554836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch388563": {
      "bus_from": "28_LVBus862282",
      "bus_to": "28_LVBus863948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.38348410953981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch548057": {
      "bus_from": "28_LVBus861787",
      "bus_to": "28_LVBus861788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.27566049207165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch525170": {
      "bus_from": "28_MVLV32810_LV",
      "bus_to": "28_LVBus504542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 155.5309406561328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch507718": {
      "bus_from": "28_LVBus504542",
      "bus_to": "28_LVBus504543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.86900238953055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch495344": {
      "bus_from": "28_LVBus504542",
      "bus_to": "28_LVBus504544",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.93454288691293,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch581045": {
      "bus_from": "28_MVLV32810_LV",
      "bus_to": "28_LVBus504540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.3444913487844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch588515": {
      "bus_from": "28_MVLV32810_LV",
      "bus_to": "28_LVBus504535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 186.53472040372432,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch702659": {
      "bus_from": "28_LVBus504535",
      "bus_to": "28_LVBus504536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.852161217120884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch581041": {
      "bus_from": "28_LVBus504536",
      "bus_to": "28_LVBus504537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.766906764251793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch627190": {
      "bus_from": "28_LVBus504537",
      "bus_to": "28_LVBus504538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.850811792159206,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch787451": {
      "bus_from": "28_MVLV32810_LV",
      "bus_to": "28_LVBus504528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.081850811945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch477460": {
      "bus_from": "28_LVBus504528",
      "bus_to": "28_LVBus504530",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.267392974135564,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch362282": {
      "bus_from": "28_LVBus504528",
      "bus_to": "28_LVBus504529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.367840635483013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch349227": {
      "bus_from": "28_LVBus504528",
      "bus_to": "28_LVBus504531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.50204710596511,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch765847": {
      "bus_from": "28_LVBus504531",
      "bus_to": "28_LVBus504532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.311204803094622,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch448634": {
      "bus_from": "28_LVBus504531",
      "bus_to": "28_LVBus504533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.45486578792737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch765468": {
      "bus_from": "28_MVLV32810_LV",
      "bus_to": "28_LVBus504520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.218709553791346,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch505771": {
      "bus_from": "28_LVBus504520",
      "bus_to": "28_LVBus504521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.70435101022448,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch793919": {
      "bus_from": "28_LVBus504521",
      "bus_to": "28_LVBus504523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.47314981985084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch467953": {
      "bus_from": "28_LVBus504523",
      "bus_to": "28_LVBus504524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.477870976734096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch716133": {
      "bus_from": "28_LVBus504524",
      "bus_to": "28_LVBus504526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.44371931313411,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch313291": {
      "bus_from": "28_LVBus504524",
      "bus_to": "28_LVBus504525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.28499561895521,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch509239": {
      "bus_from": "28_LVBus504521",
      "bus_to": "28_LVBus504522",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.74242222806524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch787248": {
      "bus_from": "28_MVLV32810_LV",
      "bus_to": "28_LVBus504518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.26868408556167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_105378": {
      "bus_from": "28_MVBus13484",
      "bus_to": "28_MVLV45378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 3.012974153499011,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch010392": {
      "bus_from": "28_MVLV45378_LV",
      "bus_to": "28_LVBus504662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.187490114643001,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch172958": {
      "bus_from": "28_LVBus504662",
      "bus_to": "28_LVBus504664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.04932685667758,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch150666": {
      "bus_from": "28_LVBus504664",
      "bus_to": "28_LVBus504665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.72384979544272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch083618": {
      "bus_from": "28_LVBus504662",
      "bus_to": "28_LVBus504663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.62566072658288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_41190": {
      "bus_from": "28_MVBus13483",
      "bus_to": "28_MVBus13488",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1838.0646447082397,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_169073": {
      "bus_from": "28_MVBus13488",
      "bus_to": "28_MVLV69934",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 74.72540180438835,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch612083": {
      "bus_from": "28_MVLV69934_LV",
      "bus_to": "28_LVBus504893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.3538712905571,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_12199": {
      "bus_from": "28_MVBus13488",
      "bus_to": "28_MVBus13489",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 741.5594283158168,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_64941": {
      "bus_from": "28_MVBus13489",
      "bus_to": "28_MVBus13490",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 126.87682767275105,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_64943": {
      "bus_from": "28_MVBus13490",
      "bus_to": "28_MVBus13491",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 832.7900810027822,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_78781": {
      "bus_from": "28_MVBus13491",
      "bus_to": "28_MVBus13494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 388.3337315030566,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_78785": {
      "bus_from": "28_MVBus13494",
      "bus_to": "28_MVBus13495",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 148.6230652754963,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_78786": {
      "bus_from": "28_MVBus13495",
      "bus_to": "28_MVBus13497",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 342.49293321057536,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_40210": {
      "bus_from": "28_MVBus13497",
      "bus_to": "28_MVLV07620",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 12.719935131058502,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch293580": {
      "bus_from": "28_MVLV07620_LV",
      "bus_to": "28_LVBus504405",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 194.99028861959115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch066938": {
      "bus_from": "28_MVLV07620_LV",
      "bus_to": "28_LVBus504401",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 271.546691034048,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch637109": {
      "bus_from": "28_LVBus504401",
      "bus_to": "28_LVBus504403",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.80690189072543,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch088559": {
      "bus_from": "28_LVBus504401",
      "bus_to": "28_LVBus504402",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 151.0029609934058,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_104020": {
      "bus_from": "28_MVBus13497",
      "bus_to": "28_MVLV07590",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 842.0616287325207,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch243489": {
      "bus_from": "28_MVLV07590_LV",
      "bus_to": "28_LVBus504399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 404.820017746084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch273232": {
      "bus_from": "28_MVLV07590_LV",
      "bus_to": "28_LVBus504393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.09526280437182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch145319": {
      "bus_from": "28_LVBus504393",
      "bus_to": "28_LVBus504397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.32411773271477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch087608": {
      "bus_from": "28_LVBus504393",
      "bus_to": "28_LVBus504394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.43769358566358,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch612084": {
      "bus_from": "28_LVBus504394",
      "bus_to": "28_LVBus504395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 203.0062573167384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch243490": {
      "bus_from": "28_LVBus504394",
      "bus_to": "28_LVBus504396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 362.3842850568726,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_14308": {
      "bus_from": "28_MVBus13495",
      "bus_to": "28_MVBus13496",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 232.24803326336183,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_167028": {
      "bus_from": "28_MVBus13496",
      "bus_to": "28_MVLV22343",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 152.83199200571042,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch734452": {
      "bus_from": "28_MVLV22343_LV",
      "bus_to": "28_LVBus504484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.22829266143778,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch805370": {
      "bus_from": "28_LVBus504484",
      "bus_to": "28_LVBus504489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.586217516093674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch615343": {
      "bus_from": "28_LVBus504489",
      "bus_to": "28_LVBus504490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.95737127667712,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch318366": {
      "bus_from": "28_LVBus504484",
      "bus_to": "28_LVBus504485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.54352267110087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch660088": {
      "bus_from": "28_LVBus504485",
      "bus_to": "28_LVBus504488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.74929016720456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch392449": {
      "bus_from": "28_LVBus504485",
      "bus_to": "28_LVBus504486",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.976968432118376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch607908": {
      "bus_from": "28_LVBus504486",
      "bus_to": "28_LVBus504487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 201.64913517351278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch762965": {
      "bus_from": "28_MVLV22343_LV",
      "bus_to": "28_LVBus504480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.17747078977854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch777988": {
      "bus_from": "28_LVBus504480",
      "bus_to": "28_LVBus504481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 154.07777848575867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch637868": {
      "bus_from": "28_LVBus504480",
      "bus_to": "28_LVBus504482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.02968683662544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_104019": {
      "bus_from": "28_MVBus13494",
      "bus_to": "28_MVLV47486",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 211.7824271662955,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch685160": {
      "bus_from": "28_MVLV47486_LV",
      "bus_to": "28_LVBus504714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.35160355316211,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch200221": {
      "bus_from": "28_MVLV47486_LV",
      "bus_to": "28_LVBus504711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.71795295496997,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch610816": {
      "bus_from": "28_LVBus504711",
      "bus_to": "28_LVBus504712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.395624928708287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch477200": {
      "bus_from": "28_LVBus504712",
      "bus_to": "28_LVBus858434",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.07640824675224,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch781596": {
      "bus_from": "28_LVBus858434",
      "bus_to": "28_LVBus858878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.1798101236045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_40208": {
      "bus_from": "28_MVBus13491",
      "bus_to": "28_MVBus13492",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 167.7554516877695,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_53686": {
      "bus_from": "28_MVBus13492",
      "bus_to": "28_MVLV84073",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 54.764125845312506,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch222230": {
      "bus_from": "28_MVLV84073_LV",
      "bus_to": "28_LVBus504979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.362591092221763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch097313": {
      "bus_from": "28_LVBus504979",
      "bus_to": "28_LVBus504980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 304.69711851952167,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch039202": {
      "bus_from": "28_LVBus504979",
      "bus_to": "28_LVBus504981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.15710320883768,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch245206": {
      "bus_from": "28_LVBus504981",
      "bus_to": "28_LVBus504984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.02051994983654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch136336": {
      "bus_from": "28_LVBus504981",
      "bus_to": "28_LVBus504982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 378.61392445277096,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch338574": {
      "bus_from": "28_LVBus504982",
      "bus_to": "28_LVBus504983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.3807987156665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_13696": {
      "bus_from": "28_MVBus13492",
      "bus_to": "28_MVBus13493",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 591.5099698127593,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_172007": {
      "bus_from": "28_MVBus13493",
      "bus_to": "28_MVLV07575",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 282.1722042017791,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch761803": {
      "bus_from": "28_MVLV07575_LV",
      "bus_to": "28_LVBus504390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 148.74603298058813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch731566": {
      "bus_from": "28_LVBus504390",
      "bus_to": "28_LVBus504391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.949984116337355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch773749": {
      "bus_from": "28_MVLV07575_LV",
      "bus_to": "28_LVBus504385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 170.100259734386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch784105": {
      "bus_from": "28_LVBus504385",
      "bus_to": "28_LVBus504386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.87049341301062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch387274": {
      "bus_from": "28_LVBus504385",
      "bus_to": "28_LVBus504387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.6654011762735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch773739": {
      "bus_from": "28_LVBus504387",
      "bus_to": "28_LVBus504388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.05443916414792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_15383": {
      "bus_from": "28_MVBus13490",
      "bus_to": "28_MVLV38629",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 471.60585210899444,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_30016": {
      "bus_from": "28_MVLV38629",
      "bus_to": "28_MVBus13499",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 142.87889535848737,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_93208": {
      "bus_from": "28_MVBus13499",
      "bus_to": "28_MVBus13500",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 145.2705010296098,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_196583": {
      "bus_from": "28_MVBus13500",
      "bus_to": "28_MVBus13501",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 141.36436973811803,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_141796": {
      "bus_from": "28_MVBus13501",
      "bus_to": "28_MVLV49233",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 11.997905994386153,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch482601": {
      "bus_from": "28_MVLV49233_LV",
      "bus_to": "28_LVBus504759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.803605299795823,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch770420": {
      "bus_from": "28_LVBus504759",
      "bus_to": "28_LVBus504760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.62328920680984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch755911": {
      "bus_from": "28_MVLV49233_LV",
      "bus_to": "28_LVBus504749",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.52289561904717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch668061": {
      "bus_from": "28_LVBus504749",
      "bus_to": "28_LVBus504751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.44710907759737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch356717": {
      "bus_from": "28_LVBus504751",
      "bus_to": "28_LVBus504752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.3827177409121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch394455": {
      "bus_from": "28_LVBus504752",
      "bus_to": "28_LVBus504753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.46135004219711,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch603494": {
      "bus_from": "28_LVBus504753",
      "bus_to": "28_LVBus504754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.33740619671703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch792297": {
      "bus_from": "28_LVBus504754",
      "bus_to": "28_LVBus504756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.24216975722946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch527769": {
      "bus_from": "28_LVBus504754",
      "bus_to": "28_LVBus504755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.877493858366183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch352236": {
      "bus_from": "28_LVBus504751",
      "bus_to": "28_LVBus504757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.49428773978202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch650126": {
      "bus_from": "28_LVBus504749",
      "bus_to": "28_LVBus504750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.25188786799045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_137110": {
      "bus_from": "28_MVBus13501",
      "bus_to": "28_MVBus13502",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 114.93697650485154,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_75555": {
      "bus_from": "28_MVBus13502",
      "bus_to": "28_MVBus13503",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 189.96011514346742,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_74117": {
      "bus_from": "28_MVBus13503",
      "bus_to": "28_MVBus13504",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 511.2990327565752,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_81828": {
      "bus_from": "28_MVBus13504",
      "bus_to": "28_MVBus13506",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1705.7865256652317,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_86935": {
      "bus_from": "28_MVBus13506",
      "bus_to": "28_MVBus13507",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 192.40028994100592,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_59047": {
      "bus_from": "28_MVBus13507",
      "bus_to": "28_MVLV44713",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 709.0412829642264,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch279309": {
      "bus_from": "28_MVLV44713_LV",
      "bus_to": "28_LVBus504660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.34546850560254,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_29293": {
      "bus_from": "28_MVBus13507",
      "bus_to": "28_MVLV55275",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 14.350557269441401,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch156463": {
      "bus_from": "28_MVLV55275_LV",
      "bus_to": "28_LVBus854127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.297884640097344,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch153481": {
      "bus_from": "28_MVLV55275_LV",
      "bus_to": "28_LVBus504774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 159.51103404865674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch167502": {
      "bus_from": "28_LVBus504774",
      "bus_to": "28_LVBus504776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.72561873748996,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch395462": {
      "bus_from": "28_LVBus504776",
      "bus_to": "28_LVBus504777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.47580165068253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch133733": {
      "bus_from": "28_LVBus504774",
      "bus_to": "28_LVBus504775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.80836328724406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch104503": {
      "bus_from": "28_MVLV55275_LV",
      "bus_to": "28_LVBus853477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.229194489025759,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_7591": {
      "bus_from": "28_MVBus13506",
      "bus_to": "28_MVBus13508",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 199.29332776406906,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_75037": {
      "bus_from": "28_MVBus13508",
      "bus_to": "28_MVBus13509",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 328.1478397759134,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_75078": {
      "bus_from": "28_MVBus13509",
      "bus_to": "28_MVBus13511",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 887.286564044129,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_59082": {
      "bus_from": "28_MVBus13511",
      "bus_to": "28_MVLV43819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 148.7690330872968,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch175702": {
      "bus_from": "28_MVLV43819_LV",
      "bus_to": "28_LVBus504648",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.725048259191105,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch114429": {
      "bus_from": "28_LVBus504648",
      "bus_to": "28_LVBus504650",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 183.55565695469153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch088868": {
      "bus_from": "28_LVBus504648",
      "bus_to": "28_LVBus504649",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 156.44496308177193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_108030": {
      "bus_from": "28_MVBus13511",
      "bus_to": "28_MVBus13512",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 94.64509899553642,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_86342": {
      "bus_from": "28_MVBus13512",
      "bus_to": "28_MVBus13515",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 659.2721325578407,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_7364": {
      "bus_from": "28_MVBus13515",
      "bus_to": "28_MVBus13516",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 259.16643110266796,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_59066": {
      "bus_from": "28_MVBus13516",
      "bus_to": "28_MVLV19961",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 408.0271136358803,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch040577": {
      "bus_from": "28_MVLV19961_LV",
      "bus_to": "28_LVBus504457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.3595704818683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_29050": {
      "bus_from": "28_MVBus13516",
      "bus_to": "28_MVLV56987",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 94.2511522305924,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch251625": {
      "bus_from": "28_MVLV56987_LV",
      "bus_to": "28_LVBus504794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.3810077673616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch317421": {
      "bus_from": "28_LVBus504794",
      "bus_to": "28_LVBus504796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.46143891181161,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch277666": {
      "bus_from": "28_LVBus504794",
      "bus_to": "28_LVBus504795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 374.28141856886816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch137674": {
      "bus_from": "28_LVBus504794",
      "bus_to": "28_LVBus504797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.85663409551205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch010789": {
      "bus_from": "28_MVLV56987_LV",
      "bus_to": "28_LVBus504790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.82367763035556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch267435": {
      "bus_from": "28_LVBus504790",
      "bus_to": "28_LVBus504792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.72768468619228,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch251626": {
      "bus_from": "28_LVBus504790",
      "bus_to": "28_LVBus504791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.007863850713186,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_29069": {
      "bus_from": "28_MVBus13515",
      "bus_to": "28_MVBus13517",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 397.0139538211113,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_75053": {
      "bus_from": "28_MVBus13517",
      "bus_to": "28_MVLV11769",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 485.9580196132383,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch145729": {
      "bus_from": "28_MVLV11769_LV",
      "bus_to": "28_LVBus504415",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 273.30607838227553,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch157377": {
      "bus_from": "28_LVBus504415",
      "bus_to": "28_LVBus504416",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 246.7208573543883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_62408": {
      "bus_from": "28_MVBus13517",
      "bus_to": "28_MVLV81489",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 12.579424242904986,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch588524": {
      "bus_from": "28_MVLV81489_LV",
      "bus_to": "28_LVBus504974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.230454498723713,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch166231": {
      "bus_from": "28_LVBus504974",
      "bus_to": "28_LVBus504975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 306.3536481233136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch193567": {
      "bus_from": "28_LVBus504975",
      "bus_to": "28_LVBus504977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.944442194164566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch175998": {
      "bus_from": "28_LVBus504975",
      "bus_to": "28_LVBus504976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.15018514109319,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch670708": {
      "bus_from": "28_MVLV81489_LV",
      "bus_to": "28_LVBus504972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.91531653273276,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch544037": {
      "bus_from": "28_LVBus504972",
      "bus_to": "28_LVBus923559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.48523223336845,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch654055": {
      "bus_from": "28_LVBus923559",
      "bus_to": "28_LVBus923560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.00529672545127,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch667807": {
      "bus_from": "28_LVBus923560",
      "bus_to": "28_LVBus962850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 113.62110828498878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch558847": {
      "bus_from": "28_LVBus923560",
      "bus_to": "28_LVBus923561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.761982258336104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch611978": {
      "bus_from": "28_LVBus923561",
      "bus_to": "28_LVBus923563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.09516533321475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch663658": {
      "bus_from": "28_LVBus923563",
      "bus_to": "28_LVBus927181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.56420354112996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch472535": {
      "bus_from": "28_LVBus923561",
      "bus_to": "28_LVBus923562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.37923850635333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch327270": {
      "bus_from": "28_LVBus923562",
      "bus_to": "28_LVBus923564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.11156618925793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch709411": {
      "bus_from": "28_LVBus923564",
      "bus_to": "28_LVBus923565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.18155679992583,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch310967": {
      "bus_from": "28_LVBus923565",
      "bus_to": "28_LVBus923566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.12784282686457,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_59083": {
      "bus_from": "28_MVBus13512",
      "bus_to": "28_MVBus13513",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1096.5370863821624,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_198229": {
      "bus_from": "28_MVBus13513",
      "bus_to": "28_MVBus13514",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 115.58719761558473,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_29068": {
      "bus_from": "28_MVBus13509",
      "bus_to": "28_MVBus13510",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 252.03443086599574,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_146924": {
      "bus_from": "28_MVBus13510",
      "bus_to": "28_MVLV79767",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.40147619405085,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch748734": {
      "bus_from": "28_MVLV79767_LV",
      "bus_to": "28_LVBus504958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.84533258803803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch418896": {
      "bus_from": "28_LVBus504958",
      "bus_to": "28_LVBus926428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.13973359942608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch775623": {
      "bus_from": "28_MVLV79767_LV",
      "bus_to": "28_LVBus504946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.838730759682072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch075795": {
      "bus_from": "28_LVBus504946",
      "bus_to": "28_LVBus504947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.101563254444653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch292119": {
      "bus_from": "28_LVBus504947",
      "bus_to": "28_LVBus504948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 172.19597094634395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch572646": {
      "bus_from": "28_LVBus504948",
      "bus_to": "28_LVBus504950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.953739075405462,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch230157": {
      "bus_from": "28_LVBus504948",
      "bus_to": "28_LVBus504949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 368.74659191530804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch145657": {
      "bus_from": "28_LVBus504947",
      "bus_to": "28_LVBus504952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.00751318950018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch417305": {
      "bus_from": "28_LVBus504952",
      "bus_to": "28_LVBus504955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.4478463839023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch137314": {
      "bus_from": "28_LVBus504952",
      "bus_to": "28_LVBus504953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.87250262801638,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch214014": {
      "bus_from": "28_LVBus504953",
      "bus_to": "28_LVBus504954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.56427217857562,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch137308": {
      "bus_from": "28_LVBus504952",
      "bus_to": "28_LVBus504956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.280813883663384,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch096170": {
      "bus_from": "28_LVBus504947",
      "bus_to": "28_LVBus504951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 613.8700923613142,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_108024": {
      "bus_from": "28_MVBus13508",
      "bus_to": "28_MVLV42248",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 331.56907043018856,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch052617": {
      "bus_from": "28_MVLV42248_LV",
      "bus_to": "28_LVBus504615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.02502823298292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch224300": {
      "bus_from": "28_LVBus504615",
      "bus_to": "28_LVBus504619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.98174919240515,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch145766": {
      "bus_from": "28_LVBus504615",
      "bus_to": "28_LVBus504616",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.51519812387076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch137673": {
      "bus_from": "28_LVBus504616",
      "bus_to": "28_LVBus504617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.4138095658564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch065364": {
      "bus_from": "28_LVBus504616",
      "bus_to": "28_LVBus504618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.10694901838892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch188008": {
      "bus_from": "28_MVLV42248_LV",
      "bus_to": "28_LVBus504606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.27608014108333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch408824": {
      "bus_from": "28_LVBus504606",
      "bus_to": "28_LVBus504609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.678495242188998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch234068": {
      "bus_from": "28_LVBus504606",
      "bus_to": "28_LVBus504610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 184.93755802918983,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch181433": {
      "bus_from": "28_LVBus504610",
      "bus_to": "28_LVBus504612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 161.28498542226197,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch137701": {
      "bus_from": "28_LVBus504612",
      "bus_to": "28_LVBus504613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.31405645226135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch130745": {
      "bus_from": "28_LVBus504610",
      "bus_to": "28_LVBus504611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.43313540862252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch096647": {
      "bus_from": "28_LVBus504606",
      "bus_to": "28_LVBus504607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.704308441318688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch145765": {
      "bus_from": "28_LVBus504607",
      "bus_to": "28_LVBus504608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 227.98703419703986,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_41216": {
      "bus_from": "28_MVBus13504",
      "bus_to": "28_MVLV47485",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 373.53087200325797,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch018362": {
      "bus_from": "28_MVLV47485_LV",
      "bus_to": "28_LVBus504703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.91566786607449,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch179084": {
      "bus_from": "28_LVBus504703",
      "bus_to": "28_LVBus504704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.82610317596683,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch770165": {
      "bus_from": "28_LVBus504704",
      "bus_to": "28_LVBus504707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.71101494695857,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch750635": {
      "bus_from": "28_LVBus504707",
      "bus_to": "28_LVBus504708",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.4406914227107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch134952": {
      "bus_from": "28_LVBus504704",
      "bus_to": "28_LVBus504705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.63318480376084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch202029": {
      "bus_from": "28_LVBus504705",
      "bus_to": "28_LVBus504706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.82900972251156,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch149812": {
      "bus_from": "28_LVBus504703",
      "bus_to": "28_LVBus504709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 150.38402443351148,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch165247": {
      "bus_from": "28_MVLV47485_LV",
      "bus_to": "28_LVBus504701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.454631938103155,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_30721": {
      "bus_from": "28_MVBus13504",
      "bus_to": "28_MVLV72668",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 185.5099440352834,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_209893": {
      "bus_from": "28_MVLV72668",
      "bus_to": "28_MVBus13505",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.526221400072908,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch675620": {
      "bus_from": "28_MVLV72668_LV",
      "bus_to": "28_LVBus504916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.612434016242894,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch219002": {
      "bus_from": "28_LVBus504916",
      "bus_to": "28_LVBus504917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.04880595881927,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch408201": {
      "bus_from": "28_LVBus504917",
      "bus_to": "28_LVBus504918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.27549801523865,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch505192": {
      "bus_from": "28_LVBus504918",
      "bus_to": "28_LVBus969498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.78834722595694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch417278": {
      "bus_from": "28_LVBus969498",
      "bus_to": "28_LVBus969499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.58478010049354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch247668": {
      "bus_from": "28_LVBus504917",
      "bus_to": "28_LVBus504919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 136.99976504882437,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch570184": {
      "bus_from": "28_MVLV72668_LV",
      "bus_to": "28_LVBus504906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.166325768556625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch128188": {
      "bus_from": "28_LVBus504906",
      "bus_to": "28_LVBus504907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.83722050439741,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch012945": {
      "bus_from": "28_LVBus504907",
      "bus_to": "28_LVBus504908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.097010093159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch654174": {
      "bus_from": "28_LVBus504908",
      "bus_to": "28_LVBus504909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.924103400584286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch286115": {
      "bus_from": "28_LVBus504908",
      "bus_to": "28_LVBus504910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.68176155937073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch607909": {
      "bus_from": "28_LVBus504910",
      "bus_to": "28_LVBus504912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.69552933816087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch408198": {
      "bus_from": "28_LVBus504912",
      "bus_to": "28_LVBus504913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.11247412430535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch358188": {
      "bus_from": "28_LVBus504912",
      "bus_to": "28_LVBus504914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 221.86784345999277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch500298": {
      "bus_from": "28_LVBus504910",
      "bus_to": "28_LVBus504911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.22001703018205,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_118591": {
      "bus_from": "28_MVBus13503",
      "bus_to": "28_MVLV71417",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 76.73108345953901,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch779148": {
      "bus_from": "28_MVLV71417_LV",
      "bus_to": "28_LVBus504900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.872522906580297,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch204741": {
      "bus_from": "28_LVBus504900",
      "bus_to": "28_LVBus504901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.016075719313946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch148247": {
      "bus_from": "28_LVBus504900",
      "bus_to": "28_LVBus504902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.35429708735975,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch642530": {
      "bus_from": "28_LVBus504902",
      "bus_to": "28_LVBus504904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.48122640944281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch050103": {
      "bus_from": "28_LVBus504902",
      "bus_to": "28_LVBus504903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.953853030645803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch511999": {
      "bus_from": "28_MVLV71417_LV",
      "bus_to": "28_LVBus504895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.322107947308886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch249904": {
      "bus_from": "28_LVBus504895",
      "bus_to": "28_LVBus504896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.5441523712223,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch067327": {
      "bus_from": "28_LVBus504896",
      "bus_to": "28_LVBus504897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.053056205197805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch392454": {
      "bus_from": "28_LVBus504897",
      "bus_to": "28_LVBus504898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.23160037279214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_160537": {
      "bus_from": "28_MVBus13499",
      "bus_to": "28_MVLV51666",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 125.22391912091399,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_154567": {
      "bus_from": "28_MVLV51666",
      "bus_to": "28_MVBus13534",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 226.355218919289,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_209528": {
      "bus_from": "28_MVBus13534",
      "bus_to": "28_MVLV84292",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.582866660489866,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch570174": {
      "bus_from": "28_MVLV84292_LV",
      "bus_to": "28_LVBus504995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.91238663398514,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch588630": {
      "bus_from": "28_LVBus504995",
      "bus_to": "28_LVBus504996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.043984118120612,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch626028": {
      "bus_from": "28_LVBus504996",
      "bus_to": "28_LVBus504997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.21876738580926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch516876": {
      "bus_from": "28_LVBus504995",
      "bus_to": "28_LVBus504998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.264706317190146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch709518": {
      "bus_from": "28_LVBus504998",
      "bus_to": "28_LVBus505002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.0385871526692,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch637867": {
      "bus_from": "28_LVBus504998",
      "bus_to": "28_LVBus504999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.830020676671015,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch791832": {
      "bus_from": "28_LVBus504999",
      "bus_to": "28_LVBus505001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.71584490138876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch512148": {
      "bus_from": "28_LVBus505001",
      "bus_to": "28_LVBus967204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.87426504195421,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch546218": {
      "bus_from": "28_LVBus967204",
      "bus_to": "28_LVBus967205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.18909491263208,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch782861": {
      "bus_from": "28_LVBus967205",
      "bus_to": "28_LVBus967206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.6380355721064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch570175": {
      "bus_from": "28_LVBus504999",
      "bus_to": "28_LVBus505000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.06361247660133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch675617": {
      "bus_from": "28_MVLV84292_LV",
      "bus_to": "28_LVBus504993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.11368061624104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch612082": {
      "bus_from": "28_MVLV84292_LV",
      "bus_to": "28_LVBus504986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.16532187401418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch607907": {
      "bus_from": "28_LVBus504986",
      "bus_to": "28_LVBus504988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.38678532960644,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch538151": {
      "bus_from": "28_LVBus504988",
      "bus_to": "28_LVBus504990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 126.3254289835365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch318365": {
      "bus_from": "28_LVBus504990",
      "bus_to": "28_LVBus504991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.96830118956723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch379628": {
      "bus_from": "28_LVBus504988",
      "bus_to": "28_LVBus504989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.979359729177787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch464986": {
      "bus_from": "28_LVBus504986",
      "bus_to": "28_LVBus504987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.53642177329365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_148736": {
      "bus_from": "28_MVBus13534",
      "bus_to": "28_MVLV84487",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 362.9277110732089,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch684880": {
      "bus_from": "28_MVLV84487_LV",
      "bus_to": "28_LVBus505016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.52582042240446,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch320276": {
      "bus_from": "28_MVLV84487_LV",
      "bus_to": "28_LVBus505013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.910863618485099,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch668236": {
      "bus_from": "28_LVBus505013",
      "bus_to": "28_LVBus505014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.00194913630772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch786604": {
      "bus_from": "28_MVLV84487_LV",
      "bus_to": "28_LVBus505008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.1051453003524,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch442915": {
      "bus_from": "28_LVBus505008",
      "bus_to": "28_LVBus505009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.48945635520747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch308386": {
      "bus_from": "28_LVBus505009",
      "bus_to": "28_LVBus505010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.56221517533464,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch568035": {
      "bus_from": "28_LVBus505010",
      "bus_to": "28_LVBus505011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.50641391057943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch674282": {
      "bus_from": "28_MVLV84487_LV",
      "bus_to": "28_LVBus505004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.63760344459929,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch312254": {
      "bus_from": "28_LVBus505004",
      "bus_to": "28_LVBus505005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.84703999075134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch328283": {
      "bus_from": "28_LVBus505005",
      "bus_to": "28_LVBus505006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.63408047711287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch680812": {
      "bus_from": "28_MVLV51666_LV",
      "bus_to": "28_LVBus504766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.629947056579248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch443887": {
      "bus_from": "28_LVBus504766",
      "bus_to": "28_LVBus927385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.329364695038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch478904": {
      "bus_from": "28_LVBus927385",
      "bus_to": "28_LVBus959633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.46589522004735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch478902": {
      "bus_from": "28_LVBus959633",
      "bus_to": "28_LVBus962397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.12490774663685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch748932": {
      "bus_from": "28_MVLV51666_LV",
      "bus_to": "28_LVBus504764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.34410233212201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch718677": {
      "bus_from": "28_MVLV51666_LV",
      "bus_to": "28_LVBus504762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.31912236487323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch621522": {
      "bus_from": "28_LVBus504762",
      "bus_to": "28_LVBus907915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.47216612659507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_15382": {
      "bus_from": "28_MVLV38629",
      "bus_to": "28_MVBus13498",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 3.638676831206393,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch392455": {
      "bus_from": "28_MVLV38629_LV",
      "bus_to": "28_LVBus504579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.250599521097968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_14913": {
      "bus_from": "28_MVBus13489",
      "bus_to": "28_MVBus13518",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2959.343666595788,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_64903": {
      "bus_from": "28_MVBus13518",
      "bus_to": "28_MVBus13521",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2265.702442490425,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_64963": {
      "bus_from": "28_MVBus13521",
      "bus_to": "28_MVBus13522",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1037.846685050895,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "28_226372": {
      "bus_from": "28_MVBus13522",
      "bus_to": "28_MVLV14879",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 463.3255789923919,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_126208": {
      "bus_from": "28_MVLV14879",
      "bus_to": "28_MVLV69518",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 456.20703556943363,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_115266": {
      "bus_from": "28_MVLV69518",
      "bus_to": "28_MVLV26358",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 554.7489144829184,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_183236": {
      "bus_from": "28_MVLV26358",
      "bus_to": "28_MVBus13537",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 163.44478917675642,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_21739": {
      "bus_from": "28_MVBus13537",
      "bus_to": "28_MVBus13538",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 110.45108602361948,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_12467": {
      "bus_from": "28_MVBus13538",
      "bus_to": "28_MVBus13539",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 302.6781290123555,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_214389": {
      "bus_from": "28_MVBus13539",
      "bus_to": "28_MVLV79883",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 12.871981844919347,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch617937": {
      "bus_from": "28_MVLV79883_LV",
      "bus_to": "28_LVBus504969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.5041081469202116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch729014": {
      "bus_from": "28_LVBus504969",
      "bus_to": "28_LVBus504970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 194.85523954140479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch787776": {
      "bus_from": "28_MVLV79883_LV",
      "bus_to": "28_LVBus504960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.522079754524512,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch679259": {
      "bus_from": "28_LVBus504960",
      "bus_to": "28_LVBus504961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.616311727453517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch650935": {
      "bus_from": "28_LVBus504961",
      "bus_to": "28_LVBus504962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.815017242169963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch532013": {
      "bus_from": "28_LVBus504960",
      "bus_to": "28_LVBus504963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.19660951936788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch452692": {
      "bus_from": "28_LVBus504963",
      "bus_to": "28_LVBus504964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.25572242552222,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch650937": {
      "bus_from": "28_LVBus504964",
      "bus_to": "28_LVBus504965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.88983874811716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch630063": {
      "bus_from": "28_LVBus504964",
      "bus_to": "28_LVBus504966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.63203355967339,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch481468": {
      "bus_from": "28_LVBus504964",
      "bus_to": "28_LVBus504967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.78876917480402,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_114522": {
      "bus_from": "28_MVBus13538",
      "bus_to": "28_MVLV69519",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 258.5497602830757,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch386585": {
      "bus_from": "28_MVLV69519_LV",
      "bus_to": "28_LVBus504890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.892468485762954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch474344": {
      "bus_from": "28_LVBus504890",
      "bus_to": "28_LVBus504891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.47497445546662,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch430830": {
      "bus_from": "28_MVLV69519_LV",
      "bus_to": "28_LVBus504881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.56019086433103,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch576141": {
      "bus_from": "28_LVBus504881",
      "bus_to": "28_LVBus504886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 264.95896232813925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch352589": {
      "bus_from": "28_LVBus504886",
      "bus_to": "28_LVBus504887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.00405309629083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch677350": {
      "bus_from": "28_LVBus504887",
      "bus_to": "28_LVBus504888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.90645717840249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch315622": {
      "bus_from": "28_LVBus504881",
      "bus_to": "28_LVBus504882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.35071933766757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch406191": {
      "bus_from": "28_LVBus504882",
      "bus_to": "28_LVBus504885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 279.43092804102275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch342396": {
      "bus_from": "28_LVBus504882",
      "bus_to": "28_LVBus504883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.07916056888399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch425693": {
      "bus_from": "28_LVBus504883",
      "bus_to": "28_LVBus504884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.096669537178805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_151931": {
      "bus_from": "28_MVLV26358",
      "bus_to": "28_MVBus13535",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 284.71385810546917,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_183525": {
      "bus_from": "28_MVBus13535",
      "bus_to": "28_MVBus13536",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 215.67917497167164,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_220003": {
      "bus_from": "28_MVBus13536",
      "bus_to": "28_MVLV27752",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 957.1737232503671,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_216788": {
      "bus_from": "28_MVLV27752",
      "bus_to": "28_MVBus13541",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 400.0502646669827,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch315117": {
      "bus_from": "28_MVLV27752_LV",
      "bus_to": "28_LVBus504512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.655675130259976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch319861": {
      "bus_from": "28_LVBus504512",
      "bus_to": "28_LVBus857839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.414644787521988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch375588": {
      "bus_from": "28_LVBus857839",
      "bus_to": "28_LVBus857840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.520436560364702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch258598": {
      "bus_from": "28_LVBus857840",
      "bus_to": "28_LVBus857841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.36752345985185,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch160306": {
      "bus_from": "28_LVBus857840",
      "bus_to": "28_LVBus857842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.51833245557802,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch208788": {
      "bus_from": "28_LVBus857842",
      "bus_to": "28_LVBus857843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.01225150465824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch057462": {
      "bus_from": "28_LVBus857842",
      "bus_to": "28_LVBus857844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.93906688444503,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch168040": {
      "bus_from": "28_LVBus857844",
      "bus_to": "28_LVBus857845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.628079215583497,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch284225": {
      "bus_from": "28_LVBus857845",
      "bus_to": "28_LVBus857846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.011411012012747,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch234216": {
      "bus_from": "28_LVBus857845",
      "bus_to": "28_LVBus857847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.32760016823973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch405472": {
      "bus_from": "28_MVLV27752_LV",
      "bus_to": "28_LVBus504500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.992529591500627,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch539139": {
      "bus_from": "28_LVBus504500",
      "bus_to": "28_LVBus504501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.4920325929038247,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch245917": {
      "bus_from": "28_LVBus504501",
      "bus_to": "28_LVBus504502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.05075668837972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch181699": {
      "bus_from": "28_LVBus504502",
      "bus_to": "28_LVBus504509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.70473693501307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch612300": {
      "bus_from": "28_LVBus504509",
      "bus_to": "28_LVBus504510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.408533271688459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch074456": {
      "bus_from": "28_LVBus504502",
      "bus_to": "28_LVBus504503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.482444565522812,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch047615": {
      "bus_from": "28_LVBus504503",
      "bus_to": "28_LVBus504507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.002774589833063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch234243": {
      "bus_from": "28_LVBus504507",
      "bus_to": "28_LVBus504508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.71353877446138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch023540": {
      "bus_from": "28_LVBus504503",
      "bus_to": "28_LVBus504504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.18669492182752,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch622527": {
      "bus_from": "28_LVBus504504",
      "bus_to": "28_LVBus504505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.1960477973065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch515212": {
      "bus_from": "28_LVBus504505",
      "bus_to": "28_LVBus504506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.106420936622655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch597121": {
      "bus_from": "28_MVLV27752_LV",
      "bus_to": "28_LVBus504494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.80061910002359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch530044": {
      "bus_from": "28_LVBus504494",
      "bus_to": "28_LVBus504495",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.57056482133827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch597126": {
      "bus_from": "28_LVBus504495",
      "bus_to": "28_LVBus504496",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.73244075789819,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch538086": {
      "bus_from": "28_LVBus504496",
      "bus_to": "28_LVBus504497",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.30410113690132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch641446": {
      "bus_from": "28_LVBus504497",
      "bus_to": "28_LVBus504498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.07369162787534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_186582": {
      "bus_from": "28_MVBus13536",
      "bus_to": "28_MVLV69505",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 71.1568135752606,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch653188": {
      "bus_from": "28_MVLV69505_LV",
      "bus_to": "28_LVBus504863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.4122611252090405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch676114": {
      "bus_from": "28_LVBus504863",
      "bus_to": "28_LVBus504867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.20146113601078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch487531": {
      "bus_from": "28_LVBus504863",
      "bus_to": "28_LVBus504864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.78879459351616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch605716": {
      "bus_from": "28_LVBus504864",
      "bus_to": "28_LVBus504866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.00528700678697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch308617": {
      "bus_from": "28_LVBus504864",
      "bus_to": "28_LVBus504865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 191.793880443246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_128617": {
      "bus_from": "28_MVBus13535",
      "bus_to": "28_MVLV69498",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 296.1540269198831,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch539531": {
      "bus_from": "28_MVLV69498_LV",
      "bus_to": "28_LVBus504858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.708645154346893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch113312": {
      "bus_from": "28_LVBus504858",
      "bus_to": "28_LVBus504859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 191.61729855085753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch298766": {
      "bus_from": "28_LVBus504859",
      "bus_to": "28_LVBus504861",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.32328169443846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch178658": {
      "bus_from": "28_LVBus504859",
      "bus_to": "28_LVBus504860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.20841362154099,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch674607": {
      "bus_from": "28_MVLV69498_LV",
      "bus_to": "28_LVBus504853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.455815743260427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch366457": {
      "bus_from": "28_LVBus504853",
      "bus_to": "28_LVBus504854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.78129762596376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch693141": {
      "bus_from": "28_LVBus504854",
      "bus_to": "28_LVBus504855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 389.1389042326078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch423792": {
      "bus_from": "28_LVBus504855",
      "bus_to": "28_LVBus504856",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.86543670733639,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch554707": {
      "bus_from": "28_MVLV69498_LV",
      "bus_to": "28_LVBus504847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.885672779031783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch593980": {
      "bus_from": "28_LVBus504847",
      "bus_to": "28_LVBus504848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.4669713835008,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch270550": {
      "bus_from": "28_LVBus504848",
      "bus_to": "28_LVBus504849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.42266906426811,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch653187": {
      "bus_from": "28_LVBus504849",
      "bus_to": "28_LVBus504851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.99389366073383,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch212411": {
      "bus_from": "28_LVBus504849",
      "bus_to": "28_LVBus504850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.48027656837537,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch769269": {
      "bus_from": "28_MVLV69518_LV",
      "bus_to": "28_LVBus504873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.5355672223426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch474345": {
      "bus_from": "28_LVBus504873",
      "bus_to": "28_LVBus504874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.57774841769458,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch373842": {
      "bus_from": "28_LVBus504874",
      "bus_to": "28_LVBus504875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.51325751579945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch795196": {
      "bus_from": "28_LVBus504875",
      "bus_to": "28_LVBus504878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.734446997710513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch418539": {
      "bus_from": "28_LVBus504875",
      "bus_to": "28_LVBus504876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.0122025323037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch401498": {
      "bus_from": "28_LVBus504875",
      "bus_to": "28_LVBus504877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.342000860527273,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch335858": {
      "bus_from": "28_LVBus504873",
      "bus_to": "28_LVBus504879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.54439886220992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch647506": {
      "bus_from": "28_MVLV69518_LV",
      "bus_to": "28_LVBus504871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.3426100125908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch600516": {
      "bus_from": "28_MVLV14879_LV",
      "bus_to": "28_LVBus504430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.325205780212792,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch608021": {
      "bus_from": "28_MVLV14879_LV",
      "bus_to": "28_LVBus504418",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.056442843405684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch322814": {
      "bus_from": "28_LVBus504418",
      "bus_to": "28_LVBus504419",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.49937861409902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch770174": {
      "bus_from": "28_LVBus504419",
      "bus_to": "28_LVBus504420",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.0264092991141,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch640787": {
      "bus_from": "28_LVBus504420",
      "bus_to": "28_LVBus504421",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.31279308060064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch435385": {
      "bus_from": "28_LVBus504420",
      "bus_to": "28_LVBus504422",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.744376307267974,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch468803": {
      "bus_from": "28_LVBus504422",
      "bus_to": "28_LVBus504423",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.53253210589106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch698037": {
      "bus_from": "28_LVBus504423",
      "bus_to": "28_LVBus504424",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.340968117016075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch602771": {
      "bus_from": "28_LVBus504424",
      "bus_to": "28_LVBus504425",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.999154941471473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch461842": {
      "bus_from": "28_LVBus504424",
      "bus_to": "28_LVBus504426",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.50235928546456,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch498266": {
      "bus_from": "28_LVBus504423",
      "bus_to": "28_LVBus504427",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.0190342504135415,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch416434": {
      "bus_from": "28_LVBus504427",
      "bus_to": "28_LVBus504428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.337847413023173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_12465": {
      "bus_from": "28_MVBus13522",
      "bus_to": "28_MVBus13523",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1014.9345131276568,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_195973": {
      "bus_from": "28_MVBus13523",
      "bus_to": "28_MVLV38416",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 155.45380467389765,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_119954": {
      "bus_from": "28_MVLV38416",
      "bus_to": "28_MVBus13540",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 643.0015280112051,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch328968": {
      "bus_from": "28_MVLV38416_LV",
      "bus_to": "28_LVBus504574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.147819220061281,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch346530": {
      "bus_from": "28_LVBus504574",
      "bus_to": "28_LVBus504575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.23029918775565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch328954": {
      "bus_from": "28_MVLV38416_LV",
      "bus_to": "28_LVBus504556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.30721482115257,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch586046": {
      "bus_from": "28_LVBus504556",
      "bus_to": "28_LVBus504557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.04078166939911,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch492119": {
      "bus_from": "28_LVBus504557",
      "bus_to": "28_LVBus504558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.0478916157192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch726739": {
      "bus_from": "28_LVBus504558",
      "bus_to": "28_LVBus504559",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.3700321129841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch553444": {
      "bus_from": "28_LVBus504559",
      "bus_to": "28_LVBus963503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.315047257152084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch294868": {
      "bus_from": "28_LVBus504558",
      "bus_to": "28_LVBus504560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.438171670160685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch626789": {
      "bus_from": "28_LVBus504560",
      "bus_to": "28_LVBus504561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 436.56694768119877,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch262102": {
      "bus_from": "28_LVBus504558",
      "bus_to": "28_LVBus504562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.69366981662613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch503995": {
      "bus_from": "28_LVBus504562",
      "bus_to": "28_LVBus504570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.981097091534096,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch374413": {
      "bus_from": "28_LVBus504570",
      "bus_to": "28_LVBus504571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.004452169523084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch351057": {
      "bus_from": "28_LVBus504570",
      "bus_to": "28_LVBus504572",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.529966181221166,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch286189": {
      "bus_from": "28_LVBus504562",
      "bus_to": "28_LVBus504569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.770427187861237,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch196263": {
      "bus_from": "28_LVBus504562",
      "bus_to": "28_LVBus504564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.52740651317399,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch144486": {
      "bus_from": "28_LVBus504564",
      "bus_to": "28_LVBus504565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.622220382925565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch111703": {
      "bus_from": "28_LVBus504564",
      "bus_to": "28_LVBus504566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.137730747574906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch216886": {
      "bus_from": "28_LVBus504566",
      "bus_to": "28_LVBus504568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.16616273965709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch143089": {
      "bus_from": "28_LVBus504566",
      "bus_to": "28_LVBus504567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.312548364905828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch087271": {
      "bus_from": "28_LVBus504562",
      "bus_to": "28_LVBus504563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.561980059591136,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch558695": {
      "bus_from": "28_MVLV38416_LV",
      "bus_to": "28_LVBus504553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.69493590574531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch321338": {
      "bus_from": "28_LVBus504553",
      "bus_to": "28_LVBus504554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.25296562107565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch778277": {
      "bus_from": "28_LVBus504554",
      "bus_to": "28_LVBus903015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 172.26795550932235,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch659643": {
      "bus_from": "28_LVBus903015",
      "bus_to": "28_LVBus931863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.16858740661569,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch556094": {
      "bus_from": "28_LVBus931863",
      "bus_to": "28_LVBus949875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.25798479486829,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_107133": {
      "bus_from": "28_MVBus13521",
      "bus_to": "28_MVBus13524",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 748.6622123788168,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_74226": {
      "bus_from": "28_MVBus13524",
      "bus_to": "28_MVBus13525",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 404.76347730341024,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_41443": {
      "bus_from": "28_MVBus13525",
      "bus_to": "28_MVBus13526",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 53.11104326014598,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_74227": {
      "bus_from": "28_MVBus13526",
      "bus_to": "28_MVBus13527",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 180.1708247534599,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_188185": {
      "bus_from": "28_MVBus13527",
      "bus_to": "28_MVLV43385",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 49.80740986436328,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_164441": {
      "bus_from": "28_MVLV43385",
      "bus_to": "28_MVLV19286",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 279.74861184124234,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch769437": {
      "bus_from": "28_MVLV19286_LV",
      "bus_to": "28_LVBus504455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.107458902279884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch738202": {
      "bus_from": "28_LVBus504455",
      "bus_to": "28_LVBus973121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 114.95811596288844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch209713": {
      "bus_from": "28_LVBus973121",
      "bus_to": "28_LVBus973122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 341.3297621752839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch472633": {
      "bus_from": "28_LVBus973122",
      "bus_to": "28_LVBus973123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 297.7148684747378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch551598": {
      "bus_from": "28_MVLV19286_LV",
      "bus_to": "28_LVBus504453",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.476162669171092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch431978": {
      "bus_from": "28_LVBus504453",
      "bus_to": "28_LVBus975470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.621126616836385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch472097": {
      "bus_from": "28_LVBus975470",
      "bus_to": "28_LVBus975471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.722752326736405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch497641": {
      "bus_from": "28_LVBus975471",
      "bus_to": "28_LVBus975472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.06976579090844,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch769438": {
      "bus_from": "28_LVBus975472",
      "bus_to": "28_LVBus975473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.81048095821932,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch445233": {
      "bus_from": "28_MVLV19286_LV",
      "bus_to": "28_LVBus504451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.117211809323123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch584672": {
      "bus_from": "28_LVBus504451",
      "bus_to": "28_LVBus977439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.996676949479195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch445221": {
      "bus_from": "28_MVLV43385_LV",
      "bus_to": "28_LVBus504646",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.98442035562568,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch497645": {
      "bus_from": "28_LVBus504646",
      "bus_to": "28_LVBus961777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.56752220024656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch355799": {
      "bus_from": "28_LVBus961777",
      "bus_to": "28_LVBus961778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.270226829305365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch593246": {
      "bus_from": "28_LVBus961778",
      "bus_to": "28_LVBus961779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.574008583747868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch551630": {
      "bus_from": "28_LVBus961779",
      "bus_to": "28_LVBus961780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.42744402556305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch769448": {
      "bus_from": "28_LVBus961780",
      "bus_to": "28_LVBus966446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.33615723398529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch720863": {
      "bus_from": "28_LVBus966446",
      "bus_to": "28_LVBus966447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.3980822557331,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch536176": {
      "bus_from": "28_MVLV43385_LV",
      "bus_to": "28_LVBus504644",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.269010898854695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch756015": {
      "bus_from": "28_LVBus504644",
      "bus_to": "28_LVBus945436",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.33430850119449,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch308359": {
      "bus_from": "28_LVBus945436",
      "bus_to": "28_LVBus960480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.289596072565965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch085276": {
      "bus_from": "28_LVBus960480",
      "bus_to": "28_LVBus960481",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.94206530760886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch535307": {
      "bus_from": "28_LVBus960481",
      "bus_to": "28_LVBus960482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.685464679492595,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch192052": {
      "bus_from": "28_LVBus960481",
      "bus_to": "28_LVBus960483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 217.20456439213947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch570156": {
      "bus_from": "28_LVBus960483",
      "bus_to": "28_LVBus960484",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.630658153269266,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch634820": {
      "bus_from": "28_LVBus504644",
      "bus_to": "28_LVBus902635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.883881375388775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_130587": {
      "bus_from": "28_MVBus13526",
      "bus_to": "28_MVBus13528",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 179.65368152669862,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_184398": {
      "bus_from": "28_MVBus13528",
      "bus_to": "28_MVLV41535",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 210.7515855817102,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch368686": {
      "bus_from": "28_MVLV41535_LV",
      "bus_to": "28_LVBus504597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.43773249841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_140577": {
      "bus_from": "28_MVBus13528",
      "bus_to": "28_MVLV01086",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.02052082109793,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch675612": {
      "bus_from": "28_MVLV01086_LV",
      "bus_to": "28_LVBus504382",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.07893933794955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch296637": {
      "bus_from": "28_LVBus504382",
      "bus_to": "28_LVBus504383",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.64290136450579,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch709515": {
      "bus_from": "28_MVLV01086_LV",
      "bus_to": "28_LVBus504375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.591958656831286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch327395": {
      "bus_from": "28_LVBus504375",
      "bus_to": "28_LVBus504376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 172.73609960095447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch274617": {
      "bus_from": "28_LVBus504375",
      "bus_to": "28_LVBus504377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.39694138528654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch292204": {
      "bus_from": "28_LVBus504377",
      "bus_to": "28_LVBus504378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.69894726650791,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch570155": {
      "bus_from": "28_LVBus504378",
      "bus_to": "28_LVBus504379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.46078079586608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch255212": {
      "bus_from": "28_LVBus504377",
      "bus_to": "28_LVBus504380",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 351.58140169027945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch654168": {
      "bus_from": "28_MVLV01086_LV",
      "bus_to": "28_LVBus504368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.811208930978188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch167310": {
      "bus_from": "28_LVBus504368",
      "bus_to": "28_LVBus504369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.8098140900761,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch335061": {
      "bus_from": "28_LVBus504369",
      "bus_to": "28_LVBus504370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.79591816847999,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch279854": {
      "bus_from": "28_LVBus504369",
      "bus_to": "28_LVBus504371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.70932576553073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch608864": {
      "bus_from": "28_LVBus504371",
      "bus_to": "28_LVBus504373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.8973772778206868,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch408083": {
      "bus_from": "28_LVBus504373",
      "bus_to": "28_LVBus947713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.982399564641355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch099423": {
      "bus_from": "28_LVBus504371",
      "bus_to": "28_LVBus504372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.75827026349026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_174479": {
      "bus_from": "28_MVBus13525",
      "bus_to": "28_MVBus13529",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.1479016207299,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_63138": {
      "bus_from": "28_MVBus13529",
      "bus_to": "28_MVBus13530",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 84.26967457086464,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_30409": {
      "bus_from": "28_MVBus13530",
      "bus_to": "28_MVLV37701",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 27.21503186039694,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch275472": {
      "bus_from": "28_MVLV37701_LV",
      "bus_to": "28_LVBus504546",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.6973487589502845,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch140601": {
      "bus_from": "28_LVBus504546",
      "bus_to": "28_LVBus504547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 180.52907807427212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch099057": {
      "bus_from": "28_LVBus504546",
      "bus_to": "28_LVBus504548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.75378420028042,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch588628": {
      "bus_from": "28_LVBus504548",
      "bus_to": "28_LVBus504549",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.62905887948813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_172000": {
      "bus_from": "28_MVBus13530",
      "bus_to": "28_MVLV47513",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 58.4949405928336,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch424831": {
      "bus_from": "28_MVLV47513_LV",
      "bus_to": "28_LVBus504716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.972178778910388,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_28912": {
      "bus_from": "28_MVBus13524",
      "bus_to": "28_MVBus13531",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 200.28916951447357,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_47346": {
      "bus_from": "28_MVBus13531",
      "bus_to": "28_MVBus13532",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 862.0157648120279,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_82203": {
      "bus_from": "28_MVBus13532",
      "bus_to": "28_MVBus13533",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 276.33887679772533,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_89840": {
      "bus_from": "28_MVBus13533",
      "bus_to": "28_MVLV48312",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 10.492304779205353,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch081207": {
      "bus_from": "28_MVLV48312_LV",
      "bus_to": "28_LVBus504718",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.805880271046533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch275056": {
      "bus_from": "28_LVBus504718",
      "bus_to": "28_LVBus504719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 149.1650484119073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch585052": {
      "bus_from": "28_LVBus504719",
      "bus_to": "28_LVBus504720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.82032863494761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch235597": {
      "bus_from": "28_LVBus504719",
      "bus_to": "28_LVBus504722",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 278.79877629665833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch188326": {
      "bus_from": "28_LVBus504719",
      "bus_to": "28_LVBus504721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.99030813024648,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch200050": {
      "bus_from": "28_LVBus504718",
      "bus_to": "28_LVBus504724",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 200.69009094794396,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch029479": {
      "bus_from": "28_LVBus504724",
      "bus_to": "28_LVBus504725",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.635690551023565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch140508": {
      "bus_from": "28_LVBus504718",
      "bus_to": "28_LVBus504723",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.62499698994598,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_74232": {
      "bus_from": "28_MVBus13533",
      "bus_to": "28_MVLV48317",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 240.18437451543775,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch062016": {
      "bus_from": "28_MVLV48317_LV",
      "bus_to": "28_LVBus504727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.799638027205137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch114897": {
      "bus_from": "28_LVBus504727",
      "bus_to": "28_LVBus504729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.12714813590627,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch243728": {
      "bus_from": "28_LVBus504729",
      "bus_to": "28_LVBus504731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.65290369278563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch738857": {
      "bus_from": "28_LVBus504731",
      "bus_to": "28_LVBus504733",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.12580784911611,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch247706": {
      "bus_from": "28_LVBus504731",
      "bus_to": "28_LVBus504732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.92846094455046,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch214961": {
      "bus_from": "28_LVBus504729",
      "bus_to": "28_LVBus504734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 215.90863506715894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch018307": {
      "bus_from": "28_LVBus504729",
      "bus_to": "28_LVBus504730",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.5295322624935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch000069": {
      "bus_from": "28_LVBus504727",
      "bus_to": "28_LVBus504728",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.17439554338772,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_206196": {
      "bus_from": "28_MVBus13532",
      "bus_to": "28_MVLV22072",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 250.217100652456,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch311073": {
      "bus_from": "28_MVLV22072_LV",
      "bus_to": "28_LVBus504477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.207385413746112,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch763298": {
      "bus_from": "28_LVBus504477",
      "bus_to": "28_LVBus504478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.82346685700714,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch416451": {
      "bus_from": "28_LVBus504478",
      "bus_to": "28_LVBus870099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.96805622943745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch475775": {
      "bus_from": "28_MVLV22072_LV",
      "bus_to": "28_LVBus504470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.13192131811589,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch670815": {
      "bus_from": "28_LVBus504470",
      "bus_to": "28_LVBus504475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.833504629235833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch358182": {
      "bus_from": "28_LVBus504470",
      "bus_to": "28_LVBus504471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.77855955955182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch226767": {
      "bus_from": "28_LVBus504471",
      "bus_to": "28_LVBus504472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.372650400123035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch210502": {
      "bus_from": "28_LVBus504472",
      "bus_to": "28_LVBus504473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.67386208811288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch654169": {
      "bus_from": "28_LVBus504473",
      "bus_to": "28_LVBus504474",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.91163038373963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_150680": {
      "bus_from": "28_MVBus13531",
      "bus_to": "28_MVLV68658",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 337.8410396238302,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch459961": {
      "bus_from": "28_MVLV68658_LV",
      "bus_to": "28_LVBus504845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.94516072044043,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch612091": {
      "bus_from": "28_LVBus504845",
      "bus_to": "28_LVBus897506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.95708805973351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch801768": {
      "bus_from": "28_LVBus897506",
      "bus_to": "28_LVBus897514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.50155412210172,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch113595": {
      "bus_from": "28_LVBus897506",
      "bus_to": "28_LVBus897507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.17640030267198,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch194663": {
      "bus_from": "28_LVBus897507",
      "bus_to": "28_LVBus897512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.34189549084508,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch176353": {
      "bus_from": "28_LVBus897507",
      "bus_to": "28_LVBus897508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.14751694292068,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch461035": {
      "bus_from": "28_LVBus897508",
      "bus_to": "28_LVBus897509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.118378731323727,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch571765": {
      "bus_from": "28_LVBus897509",
      "bus_to": "28_LVBus897510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.14962631462219,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch212309": {
      "bus_from": "28_LVBus897508",
      "bus_to": "28_LVBus897511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 252.33062126561694,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch172441": {
      "bus_from": "28_LVBus897507",
      "bus_to": "28_LVBus897513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.21152085578291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch604621": {
      "bus_from": "28_MVLV68658_LV",
      "bus_to": "28_LVBus504842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.13585701290139,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch192056": {
      "bus_from": "28_LVBus504842",
      "bus_to": "28_LVBus504843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.4794745575257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch378192": {
      "bus_from": "28_MVLV68658_LV",
      "bus_to": "28_LVBus504831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.22546843654799,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch213200": {
      "bus_from": "28_LVBus504831",
      "bus_to": "28_LVBus504832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.07523197770819,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch450742": {
      "bus_from": "28_LVBus504832",
      "bus_to": "28_LVBus504836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.082660427238253,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch638093": {
      "bus_from": "28_LVBus504836",
      "bus_to": "28_LVBus870429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.81852552943356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch145168": {
      "bus_from": "28_LVBus504832",
      "bus_to": "28_LVBus504833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.1337919037289,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch602179": {
      "bus_from": "28_LVBus504833",
      "bus_to": "28_LVBus504834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.6673189438918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch500512": {
      "bus_from": "28_LVBus504833",
      "bus_to": "28_LVBus504835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.225718004336837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch212418": {
      "bus_from": "28_LVBus504831",
      "bus_to": "28_LVBus504837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.26726481590154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch274267": {
      "bus_from": "28_LVBus504837",
      "bus_to": "28_LVBus504838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.06155057161455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch234741": {
      "bus_from": "28_LVBus504837",
      "bus_to": "28_LVBus504840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.15326032583735,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch184750": {
      "bus_from": "28_LVBus504837",
      "bus_to": "28_LVBus504839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 124.92839787072658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch735351": {
      "bus_from": "28_MVLV68658_LV",
      "bus_to": "28_LVBus504829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.68833860414886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch553004": {
      "bus_from": "28_LVBus504829",
      "bus_to": "28_LVBus886203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.274704932279137,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch084509": {
      "bus_from": "28_LVBus886203",
      "bus_to": "28_LVBus886204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.85662924162506,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch275058": {
      "bus_from": "28_LVBus886204",
      "bus_to": "28_LVBus886205",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 289.61472199709124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch309121": {
      "bus_from": "28_LVBus504829",
      "bus_to": "28_LVBus868674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 172.16997669258305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch616664": {
      "bus_from": "28_LVBus868674",
      "bus_to": "28_LVBus926569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.14645861164279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch423106": {
      "bus_from": "28_LVBus926569",
      "bus_to": "28_LVBus951988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.59212997900697,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch747491": {
      "bus_from": "28_LVBus951988",
      "bus_to": "28_LVBus951989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.16332095825378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_23923": {
      "bus_from": "28_MVBus13518",
      "bus_to": "28_MVBus13519",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 558.5453040774942,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_93383": {
      "bus_from": "28_MVBus13519",
      "bus_to": "28_MVLV48558",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 21.262747525145357,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch641004": {
      "bus_from": "28_MVLV48558_LV",
      "bus_to": "28_LVBus504738",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.1774333902227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch649617": {
      "bus_from": "28_LVBus504738",
      "bus_to": "28_LVBus504746",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.96075694963996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch196142": {
      "bus_from": "28_LVBus504746",
      "bus_to": "28_LVBus504747",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 249.71243136845018,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch597091": {
      "bus_from": "28_LVBus504738",
      "bus_to": "28_LVBus504742",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 199.60076115782076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch679389": {
      "bus_from": "28_LVBus504742",
      "bus_to": "28_LVBus504744",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 203.4841026852226,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch695294": {
      "bus_from": "28_LVBus504744",
      "bus_to": "28_LVBus504745",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.39762028663563,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch438014": {
      "bus_from": "28_LVBus504742",
      "bus_to": "28_LVBus504743",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.039271504317874,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch404759": {
      "bus_from": "28_LVBus504738",
      "bus_to": "28_LVBus504739",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.776516451911746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch418373": {
      "bus_from": "28_LVBus504739",
      "bus_to": "28_LVBus504740",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.40502477188329,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch713896": {
      "bus_from": "28_LVBus504740",
      "bus_to": "28_LVBus504741",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.13628473276607,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_23924": {
      "bus_from": "28_MVBus13519",
      "bus_to": "28_MVBus13520",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 253.77365923458268,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_64915": {
      "bus_from": "28_MVBus13520",
      "bus_to": "28_MVLV29067",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 404.6407131499065,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch653872": {
      "bus_from": "28_MVLV29067_LV",
      "bus_to": "28_LVBus504516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.91650707213819,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch433711": {
      "bus_from": "28_LVBus504516",
      "bus_to": "28_LVBus928082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.432156550983052,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch319205": {
      "bus_from": "28_LVBus928082",
      "bus_to": "28_LVBus953232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.46707556066376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch546259": {
      "bus_from": "28_MVLV29067_LV",
      "bus_to": "28_LVBus504514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.7670811095744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch603756": {
      "bus_from": "28_LVBus504514",
      "bus_to": "28_LVBus905817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.795199023990936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch556055": {
      "bus_from": "28_LVBus905817",
      "bus_to": "28_LVBus949862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.90794462213364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch363204": {
      "bus_from": "28_LVBus504514",
      "bus_to": "28_LVBus872006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.48813801640068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch632406": {
      "bus_from": "28_LVBus872006",
      "bus_to": "28_LVBus954082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.1581022213278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_55553": {
      "bus_from": "28_MVBus13520",
      "bus_to": "28_MVLV42276",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 360.53525925604623,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "28_LVBranch612979": {
      "bus_from": "28_MVLV42276_LV",
      "bus_to": "28_LVBus504640",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.650437916013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch245907": {
      "bus_from": "28_LVBus504640",
      "bus_to": "28_LVBus504641",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.86455883163828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch663054": {
      "bus_from": "28_MVLV42276_LV",
      "bus_to": "28_LVBus504631",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.785752473757476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch738737": {
      "bus_from": "28_LVBus504631",
      "bus_to": "28_LVBus504638",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.35140242896356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch361830": {
      "bus_from": "28_LVBus504631",
      "bus_to": "28_LVBus504632",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.574142091681995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch158944": {
      "bus_from": "28_LVBus504632",
      "bus_to": "28_LVBus504633",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.43461602822325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch364420": {
      "bus_from": "28_LVBus504633",
      "bus_to": "28_LVBus504636",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.854061479017656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch507378": {
      "bus_from": "28_LVBus504636",
      "bus_to": "28_LVBus504637",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.89570880623731,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch242086": {
      "bus_from": "28_LVBus504633",
      "bus_to": "28_LVBus504634",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.406990594592514,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch683276": {
      "bus_from": "28_LVBus504634",
      "bus_to": "28_LVBus504635",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.71350610049004,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch397187": {
      "bus_from": "28_MVLV42276_LV",
      "bus_to": "28_LVBus504626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 115.01567092925863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch265423": {
      "bus_from": "28_LVBus504626",
      "bus_to": "28_LVBus504627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 214.31189050132608,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch480311": {
      "bus_from": "28_LVBus504627",
      "bus_to": "28_LVBus504629",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.62137639808708,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch040314": {
      "bus_from": "28_LVBus504627",
      "bus_to": "28_LVBus504628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.250962820483444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch649613": {
      "bus_from": "28_MVLV42276_LV",
      "bus_to": "28_LVBus504621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.24672922236976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch236847": {
      "bus_from": "28_LVBus504621",
      "bus_to": "28_LVBus504622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.72724216080896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch235844": {
      "bus_from": "28_LVBus504622",
      "bus_to": "28_LVBus504623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 138.95715691374147,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch163819": {
      "bus_from": "28_LVBus504622",
      "bus_to": "28_LVBus504624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 193.5087173610695,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch538578": {
      "bus_from": "28_MVLV45605_LV",
      "bus_to": "28_LVBus504680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.922915856927002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch727514": {
      "bus_from": "28_LVBus504680",
      "bus_to": "28_LVBus504681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 118.67038703141634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch766738": {
      "bus_from": "28_LVBus504681",
      "bus_to": "28_LVBus504682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.27289989579645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch684677": {
      "bus_from": "28_LVBus504682",
      "bus_to": "28_LVBus504683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.10108554373748,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch761068": {
      "bus_from": "28_LVBus504683",
      "bus_to": "28_LVBus504685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.3895973680314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch579971": {
      "bus_from": "28_LVBus504685",
      "bus_to": "28_LVBus504686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.93999328929782,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch344537": {
      "bus_from": "28_LVBus504683",
      "bus_to": "28_LVBus504684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.37937793877084,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch623111": {
      "bus_from": "28_LVBus504681",
      "bus_to": "28_LVBus504687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.67274973048098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch471795": {
      "bus_from": "28_LVBus504687",
      "bus_to": "28_LVBus504688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.85259651372601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch789765": {
      "bus_from": "28_LVBus504688",
      "bus_to": "28_LVBus504697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.40426643642786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch565107": {
      "bus_from": "28_LVBus504697",
      "bus_to": "28_LVBus504698",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.820819136265072,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch579974": {
      "bus_from": "28_LVBus504688",
      "bus_to": "28_LVBus504689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.343001425594025,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch708915": {
      "bus_from": "28_LVBus504689",
      "bus_to": "28_LVBus504690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.56897934920366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch764468": {
      "bus_from": "28_LVBus504690",
      "bus_to": "28_LVBus504696",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.09241639305588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch571689": {
      "bus_from": "28_LVBus504690",
      "bus_to": "28_LVBus504691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.465263586608614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch722849": {
      "bus_from": "28_LVBus504691",
      "bus_to": "28_LVBus504692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.22359750979588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch690948": {
      "bus_from": "28_LVBus504692",
      "bus_to": "28_LVBus504694",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.577262895898684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch448378": {
      "bus_from": "28_LVBus504694",
      "bus_to": "28_LVBus504695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.15221655823626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch682286": {
      "bus_from": "28_LVBus504692",
      "bus_to": "28_LVBus504693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.5133559944389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch506555": {
      "bus_from": "28_MVLV45605_LV",
      "bus_to": "28_LVBus504674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.667432036396556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch633660": {
      "bus_from": "28_LVBus504674",
      "bus_to": "28_LVBus504675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.73813620315978,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch506362": {
      "bus_from": "28_LVBus504675",
      "bus_to": "28_LVBus504676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.931690886300075,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch524916": {
      "bus_from": "28_LVBus504676",
      "bus_to": "28_LVBus504677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.501655886169416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch371153": {
      "bus_from": "28_LVBus504676",
      "bus_to": "28_LVBus504678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.10581174979248,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch455458": {
      "bus_from": "28_MVLV45605_LV",
      "bus_to": "28_LVBus504672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 130.08171196131963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch726633": {
      "bus_from": "28_MVLV45605_LV",
      "bus_to": "28_LVBus504667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.934460204189207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch358779": {
      "bus_from": "28_LVBus504667",
      "bus_to": "28_LVBus504668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.612410578669085,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch676884": {
      "bus_from": "28_LVBus504668",
      "bus_to": "28_LVBus504669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.49364268250979,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch588028": {
      "bus_from": "28_LVBus504669",
      "bus_to": "28_LVBus504670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 149.48431239000067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch310096": {
      "bus_from": "28_MVLV18271_LV",
      "bus_to": "28_LVBus504443",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.202919902982654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch221871": {
      "bus_from": "28_LVBus504443",
      "bus_to": "28_LVBus504448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.26528998063677,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch062392": {
      "bus_from": "28_LVBus504448",
      "bus_to": "28_LVBus504449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.92851723518649,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch198293": {
      "bus_from": "28_LVBus504443",
      "bus_to": "28_LVBus504447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 346.5371945672405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch198292": {
      "bus_from": "28_LVBus504443",
      "bus_to": "28_LVBus504444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.83749006577466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "28_LVBranch385515": {
      "bus_from": "28_LVBus504444",
      "bus_to": "28_LVBus504445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.977990555504306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "28_LVBranch151374": {
      "bus_from": "28_LVBus504444",
      "bus_to": "28_LVBus504446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.640595636498794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "28_LVBus504413_consumption": {
      "bus": "28_LVBus504413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2479.2706591210567,
        0.0
      ],
      "q_nom": [
        0.0,
        743.781197736317,
        0.0
      ]
    },
    "28_LVBus504413_production": {
      "bus": "28_LVBus504413",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504923_consumption": {
      "bus": "28_LVBus504923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6186.678749028662,
        8662.43861241673,
        6186.678749028662
      ],
      "q_nom": [
        1856.0036247085986,
        2598.731583725019,
        1856.0036247085986
      ]
    },
    "28_LVBus504923_production": {
      "bus": "28_LVBus504923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504921_consumption": {
      "bus": "28_LVBus504921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2304.955596223939,
        2304.955596223939,
        5044.002250793305
      ],
      "q_nom": [
        691.4866788671817,
        691.4866788671817,
        1513.2006752379916
      ]
    },
    "28_LVBus504921_production": {
      "bus": "28_LVBus504921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV45410_consumption": {
      "bus": "28_MVLV45410",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV45410_production": {
      "bus": "28_MVLV45410",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504432_consumption": {
      "bus": "28_LVBus504432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2283.9024017249576,
        1157.2507717800713,
        1157.2507717800713
      ],
      "q_nom": [
        685.1707205174872,
        347.1752315340214,
        347.1752315340214
      ]
    },
    "28_LVBus504432_production": {
      "bus": "28_LVBus504432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504433_consumption": {
      "bus": "28_LVBus504433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        980.3130889525303,
        0.0,
        2082.981812244769
      ],
      "q_nom": [
        294.0939266857591,
        0.0,
        624.8945436734307
      ]
    },
    "28_LVBus504433_production": {
      "bus": "28_LVBus504433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504434_consumption": {
      "bus": "28_LVBus504434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3556.8691936492783,
        7186.362992675811,
        6772.717288847502
      ],
      "q_nom": [
        1067.0607580947835,
        2155.9088978027435,
        2031.8151866542503
      ]
    },
    "28_LVBus504434_production": {
      "bus": "28_LVBus504434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504435_consumption": {
      "bus": "28_LVBus504435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1408.01572386599,
        0.0,
        890.3436227412758
      ],
      "q_nom": [
        422.404717159797,
        0.0,
        267.10308682238275
      ]
    },
    "28_LVBus504435_production": {
      "bus": "28_LVBus504435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504436_consumption": {
      "bus": "28_LVBus504436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504436_production": {
      "bus": "28_LVBus504436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504437_consumption": {
      "bus": "28_LVBus504437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1263.75555447962,
        2699.0869323367924
      ],
      "q_nom": [
        0.0,
        379.12666634388603,
        809.7260797010377
      ]
    },
    "28_LVBus504437_production": {
      "bus": "28_LVBus504437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504438_consumption": {
      "bus": "28_LVBus504438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1842.4295554576433,
        0.0,
        1130.9860253295722
      ],
      "q_nom": [
        552.728866637293,
        0.0,
        339.29580759887165
      ]
    },
    "28_LVBus504438_production": {
      "bus": "28_LVBus504438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504439_consumption": {
      "bus": "28_LVBus504439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504439_production": {
      "bus": "28_LVBus504439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus869602_consumption": {
      "bus": "28_LVBus869602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus869602_production": {
      "bus": "28_LVBus869602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus901727_consumption": {
      "bus": "28_LVBus901727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus901727_production": {
      "bus": "28_LVBus901727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus901728_consumption": {
      "bus": "28_LVBus901728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus901728_production": {
      "bus": "28_LVBus901728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus956884_consumption": {
      "bus": "28_LVBus956884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        245.26478895995146,
        245.26478895995146,
        2315.5338949500597
      ],
      "q_nom": [
        73.57943668798544,
        73.57943668798544,
        694.6601684850178
      ]
    },
    "28_LVBus956884_production": {
      "bus": "28_LVBus956884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854403_consumption": {
      "bus": "28_LVBus854403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1737.417477922451,
        0.0,
        1299.9672530316777
      ],
      "q_nom": [
        521.2252433767353,
        0.0,
        389.9901759095033
      ]
    },
    "28_LVBus854403_production": {
      "bus": "28_LVBus854403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854404_consumption": {
      "bus": "28_LVBus854404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5381.239859257155,
        3523.174261568523,
        729.8767310789597
      ],
      "q_nom": [
        1614.3719577771465,
        1056.9522784705568,
        218.9630193236879
      ]
    },
    "28_LVBus854404_production": {
      "bus": "28_LVBus854404",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854405_consumption": {
      "bus": "28_LVBus854405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854405_production": {
      "bus": "28_LVBus854405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854331_consumption": {
      "bus": "28_LVBus854331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4043.3170561539146,
        6034.899490552962
      ],
      "q_nom": [
        0.0,
        1212.9951168461744,
        1810.4698471658885
      ]
    },
    "28_LVBus854331_production": {
      "bus": "28_LVBus854331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854333_consumption": {
      "bus": "28_LVBus854333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        607.1248884127658
      ],
      "q_nom": [
        0.0,
        0.0,
        182.13746652382974
      ]
    },
    "28_LVBus854333_production": {
      "bus": "28_LVBus854333",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854334_consumption": {
      "bus": "28_LVBus854334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854334_production": {
      "bus": "28_LVBus854334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854336_consumption": {
      "bus": "28_LVBus854336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2926.2002659596574,
        0.0,
        0.0
      ],
      "q_nom": [
        877.8600797878972,
        0.0,
        0.0
      ]
    },
    "28_LVBus854336_production": {
      "bus": "28_LVBus854336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus953342_consumption": {
      "bus": "28_LVBus953342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus953342_production": {
      "bus": "28_LVBus953342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854335_consumption": {
      "bus": "28_LVBus854335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854335_production": {
      "bus": "28_LVBus854335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854332_consumption": {
      "bus": "28_LVBus854332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2140.257178865776
      ],
      "q_nom": [
        0.0,
        0.0,
        642.0771536597327
      ]
    },
    "28_LVBus854332_production": {
      "bus": "28_LVBus854332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504809_consumption": {
      "bus": "28_LVBus504809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3289.3342356484486,
        0.0,
        0.0
      ],
      "q_nom": [
        986.8002706945346,
        0.0,
        0.0
      ]
    },
    "28_LVBus504809_production": {
      "bus": "28_LVBus504809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504799_consumption": {
      "bus": "28_LVBus504799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504799_production": {
      "bus": "28_LVBus504799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504804_consumption": {
      "bus": "28_LVBus504804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1352.6082299030263
      ],
      "q_nom": [
        0.0,
        0.0,
        405.78246897090787
      ]
    },
    "28_LVBus504804_production": {
      "bus": "28_LVBus504804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504805_consumption": {
      "bus": "28_LVBus504805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1824.0273749775638,
        0.0,
        0.0
      ],
      "q_nom": [
        547.2082124932691,
        0.0,
        0.0
      ]
    },
    "28_LVBus504805_production": {
      "bus": "28_LVBus504805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504800_consumption": {
      "bus": "28_LVBus504800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504800_production": {
      "bus": "28_LVBus504800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504801_consumption": {
      "bus": "28_LVBus504801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2732.673648814322
      ],
      "q_nom": [
        0.0,
        0.0,
        819.8020946442965
      ]
    },
    "28_LVBus504801_production": {
      "bus": "28_LVBus504801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504802_consumption": {
      "bus": "28_LVBus504802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7420.205675305433,
        844.3476161125327,
        0.0
      ],
      "q_nom": [
        2226.06170259163,
        253.3042848337598,
        0.0
      ]
    },
    "28_LVBus504802_production": {
      "bus": "28_LVBus504802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504803_consumption": {
      "bus": "28_LVBus504803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1640.9642618176572,
        4383.906969453336
      ],
      "q_nom": [
        0.0,
        492.2892785452971,
        1315.172090836001
      ]
    },
    "28_LVBus504803_production": {
      "bus": "28_LVBus504803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504925_consumption": {
      "bus": "28_LVBus504925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1269.5209643166327,
        3432.2395759309334,
        5387.342147433953
      ],
      "q_nom": [
        380.8562892949898,
        1029.67187277928,
        1616.2026442301858
      ]
    },
    "28_LVBus504925_production": {
      "bus": "28_LVBus504925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504930_consumption": {
      "bus": "28_LVBus504930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6421.97753805448,
        1399.4930415801264,
        0.0
      ],
      "q_nom": [
        1926.593261416344,
        419.8479124740379,
        0.0
      ]
    },
    "28_LVBus504930_production": {
      "bus": "28_LVBus504930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504931_consumption": {
      "bus": "28_LVBus504931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10659.422824738484,
        5673.986131173699,
        2637.706317334095
      ],
      "q_nom": [
        3197.826847421545,
        1702.1958393521095,
        791.3118952002284
      ]
    },
    "28_LVBus504931_production": {
      "bus": "28_LVBus504931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504926_consumption": {
      "bus": "28_LVBus504926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2003.7744413996204,
        883.7757411717172
      ],
      "q_nom": [
        0.0,
        601.1323324198861,
        265.13272235151516
      ]
    },
    "28_LVBus504926_production": {
      "bus": "28_LVBus504926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504927_consumption": {
      "bus": "28_LVBus504927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3991.3817805794683,
        617.7397766771168,
        0.0
      ],
      "q_nom": [
        1197.4145341738404,
        185.32193300313503,
        0.0
      ]
    },
    "28_LVBus504927_production": {
      "bus": "28_LVBus504927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504928_consumption": {
      "bus": "28_LVBus504928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1904.5457482863956
      ],
      "q_nom": [
        0.0,
        0.0,
        571.3637244859186
      ]
    },
    "28_LVBus504928_production": {
      "bus": "28_LVBus504928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504929_consumption": {
      "bus": "28_LVBus504929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2812.1113437871227,
        2956.3641796899296,
        6056.460004964978
      ],
      "q_nom": [
        843.6334031361367,
        886.9092539069788,
        1816.9380014894934
      ]
    },
    "28_LVBus504929_production": {
      "bus": "28_LVBus504929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504599_consumption": {
      "bus": "28_LVBus504599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1349.0771046951065,
        4239.6264528198535,
        6598.433160600621
      ],
      "q_nom": [
        404.72313140853197,
        1271.887935845956,
        1979.5299481801862
      ]
    },
    "28_LVBus504599_production": {
      "bus": "28_LVBus504599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504602_consumption": {
      "bus": "28_LVBus504602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        812.1809130629902,
        0.0,
        0.0
      ],
      "q_nom": [
        243.65427391889705,
        0.0,
        0.0
      ]
    },
    "28_LVBus504602_production": {
      "bus": "28_LVBus504602",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504600_consumption": {
      "bus": "28_LVBus504600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3279.196683235593
      ],
      "q_nom": [
        0.0,
        0.0,
        983.7590049706778
      ]
    },
    "28_LVBus504600_production": {
      "bus": "28_LVBus504600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504601_consumption": {
      "bus": "28_LVBus504601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4292.104945735254,
        1962.2059037628185,
        0.0
      ],
      "q_nom": [
        1287.6314837205762,
        588.6617711288455,
        0.0
      ]
    },
    "28_LVBus504601_production": {
      "bus": "28_LVBus504601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504658_consumption": {
      "bus": "28_LVBus504658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        887.7432050287714,
        805.7138949224058,
        998.5667579540324
      ],
      "q_nom": [
        266.3229615086314,
        241.7141684767217,
        299.5700273862097
      ]
    },
    "28_LVBus504658_production": {
      "bus": "28_LVBus504658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504652_consumption": {
      "bus": "28_LVBus504652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        488.15970417027853,
        3331.835781598959
      ],
      "q_nom": [
        0.0,
        146.44791125108355,
        999.5507344796877
      ]
    },
    "28_LVBus504652_production": {
      "bus": "28_LVBus504652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504654_consumption": {
      "bus": "28_LVBus504654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504654_production": {
      "bus": "28_LVBus504654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504655_consumption": {
      "bus": "28_LVBus504655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3721.3153379191494,
        1625.2397543036393,
        2059.8353960936793
      ],
      "q_nom": [
        1116.3946013757447,
        487.57192629109176,
        617.9506188281038
      ]
    },
    "28_LVBus504655_production": {
      "bus": "28_LVBus504655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504656_consumption": {
      "bus": "28_LVBus504656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1536.457699512454,
        0.0
      ],
      "q_nom": [
        0.0,
        460.93730985373617,
        0.0
      ]
    },
    "28_LVBus504656_production": {
      "bus": "28_LVBus504656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504653_consumption": {
      "bus": "28_LVBus504653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4892.386329415259,
        1183.1085751038836
      ],
      "q_nom": [
        0.0,
        1467.7158988245776,
        354.9325725311651
      ]
    },
    "28_LVBus504653_production": {
      "bus": "28_LVBus504653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504586_consumption": {
      "bus": "28_LVBus504586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        63.830333593348755,
        0.0,
        0.0
      ],
      "q_nom": [
        19.149100078004626,
        0.0,
        0.0
      ]
    },
    "28_LVBus504586_production": {
      "bus": "28_LVBus504586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504587_consumption": {
      "bus": "28_LVBus504587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6234.364165674548,
        0.0,
        0.0
      ],
      "q_nom": [
        1870.3092497023642,
        0.0,
        0.0
      ]
    },
    "28_LVBus504587_production": {
      "bus": "28_LVBus504587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504588_consumption": {
      "bus": "28_LVBus504588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2589.13047984707,
        0.0
      ],
      "q_nom": [
        0.0,
        776.739143954121,
        0.0
      ]
    },
    "28_LVBus504588_production": {
      "bus": "28_LVBus504588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504589_consumption": {
      "bus": "28_LVBus504589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2502.937564796892,
        0.0,
        0.0
      ],
      "q_nom": [
        750.8812694390675,
        0.0,
        0.0
      ]
    },
    "28_LVBus504589_production": {
      "bus": "28_LVBus504589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504592_consumption": {
      "bus": "28_LVBus504592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3925.035098820628
      ],
      "q_nom": [
        0.0,
        0.0,
        1177.5105296461884
      ]
    },
    "28_LVBus504592_production": {
      "bus": "28_LVBus504592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504593_consumption": {
      "bus": "28_LVBus504593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5820.52992686931,
        0.0
      ],
      "q_nom": [
        0.0,
        1746.1589780607928,
        0.0
      ]
    },
    "28_LVBus504593_production": {
      "bus": "28_LVBus504593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504590_consumption": {
      "bus": "28_LVBus504590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3056.1124517283683,
        0.0,
        0.0
      ],
      "q_nom": [
        916.8337355185105,
        0.0,
        0.0
      ]
    },
    "28_LVBus504590_production": {
      "bus": "28_LVBus504590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504591_consumption": {
      "bus": "28_LVBus504591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504591_production": {
      "bus": "28_LVBus504591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504581_consumption": {
      "bus": "28_LVBus504581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504581_production": {
      "bus": "28_LVBus504581",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504582_consumption": {
      "bus": "28_LVBus504582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6747.7805878971585
      ],
      "q_nom": [
        0.0,
        0.0,
        2024.3341763691474
      ]
    },
    "28_LVBus504582_production": {
      "bus": "28_LVBus504582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504583_consumption": {
      "bus": "28_LVBus504583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2757.1321425794276,
        0.0,
        182.28287893909078
      ],
      "q_nom": [
        827.1396427738283,
        0.0,
        54.68486368172723
      ]
    },
    "28_LVBus504583_production": {
      "bus": "28_LVBus504583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504584_consumption": {
      "bus": "28_LVBus504584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1121.7026180272676,
        547.0591283622479,
        0.0
      ],
      "q_nom": [
        336.51078540818025,
        164.11773850867436,
        0.0
      ]
    },
    "28_LVBus504584_production": {
      "bus": "28_LVBus504584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504468_consumption": {
      "bus": "28_LVBus504468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4273.480523710939,
        1042.7272357666593,
        3503.797180606182
      ],
      "q_nom": [
        1282.0441571132817,
        312.8181707299978,
        1051.1391541818546
      ]
    },
    "28_LVBus504468_production": {
      "bus": "28_LVBus504468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504466_consumption": {
      "bus": "28_LVBus504466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2079.7500815916496
      ],
      "q_nom": [
        0.0,
        0.0,
        623.9250244774948
      ]
    },
    "28_LVBus504466_production": {
      "bus": "28_LVBus504466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus964161_consumption": {
      "bus": "28_LVBus964161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5278.386441285624
      ],
      "q_nom": [
        0.0,
        0.0,
        1583.5159323856872
      ]
    },
    "28_LVBus964161_production": {
      "bus": "28_LVBus964161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus964162_consumption": {
      "bus": "28_LVBus964162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2100.3198498175334,
        4024.6655130480913
      ],
      "q_nom": [
        0.0,
        630.09595494526,
        1207.3996539144273
      ]
    },
    "28_LVBus964162_production": {
      "bus": "28_LVBus964162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus964163_consumption": {
      "bus": "28_LVBus964163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2700.548542495831,
        6335.1036781353205
      ],
      "q_nom": [
        0.0,
        810.1645627487493,
        1900.531103440596
      ]
    },
    "28_LVBus964163_production": {
      "bus": "28_LVBus964163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus964920_consumption": {
      "bus": "28_LVBus964920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1447.5719361499762,
        5321.835623613287
      ],
      "q_nom": [
        0.0,
        434.27158084499285,
        1596.550687083986
      ]
    },
    "28_LVBus964920_production": {
      "bus": "28_LVBus964920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus965061_consumption": {
      "bus": "28_LVBus965061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3170.086692525306
      ],
      "q_nom": [
        0.0,
        0.0,
        951.0260077575917
      ]
    },
    "28_LVBus965061_production": {
      "bus": "28_LVBus965061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus965062_consumption": {
      "bus": "28_LVBus965062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus965062_production": {
      "bus": "28_LVBus965062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus971276_consumption": {
      "bus": "28_LVBus971276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        664.9393227933368,
        664.9393227933368,
        1803.3863451411196
      ],
      "q_nom": [
        199.48179683800103,
        199.48179683800103,
        541.0159035423359
      ]
    },
    "28_LVBus971276_production": {
      "bus": "28_LVBus971276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504407_consumption": {
      "bus": "28_LVBus504407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1744.4297001050354,
        0.0
      ],
      "q_nom": [
        0.0,
        523.3289100315106,
        0.0
      ]
    },
    "28_LVBus504407_production": {
      "bus": "28_LVBus504407",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504408_consumption": {
      "bus": "28_LVBus504408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504408_production": {
      "bus": "28_LVBus504408",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504409_consumption": {
      "bus": "28_LVBus504409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3429.364828385432
      ],
      "q_nom": [
        0.0,
        0.0,
        1028.8094485156296
      ]
    },
    "28_LVBus504409_production": {
      "bus": "28_LVBus504409",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504827_consumption": {
      "bus": "28_LVBus504827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        173.5003877975041,
        173.5003877975041,
        173.5003877975041
      ],
      "q_nom": [
        52.050116339251225,
        52.050116339251225,
        52.050116339251225
      ]
    },
    "28_LVBus504827_production": {
      "bus": "28_LVBus504827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504825_consumption": {
      "bus": "28_LVBus504825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1532.714372874845,
        156.51418613540255,
        156.51418613540255
      ],
      "q_nom": [
        459.81431186245345,
        46.95425584062077,
        46.95425584062077
      ]
    },
    "28_LVBus504825_production": {
      "bus": "28_LVBus504825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504813_consumption": {
      "bus": "28_LVBus504813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4488.800328312096
      ],
      "q_nom": [
        0.0,
        0.0,
        1346.6400984936288
      ]
    },
    "28_LVBus504813_production": {
      "bus": "28_LVBus504813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504820_consumption": {
      "bus": "28_LVBus504820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        269.9916129074798,
        269.9916129074798,
        5888.483729598526
      ],
      "q_nom": [
        80.99748387224393,
        80.99748387224393,
        1766.5451188795578
      ]
    },
    "28_LVBus504820_production": {
      "bus": "28_LVBus504820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504821_consumption": {
      "bus": "28_LVBus504821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        29.939007749859886,
        29.939007749859886,
        29.939007749859886
      ],
      "q_nom": [
        8.981702324957965,
        8.981702324957965,
        8.981702324957965
      ]
    },
    "28_LVBus504821_production": {
      "bus": "28_LVBus504821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504822_consumption": {
      "bus": "28_LVBus504822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        224.4539010867776,
        224.4539010867776,
        224.4539010867776
      ],
      "q_nom": [
        67.33617032603327,
        67.33617032603327,
        67.33617032603327
      ]
    },
    "28_LVBus504822_production": {
      "bus": "28_LVBus504822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933030_consumption": {
      "bus": "28_LVBus933030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus933030_production": {
      "bus": "28_LVBus933030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504823_consumption": {
      "bus": "28_LVBus504823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504823_production": {
      "bus": "28_LVBus504823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973637_consumption": {
      "bus": "28_LVBus973637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        128.83153382508453,
        128.83153382508453,
        128.83153382508453
      ],
      "q_nom": [
        38.64946014752536,
        38.64946014752536,
        38.64946014752536
      ]
    },
    "28_LVBus973637_production": {
      "bus": "28_LVBus973637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504814_consumption": {
      "bus": "28_LVBus504814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.16610694748877,
        71.16610694748877,
        2105.101538335275
      ],
      "q_nom": [
        21.349832084246632,
        21.349832084246632,
        631.5304615005825
      ]
    },
    "28_LVBus504814_production": {
      "bus": "28_LVBus504814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504815_consumption": {
      "bus": "28_LVBus504815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504815_production": {
      "bus": "28_LVBus504815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504816_consumption": {
      "bus": "28_LVBus504816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504816_production": {
      "bus": "28_LVBus504816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504817_consumption": {
      "bus": "28_LVBus504817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504817_production": {
      "bus": "28_LVBus504817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504818_consumption": {
      "bus": "28_LVBus504818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504818_production": {
      "bus": "28_LVBus504818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504819_consumption": {
      "bus": "28_LVBus504819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504819_production": {
      "bus": "28_LVBus504819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504459_consumption": {
      "bus": "28_LVBus504459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504459_production": {
      "bus": "28_LVBus504459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504460_consumption": {
      "bus": "28_LVBus504460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        228.1323450073272
      ],
      "q_nom": [
        0.0,
        0.0,
        68.43970350219816
      ]
    },
    "28_LVBus504460_production": {
      "bus": "28_LVBus504460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504461_consumption": {
      "bus": "28_LVBus504461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504461_production": {
      "bus": "28_LVBus504461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504462_consumption": {
      "bus": "28_LVBus504462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3210.3483402950824,
        2000.2131611761868,
        0.0
      ],
      "q_nom": [
        963.1045020885247,
        600.063948352856,
        0.0
      ]
    },
    "28_LVBus504462_production": {
      "bus": "28_LVBus504462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504768_consumption": {
      "bus": "28_LVBus504768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2568.1290375414783,
        2703.887044452532,
        3395.81625719489
      ],
      "q_nom": [
        770.4387112624435,
        811.1661133357595,
        1018.744877158467
      ]
    },
    "28_LVBus504768_production": {
      "bus": "28_LVBus504768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504769_consumption": {
      "bus": "28_LVBus504769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504769_production": {
      "bus": "28_LVBus504769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504770_consumption": {
      "bus": "28_LVBus504770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4057.2673932339117,
        5489.645655155017,
        0.0
      ],
      "q_nom": [
        1217.1802179701735,
        1646.8936965465052,
        0.0
      ]
    },
    "28_LVBus504770_production": {
      "bus": "28_LVBus504770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504772_consumption": {
      "bus": "28_LVBus504772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2278.7604845712926,
        3928.1890288770705,
        1942.5336748717773
      ],
      "q_nom": [
        683.6281453713877,
        1178.4567086631212,
        582.7601024615332
      ]
    },
    "28_LVBus504772_production": {
      "bus": "28_LVBus504772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504771_consumption": {
      "bus": "28_LVBus504771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4662.7445145460715
      ],
      "q_nom": [
        0.0,
        0.0,
        1398.8233543638214
      ]
    },
    "28_LVBus504771_production": {
      "bus": "28_LVBus504771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504785_consumption": {
      "bus": "28_LVBus504785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5157.936731082154,
        2094.092257961808
      ],
      "q_nom": [
        0.0,
        1547.3810193246463,
        628.2276773885425
      ]
    },
    "28_LVBus504785_production": {
      "bus": "28_LVBus504785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504786_consumption": {
      "bus": "28_LVBus504786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504786_production": {
      "bus": "28_LVBus504786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504787_consumption": {
      "bus": "28_LVBus504787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2092.1764237984385,
        0.0,
        5785.503164860488
      ],
      "q_nom": [
        627.6529271395315,
        0.0,
        1735.6509494581464
      ]
    },
    "28_LVBus504787_production": {
      "bus": "28_LVBus504787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504788_consumption": {
      "bus": "28_LVBus504788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7386.10927040404,
        755.6943600037819,
        0.0
      ],
      "q_nom": [
        2215.832781121212,
        226.70830800113455,
        0.0
      ]
    },
    "28_LVBus504788_production": {
      "bus": "28_LVBus504788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504781_consumption": {
      "bus": "28_LVBus504781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        552.2463111017307,
        0.0,
        4412.959860489237
      ],
      "q_nom": [
        165.6738933305192,
        0.0,
        1323.887958146771
      ]
    },
    "28_LVBus504781_production": {
      "bus": "28_LVBus504781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504782_consumption": {
      "bus": "28_LVBus504782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504782_production": {
      "bus": "28_LVBus504782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504783_consumption": {
      "bus": "28_LVBus504783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        575.5145634123879,
        2381.245335080452,
        575.5145634123879
      ],
      "q_nom": [
        172.65436902371638,
        714.3736005241357,
        172.65436902371638
      ]
    },
    "28_LVBus504783_production": {
      "bus": "28_LVBus504783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504933_consumption": {
      "bus": "28_LVBus504933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        335.4964629516631,
        335.4964629516631,
        335.4964629516631
      ],
      "q_nom": [
        100.64893888549892,
        100.64893888549892,
        100.64893888549892
      ]
    },
    "28_LVBus504933_production": {
      "bus": "28_LVBus504933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504934_consumption": {
      "bus": "28_LVBus504934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504934_production": {
      "bus": "28_LVBus504934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504935_consumption": {
      "bus": "28_LVBus504935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2062.1724056219123,
        0.0,
        802.1954646323653
      ],
      "q_nom": [
        618.6517216865736,
        0.0,
        240.65863938970958
      ]
    },
    "28_LVBus504935_production": {
      "bus": "28_LVBus504935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504936_consumption": {
      "bus": "28_LVBus504936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8615.825183221792,
        0.0,
        16177.415453353313
      ],
      "q_nom": [
        2584.7475549665373,
        0.0,
        4853.2246360059935
      ]
    },
    "28_LVBus504936_production": {
      "bus": "28_LVBus504936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504938_consumption": {
      "bus": "28_LVBus504938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1627.452984719712,
        527.3668417220813,
        4718.8279199076715
      ],
      "q_nom": [
        488.2358954159136,
        158.2100525166244,
        1415.6483759723014
      ]
    },
    "28_LVBus504938_production": {
      "bus": "28_LVBus504938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504937_consumption": {
      "bus": "28_LVBus504937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        281.91139143193163,
        5925.647694455899,
        3225.297010628741
      ],
      "q_nom": [
        84.5734174295795,
        1777.6943083367696,
        967.5891031886223
      ]
    },
    "28_LVBus504937_production": {
      "bus": "28_LVBus504937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504943_consumption": {
      "bus": "28_LVBus504943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2182.1199114637125,
        1974.508224511281,
        2658.379201292539
      ],
      "q_nom": [
        654.6359734391137,
        592.3524673533843,
        797.5137603877617
      ]
    },
    "28_LVBus504943_production": {
      "bus": "28_LVBus504943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504939_consumption": {
      "bus": "28_LVBus504939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504939_production": {
      "bus": "28_LVBus504939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504940_consumption": {
      "bus": "28_LVBus504940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1204.9496563036769,
        0.0,
        5164.913256850514
      ],
      "q_nom": [
        361.48489689110306,
        0.0,
        1549.4739770551541
      ]
    },
    "28_LVBus504940_production": {
      "bus": "28_LVBus504940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504941_consumption": {
      "bus": "28_LVBus504941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1537.5058715535654
      ],
      "q_nom": [
        0.0,
        0.0,
        461.2517614660696
      ]
    },
    "28_LVBus504941_production": {
      "bus": "28_LVBus504941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504942_consumption": {
      "bus": "28_LVBus504942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3146.0126076721554,
        1308.0358496796216,
        1308.0358496796216
      ],
      "q_nom": [
        943.8037823016466,
        392.41075490388647,
        392.41075490388647
      ]
    },
    "28_LVBus504942_production": {
      "bus": "28_LVBus504942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504492_consumption": {
      "bus": "28_LVBus504492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504492_production": {
      "bus": "28_LVBus504492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus861787_consumption": {
      "bus": "28_LVBus861787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus861787_production": {
      "bus": "28_LVBus861787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus862282_consumption": {
      "bus": "28_LVBus862282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus862282_production": {
      "bus": "28_LVBus862282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus863948_consumption": {
      "bus": "28_LVBus863948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus863948_production": {
      "bus": "28_LVBus863948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus861788_consumption": {
      "bus": "28_LVBus861788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus861788_production": {
      "bus": "28_LVBus861788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504542_consumption": {
      "bus": "28_LVBus504542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        559.1144459401551,
        5187.927699868155,
        0.0
      ],
      "q_nom": [
        167.73433378204652,
        1556.3783099604466,
        0.0
      ]
    },
    "28_LVBus504542_production": {
      "bus": "28_LVBus504542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504543_consumption": {
      "bus": "28_LVBus504543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        905.176121517911,
        7671.44798968007,
        0.0
      ],
      "q_nom": [
        271.5528364553733,
        2301.434396904021,
        0.0
      ]
    },
    "28_LVBus504543_production": {
      "bus": "28_LVBus504543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504544_consumption": {
      "bus": "28_LVBus504544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        250.10898989491642,
        2242.6014998812425,
        1528.1061470617276
      ],
      "q_nom": [
        75.03269696847492,
        672.7804499643727,
        458.43184411851826
      ]
    },
    "28_LVBus504544_production": {
      "bus": "28_LVBus504544",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504540_consumption": {
      "bus": "28_LVBus504540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1430.9951895520799,
        0.0,
        768.0381656439389
      ],
      "q_nom": [
        429.29855686562394,
        0.0,
        230.41144969318165
      ]
    },
    "28_LVBus504540_production": {
      "bus": "28_LVBus504540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504535_consumption": {
      "bus": "28_LVBus504535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5469.3639327909905
      ],
      "q_nom": [
        0.0,
        0.0,
        1640.809179837297
      ]
    },
    "28_LVBus504535_production": {
      "bus": "28_LVBus504535",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504536_consumption": {
      "bus": "28_LVBus504536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504536_production": {
      "bus": "28_LVBus504536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504537_consumption": {
      "bus": "28_LVBus504537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504537_production": {
      "bus": "28_LVBus504537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504538_consumption": {
      "bus": "28_LVBus504538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        623.1364615950476,
        3793.601866163457,
        1563.1003802150221
      ],
      "q_nom": [
        186.94093847851428,
        1138.0805598490372,
        468.9301140645066
      ]
    },
    "28_LVBus504538_production": {
      "bus": "28_LVBus504538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504528_consumption": {
      "bus": "28_LVBus504528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        705.7801575254348
      ],
      "q_nom": [
        0.0,
        0.0,
        211.73404725763044
      ]
    },
    "28_LVBus504528_production": {
      "bus": "28_LVBus504528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504530_consumption": {
      "bus": "28_LVBus504530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504530_production": {
      "bus": "28_LVBus504530",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504529_consumption": {
      "bus": "28_LVBus504529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504529_production": {
      "bus": "28_LVBus504529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504531_consumption": {
      "bus": "28_LVBus504531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6704.627578146785,
        0.0,
        1821.4625579122758
      ],
      "q_nom": [
        2011.3882734440353,
        0.0,
        546.4387673736827
      ]
    },
    "28_LVBus504531_production": {
      "bus": "28_LVBus504531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504532_consumption": {
      "bus": "28_LVBus504532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504532_production": {
      "bus": "28_LVBus504532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504533_consumption": {
      "bus": "28_LVBus504533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6730.871505146693
      ],
      "q_nom": [
        0.0,
        0.0,
        2019.261451544008
      ]
    },
    "28_LVBus504533_production": {
      "bus": "28_LVBus504533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504520_consumption": {
      "bus": "28_LVBus504520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6786.87505943933,
        979.9659313704925,
        4590.383813165637
      ],
      "q_nom": [
        2036.0625178317987,
        293.98977941114777,
        1377.115143949691
      ]
    },
    "28_LVBus504520_production": {
      "bus": "28_LVBus504520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504521_consumption": {
      "bus": "28_LVBus504521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504521_production": {
      "bus": "28_LVBus504521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504523_consumption": {
      "bus": "28_LVBus504523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504523_production": {
      "bus": "28_LVBus504523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504524_consumption": {
      "bus": "28_LVBus504524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1162.588122470196,
        0.0,
        0.0
      ],
      "q_nom": [
        348.7764367410588,
        0.0,
        0.0
      ]
    },
    "28_LVBus504524_production": {
      "bus": "28_LVBus504524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504526_consumption": {
      "bus": "28_LVBus504526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        367.7149939535327,
        367.7149939535327,
        367.7149939535327
      ],
      "q_nom": [
        110.31449818605981,
        110.31449818605981,
        110.31449818605981
      ]
    },
    "28_LVBus504526_production": {
      "bus": "28_LVBus504526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504525_consumption": {
      "bus": "28_LVBus504525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5464.098539085691,
        0.0,
        3731.3233085415045
      ],
      "q_nom": [
        1639.2295617257073,
        0.0,
        1119.3969925624513
      ]
    },
    "28_LVBus504525_production": {
      "bus": "28_LVBus504525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504522_consumption": {
      "bus": "28_LVBus504522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2181.779222294028,
        1816.9395222857484,
        5061.236447071875
      ],
      "q_nom": [
        654.5337666882084,
        545.0818566857245,
        1518.3709341215624
      ]
    },
    "28_LVBus504522_production": {
      "bus": "28_LVBus504522",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504518_consumption": {
      "bus": "28_LVBus504518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4000.891013842317,
        306.66545775412936,
        2678.441973999717
      ],
      "q_nom": [
        1200.267304152695,
        91.99963732623881,
        803.532592199915
      ]
    },
    "28_LVBus504518_production": {
      "bus": "28_LVBus504518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504662_consumption": {
      "bus": "28_LVBus504662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1099.6985519779248,
        0.0
      ],
      "q_nom": [
        0.0,
        329.9095655933774,
        0.0
      ]
    },
    "28_LVBus504662_production": {
      "bus": "28_LVBus504662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504664_consumption": {
      "bus": "28_LVBus504664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2486.38394223572,
        0.0,
        2376.150906575538
      ],
      "q_nom": [
        745.915182670716,
        0.0,
        712.8452719726614
      ]
    },
    "28_LVBus504664_production": {
      "bus": "28_LVBus504664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504665_consumption": {
      "bus": "28_LVBus504665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        993.5369765273847,
        0.0,
        0.0
      ],
      "q_nom": [
        298.0610929582154,
        0.0,
        0.0
      ]
    },
    "28_LVBus504665_production": {
      "bus": "28_LVBus504665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504663_consumption": {
      "bus": "28_LVBus504663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504663_production": {
      "bus": "28_LVBus504663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504893_consumption": {
      "bus": "28_LVBus504893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3188.9978726716554,
        3188.9978726716554,
        3188.9978726716554
      ],
      "q_nom": [
        956.6993618014966,
        956.6993618014966,
        956.6993618014966
      ]
    },
    "28_LVBus504893_production": {
      "bus": "28_LVBus504893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504405_consumption": {
      "bus": "28_LVBus504405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8492.530589648726,
        0.0
      ],
      "q_nom": [
        0.0,
        2547.7591768946177,
        0.0
      ]
    },
    "28_LVBus504405_production": {
      "bus": "28_LVBus504405",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504401_consumption": {
      "bus": "28_LVBus504401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6584.420984705595,
        3190.9456879948916,
        11352.645827286506
      ],
      "q_nom": [
        1975.3262954116785,
        957.2837063984674,
        3405.7937481859517
      ]
    },
    "28_LVBus504401_production": {
      "bus": "28_LVBus504401",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504403_consumption": {
      "bus": "28_LVBus504403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6462.066221681508,
        3799.480573312402
      ],
      "q_nom": [
        0.0,
        1938.6198665044524,
        1139.8441719937207
      ]
    },
    "28_LVBus504403_production": {
      "bus": "28_LVBus504403",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504402_consumption": {
      "bus": "28_LVBus504402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2952.24401104354,
        3368.110467887683,
        1724.2811392281908
      ],
      "q_nom": [
        885.673203313062,
        1010.4331403663049,
        517.2843417684572
      ]
    },
    "28_LVBus504402_production": {
      "bus": "28_LVBus504402",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504399_consumption": {
      "bus": "28_LVBus504399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1558.1584836703457,
        254.05900587252552,
        254.05900587252552
      ],
      "q_nom": [
        467.4475451011037,
        76.21770176175765,
        76.21770176175765
      ]
    },
    "28_LVBus504399_production": {
      "bus": "28_LVBus504399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504393_consumption": {
      "bus": "28_LVBus504393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        369.9465667378364,
        0.0,
        0.0
      ],
      "q_nom": [
        110.98397002135091,
        0.0,
        0.0
      ]
    },
    "28_LVBus504393_production": {
      "bus": "28_LVBus504393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504397_consumption": {
      "bus": "28_LVBus504397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4825.461613237285,
        5842.51202626904,
        0.0
      ],
      "q_nom": [
        1447.6384839711855,
        1752.7536078807118,
        0.0
      ]
    },
    "28_LVBus504397_production": {
      "bus": "28_LVBus504397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504394_consumption": {
      "bus": "28_LVBus504394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4092.0860138804655,
        0.0,
        3919.12796485061
      ],
      "q_nom": [
        1227.6258041641397,
        0.0,
        1175.738389455183
      ]
    },
    "28_LVBus504394_production": {
      "bus": "28_LVBus504394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504395_consumption": {
      "bus": "28_LVBus504395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        265.23994959163053,
        4292.676941724099,
        265.23994959163053
      ],
      "q_nom": [
        79.57198487748916,
        1287.8030825172298,
        79.57198487748916
      ]
    },
    "28_LVBus504395_production": {
      "bus": "28_LVBus504395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504396_consumption": {
      "bus": "28_LVBus504396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2307.4929908053355,
        3398.93410284745,
        2307.4929908053355
      ],
      "q_nom": [
        692.2478972416006,
        1019.680230854235,
        692.2478972416006
      ]
    },
    "28_LVBus504396_production": {
      "bus": "28_LVBus504396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504484_consumption": {
      "bus": "28_LVBus504484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3158.358557429999,
        3073.8501711987346,
        2320.7958330267197
      ],
      "q_nom": [
        947.5075672289997,
        922.1550513596203,
        696.2387499080158
      ]
    },
    "28_LVBus504484_production": {
      "bus": "28_LVBus504484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504489_consumption": {
      "bus": "28_LVBus504489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        12828.678746005542,
        4511.28970963935
      ],
      "q_nom": [
        0.0,
        3848.6036238016623,
        1353.386912891805
      ]
    },
    "28_LVBus504489_production": {
      "bus": "28_LVBus504489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504490_consumption": {
      "bus": "28_LVBus504490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5270.61557826183,
        0.0,
        0.0
      ],
      "q_nom": [
        1581.1846734785488,
        0.0,
        0.0
      ]
    },
    "28_LVBus504490_production": {
      "bus": "28_LVBus504490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504485_consumption": {
      "bus": "28_LVBus504485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1459.0795593117389,
        1091.809896857462,
        1333.6497782747606
      ],
      "q_nom": [
        437.72386779352166,
        327.5429690572386,
        400.0949334824282
      ]
    },
    "28_LVBus504485_production": {
      "bus": "28_LVBus504485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504488_consumption": {
      "bus": "28_LVBus504488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5778.828367952416,
        2088.128483743927,
        714.4627449610445
      ],
      "q_nom": [
        1733.6485103857246,
        626.4385451231781,
        214.33882348831332
      ]
    },
    "28_LVBus504488_production": {
      "bus": "28_LVBus504488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504486_consumption": {
      "bus": "28_LVBus504486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2768.911125635436,
        0.0
      ],
      "q_nom": [
        0.0,
        830.6733376906308,
        0.0
      ]
    },
    "28_LVBus504486_production": {
      "bus": "28_LVBus504486",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504487_consumption": {
      "bus": "28_LVBus504487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        498.15788008181204
      ],
      "q_nom": [
        0.0,
        0.0,
        149.44736402454362
      ]
    },
    "28_LVBus504487_production": {
      "bus": "28_LVBus504487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504480_consumption": {
      "bus": "28_LVBus504480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        801.5173109064662,
        0.0,
        6635.8695729815645
      ],
      "q_nom": [
        240.45519327193983,
        0.0,
        1990.7608718944693
      ]
    },
    "28_LVBus504480_production": {
      "bus": "28_LVBus504480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504481_consumption": {
      "bus": "28_LVBus504481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12815.646065632569,
        10100.103304867098,
        3333.9596879367414
      ],
      "q_nom": [
        3844.6938196897704,
        3030.0309914601294,
        1000.1879063810223
      ]
    },
    "28_LVBus504481_production": {
      "bus": "28_LVBus504481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504482_consumption": {
      "bus": "28_LVBus504482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        460.04134878862425
      ],
      "q_nom": [
        0.0,
        0.0,
        138.01240463658726
      ]
    },
    "28_LVBus504482_production": {
      "bus": "28_LVBus504482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504714_consumption": {
      "bus": "28_LVBus504714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7482.167752169227,
        5328.743615683792,
        313.02469402394513
      ],
      "q_nom": [
        2244.650325650768,
        1598.6230847051377,
        93.90740820718354
      ]
    },
    "28_LVBus504714_production": {
      "bus": "28_LVBus504714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504711_consumption": {
      "bus": "28_LVBus504711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8293.799517896805,
        20326.220506331058,
        13829.82334546892
      ],
      "q_nom": [
        2488.1398553690415,
        6097.866151899317,
        4148.947003640676
      ]
    },
    "28_LVBus504711_production": {
      "bus": "28_LVBus504711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504712_consumption": {
      "bus": "28_LVBus504712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6825.410315571123,
        2946.9016698952023,
        2946.9016698952023
      ],
      "q_nom": [
        2047.6230946713367,
        884.0705009685606,
        884.0705009685606
      ]
    },
    "28_LVBus504712_production": {
      "bus": "28_LVBus504712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus858434_consumption": {
      "bus": "28_LVBus858434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4174.838885236793,
        0.0,
        640.3526024474646
      ],
      "q_nom": [
        1252.451665571038,
        0.0,
        192.10578073423937
      ]
    },
    "28_LVBus858434_production": {
      "bus": "28_LVBus858434",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus858878_consumption": {
      "bus": "28_LVBus858878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus858878_production": {
      "bus": "28_LVBus858878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504979_consumption": {
      "bus": "28_LVBus504979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        544.5057015799524,
        0.0
      ],
      "q_nom": [
        0.0,
        163.35171047398572,
        0.0
      ]
    },
    "28_LVBus504979_production": {
      "bus": "28_LVBus504979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504980_consumption": {
      "bus": "28_LVBus504980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        89.0262411089456,
        89.0262411089456,
        1433.7398910652641
      ],
      "q_nom": [
        26.707872332683678,
        26.707872332683678,
        430.12196731957926
      ]
    },
    "28_LVBus504980_production": {
      "bus": "28_LVBus504980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504981_consumption": {
      "bus": "28_LVBus504981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504981_production": {
      "bus": "28_LVBus504981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504984_consumption": {
      "bus": "28_LVBus504984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2607.3013739440216,
        3883.591203132594,
        2973.9326637423433
      ],
      "q_nom": [
        782.1904121832065,
        1165.0773609397781,
        892.179799122703
      ]
    },
    "28_LVBus504984_production": {
      "bus": "28_LVBus504984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504982_consumption": {
      "bus": "28_LVBus504982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1392.4574405223946,
        2837.0656512838227,
        0.0
      ],
      "q_nom": [
        417.73723215671833,
        851.1196953851468,
        0.0
      ]
    },
    "28_LVBus504982_production": {
      "bus": "28_LVBus504982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504983_consumption": {
      "bus": "28_LVBus504983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2243.8749014575055,
        3815.637660189326,
        0.0
      ],
      "q_nom": [
        673.1624704372516,
        1144.691298056798,
        0.0
      ]
    },
    "28_LVBus504983_production": {
      "bus": "28_LVBus504983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504390_consumption": {
      "bus": "28_LVBus504390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504390_production": {
      "bus": "28_LVBus504390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504391_consumption": {
      "bus": "28_LVBus504391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        550.7595852683646,
        0.0
      ],
      "q_nom": [
        0.0,
        165.2278755805094,
        0.0
      ]
    },
    "28_LVBus504391_production": {
      "bus": "28_LVBus504391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504385_consumption": {
      "bus": "28_LVBus504385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504385_production": {
      "bus": "28_LVBus504385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504386_consumption": {
      "bus": "28_LVBus504386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2656.581284074749,
        0.0,
        0.0
      ],
      "q_nom": [
        796.9743852224246,
        0.0,
        0.0
      ]
    },
    "28_LVBus504386_production": {
      "bus": "28_LVBus504386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504387_consumption": {
      "bus": "28_LVBus504387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1373.2728706360742
      ],
      "q_nom": [
        0.0,
        0.0,
        411.98186119082226
      ]
    },
    "28_LVBus504387_production": {
      "bus": "28_LVBus504387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504388_consumption": {
      "bus": "28_LVBus504388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4253.8035454604415,
        116.06198595437152,
        0.0
      ],
      "q_nom": [
        1276.1410636381324,
        34.818595786311455,
        0.0
      ]
    },
    "28_LVBus504388_production": {
      "bus": "28_LVBus504388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504759_consumption": {
      "bus": "28_LVBus504759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2163.215312218279,
        0.0
      ],
      "q_nom": [
        0.0,
        648.9645936654837,
        0.0
      ]
    },
    "28_LVBus504759_production": {
      "bus": "28_LVBus504759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504760_consumption": {
      "bus": "28_LVBus504760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7187.4101518367,
        10807.135202774038,
        9068.866680126608
      ],
      "q_nom": [
        2156.22304555101,
        3242.140560832211,
        2720.660004037982
      ]
    },
    "28_LVBus504760_production": {
      "bus": "28_LVBus504760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504749_consumption": {
      "bus": "28_LVBus504749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3915.3257386585587,
        4280.673125082591,
        10821.175109156811
      ],
      "q_nom": [
        1174.5977215975677,
        1284.2019375247771,
        3246.3525327470434
      ]
    },
    "28_LVBus504749_production": {
      "bus": "28_LVBus504749",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504751_consumption": {
      "bus": "28_LVBus504751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504751_production": {
      "bus": "28_LVBus504751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504752_consumption": {
      "bus": "28_LVBus504752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4272.158167281378,
        1970.5227948713355
      ],
      "q_nom": [
        0.0,
        1281.6474501844134,
        591.1568384614006
      ]
    },
    "28_LVBus504752_production": {
      "bus": "28_LVBus504752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504753_consumption": {
      "bus": "28_LVBus504753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3643.0265882887493,
        4976.595654203699,
        0.0
      ],
      "q_nom": [
        1092.9079764866246,
        1492.9786962611097,
        0.0
      ]
    },
    "28_LVBus504753_production": {
      "bus": "28_LVBus504753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504754_consumption": {
      "bus": "28_LVBus504754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10835.195301032485,
        0.0,
        0.0
      ],
      "q_nom": [
        3250.5585903097453,
        0.0,
        0.0
      ]
    },
    "28_LVBus504754_production": {
      "bus": "28_LVBus504754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504756_consumption": {
      "bus": "28_LVBus504756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10500.251796133407,
        0.0
      ],
      "q_nom": [
        0.0,
        3150.075538840022,
        0.0
      ]
    },
    "28_LVBus504756_production": {
      "bus": "28_LVBus504756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504755_consumption": {
      "bus": "28_LVBus504755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1465.8409825567833,
        0.0
      ],
      "q_nom": [
        0.0,
        439.752294767035,
        0.0
      ]
    },
    "28_LVBus504755_production": {
      "bus": "28_LVBus504755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504757_consumption": {
      "bus": "28_LVBus504757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        806.1258370917349
      ],
      "q_nom": [
        0.0,
        0.0,
        241.83775112752045
      ]
    },
    "28_LVBus504757_production": {
      "bus": "28_LVBus504757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504750_consumption": {
      "bus": "28_LVBus504750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3958.4494627455983,
        7159.941264753368,
        3262.8018487847976
      ],
      "q_nom": [
        1187.5348388236794,
        2147.9823794260105,
        978.8405546354393
      ]
    },
    "28_LVBus504750_production": {
      "bus": "28_LVBus504750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504660_consumption": {
      "bus": "28_LVBus504660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8818.604653012486,
        4116.821918906087,
        1517.9049133711947
      ],
      "q_nom": [
        2645.5813959037455,
        1235.046575671826,
        455.3714740113584
      ]
    },
    "28_LVBus504660_production": {
      "bus": "28_LVBus504660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854127_consumption": {
      "bus": "28_LVBus854127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus854127_production": {
      "bus": "28_LVBus854127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504774_consumption": {
      "bus": "28_LVBus504774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1737.5351091899327,
        177.74793932913542,
        3174.3153732024352
      ],
      "q_nom": [
        521.2605327569797,
        53.324381798740625,
        952.2946119607305
      ]
    },
    "28_LVBus504774_production": {
      "bus": "28_LVBus504774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504776_consumption": {
      "bus": "28_LVBus504776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3685.315580744189,
        6532.8613872332435,
        3685.315580744189
      ],
      "q_nom": [
        1105.5946742232566,
        1959.858416169973,
        1105.5946742232566
      ]
    },
    "28_LVBus504776_production": {
      "bus": "28_LVBus504776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504777_consumption": {
      "bus": "28_LVBus504777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504777_production": {
      "bus": "28_LVBus504777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504775_consumption": {
      "bus": "28_LVBus504775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2226.2214116549208,
        0.0,
        0.0
      ],
      "q_nom": [
        667.8664234964762,
        0.0,
        0.0
      ]
    },
    "28_LVBus504775_production": {
      "bus": "28_LVBus504775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus853477_consumption": {
      "bus": "28_LVBus853477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus853477_production": {
      "bus": "28_LVBus853477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504648_consumption": {
      "bus": "28_LVBus504648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504648_production": {
      "bus": "28_LVBus504648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504650_consumption": {
      "bus": "28_LVBus504650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6517.348173115336,
