        0.0,
        5559.3920004287975
      ],
      "q_nom": [
        1955.2044519346007,
        0.0,
        1667.8176001286392
      ]
    },
    "28_LVBus504650_production": {
      "bus": "28_LVBus504650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504649_consumption": {
      "bus": "28_LVBus504649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1340.1172125343571,
        0.0
      ],
      "q_nom": [
        0.0,
        402.0351637603071,
        0.0
      ]
    },
    "28_LVBus504649_production": {
      "bus": "28_LVBus504649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504457_consumption": {
      "bus": "28_LVBus504457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2283.6710993625543,
        0.0
      ],
      "q_nom": [
        0.0,
        685.1013298087663,
        0.0
      ]
    },
    "28_LVBus504457_production": {
      "bus": "28_LVBus504457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504794_consumption": {
      "bus": "28_LVBus504794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3518.6051645256116,
        0.0,
        0.0
      ],
      "q_nom": [
        1055.5815493576833,
        0.0,
        0.0
      ]
    },
    "28_LVBus504794_production": {
      "bus": "28_LVBus504794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504796_consumption": {
      "bus": "28_LVBus504796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7714.520311940181,
        726.3686047952534,
        0.0
      ],
      "q_nom": [
        2314.356093582054,
        217.91058143857603,
        0.0
      ]
    },
    "28_LVBus504796_production": {
      "bus": "28_LVBus504796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504795_consumption": {
      "bus": "28_LVBus504795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2214.8638175974415,
        0.0,
        0.0
      ],
      "q_nom": [
        664.4591452792324,
        0.0,
        0.0
      ]
    },
    "28_LVBus504795_production": {
      "bus": "28_LVBus504795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504797_consumption": {
      "bus": "28_LVBus504797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        797.4331498415887,
        652.0514282602381,
        0.0
      ],
      "q_nom": [
        239.22994495247661,
        195.61542847807144,
        0.0
      ]
    },
    "28_LVBus504797_production": {
      "bus": "28_LVBus504797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504790_consumption": {
      "bus": "28_LVBus504790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        522.374096004647,
        0.0,
        1982.1256560764382
      ],
      "q_nom": [
        156.71222880139408,
        0.0,
        594.6376968229314
      ]
    },
    "28_LVBus504790_production": {
      "bus": "28_LVBus504790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504792_consumption": {
      "bus": "28_LVBus504792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1119.707102431957
      ],
      "q_nom": [
        0.0,
        0.0,
        335.9121307295871
      ]
    },
    "28_LVBus504792_production": {
      "bus": "28_LVBus504792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504791_consumption": {
      "bus": "28_LVBus504791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1052.0809817814177
      ],
      "q_nom": [
        0.0,
        0.0,
        315.6242945344253
      ]
    },
    "28_LVBus504791_production": {
      "bus": "28_LVBus504791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504415_consumption": {
      "bus": "28_LVBus504415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504415_production": {
      "bus": "28_LVBus504415",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504416_consumption": {
      "bus": "28_LVBus504416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        408.42373135460343,
        0.0,
        5502.155244113258
      ],
      "q_nom": [
        122.52711940638102,
        0.0,
        1650.6465732339773
      ]
    },
    "28_LVBus504416_production": {
      "bus": "28_LVBus504416",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504974_consumption": {
      "bus": "28_LVBus504974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504974_production": {
      "bus": "28_LVBus504974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504975_consumption": {
      "bus": "28_LVBus504975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2288.3298905610386,
        0.0,
        2007.7709338829575
      ],
      "q_nom": [
        686.4989671683115,
        0.0,
        602.3312801648872
      ]
    },
    "28_LVBus504975_production": {
      "bus": "28_LVBus504975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504977_consumption": {
      "bus": "28_LVBus504977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        522.2153161505365,
        0.0
      ],
      "q_nom": [
        0.0,
        156.66459484516096,
        0.0
      ]
    },
    "28_LVBus504977_production": {
      "bus": "28_LVBus504977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504976_consumption": {
      "bus": "28_LVBus504976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4004.3320372199296,
        2299.460706249262
      ],
      "q_nom": [
        0.0,
        1201.2996111659788,
        689.8382118747785
      ]
    },
    "28_LVBus504976_production": {
      "bus": "28_LVBus504976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504972_consumption": {
      "bus": "28_LVBus504972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504972_production": {
      "bus": "28_LVBus504972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923559_consumption": {
      "bus": "28_LVBus923559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5260.88657824668,
        0.0,
        1577.5582267070436
      ],
      "q_nom": [
        1578.2659734740039,
        0.0,
        473.26746801211306
      ]
    },
    "28_LVBus923559_production": {
      "bus": "28_LVBus923559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923560_consumption": {
      "bus": "28_LVBus923560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3983.115047165066
      ],
      "q_nom": [
        0.0,
        0.0,
        1194.9345141495196
      ]
    },
    "28_LVBus923560_production": {
      "bus": "28_LVBus923560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus962850_consumption": {
      "bus": "28_LVBus962850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        382.8421198167906,
        0.0,
        5930.422420574127
      ],
      "q_nom": [
        114.85263594503718,
        0.0,
        1779.126726172238
      ]
    },
    "28_LVBus962850_production": {
      "bus": "28_LVBus962850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923561_consumption": {
      "bus": "28_LVBus923561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        652.1122493867825,
        0.0,
        0.0
      ],
      "q_nom": [
        195.63367481603476,
        0.0,
        0.0
      ]
    },
    "28_LVBus923561_production": {
      "bus": "28_LVBus923561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923563_consumption": {
      "bus": "28_LVBus923563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        346.2819938409124,
        346.2819938409124,
        346.2819938409124
      ],
      "q_nom": [
        103.88459815227371,
        103.88459815227371,
        103.88459815227371
      ]
    },
    "28_LVBus923563_production": {
      "bus": "28_LVBus923563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus927181_consumption": {
      "bus": "28_LVBus927181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        491.2595767867791,
        2107.7005255347954
      ],
      "q_nom": [
        0.0,
        147.37787303603372,
        632.3101576604386
      ]
    },
    "28_LVBus927181_production": {
      "bus": "28_LVBus927181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923562_consumption": {
      "bus": "28_LVBus923562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3132.8241485032086,
        0.0,
        0.0
      ],
      "q_nom": [
        939.8472445509625,
        0.0,
        0.0
      ]
    },
    "28_LVBus923562_production": {
      "bus": "28_LVBus923562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923564_consumption": {
      "bus": "28_LVBus923564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3937.656663299536,
        0.0,
        0.0
      ],
      "q_nom": [
        1181.2969989898606,
        0.0,
        0.0
      ]
    },
    "28_LVBus923564_production": {
      "bus": "28_LVBus923564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923565_consumption": {
      "bus": "28_LVBus923565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923565_production": {
      "bus": "28_LVBus923565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus923566_consumption": {
      "bus": "28_LVBus923566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        424.8269698554565,
        0.0,
        0.0
      ],
      "q_nom": [
        127.44809095663695,
        0.0,
        0.0
      ]
    },
    "28_LVBus923566_production": {
      "bus": "28_LVBus923566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504958_consumption": {
      "bus": "28_LVBus504958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504958_production": {
      "bus": "28_LVBus504958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus926428_consumption": {
      "bus": "28_LVBus926428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus926428_production": {
      "bus": "28_LVBus926428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504946_consumption": {
      "bus": "28_LVBus504946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504946_production": {
      "bus": "28_LVBus504946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504947_consumption": {
      "bus": "28_LVBus504947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504947_production": {
      "bus": "28_LVBus504947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504948_consumption": {
      "bus": "28_LVBus504948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10169.712146948652,
        1080.8018154794095
      ],
      "q_nom": [
        0.0,
        3050.9136440845955,
        324.24054464382283
      ]
    },
    "28_LVBus504948_production": {
      "bus": "28_LVBus504948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504950_consumption": {
      "bus": "28_LVBus504950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5138.993811210563,
        1050.618486750029,
        3783.437257811142
      ],
      "q_nom": [
        1541.6981433631688,
        315.1855460250087,
        1135.0311773433425
      ]
    },
    "28_LVBus504950_production": {
      "bus": "28_LVBus504950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504949_consumption": {
      "bus": "28_LVBus504949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2499.2165114949476,
        713.1137327327459
      ],
      "q_nom": [
        0.0,
        749.7649534484842,
        213.93411981982376
      ]
    },
    "28_LVBus504949_production": {
      "bus": "28_LVBus504949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504952_consumption": {
      "bus": "28_LVBus504952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2711.23686926883,
        358.35306410918525
      ],
      "q_nom": [
        0.0,
        813.371060780649,
        107.50591923275557
      ]
    },
    "28_LVBus504952_production": {
      "bus": "28_LVBus504952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504955_consumption": {
      "bus": "28_LVBus504955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2317.6661035588786
      ],
      "q_nom": [
        0.0,
        0.0,
        695.2998310676636
      ]
    },
    "28_LVBus504955_production": {
      "bus": "28_LVBus504955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504953_consumption": {
      "bus": "28_LVBus504953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3429.209948585317,
        2429.110054774293,
        2439.3366115228305
      ],
      "q_nom": [
        1028.762984575595,
        728.7330164322879,
        731.8009834568492
      ]
    },
    "28_LVBus504953_production": {
      "bus": "28_LVBus504953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504954_consumption": {
      "bus": "28_LVBus504954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4029.553786459179,
        2990.7574546118735,
        0.0
      ],
      "q_nom": [
        1208.8661359377536,
        897.2272363835621,
        0.0
      ]
    },
    "28_LVBus504954_production": {
      "bus": "28_LVBus504954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504956_consumption": {
      "bus": "28_LVBus504956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3894.8769302914993,
        3894.8769302914993,
        3894.8769302914993
      ],
      "q_nom": [
        1168.4630790874498,
        1168.4630790874498,
        1168.4630790874498
      ]
    },
    "28_LVBus504956_production": {
      "bus": "28_LVBus504956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504951_consumption": {
      "bus": "28_LVBus504951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1852.0863899327599,
        0.0
      ],
      "q_nom": [
        0.0,
        555.6259169798279,
        0.0
      ]
    },
    "28_LVBus504951_production": {
      "bus": "28_LVBus504951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504615_consumption": {
      "bus": "28_LVBus504615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1886.8251596400644,
        0.0,
        2930.617676778511
      ],
      "q_nom": [
        566.0475478920193,
        0.0,
        879.1853030335533
      ]
    },
    "28_LVBus504615_production": {
      "bus": "28_LVBus504615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504619_consumption": {
      "bus": "28_LVBus504619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        257.57212177001156,
        0.0,
        2999.8429698168734
      ],
      "q_nom": [
        77.27163653100347,
        0.0,
        899.952890945062
      ]
    },
    "28_LVBus504619_production": {
      "bus": "28_LVBus504619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504616_consumption": {
      "bus": "28_LVBus504616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        780.5027923361782,
        0.0,
        1992.013651314393
      ],
      "q_nom": [
        234.15083770085346,
        0.0,
        597.6040953943178
      ]
    },
    "28_LVBus504616_production": {
      "bus": "28_LVBus504616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504617_consumption": {
      "bus": "28_LVBus504617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1306.8269167312628
      ],
      "q_nom": [
        0.0,
        0.0,
        392.0480750193788
      ]
    },
    "28_LVBus504617_production": {
      "bus": "28_LVBus504617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504618_consumption": {
      "bus": "28_LVBus504618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2488.4933767249995,
        0.0
      ],
      "q_nom": [
        0.0,
        746.5480130174998,
        0.0
      ]
    },
    "28_LVBus504618_production": {
      "bus": "28_LVBus504618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504606_consumption": {
      "bus": "28_LVBus504606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5406.10730795648
      ],
      "q_nom": [
        0.0,
        0.0,
        1621.8321923869441
      ]
    },
    "28_LVBus504606_production": {
      "bus": "28_LVBus504606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504609_consumption": {
      "bus": "28_LVBus504609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2473.120258955614,
        4991.439250174518,
        9623.091215731987
      ],
      "q_nom": [
        741.9360776866843,
        1497.4317750523553,
        2886.927364719596
      ]
    },
    "28_LVBus504609_production": {
      "bus": "28_LVBus504609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504610_consumption": {
      "bus": "28_LVBus504610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4509.327644460999,
        4414.328429585509,
        915.6989669451805
      ],
      "q_nom": [
        1352.7982933382998,
        1324.2985288756527,
        274.7096900835541
      ]
    },
    "28_LVBus504610_production": {
      "bus": "28_LVBus504610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504612_consumption": {
      "bus": "28_LVBus504612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504612_production": {
      "bus": "28_LVBus504612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504613_consumption": {
      "bus": "28_LVBus504613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504613_production": {
      "bus": "28_LVBus504613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504611_consumption": {
      "bus": "28_LVBus504611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        506.72180084109965,
        0.0,
        0.0
      ],
      "q_nom": [
        152.0165402523299,
        0.0,
        0.0
      ]
    },
    "28_LVBus504611_production": {
      "bus": "28_LVBus504611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504607_consumption": {
      "bus": "28_LVBus504607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2776.027653479819,
        7770.18643036008
      ],
      "q_nom": [
        0.0,
        832.8082960439457,
        2331.055929108024
      ]
    },
    "28_LVBus504607_production": {
      "bus": "28_LVBus504607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504608_consumption": {
      "bus": "28_LVBus504608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3167.463081584914,
        0.0
      ],
      "q_nom": [
        0.0,
        950.2389244754742,
        0.0
      ]
    },
    "28_LVBus504608_production": {
      "bus": "28_LVBus504608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504703_consumption": {
      "bus": "28_LVBus504703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5375.207167171286,
        0.0,
        3447.2495825980172
      ],
      "q_nom": [
        1612.5621501513856,
        0.0,
        1034.1748747794052
      ]
    },
    "28_LVBus504703_production": {
      "bus": "28_LVBus504703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504704_consumption": {
      "bus": "28_LVBus504704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1402.1082069961785,
        0.0,
        0.0
      ],
      "q_nom": [
        420.6324620988535,
        0.0,
        0.0
      ]
    },
    "28_LVBus504704_production": {
      "bus": "28_LVBus504704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504707_consumption": {
      "bus": "28_LVBus504707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4506.754782712263,
        0.0,
        1162.7144744509258
      ],
      "q_nom": [
        1352.0264348136786,
        0.0,
        348.81434233527773
      ]
    },
    "28_LVBus504707_production": {
      "bus": "28_LVBus504707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504708_consumption": {
      "bus": "28_LVBus504708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        742.1301574135092,
        0.0
      ],
      "q_nom": [
        0.0,
        222.63904722405275,
        0.0
      ]
    },
    "28_LVBus504708_production": {
      "bus": "28_LVBus504708",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504705_consumption": {
      "bus": "28_LVBus504705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504705_production": {
      "bus": "28_LVBus504705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504706_consumption": {
      "bus": "28_LVBus504706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        559.6176077778642,
        0.0
      ],
      "q_nom": [
        0.0,
        167.88528233335927,
        0.0
      ]
    },
    "28_LVBus504706_production": {
      "bus": "28_LVBus504706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504709_consumption": {
      "bus": "28_LVBus504709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3637.664111224614,
        740.689949281561,
        741.3542512010936
      ],
      "q_nom": [
        1091.2992333673842,
        222.2069847844683,
        222.40627536032807
      ]
    },
    "28_LVBus504709_production": {
      "bus": "28_LVBus504709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504701_consumption": {
      "bus": "28_LVBus504701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3647.59591175103,
        4917.638026524591,
        1020.256864231283
      ],
      "q_nom": [
        1094.278773525309,
        1475.2914079573773,
        306.0770592693849
      ]
    },
    "28_LVBus504701_production": {
      "bus": "28_LVBus504701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504916_consumption": {
      "bus": "28_LVBus504916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5853.202804016015,
        333.0994663941026,
        702.6657792712327
      ],
      "q_nom": [
        1755.9608412048044,
        99.92983991823077,
        210.7997337813698
      ]
    },
    "28_LVBus504916_production": {
      "bus": "28_LVBus504916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504917_consumption": {
      "bus": "28_LVBus504917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3915.1060958032535,
        6177.635484010267
      ],
      "q_nom": [
        0.0,
        1174.531828740976,
        1853.29064520308
      ]
    },
    "28_LVBus504917_production": {
      "bus": "28_LVBus504917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504918_consumption": {
      "bus": "28_LVBus504918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2246.0977839194034,
        2671.9261326941314,
        0.0
      ],
      "q_nom": [
        673.829335175821,
        801.5778398082394,
        0.0
      ]
    },
    "28_LVBus504918_production": {
      "bus": "28_LVBus504918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus969498_consumption": {
      "bus": "28_LVBus969498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus969498_production": {
      "bus": "28_LVBus969498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus969499_consumption": {
      "bus": "28_LVBus969499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus969499_production": {
      "bus": "28_LVBus969499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504919_consumption": {
      "bus": "28_LVBus504919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        164.19900691676477,
        2338.5057397646265,
        2021.2522306317567
      ],
      "q_nom": [
        49.25970207502943,
        701.5517219293879,
        606.375669189527
      ]
    },
    "28_LVBus504919_production": {
      "bus": "28_LVBus504919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504906_consumption": {
      "bus": "28_LVBus504906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5016.254440766561,
        5175.212506872077,
        0.0
      ],
      "q_nom": [
        1504.8763322299683,
        1552.563752061623,
        0.0
      ]
    },
    "28_LVBus504906_production": {
      "bus": "28_LVBus504906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504907_consumption": {
      "bus": "28_LVBus504907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6114.694531002343,
        5926.239988413907,
        0.0
      ],
      "q_nom": [
        1834.4083593007028,
        1777.871996524172,
        0.0
      ]
    },
    "28_LVBus504907_production": {
      "bus": "28_LVBus504907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504908_consumption": {
      "bus": "28_LVBus504908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2604.6904400067992,
        2515.835370428765,
        1903.2651981236504
      ],
      "q_nom": [
        781.4071320020397,
        754.7506111286295,
        570.9795594370951
      ]
    },
    "28_LVBus504908_production": {
      "bus": "28_LVBus504908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504909_consumption": {
      "bus": "28_LVBus504909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1952.8056822932583,
        1413.2597868980884,
        7648.50884871423
      ],
      "q_nom": [
        585.8417046879774,
        423.9779360694265,
        2294.552654614269
      ]
    },
    "28_LVBus504909_production": {
      "bus": "28_LVBus504909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504910_consumption": {
      "bus": "28_LVBus504910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        242.90514684502764,
        828.4425322341073,
        3569.2087790348096
      ],
      "q_nom": [
        72.87154405350829,
        248.53275967023217,
        1070.7626337104427
      ]
    },
    "28_LVBus504910_production": {
      "bus": "28_LVBus504910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504912_consumption": {
      "bus": "28_LVBus504912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        44.3677368623404,
        44.3677368623404,
        3306.971026926856
      ],
      "q_nom": [
        13.31032105870212,
        13.31032105870212,
        992.0913080780568
      ]
    },
    "28_LVBus504912_production": {
      "bus": "28_LVBus504912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504913_consumption": {
      "bus": "28_LVBus504913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24.943838928465347,
        24.943838928465347,
        24.943838928465347
      ],
      "q_nom": [
        7.4831516785396035,
        7.4831516785396035,
        7.4831516785396035
      ]
    },
    "28_LVBus504913_production": {
      "bus": "28_LVBus504913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504914_consumption": {
      "bus": "28_LVBus504914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        975.2001764909427,
        0.0,
        670.7247257547095
      ],
      "q_nom": [
        292.56005294728277,
        0.0,
        201.21741772641286
      ]
    },
    "28_LVBus504914_production": {
      "bus": "28_LVBus504914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504911_consumption": {
      "bus": "28_LVBus504911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        346.9187785477442,
        460.8430009626496,
        346.9187785477442
      ],
      "q_nom": [
        104.07563356432325,
        138.25290028879488,
        104.07563356432325
      ]
    },
    "28_LVBus504911_production": {
      "bus": "28_LVBus504911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504900_consumption": {
      "bus": "28_LVBus504900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5265.859503313715,
        0.0
      ],
      "q_nom": [
        0.0,
        1579.7578509941145,
        0.0
      ]
    },
    "28_LVBus504900_production": {
      "bus": "28_LVBus504900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504901_consumption": {
      "bus": "28_LVBus504901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10228.600466493295,
        635.2693433474793
      ],
      "q_nom": [
        0.0,
        3068.5801399479883,
        190.5808030042438
      ]
    },
    "28_LVBus504901_production": {
      "bus": "28_LVBus504901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504902_consumption": {
      "bus": "28_LVBus504902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504902_production": {
      "bus": "28_LVBus504902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504904_consumption": {
      "bus": "28_LVBus504904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3707.656464100886,
        1276.5970182187305,
        1924.786596581978
      ],
      "q_nom": [
        1112.2969392302657,
        382.9791054656191,
        577.4359789745934
      ]
    },
    "28_LVBus504904_production": {
      "bus": "28_LVBus504904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504903_consumption": {
      "bus": "28_LVBus504903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        596.0593020920683,
        2911.0059011327103,
        296.4463431500793
      ],
      "q_nom": [
        178.81779062762047,
        873.3017703398131,
        88.93390294502379
      ]
    },
    "28_LVBus504903_production": {
      "bus": "28_LVBus504903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504895_consumption": {
      "bus": "28_LVBus504895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8217.50677054691,
        6089.604580887388,
        4802.191559615954
      ],
      "q_nom": [
        2465.252031164073,
        1826.8813742662162,
        1440.6574678847862
      ]
    },
    "28_LVBus504895_production": {
      "bus": "28_LVBus504895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504896_consumption": {
      "bus": "28_LVBus504896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3188.6129404094713,
        4266.508706973431
      ],
      "q_nom": [
        0.0,
        956.5838821228414,
        1279.9526120920293
      ]
    },
    "28_LVBus504896_production": {
      "bus": "28_LVBus504896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504897_consumption": {
      "bus": "28_LVBus504897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3283.9505965660082
      ],
      "q_nom": [
        0.0,
        0.0,
        985.1851789698025
      ]
    },
    "28_LVBus504897_production": {
      "bus": "28_LVBus504897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504898_consumption": {
      "bus": "28_LVBus504898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504898_production": {
      "bus": "28_LVBus504898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504995_consumption": {
      "bus": "28_LVBus504995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1329.9422025513875,
        1329.9422025513875,
        1329.9422025513875
      ],
      "q_nom": [
        398.98266076541626,
        398.98266076541626,
        398.98266076541626
      ]
    },
    "28_LVBus504995_production": {
      "bus": "28_LVBus504995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504996_consumption": {
      "bus": "28_LVBus504996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2439.145623893398
      ],
      "q_nom": [
        0.0,
        0.0,
        731.7436871680194
      ]
    },
    "28_LVBus504996_production": {
      "bus": "28_LVBus504996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504997_consumption": {
      "bus": "28_LVBus504997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2967.147561843959,
        0.0
      ],
      "q_nom": [
        0.0,
        890.1442685531877,
        0.0
      ]
    },
    "28_LVBus504997_production": {
      "bus": "28_LVBus504997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504998_consumption": {
      "bus": "28_LVBus504998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        141.58061382329578,
        141.58061382329578,
        141.58061382329578
      ],
      "q_nom": [
        42.47418414698873,
        42.47418414698873,
        42.47418414698873
      ]
    },
    "28_LVBus504998_production": {
      "bus": "28_LVBus504998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505002_consumption": {
      "bus": "28_LVBus505002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505002_production": {
      "bus": "28_LVBus505002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504999_consumption": {
      "bus": "28_LVBus504999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        891.1477049129488
      ],
      "q_nom": [
        0.0,
        0.0,
        267.34431147388466
      ]
    },
    "28_LVBus504999_production": {
      "bus": "28_LVBus504999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505001_consumption": {
      "bus": "28_LVBus505001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        426.04520926260045
      ],
      "q_nom": [
        0.0,
        0.0,
        127.81356277878012
      ]
    },
    "28_LVBus505001_production": {
      "bus": "28_LVBus505001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus967204_consumption": {
      "bus": "28_LVBus967204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus967204_production": {
      "bus": "28_LVBus967204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus967205_consumption": {
      "bus": "28_LVBus967205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus967205_production": {
      "bus": "28_LVBus967205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus967206_consumption": {
      "bus": "28_LVBus967206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus967206_production": {
      "bus": "28_LVBus967206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505000_consumption": {
      "bus": "28_LVBus505000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6944.709657039479,
        5013.192145317735,
        5013.192145317735
      ],
      "q_nom": [
        2083.4128971118434,
        1503.9576435953204,
        1503.9576435953204
      ]
    },
    "28_LVBus505000_production": {
      "bus": "28_LVBus505000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504993_consumption": {
      "bus": "28_LVBus504993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2107.725553785837,
        11109.113042039427,
        2869.112777687837
      ],
      "q_nom": [
        632.317666135751,
        3332.733912611828,
        860.7338333063511
      ]
    },
    "28_LVBus504993_production": {
      "bus": "28_LVBus504993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504986_consumption": {
      "bus": "28_LVBus504986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3915.6348932814212,
        7649.005329490194,
        2886.0762776600686
      ],
      "q_nom": [
        1174.6904679844263,
        2294.701598847058,
        865.8228832980205
      ]
    },
    "28_LVBus504986_production": {
      "bus": "28_LVBus504986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504988_consumption": {
      "bus": "28_LVBus504988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2054.692133611839
      ],
      "q_nom": [
        0.0,
        0.0,
        616.4076400835517
      ]
    },
    "28_LVBus504988_production": {
      "bus": "28_LVBus504988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504990_consumption": {
      "bus": "28_LVBus504990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4477.012715811551,
        8529.682706983414,
        0.0
      ],
      "q_nom": [
        1343.1038147434654,
        2558.904812095024,
        0.0
      ]
    },
    "28_LVBus504990_production": {
      "bus": "28_LVBus504990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504991_consumption": {
      "bus": "28_LVBus504991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1053.2185920335814,
        0.0
      ],
      "q_nom": [
        0.0,
        315.96557761007443,
        0.0
      ]
    },
    "28_LVBus504991_production": {
      "bus": "28_LVBus504991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504989_consumption": {
      "bus": "28_LVBus504989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        715.227744941838
      ],
      "q_nom": [
        0.0,
        0.0,
        214.5683234825514
      ]
    },
    "28_LVBus504989_production": {
      "bus": "28_LVBus504989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504987_consumption": {
      "bus": "28_LVBus504987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        506.867093850227,
        6599.3205853192785
      ],
      "q_nom": [
        0.0,
        152.0601281550681,
        1979.7961755957836
      ]
    },
    "28_LVBus504987_production": {
      "bus": "28_LVBus504987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505016_consumption": {
      "bus": "28_LVBus505016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505016_production": {
      "bus": "28_LVBus505016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505013_consumption": {
      "bus": "28_LVBus505013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2562.7430974466038,
        0.0,
        0.0
      ],
      "q_nom": [
        768.8229292339811,
        0.0,
        0.0
      ]
    },
    "28_LVBus505013_production": {
      "bus": "28_LVBus505013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505014_consumption": {
      "bus": "28_LVBus505014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1334.9069382109362,
        2089.9576262140913,
        7473.486499136902
      ],
      "q_nom": [
        400.47208146328086,
        626.9872878642274,
        2242.0459497410707
      ]
    },
    "28_LVBus505014_production": {
      "bus": "28_LVBus505014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505008_consumption": {
      "bus": "28_LVBus505008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7544.353527892876,
        0.0,
        0.0
      ],
      "q_nom": [
        2263.3060583678625,
        0.0,
        0.0
      ]
    },
    "28_LVBus505008_production": {
      "bus": "28_LVBus505008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505009_consumption": {
      "bus": "28_LVBus505009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4240.9904044474715
      ],
      "q_nom": [
        0.0,
        0.0,
        1272.2971213342414
      ]
    },
    "28_LVBus505009_production": {
      "bus": "28_LVBus505009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505010_consumption": {
      "bus": "28_LVBus505010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        496.54844549016934,
        0.0
      ],
      "q_nom": [
        0.0,
        148.96453364705079,
        0.0
      ]
    },
    "28_LVBus505010_production": {
      "bus": "28_LVBus505010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505011_consumption": {
      "bus": "28_LVBus505011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1779.8279290099315,
        2246.7152445752345
      ],
      "q_nom": [
        0.0,
        533.9483787029794,
        674.0145733725703
      ]
    },
    "28_LVBus505011_production": {
      "bus": "28_LVBus505011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505004_consumption": {
      "bus": "28_LVBus505004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12814.882716457656,
        4878.995678482785,
        3410.73877337935
      ],
      "q_nom": [
        3844.4648149372965,
        1463.6987035448353,
        1023.2216320138049
      ]
    },
    "28_LVBus505004_production": {
      "bus": "28_LVBus505004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505005_consumption": {
      "bus": "28_LVBus505005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4986.886523110202,
        386.4139892228226
      ],
      "q_nom": [
        0.0,
        1496.0659569330605,
        115.92419676684676
      ]
    },
    "28_LVBus505005_production": {
      "bus": "28_LVBus505005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus505006_consumption": {
      "bus": "28_LVBus505006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        802.4686774520009,
        3575.7853913558756
      ],
      "q_nom": [
        0.0,
        240.74060323560025,
        1072.7356174067627
      ]
    },
    "28_LVBus505006_production": {
      "bus": "28_LVBus505006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504766_consumption": {
      "bus": "28_LVBus504766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504766_production": {
      "bus": "28_LVBus504766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus927385_consumption": {
      "bus": "28_LVBus927385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus927385_production": {
      "bus": "28_LVBus927385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus959633_consumption": {
      "bus": "28_LVBus959633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus959633_production": {
      "bus": "28_LVBus959633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus962397_consumption": {
      "bus": "28_LVBus962397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus962397_production": {
      "bus": "28_LVBus962397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504764_consumption": {
      "bus": "28_LVBus504764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504764_production": {
      "bus": "28_LVBus504764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504762_consumption": {
      "bus": "28_LVBus504762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504762_production": {
      "bus": "28_LVBus504762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus907915_consumption": {
      "bus": "28_LVBus907915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1747.0551145994273,
        0.0,
        0.0
      ],
      "q_nom": [
        524.1165343798282,
        0.0,
        0.0
      ]
    },
    "28_LVBus907915_production": {
      "bus": "28_LVBus907915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504579_consumption": {
      "bus": "28_LVBus504579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504579_production": {
      "bus": "28_LVBus504579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV26358_consumption": {
      "bus": "28_MVLV26358",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_MVLV26358_production": {
      "bus": "28_MVLV26358",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504969_consumption": {
      "bus": "28_LVBus504969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504969_production": {
      "bus": "28_LVBus504969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504970_consumption": {
      "bus": "28_LVBus504970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504970_production": {
      "bus": "28_LVBus504970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504960_consumption": {
      "bus": "28_LVBus504960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        880.43334864698,
        0.0,
        1272.6938921273133
      ],
      "q_nom": [
        264.130004594094,
        0.0,
        381.808167638194
      ]
    },
    "28_LVBus504960_production": {
      "bus": "28_LVBus504960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504961_consumption": {
      "bus": "28_LVBus504961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3355.2252851495973,
        0.0,
        3503.5738873407204
      ],
      "q_nom": [
        1006.5675855448792,
        0.0,
        1051.072166202216
      ]
    },
    "28_LVBus504961_production": {
      "bus": "28_LVBus504961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504962_consumption": {
      "bus": "28_LVBus504962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1088.7055485738194
      ],
      "q_nom": [
        0.0,
        0.0,
        326.6116645721458
      ]
    },
    "28_LVBus504962_production": {
      "bus": "28_LVBus504962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504963_consumption": {
      "bus": "28_LVBus504963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1909.1240560978758,
        2080.011711777631,
        1123.1272871248475
      ],
      "q_nom": [
        572.7372168293628,
        624.0035135332893,
        336.93818613745424
      ]
    },
    "28_LVBus504963_production": {
      "bus": "28_LVBus504963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504964_consumption": {
      "bus": "28_LVBus504964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        480.29350439394483,
        480.29350439394483,
        480.29350439394483
      ],
      "q_nom": [
        144.08805131818343,
        144.08805131818343,
        144.08805131818343
      ]
    },
    "28_LVBus504964_production": {
      "bus": "28_LVBus504964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504965_consumption": {
      "bus": "28_LVBus504965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504965_production": {
      "bus": "28_LVBus504965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504966_consumption": {
      "bus": "28_LVBus504966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        425.69829631915115,
        0.0
      ],
      "q_nom": [
        0.0,
        127.70948889574534,
        0.0
      ]
    },
    "28_LVBus504966_production": {
      "bus": "28_LVBus504966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504967_consumption": {
      "bus": "28_LVBus504967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1254.5112073802738,
        1254.5112073802738,
        1254.5112073802738
      ],
      "q_nom": [
        376.35336221408215,
        376.35336221408215,
        376.35336221408215
      ]
    },
    "28_LVBus504967_production": {
      "bus": "28_LVBus504967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504890_consumption": {
      "bus": "28_LVBus504890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2516.761630590212
      ],
      "q_nom": [
        0.0,
        0.0,
        755.0284891770635
      ]
    },
    "28_LVBus504890_production": {
      "bus": "28_LVBus504890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504891_consumption": {
      "bus": "28_LVBus504891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        934.9246169460937,
        0.0,
        574.7905663892982
      ],
      "q_nom": [
        280.4773850838281,
        0.0,
        172.43716991678946
      ]
    },
    "28_LVBus504891_production": {
      "bus": "28_LVBus504891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504881_consumption": {
      "bus": "28_LVBus504881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2422.8260720341473,
        1839.0299825627387,
        8359.775795315214
      ],
      "q_nom": [
        726.8478216102442,
        551.7089947688216,
        2507.932738594564
      ]
    },
    "28_LVBus504881_production": {
      "bus": "28_LVBus504881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504886_consumption": {
      "bus": "28_LVBus504886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4957.414621709955,
        4787.456627527271,
        4159.862342839952
      ],
      "q_nom": [
        1487.2243865129865,
        1436.2369882581813,
        1247.9587028519857
      ]
    },
    "28_LVBus504886_production": {
      "bus": "28_LVBus504886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504887_consumption": {
      "bus": "28_LVBus504887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8357.597751289817,
        1254.204267197068,
        4906.2566343984945
      ],
      "q_nom": [
        2507.279325386945,
        376.2612801591204,
        1471.8769903195482
      ]
    },
    "28_LVBus504887_production": {
      "bus": "28_LVBus504887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504888_consumption": {
      "bus": "28_LVBus504888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1561.861431357096,
        5179.342435046496,
        0.0
      ],
      "q_nom": [
        468.5584294071288,
        1553.8027305139487,
        0.0
      ]
    },
    "28_LVBus504888_production": {
      "bus": "28_LVBus504888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504882_consumption": {
      "bus": "28_LVBus504882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8922.604868163513,
        1416.2774583867235,
        1092.1207153437797
      ],
      "q_nom": [
        2676.7814604490536,
        424.88323751601706,
        327.6362146031339
      ]
    },
    "28_LVBus504882_production": {
      "bus": "28_LVBus504882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504885_consumption": {
      "bus": "28_LVBus504885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1287.7255735395895,
        0.0,
        474.74410107559396
      ],
      "q_nom": [
        386.31767206187686,
        0.0,
        142.4232303226782
      ]
    },
    "28_LVBus504885_production": {
      "bus": "28_LVBus504885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504883_consumption": {
      "bus": "28_LVBus504883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        602.6759670411058,
        6403.85835941136,
        602.6759670411058
      ],
      "q_nom": [
        180.80279011233173,
        1921.1575078234077,
        180.80279011233173
      ]
    },
    "28_LVBus504883_production": {
      "bus": "28_LVBus504883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504884_consumption": {
      "bus": "28_LVBus504884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504884_production": {
      "bus": "28_LVBus504884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504512_consumption": {
      "bus": "28_LVBus504512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504512_production": {
      "bus": "28_LVBus504512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857839_consumption": {
      "bus": "28_LVBus857839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857839_production": {
      "bus": "28_LVBus857839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857840_consumption": {
      "bus": "28_LVBus857840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4825.509907005834,
        0.0,
        0.0
      ],
      "q_nom": [
        1447.6529721017503,
        0.0,
        0.0
      ]
    },
    "28_LVBus857840_production": {
      "bus": "28_LVBus857840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857841_consumption": {
      "bus": "28_LVBus857841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857841_production": {
      "bus": "28_LVBus857841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857842_consumption": {
      "bus": "28_LVBus857842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2065.7938721024066,
        6141.8054379987625,
        1864.7274901504327
      ],
      "q_nom": [
        619.738161630722,
        1842.5416313996286,
        559.4182470451298
      ]
    },
    "28_LVBus857842_production": {
      "bus": "28_LVBus857842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857843_consumption": {
      "bus": "28_LVBus857843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1276.9366077735167,
        236.07870753603183,
        2764.641010151818
      ],
      "q_nom": [
        383.080982332055,
        70.82361226080954,
        829.3923030455454
      ]
    },
    "28_LVBus857843_production": {
      "bus": "28_LVBus857843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857844_consumption": {
      "bus": "28_LVBus857844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2541.158362603633,
        1758.5181229946938,
        0.0
      ],
      "q_nom": [
        762.3475087810899,
        527.5554368984082,
        0.0
      ]
    },
    "28_LVBus857844_production": {
      "bus": "28_LVBus857844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857845_consumption": {
      "bus": "28_LVBus857845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857845_production": {
      "bus": "28_LVBus857845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857846_consumption": {
      "bus": "28_LVBus857846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857846_production": {
      "bus": "28_LVBus857846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus857847_consumption": {
      "bus": "28_LVBus857847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        878.0053353994937,
        0.0,
        733.0354753560381
      ],
      "q_nom": [
        263.40160061984807,
        0.0,
        219.91064260681142
      ]
    },
    "28_LVBus857847_production": {
      "bus": "28_LVBus857847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504500_consumption": {
      "bus": "28_LVBus504500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5120.221633165362,
        0.0,
        0.0
      ],
      "q_nom": [
        1536.0664899496085,
        0.0,
        0.0
      ]
    },
    "28_LVBus504500_production": {
      "bus": "28_LVBus504500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504501_consumption": {
      "bus": "28_LVBus504501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504501_production": {
      "bus": "28_LVBus504501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504502_consumption": {
      "bus": "28_LVBus504502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        906.1784778548919,
        0.0,
        3597.4010532902553
      ],
      "q_nom": [
        271.8535433564675,
        0.0,
        1079.2203159870764
      ]
    },
    "28_LVBus504502_production": {
      "bus": "28_LVBus504502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504509_consumption": {
      "bus": "28_LVBus504509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        129.19511668081867,
        4084.9367271617543
      ],
      "q_nom": [
        0.0,
        38.7585350042456,
        1225.4810181485263
      ]
    },
    "28_LVBus504509_production": {
      "bus": "28_LVBus504509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504510_consumption": {
      "bus": "28_LVBus504510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504510_production": {
      "bus": "28_LVBus504510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504503_consumption": {
      "bus": "28_LVBus504503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504503_production": {
      "bus": "28_LVBus504503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504507_consumption": {
      "bus": "28_LVBus504507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1334.3653165720275,
        0.0
      ],
      "q_nom": [
        0.0,
        400.30959497160825,
        0.0
      ]
    },
    "28_LVBus504507_production": {
      "bus": "28_LVBus504507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504508_consumption": {
      "bus": "28_LVBus504508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3729.361851005449
      ],
      "q_nom": [
        0.0,
        0.0,
        1118.8085553016347
      ]
    },
    "28_LVBus504508_production": {
      "bus": "28_LVBus504508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504504_consumption": {
      "bus": "28_LVBus504504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4073.987260115547,
        0.0,
        866.7643072902862
      ],
      "q_nom": [
        1222.1961780346642,
        0.0,
        260.02929218708584
      ]
    },
    "28_LVBus504504_production": {
      "bus": "28_LVBus504504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504505_consumption": {
      "bus": "28_LVBus504505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504505_production": {
      "bus": "28_LVBus504505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504506_consumption": {
      "bus": "28_LVBus504506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504506_production": {
      "bus": "28_LVBus504506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504494_consumption": {
      "bus": "28_LVBus504494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2477.888745233977
      ],
      "q_nom": [
        0.0,
        0.0,
        743.366623570193
      ]
    },
    "28_LVBus504494_production": {
      "bus": "28_LVBus504494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504495_consumption": {
      "bus": "28_LVBus504495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3196.1445852285306,
        0.0,
        6862.116682584089
      ],
      "q_nom": [
        958.8433755685592,
        0.0,
        2058.6350047752267
      ]
    },
    "28_LVBus504495_production": {
      "bus": "28_LVBus504495",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504496_consumption": {
      "bus": "28_LVBus504496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        515.2557921676951,
        4026.7955778031355,
        3859.3272030454673
      ],
      "q_nom": [
        154.5767376503085,
        1208.0386733409407,
        1157.7981609136402
      ]
    },
    "28_LVBus504496_production": {
      "bus": "28_LVBus504496",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504497_consumption": {
      "bus": "28_LVBus504497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3785.2473536120165,
        0.0,
        1895.2834631912795
      ],
      "q_nom": [
        1135.5742060836048,
        0.0,
        568.5850389573839
      ]
    },
    "28_LVBus504497_production": {
      "bus": "28_LVBus504497",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504498_consumption": {
      "bus": "28_LVBus504498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        86.91460876784475,
        4399.4492193590395,
        0.0
      ],
      "q_nom": [
        26.074382630353426,
        1319.8347658077118,
        0.0
      ]
    },
    "28_LVBus504498_production": {
      "bus": "28_LVBus504498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504863_consumption": {
      "bus": "28_LVBus504863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4117.545275035313,
        0.0,
        0.0
      ],
      "q_nom": [
        1235.263582510594,
        0.0,
        0.0
      ]
    },
    "28_LVBus504863_production": {
      "bus": "28_LVBus504863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504867_consumption": {
      "bus": "28_LVBus504867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        885.7687264399193,
        0.0
      ],
      "q_nom": [
        0.0,
        265.73061793197576,
        0.0
      ]
    },
    "28_LVBus504867_production": {
      "bus": "28_LVBus504867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504864_consumption": {
      "bus": "28_LVBus504864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504864_production": {
      "bus": "28_LVBus504864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504866_consumption": {
      "bus": "28_LVBus504866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504866_production": {
      "bus": "28_LVBus504866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504865_consumption": {
      "bus": "28_LVBus504865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8251.380743138454,
        0.0,
        0.0
      ],
      "q_nom": [
        2475.414222941536,
        0.0,
        0.0
      ]
    },
    "28_LVBus504865_production": {
      "bus": "28_LVBus504865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504858_consumption": {
      "bus": "28_LVBus504858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2125.449374498178
      ],
      "q_nom": [
        0.0,
        0.0,
        637.6348123494533
      ]
    },
    "28_LVBus504858_production": {
      "bus": "28_LVBus504858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504859_consumption": {
      "bus": "28_LVBus504859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2184.9811575515932
      ],
      "q_nom": [
        0.0,
        0.0,
        655.4943472654779
      ]
    },
    "28_LVBus504859_production": {
      "bus": "28_LVBus504859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504861_consumption": {
      "bus": "28_LVBus504861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1380.1780711988579,
        0.0,
        3658.4184051409757
      ],
      "q_nom": [
        414.05342135965736,
        0.0,
        1097.5255215422926
      ]
    },
    "28_LVBus504861_production": {
      "bus": "28_LVBus504861",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504860_consumption": {
      "bus": "28_LVBus504860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2276.9626059598627,
        0.0
      ],
      "q_nom": [
        0.0,
        683.0887817879587,
        0.0
      ]
    },
    "28_LVBus504860_production": {
      "bus": "28_LVBus504860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504853_consumption": {
      "bus": "28_LVBus504853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504853_production": {
      "bus": "28_LVBus504853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504854_consumption": {
      "bus": "28_LVBus504854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4748.389812089154,
        4706.174236932418,
        554.487177161198
      ],
      "q_nom": [
        1424.516943626746,
        1411.8522710797254,
        166.3461531483594
      ]
    },
    "28_LVBus504854_production": {
      "bus": "28_LVBus504854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504855_consumption": {
      "bus": "28_LVBus504855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1687.6165576246976,
        804.328973638033,
        804.328973638033
      ],
      "q_nom": [
        506.28496728740924,
        241.29869209140986,
        241.29869209140986
      ]
    },
    "28_LVBus504855_production": {
      "bus": "28_LVBus504855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504856_consumption": {
      "bus": "28_LVBus504856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        677.8640256496487,
        677.8640256496487,
        5899.083145776098
      ],
      "q_nom": [
        203.35920769489462,
        203.35920769489462,
        1769.7249437328294
      ]
    },
    "28_LVBus504856_production": {
      "bus": "28_LVBus504856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504847_consumption": {
      "bus": "28_LVBus504847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1753.191803179001
      ],
      "q_nom": [
        0.0,
        0.0,
        525.9575409537002
      ]
    },
    "28_LVBus504847_production": {
      "bus": "28_LVBus504847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504848_consumption": {
      "bus": "28_LVBus504848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4664.610579009875
      ],
      "q_nom": [
        0.0,
        0.0,
        1399.3831737029625
      ]
    },
    "28_LVBus504848_production": {
      "bus": "28_LVBus504848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504849_consumption": {
      "bus": "28_LVBus504849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7254.7840255418205,
        0.0
      ],
      "q_nom": [
        0.0,
        2176.435207662546,
        0.0
      ]
    },
    "28_LVBus504849_production": {
      "bus": "28_LVBus504849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504851_consumption": {
      "bus": "28_LVBus504851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6445.448263352279,
        0.0,
        0.0
      ],
      "q_nom": [
        1933.6344790056837,
        0.0,
        0.0
      ]
    },
    "28_LVBus504851_production": {
      "bus": "28_LVBus504851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504850_consumption": {
      "bus": "28_LVBus504850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504850_production": {
      "bus": "28_LVBus504850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504873_consumption": {
      "bus": "28_LVBus504873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1963.1083552918199
      ],
      "q_nom": [
        0.0,
        0.0,
        588.932506587546
      ]
    },
    "28_LVBus504873_production": {
      "bus": "28_LVBus504873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504874_consumption": {
      "bus": "28_LVBus504874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2882.1694252088164,
        0.0,
        5297.668460474188
      ],
      "q_nom": [
        864.6508275626448,
        0.0,
        1589.3005381422563
      ]
    },
    "28_LVBus504874_production": {
      "bus": "28_LVBus504874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504875_consumption": {
      "bus": "28_LVBus504875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        530.0701153037777,
        0.0,
        0.0
      ],
      "q_nom": [
        159.02103459113331,
        0.0,
        0.0
      ]
    },
    "28_LVBus504875_production": {
      "bus": "28_LVBus504875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504878_consumption": {
      "bus": "28_LVBus504878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2300.726129854192,
        0.0,
        0.0
      ],
      "q_nom": [
        690.2178389562577,
        0.0,
        0.0
      ]
    },
    "28_LVBus504878_production": {
      "bus": "28_LVBus504878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504876_consumption": {
      "bus": "28_LVBus504876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504876_production": {
      "bus": "28_LVBus504876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504877_consumption": {
      "bus": "28_LVBus504877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1322.5715028206625,
        0.0
      ],
      "q_nom": [
        0.0,
        396.7714508461988,
        0.0
      ]
    },
    "28_LVBus504877_production": {
      "bus": "28_LVBus504877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504879_consumption": {
      "bus": "28_LVBus504879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1603.7708867109063,
        0.0,
        0.0
      ],
      "q_nom": [
        481.1312660132719,
        0.0,
        0.0
      ]
    },
    "28_LVBus504879_production": {
      "bus": "28_LVBus504879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504871_consumption": {
      "bus": "28_LVBus504871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1665.8045523407143,
        0.0,
        0.0
      ],
      "q_nom": [
        499.74136570221424,
        0.0,
        0.0
      ]
    },
    "28_LVBus504871_production": {
      "bus": "28_LVBus504871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504430_consumption": {
      "bus": "28_LVBus504430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11915.33670814977,
        14765.92962621483,
        11915.33670814977
      ],
      "q_nom": [
        3574.6010124449313,
        4429.778887864449,
        3574.6010124449313
      ]
    },
    "28_LVBus504430_production": {
      "bus": "28_LVBus504430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504418_consumption": {
      "bus": "28_LVBus504418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1388.3919536288677,
        0.0,
        0.0
      ],
      "q_nom": [
        416.51758608866027,
        0.0,
        0.0
      ]
    },
    "28_LVBus504418_production": {
      "bus": "28_LVBus504418",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504419_consumption": {
      "bus": "28_LVBus504419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2963.149101369461,
        0.0
      ],
      "q_nom": [
        0.0,
        888.9447304108382,
        0.0
      ]
    },
    "28_LVBus504419_production": {
      "bus": "28_LVBus504419",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504420_consumption": {
      "bus": "28_LVBus504420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1129.9363226134255
      ],
      "q_nom": [
        0.0,
        0.0,
        338.98089678402766
      ]
    },
    "28_LVBus504420_production": {
      "bus": "28_LVBus504420",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504421_consumption": {
      "bus": "28_LVBus504421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4664.7114169406195,
        525.641665339079,
        525.641665339079
      ],
      "q_nom": [
        1399.4134250821858,
        157.6924996017237,
        157.6924996017237
      ]
    },
    "28_LVBus504421_production": {
      "bus": "28_LVBus504421",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504422_consumption": {
      "bus": "28_LVBus504422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504422_production": {
      "bus": "28_LVBus504422",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504423_consumption": {
      "bus": "28_LVBus504423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504423_production": {
      "bus": "28_LVBus504423",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504424_consumption": {
      "bus": "28_LVBus504424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504424_production": {
      "bus": "28_LVBus504424",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504425_consumption": {
      "bus": "28_LVBus504425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504425_production": {
      "bus": "28_LVBus504425",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504426_consumption": {
      "bus": "28_LVBus504426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4196.401757800756,
        0.0
      ],
      "q_nom": [
        0.0,
        1258.9205273402267,
        0.0
      ]
    },
    "28_LVBus504426_production": {
      "bus": "28_LVBus504426",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504427_consumption": {
      "bus": "28_LVBus504427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2743.986495954703
      ],
      "q_nom": [
        0.0,
        0.0,
        823.1959487864109
      ]
    },
    "28_LVBus504427_production": {
      "bus": "28_LVBus504427",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504428_consumption": {
      "bus": "28_LVBus504428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504428_production": {
      "bus": "28_LVBus504428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504574_consumption": {
      "bus": "28_LVBus504574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1552.2485995267577
      ],
      "q_nom": [
        0.0,
        0.0,
        465.6745798580273
      ]
    },
    "28_LVBus504574_production": {
      "bus": "28_LVBus504574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504575_consumption": {
      "bus": "28_LVBus504575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3888.613067778075
      ],
      "q_nom": [
        0.0,
        0.0,
        1166.5839203334226
      ]
    },
    "28_LVBus504575_production": {
      "bus": "28_LVBus504575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504556_consumption": {
      "bus": "28_LVBus504556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2246.710863059102
      ],
      "q_nom": [
        0.0,
        0.0,
        674.0132589177306
      ]
    },
    "28_LVBus504556_production": {
      "bus": "28_LVBus504556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504557_consumption": {
      "bus": "28_LVBus504557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1187.1919213906124,
        8839.912081744762
      ],
      "q_nom": [
        0.0,
        356.1575764171837,
        2651.9736245234285
      ]
    },
    "28_LVBus504557_production": {
      "bus": "28_LVBus504557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504558_consumption": {
      "bus": "28_LVBus504558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        308.97305039714894,
        0.0,
        0.0
      ],
      "q_nom": [
        92.69191511914468,
        0.0,
        0.0
      ]
    },
    "28_LVBus504558_production": {
      "bus": "28_LVBus504558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504559_consumption": {
      "bus": "28_LVBus504559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504559_production": {
      "bus": "28_LVBus504559",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus963503_consumption": {
      "bus": "28_LVBus963503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus963503_production": {
      "bus": "28_LVBus963503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504560_consumption": {
      "bus": "28_LVBus504560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5477.46331166117,
        2317.6022829056014,
        2317.6022829056014
      ],
      "q_nom": [
        1643.238993498351,
        695.2806848716804,
        695.2806848716804
      ]
    },
    "28_LVBus504560_production": {
      "bus": "28_LVBus504560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504561_consumption": {
      "bus": "28_LVBus504561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504561_production": {
      "bus": "28_LVBus504561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504562_consumption": {
      "bus": "28_LVBus504562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504562_production": {
      "bus": "28_LVBus504562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504570_consumption": {
      "bus": "28_LVBus504570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504570_production": {
      "bus": "28_LVBus504570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504571_consumption": {
      "bus": "28_LVBus504571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        571.5495204232825,
        1021.3604660530191,
        1875.481824272294
      ],
      "q_nom": [
        171.46485612698476,
        306.4081398159057,
        562.6445472816882
      ]
    },
    "28_LVBus504571_production": {
      "bus": "28_LVBus504571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504572_consumption": {
      "bus": "28_LVBus504572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4149.004410248209,
        2513.937074333733,
        0.0
      ],
      "q_nom": [
        1244.7013230744626,
        754.1811223001199,
        0.0
      ]
    },
    "28_LVBus504572_production": {
      "bus": "28_LVBus504572",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504569_consumption": {
      "bus": "28_LVBus504569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1940.2395791137058,
        894.0728761771373,
        0.0
      ],
      "q_nom": [
        582.0718737341117,
        268.2218628531412,
        0.0
      ]
    },
    "28_LVBus504569_production": {
      "bus": "28_LVBus504569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504564_consumption": {
      "bus": "28_LVBus504564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3667.9742953892037,
        0.0,
        629.4061482874287
      ],
      "q_nom": [
        1100.392288616761,
        0.0,
        188.8218444862286
      ]
    },
    "28_LVBus504564_production": {
      "bus": "28_LVBus504564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504565_consumption": {
      "bus": "28_LVBus504565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        373.27695310216194,
        0.0,
        656.7824651420865
      ],
      "q_nom": [
        111.98308593064858,
        0.0,
        197.03473954262594
      ]
    },
    "28_LVBus504565_production": {
      "bus": "28_LVBus504565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504566_consumption": {
      "bus": "28_LVBus504566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2874.6343008686404,
        0.0
      ],
      "q_nom": [
        0.0,
        862.3902902605921,
        0.0
      ]
    },
    "28_LVBus504566_production": {
      "bus": "28_LVBus504566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504568_consumption": {
      "bus": "28_LVBus504568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1006.5412278039031,
        474.72668318484085,
        0.0
      ],
      "q_nom": [
        301.96236834117093,
        142.41800495545226,
        0.0
      ]
    },
    "28_LVBus504568_production": {
      "bus": "28_LVBus504568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504567_consumption": {
      "bus": "28_LVBus504567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        645.0782560011805,
        0.0,
        0.0
      ],
      "q_nom": [
        193.52347680035416,
        0.0,
        0.0
      ]
    },
    "28_LVBus504567_production": {
      "bus": "28_LVBus504567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504563_consumption": {
      "bus": "28_LVBus504563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4235.027800587159,
        0.0,
        2413.484877043695
      ],
      "q_nom": [
        1270.5083401761476,
        0.0,
        724.0454631131086
      ]
    },
    "28_LVBus504563_production": {
      "bus": "28_LVBus504563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504553_consumption": {
      "bus": "28_LVBus504553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504553_production": {
      "bus": "28_LVBus504553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504554_consumption": {
      "bus": "28_LVBus504554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504554_production": {
      "bus": "28_LVBus504554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus903015_consumption": {
      "bus": "28_LVBus903015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus903015_production": {
      "bus": "28_LVBus903015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus931863_consumption": {
      "bus": "28_LVBus931863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus931863_production": {
      "bus": "28_LVBus931863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus949875_consumption": {
      "bus": "28_LVBus949875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus949875_production": {
      "bus": "28_LVBus949875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504455_consumption": {
      "bus": "28_LVBus504455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1176.7134026461958
      ],
      "q_nom": [
        0.0,
        0.0,
        353.0140207938587
      ]
    },
    "28_LVBus504455_production": {
      "bus": "28_LVBus504455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973121_consumption": {
      "bus": "28_LVBus973121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973121_production": {
      "bus": "28_LVBus973121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973122_consumption": {
      "bus": "28_LVBus973122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973122_production": {
      "bus": "28_LVBus973122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973123_consumption": {
      "bus": "28_LVBus973123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus973123_production": {
      "bus": "28_LVBus973123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504453_consumption": {
      "bus": "28_LVBus504453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2653.1404853319605,
        0.0
      ],
      "q_nom": [
        0.0,
        795.9421455995881,
        0.0
      ]
    },
    "28_LVBus504453_production": {
      "bus": "28_LVBus504453",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus975470_consumption": {
      "bus": "28_LVBus975470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        823.002839098941,
        3288.2313391108173
      ],
      "q_nom": [
        0.0,
        246.90085172968227,
        986.4694017332451
      ]
    },
    "28_LVBus975470_production": {
      "bus": "28_LVBus975470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus975471_consumption": {
      "bus": "28_LVBus975471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6498.343930912859,
        1465.1893223828838
      ],
      "q_nom": [
        0.0,
        1949.5031792738575,
        439.55679671486513
      ]
    },
    "28_LVBus975471_production": {
      "bus": "28_LVBus975471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus975472_consumption": {
      "bus": "28_LVBus975472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3392.5217162153313,
        3301.8592098883196,
        3064.188381238556
      ],
      "q_nom": [
        1017.7565148645994,
        990.5577629664958,
        919.2565143715667
      ]
    },
    "28_LVBus975472_production": {
      "bus": "28_LVBus975472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus975473_consumption": {
      "bus": "28_LVBus975473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1243.5650737339604,
        0.0,
        0.0
      ],
      "q_nom": [
        373.0695221201881,
        0.0,
        0.0
      ]
    },
    "28_LVBus975473_production": {
      "bus": "28_LVBus975473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504451_consumption": {
      "bus": "28_LVBus504451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2331.6953768790804,
        0.0,
        726.5161704774595
      ],
      "q_nom": [
        699.508613063724,
        0.0,
        217.95485114323785
      ]
    },
    "28_LVBus504451_production": {
      "bus": "28_LVBus504451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus977439_consumption": {
      "bus": "28_LVBus977439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6119.396419454944,
        0.0,
        2251.7930224922566
      ],
      "q_nom": [
        1835.8189258364832,
        0.0,
        675.537906747677
      ]
    },
    "28_LVBus977439_production": {
      "bus": "28_LVBus977439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504646_consumption": {
      "bus": "28_LVBus504646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7088.401056839719,
        2581.0248568708917,
        0.0
      ],
      "q_nom": [
        2126.5203170519158,
        774.3074570612674,
        0.0
      ]
    },
    "28_LVBus504646_production": {
      "bus": "28_LVBus504646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus961777_consumption": {
      "bus": "28_LVBus961777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4849.50455595283,
        1583.8105554616798
      ],
      "q_nom": [
        0.0,
        1454.851366785849,
        475.1431666385039
      ]
    },
    "28_LVBus961777_production": {
      "bus": "28_LVBus961777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus961778_consumption": {
      "bus": "28_LVBus961778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3182.2442120312817,
        0.0,
        4193.940732101008
      ],
      "q_nom": [
        954.6732636093844,
        0.0,
        1258.1822196303021
      ]
    },
    "28_LVBus961778_production": {
      "bus": "28_LVBus961778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus961779_consumption": {
      "bus": "28_LVBus961779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus961779_production": {
      "bus": "28_LVBus961779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus961780_consumption": {
      "bus": "28_LVBus961780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4057.15315978114,
        2420.3792363420657,
        4487.152148836078
      ],
      "q_nom": [
        1217.1459479343418,
        726.1137709026196,
        1346.1456446508232
      ]
    },
    "28_LVBus961780_production": {
      "bus": "28_LVBus961780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus966446_consumption": {
      "bus": "28_LVBus966446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2253.0893920110902,
        0.0,
        0.0
      ],
      "q_nom": [
        675.9268176033271,
        0.0,
        0.0
      ]
    },
    "28_LVBus966446_production": {
      "bus": "28_LVBus966446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus966447_consumption": {
      "bus": "28_LVBus966447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        765.8503327915427,
        0.0,
        3326.5100306889535
      ],
      "q_nom": [
        229.75509983746278,
        0.0,
        997.953009206686
      ]
    },
    "28_LVBus966447_production": {
      "bus": "28_LVBus966447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504644_consumption": {
      "bus": "28_LVBus504644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1974.4125864143425
      ],
      "q_nom": [
        0.0,
        0.0,
        592.3237759243027
      ]
    },
    "28_LVBus504644_production": {
      "bus": "28_LVBus504644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus945436_consumption": {
      "bus": "28_LVBus945436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1724.416152511014,
        0.0
      ],
      "q_nom": [
        0.0,
        517.3248457533042,
        0.0
      ]
    },
    "28_LVBus945436_production": {
      "bus": "28_LVBus945436",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960480_consumption": {
      "bus": "28_LVBus960480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960480_production": {
      "bus": "28_LVBus960480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960481_consumption": {
      "bus": "28_LVBus960481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960481_production": {
      "bus": "28_LVBus960481",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960482_consumption": {
      "bus": "28_LVBus960482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4923.092656692961,
        3268.685521097171,
        0.0
      ],
      "q_nom": [
        1476.9277970078883,
        980.6056563291513,
        0.0
      ]
    },
    "28_LVBus960482_production": {
      "bus": "28_LVBus960482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960483_consumption": {
      "bus": "28_LVBus960483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        896.8996890246032,
        1564.068416198629
      ],
      "q_nom": [
        0.0,
        269.06990670738094,
        469.22052485958864
      ]
    },
    "28_LVBus960483_production": {
      "bus": "28_LVBus960483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus960484_consumption": {
      "bus": "28_LVBus960484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1433.0029028184608,
        0.0,
        0.0
      ],
      "q_nom": [
        429.90087084553824,
        0.0,
        0.0
      ]
    },
    "28_LVBus960484_production": {
      "bus": "28_LVBus960484",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus902635_consumption": {
      "bus": "28_LVBus902635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1301.6681384895694,
        0.0
      ],
      "q_nom": [
        0.0,
        390.50044154687083,
        0.0
      ]
    },
    "28_LVBus902635_production": {
      "bus": "28_LVBus902635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504597_consumption": {
      "bus": "28_LVBus504597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504597_production": {
      "bus": "28_LVBus504597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504382_consumption": {
      "bus": "28_LVBus504382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        368.7966932199361,
        1486.442058344851,
        0.0
      ],
      "q_nom": [
        110.63900796598084,
        445.9326175034553,
        0.0
      ]
    },
    "28_LVBus504382_production": {
      "bus": "28_LVBus504382",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504383_consumption": {
      "bus": "28_LVBus504383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1094.2337621880718,
        0.0
      ],
      "q_nom": [
        0.0,
        328.2701286564215,
        0.0
      ]
    },
    "28_LVBus504383_production": {
      "bus": "28_LVBus504383",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504375_consumption": {
      "bus": "28_LVBus504375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504375_production": {
      "bus": "28_LVBus504375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504376_consumption": {
      "bus": "28_LVBus504376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3034.2268593804038,
        1795.3536901946395,
        1795.3536901946395
      ],
      "q_nom": [
        910.2680578141211,
        538.6061070583918,
        538.6061070583918
      ]
    },
    "28_LVBus504376_production": {
      "bus": "28_LVBus504376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504377_consumption": {
      "bus": "28_LVBus504377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4031.9483968884197,
        479.0005029277867,
        3691.2493969605175
      ],
      "q_nom": [
        1209.584519066526,
        143.70015087833602,
        1107.3748190881552
      ]
    },
    "28_LVBus504377_production": {
      "bus": "28_LVBus504377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504378_consumption": {
      "bus": "28_LVBus504378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1168.7759931506905,
        3012.481925440851,
        652.7669346008709
      ],
      "q_nom": [
        350.63279794520713,
        903.7445776322552,
        195.83008038026125
      ]
    },
    "28_LVBus504378_production": {
      "bus": "28_LVBus504378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504379_consumption": {
      "bus": "28_LVBus504379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504379_production": {
      "bus": "28_LVBus504379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504380_consumption": {
      "bus": "28_LVBus504380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        840.5665095934045,
        1790.407519591648,
        0.0
      ],
      "q_nom": [
        252.16995287802132,
        537.1222558774944,
        0.0
      ]
    },
    "28_LVBus504380_production": {
      "bus": "28_LVBus504380",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504368_consumption": {
      "bus": "28_LVBus504368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504368_production": {
      "bus": "28_LVBus504368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504369_consumption": {
      "bus": "28_LVBus504369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5740.5699422979,
        2856.251729916399,
        1739.9645671627527
      ],
      "q_nom": [
        1722.1709826893698,
        856.8755189749197,
        521.9893701488257
      ]
    },
    "28_LVBus504369_production": {
      "bus": "28_LVBus504369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504370_consumption": {
      "bus": "28_LVBus504370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2457.577125136276,
        2457.577125136276,
        2457.577125136276
      ],
      "q_nom": [
        737.2731375408829,
        737.2731375408829,
        737.2731375408829
      ]
    },
    "28_LVBus504370_production": {
      "bus": "28_LVBus504370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504371_consumption": {
      "bus": "28_LVBus504371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        945.1928621604995,
        945.1928621604995,
        945.1928621604995
      ],
      "q_nom": [
        283.5578586481499,
        283.5578586481499,
        283.5578586481499
      ]
    },
    "28_LVBus504371_production": {
      "bus": "28_LVBus504371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504373_consumption": {
      "bus": "28_LVBus504373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2138.85411780946,
        0.0,
        0.0
      ],
      "q_nom": [
        641.656235342838,
        0.0,
        0.0
      ]
    },
    "28_LVBus504373_production": {
      "bus": "28_LVBus504373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus947713_consumption": {
      "bus": "28_LVBus947713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1630.079865243655,
        1067.9037239487207
      ],
      "q_nom": [
        0.0,
        489.0239595730965,
        320.3711171846162
      ]
    },
    "28_LVBus947713_production": {
      "bus": "28_LVBus947713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504372_consumption": {
      "bus": "28_LVBus504372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504372_production": {
      "bus": "28_LVBus504372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504546_consumption": {
      "bus": "28_LVBus504546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1021.2220757020659,
        3109.767411631006,
        8913.643831619489
      ],
      "q_nom": [
        306.36662271061977,
        932.9302234893017,
        2674.0931494858464
      ]
    },
    "28_LVBus504546_production": {
      "bus": "28_LVBus504546",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504547_consumption": {
      "bus": "28_LVBus504547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3594.3489277799963,
        0.0,
        0.0
      ],
      "q_nom": [
        1078.304678333999,
        0.0,
        0.0
      ]
    },
    "28_LVBus504547_production": {
      "bus": "28_LVBus504547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504548_consumption": {
      "bus": "28_LVBus504548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5661.867485876613,
        10644.091822775696,
        6387.064092949448
      ],
      "q_nom": [
        1698.5602457629836,
        3193.2275468327084,
        1916.1192278848343
      ]
    },
    "28_LVBus504548_production": {
      "bus": "28_LVBus504548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504549_consumption": {
      "bus": "28_LVBus504549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3705.7453935439457
      ],
      "q_nom": [
        0.0,
        0.0,
        1111.7236180631837
      ]
    },
    "28_LVBus504549_production": {
      "bus": "28_LVBus504549",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504716_consumption": {
      "bus": "28_LVBus504716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2019.9181240509736,
        2019.9181240509736,
        3438.69201069269
      ],
      "q_nom": [
        605.975437215292,
        605.975437215292,
        1031.607603207807
      ]
    },
    "28_LVBus504716_production": {
      "bus": "28_LVBus504716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504718_consumption": {
      "bus": "28_LVBus504718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10225.661799831054,
        4053.786577361772,
        0.0
      ],
      "q_nom": [
        3067.698539949316,
        1216.1359732085316,
        0.0
      ]
    },
    "28_LVBus504718_production": {
      "bus": "28_LVBus504718",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504719_consumption": {
      "bus": "28_LVBus504719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2886.9087463783962,
        4763.943321635977,
        0.0
      ],
      "q_nom": [
        866.0726239135189,
        1429.182996490793,
        0.0
      ]
    },
    "28_LVBus504719_production": {
      "bus": "28_LVBus504719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504720_consumption": {
      "bus": "28_LVBus504720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6295.206225290379,
        1612.7130872361124,
        4755.506992470678
      ],
      "q_nom": [
        1888.5618675871135,
        483.8139261708337,
        1426.6520977412033
      ]
    },
    "28_LVBus504720_production": {
      "bus": "28_LVBus504720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504722_consumption": {
      "bus": "28_LVBus504722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6294.40705569577
      ],
      "q_nom": [
        0.0,
        0.0,
        1888.322116708731
      ]
    },
    "28_LVBus504722_production": {
      "bus": "28_LVBus504722",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504721_consumption": {
      "bus": "28_LVBus504721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8634.531620515567,
        0.0,
        3996.4838844883643
      ],
      "q_nom": [
        2590.35948615467,
        0.0,
        1198.9451653465092
      ]
    },
    "28_LVBus504721_production": {
      "bus": "28_LVBus504721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504724_consumption": {
      "bus": "28_LVBus504724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1029.2782878728851,
        0.0,
        4405.1342321430375
      ],
      "q_nom": [
        308.7834863618655,
        0.0,
        1321.5402696429112
      ]
    },
    "28_LVBus504724_production": {
      "bus": "28_LVBus504724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504725_consumption": {
      "bus": "28_LVBus504725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2245.401848891937,
        0.0,
        3933.04953681741
      ],
      "q_nom": [
        673.620554667581,
        0.0,
        1179.914861045223
      ]
    },
    "28_LVBus504725_production": {
      "bus": "28_LVBus504725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504723_consumption": {
      "bus": "28_LVBus504723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504723_production": {
      "bus": "28_LVBus504723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504727_consumption": {
      "bus": "28_LVBus504727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3145.413949921296,
        0.0,
        0.0
      ],
      "q_nom": [
        943.6241849763887,
        0.0,
        0.0
      ]
    },
    "28_LVBus504727_production": {
      "bus": "28_LVBus504727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504729_consumption": {
      "bus": "28_LVBus504729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4317.327338524201,
        9063.43830811864,
        3735.8518981608745
      ],
      "q_nom": [
        1295.1982015572603,
        2719.031492435592,
        1120.7555694482623
      ]
    },
    "28_LVBus504729_production": {
      "bus": "28_LVBus504729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504731_consumption": {
      "bus": "28_LVBus504731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        117.4060096580773,
        117.4060096580773,
        117.4060096580773
      ],
      "q_nom": [
        35.22180289742319,
        35.22180289742319,
        35.22180289742319
      ]
    },
    "28_LVBus504731_production": {
      "bus": "28_LVBus504731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504733_consumption": {
      "bus": "28_LVBus504733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        883.4473104444194,
        4564.493920108463
      ],
      "q_nom": [
        0.0,
        265.0341931333258,
        1369.3481760325387
      ]
    },
    "28_LVBus504733_production": {
      "bus": "28_LVBus504733",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504732_consumption": {
      "bus": "28_LVBus504732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3114.424382908541,
        0.0
      ],
      "q_nom": [
        0.0,
        934.3273148725622,
        0.0
      ]
    },
    "28_LVBus504732_production": {
      "bus": "28_LVBus504732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504734_consumption": {
      "bus": "28_LVBus504734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        362.10795129246515,
        0.0,
        0.0
      ],
      "q_nom": [
        108.63238538773955,
        0.0,
        0.0
      ]
    },
    "28_LVBus504734_production": {
      "bus": "28_LVBus504734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504730_consumption": {
      "bus": "28_LVBus504730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        934.8452146385873,
        606.187738274593,
        2892.430822938287
      ],
      "q_nom": [
        280.4535643915762,
        181.8563214823779,
        867.729246881486
      ]
    },
    "28_LVBus504730_production": {
      "bus": "28_LVBus504730",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504728_consumption": {
      "bus": "28_LVBus504728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3498.79182056247,
        6883.903698986396
      ],
      "q_nom": [
        0.0,
        1049.637546168741,
        2065.171109695919
      ]
    },
    "28_LVBus504728_production": {
      "bus": "28_LVBus504728",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504477_consumption": {
      "bus": "28_LVBus504477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504477_production": {
      "bus": "28_LVBus504477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504478_consumption": {
      "bus": "28_LVBus504478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504478_production": {
      "bus": "28_LVBus504478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus870099_consumption": {
      "bus": "28_LVBus870099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus870099_production": {
      "bus": "28_LVBus870099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504470_consumption": {
      "bus": "28_LVBus504470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504470_production": {
      "bus": "28_LVBus504470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504475_consumption": {
      "bus": "28_LVBus504475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504475_production": {
      "bus": "28_LVBus504475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504471_consumption": {
      "bus": "28_LVBus504471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1689.5699368023961
      ],
      "q_nom": [
        0.0,
        0.0,
        506.8709810407188
      ]
    },
    "28_LVBus504471_production": {
      "bus": "28_LVBus504471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504472_consumption": {
      "bus": "28_LVBus504472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504472_production": {
      "bus": "28_LVBus504472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504473_consumption": {
      "bus": "28_LVBus504473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4616.3638458560845,
        5384.011946206787,
        0.0
      ],
      "q_nom": [
        1384.9091537568254,
        1615.203583862036,
        0.0
      ]
    },
    "28_LVBus504473_production": {
      "bus": "28_LVBus504473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504474_consumption": {
      "bus": "28_LVBus504474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3710.808839201985,
        0.0,
        0.0
      ],
      "q_nom": [
        1113.2426517605954,
        0.0,
        0.0
      ]
    },
    "28_LVBus504474_production": {
      "bus": "28_LVBus504474",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504845_consumption": {
      "bus": "28_LVBus504845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2458.4707103549463,
        0.0,
        1779.210353310917
      ],
      "q_nom": [
        737.5412131064838,
        0.0,
        533.7631059932751
      ]
    },
    "28_LVBus504845_production": {
      "bus": "28_LVBus504845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897506_consumption": {
      "bus": "28_LVBus897506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9148.438653993671,
        2345.4490268231625,
        0.0
      ],
      "q_nom": [
        2744.5315961981014,
        703.6347080469487,
        0.0
      ]
    },
    "28_LVBus897506_production": {
      "bus": "28_LVBus897506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897514_consumption": {
      "bus": "28_LVBus897514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897514_production": {
      "bus": "28_LVBus897514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897507_consumption": {
      "bus": "28_LVBus897507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3329.168550316776
      ],
      "q_nom": [
        0.0,
        0.0,
        998.7505650950327
      ]
    },
    "28_LVBus897507_production": {
      "bus": "28_LVBus897507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897512_consumption": {
      "bus": "28_LVBus897512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6202.544694423286,
        881.1173398758953
      ],
      "q_nom": [
        0.0,
        1860.7634083269859,
        264.33520196276856
      ]
    },
    "28_LVBus897512_production": {
      "bus": "28_LVBus897512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897508_consumption": {
      "bus": "28_LVBus897508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4014.8951421926754,
        0.0,
        0.0
      ],
      "q_nom": [
        1204.4685426578026,
        0.0,
        0.0
      ]
    },
    "28_LVBus897508_production": {
      "bus": "28_LVBus897508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897509_consumption": {
      "bus": "28_LVBus897509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897509_production": {
      "bus": "28_LVBus897509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897510_consumption": {
      "bus": "28_LVBus897510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        653.2783430631429,
        1664.9351895334378,
        1977.288417126263
      ],
      "q_nom": [
        195.98350291894286,
        499.4805568600313,
        593.1865251378789
      ]
    },
    "28_LVBus897510_production": {
      "bus": "28_LVBus897510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897511_consumption": {
      "bus": "28_LVBus897511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2683.1721655395722,
        3103.8713388813776,
        0.0
      ],
      "q_nom": [
        804.9516496618717,
        931.1614016644132,
        0.0
      ]
    },
    "28_LVBus897511_production": {
      "bus": "28_LVBus897511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus897513_consumption": {
      "bus": "28_LVBus897513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1325.8224004471892,
        2024.659904806265,
        0.0
      ],
      "q_nom": [
        397.74672013415676,
        607.3979714418795,
        0.0
      ]
    },
    "28_LVBus897513_production": {
      "bus": "28_LVBus897513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504842_consumption": {
      "bus": "28_LVBus504842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504842_production": {
      "bus": "28_LVBus504842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504843_consumption": {
      "bus": "28_LVBus504843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4548.164786580687,
        0.0
      ],
      "q_nom": [
        0.0,
        1364.4494359742062,
        0.0
      ]
    },
    "28_LVBus504843_production": {
      "bus": "28_LVBus504843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504831_consumption": {
      "bus": "28_LVBus504831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5747.704874284634
      ],
      "q_nom": [
        0.0,
        0.0,
        1724.31146228539
      ]
    },
    "28_LVBus504831_production": {
      "bus": "28_LVBus504831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504832_consumption": {
      "bus": "28_LVBus504832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4135.222831097412,
        0.0,
        8646.010414240849
      ],
      "q_nom": [
        1240.5668493292237,
        0.0,
        2593.8031242722545
      ]
    },
    "28_LVBus504832_production": {
      "bus": "28_LVBus504832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504836_consumption": {
      "bus": "28_LVBus504836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2928.604641103948,
        0.0,
        0.0
      ],
      "q_nom": [
        878.5813923311844,
        0.0,
        0.0
      ]
    },
    "28_LVBus504836_production": {
      "bus": "28_LVBus504836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus870429_consumption": {
      "bus": "28_LVBus870429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7029.097433401081,
        3014.1562905937503,
        3014.1562905937503
      ],
      "q_nom": [
        2108.729230020324,
        904.2468871781251,
        904.2468871781251
      ]
    },
    "28_LVBus870429_production": {
      "bus": "28_LVBus870429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504833_consumption": {
      "bus": "28_LVBus504833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5615.263874403216,
        0.0
      ],
      "q_nom": [
        0.0,
        1684.5791623209645,
        0.0
      ]
    },
    "28_LVBus504833_production": {
      "bus": "28_LVBus504833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504834_consumption": {
      "bus": "28_LVBus504834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504834_production": {
      "bus": "28_LVBus504834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504835_consumption": {
      "bus": "28_LVBus504835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504835_production": {
      "bus": "28_LVBus504835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504837_consumption": {
      "bus": "28_LVBus504837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4985.926829009951,
        8358.479211185506,
        7675.898238025992
      ],
      "q_nom": [
        1495.7780487029852,
        2507.5437633556517,
        2302.7694714077975
      ]
    },
    "28_LVBus504837_production": {
      "bus": "28_LVBus504837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504838_consumption": {
      "bus": "28_LVBus504838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5777.431044644249,
        3793.1368785329028,
        0.0
      ],
      "q_nom": [
        1733.2293133932747,
        1137.9410635598708,
        0.0
      ]
    },
    "28_LVBus504838_production": {
      "bus": "28_LVBus504838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504840_consumption": {
      "bus": "28_LVBus504840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2842.5327205517788,
        3452.9890502289877,
        3032.484179918107
      ],
      "q_nom": [
        852.7598161655336,
        1035.8967150686963,
        909.7452539754321
      ]
    },
    "28_LVBus504840_production": {
      "bus": "28_LVBus504840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504839_consumption": {
      "bus": "28_LVBus504839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6651.820199446811,
        2501.223310429976,
        5775.761044120451
      ],
      "q_nom": [
        1995.5460598340433,
        750.3669931289928,
        1732.7283132361351
      ]
    },
    "28_LVBus504839_production": {
      "bus": "28_LVBus504839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504829_consumption": {
      "bus": "28_LVBus504829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504829_production": {
      "bus": "28_LVBus504829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus886203_consumption": {
      "bus": "28_LVBus886203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4352.8847058756555,
        0.0,
        485.56608024349777
      ],
      "q_nom": [
        1305.8654117626966,
        0.0,
        145.6698240730493
      ]
    },
    "28_LVBus886203_production": {
      "bus": "28_LVBus886203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus886204_consumption": {
      "bus": "28_LVBus886204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5825.9394795223,
        5994.745566593504,
        0.0
      ],
      "q_nom": [
        1747.7818438566899,
        1798.423669978051,
        0.0
      ]
    },
    "28_LVBus886204_production": {
      "bus": "28_LVBus886204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus886205_consumption": {
      "bus": "28_LVBus886205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2008.0400205669748,
        2722.5491371270414,
        4299.44176725085
      ],
      "q_nom": [
        602.4120061700925,
        816.7647411381124,
        1289.832530175255
      ]
    },
    "28_LVBus886205_production": {
      "bus": "28_LVBus886205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus868674_consumption": {
      "bus": "28_LVBus868674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus868674_production": {
      "bus": "28_LVBus868674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus926569_consumption": {
      "bus": "28_LVBus926569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus926569_production": {
      "bus": "28_LVBus926569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus951988_consumption": {
      "bus": "28_LVBus951988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        210.43897550604788,
        210.43897550604788,
        2373.270059847017
      ],
      "q_nom": [
        63.13169265181436,
        63.13169265181436,
        711.981017954105
      ]
    },
    "28_LVBus951988_production": {
      "bus": "28_LVBus951988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus951989_consumption": {
      "bus": "28_LVBus951989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9663.16569918129,
        3798.3013593840788,
        2111.604278561138
      ],
      "q_nom": [
        2898.949709754387,
        1139.4904078152235,
        633.4812835683414
      ]
    },
    "28_LVBus951989_production": {
      "bus": "28_LVBus951989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504738_consumption": {
      "bus": "28_LVBus504738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7035.44592082633,
        3694.47243449037,
        2581.449446582396
      ],
      "q_nom": [
        2110.633776247899,
        1108.3417303471108,
        774.4348339747188
      ]
    },
    "28_LVBus504738_production": {
      "bus": "28_LVBus504738",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504746_consumption": {
      "bus": "28_LVBus504746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504746_production": {
      "bus": "28_LVBus504746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504747_consumption": {
      "bus": "28_LVBus504747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4869.112334021512,
        1215.877726410456,
        0.0
      ],
      "q_nom": [
        1460.7337002064535,
        364.7633179231368,
        0.0
      ]
    },
    "28_LVBus504747_production": {
      "bus": "28_LVBus504747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504742_consumption": {
      "bus": "28_LVBus504742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7485.979215954281,
        0.0,
        0.0
      ],
      "q_nom": [
        2245.793764786284,
        0.0,
        0.0
      ]
    },
    "28_LVBus504742_production": {
      "bus": "28_LVBus504742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504744_consumption": {
      "bus": "28_LVBus504744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        526.5165092548602
      ],
      "q_nom": [
        0.0,
        0.0,
        157.95495277645807
      ]
    },
    "28_LVBus504744_production": {
      "bus": "28_LVBus504744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504745_consumption": {
      "bus": "28_LVBus504745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        595.3278661816878,
        6057.008105475114,
        5208.374910095859
      ],
      "q_nom": [
        178.59835985450633,
        1817.102431642534,
        1562.5124730287578
      ]
    },
    "28_LVBus504745_production": {
      "bus": "28_LVBus504745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504743_consumption": {
      "bus": "28_LVBus504743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        431.2314859835659,
        4923.395452988764,
        3172.8738114990088
      ],
      "q_nom": [
        129.36944579506977,
        1477.0186358966291,
        951.8621434497026
      ]
    },
    "28_LVBus504743_production": {
      "bus": "28_LVBus504743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504739_consumption": {
      "bus": "28_LVBus504739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1762.0414490717992,
        1298.9618739951452,
        0.0
      ],
      "q_nom": [
        528.6124347215398,
        389.68856219854354,
        0.0
      ]
    },
    "28_LVBus504739_production": {
      "bus": "28_LVBus504739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504740_consumption": {
      "bus": "28_LVBus504740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1777.590608493311,
        6880.931517768208,
        0.0
      ],
      "q_nom": [
        533.2771825479933,
        2064.2794553304625,
        0.0
      ]
    },
    "28_LVBus504740_production": {
      "bus": "28_LVBus504740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504741_consumption": {
      "bus": "28_LVBus504741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2860.5109596792886,
        1479.288702015772,
        1479.288702015772
      ],
      "q_nom": [
        858.1532879037866,
        443.7866106047316,
        443.7866106047316
      ]
    },
    "28_LVBus504741_production": {
      "bus": "28_LVBus504741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504516_consumption": {
      "bus": "28_LVBus504516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2645.440630614965,
        0.0
      ],
      "q_nom": [
        0.0,
        793.6321891844894,
        0.0
      ]
    },
    "28_LVBus504516_production": {
      "bus": "28_LVBus504516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus928082_consumption": {
      "bus": "28_LVBus928082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5539.287950923709,
        5539.287950923709,
        5539.287950923709
      ],
      "q_nom": [
        1661.7863852771127,
        1661.7863852771127,
        1661.7863852771127
      ]
    },
    "28_LVBus928082_production": {
      "bus": "28_LVBus928082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus953232_consumption": {
      "bus": "28_LVBus953232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1636.100523912675,
        4375.547223050314,
        0.0
      ],
      "q_nom": [
        490.8301571738025,
        1312.664166915094,
        0.0
      ]
    },
    "28_LVBus953232_production": {
      "bus": "28_LVBus953232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504514_consumption": {
      "bus": "28_LVBus504514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        550.5259967926204,
        550.5259967926204,
        550.5259967926204
      ],
      "q_nom": [
        165.1577990377861,
        165.1577990377861,
        165.1577990377861
      ]
    },
    "28_LVBus504514_production": {
      "bus": "28_LVBus504514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus905817_consumption": {
      "bus": "28_LVBus905817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus905817_production": {
      "bus": "28_LVBus905817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus949862_consumption": {
      "bus": "28_LVBus949862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1926.4477993300802,
        3427.9789532854556,
        1926.4477993300802
      ],
      "q_nom": [
        577.9343397990241,
        1028.3936859856367,
        577.9343397990241
      ]
    },
    "28_LVBus949862_production": {
      "bus": "28_LVBus949862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus872006_consumption": {
      "bus": "28_LVBus872006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        829.869387344087,
        2728.49146331083
      ],
      "q_nom": [
        0.0,
        248.9608162032261,
        818.547438993249
      ]
    },
    "28_LVBus872006_production": {
      "bus": "28_LVBus872006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus954082_consumption": {
      "bus": "28_LVBus954082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7201.344528201401,
        1488.164082374396,
        6565.469164434829
      ],
      "q_nom": [
        2160.4033584604203,
        446.44922471231877,
        1969.6407493304484
      ]
    },
    "28_LVBus954082_production": {
      "bus": "28_LVBus954082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504640_consumption": {
      "bus": "28_LVBus504640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7916.193306617004,
        693.4561643245755,
        1183.6599771509468
      ],
      "q_nom": [
        2374.8579919851013,
        208.03684929737264,
        355.097993145284
      ]
    },
    "28_LVBus504640_production": {
      "bus": "28_LVBus504640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504641_consumption": {
      "bus": "28_LVBus504641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3110.5433612338607,
        604.9437659176912,
        625.5291584615521
      ],
      "q_nom": [
        933.1630083701582,
        181.48312977530733,
        187.65874753846563
      ]
    },
    "28_LVBus504641_production": {
      "bus": "28_LVBus504641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504631_consumption": {
      "bus": "28_LVBus504631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2864.731589002281,
        781.7607475375737
      ],
      "q_nom": [
        0.0,
        859.4194767006843,
        234.5282242612721
      ]
    },
    "28_LVBus504631_production": {
      "bus": "28_LVBus504631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504638_consumption": {
      "bus": "28_LVBus504638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3489.577131557004,
        791.2636073438367
      ],
      "q_nom": [
        0.0,
        1046.8731394671013,
        237.379082203151
      ]
    },
    "28_LVBus504638_production": {
      "bus": "28_LVBus504638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504632_consumption": {
      "bus": "28_LVBus504632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6685.645154451295,
        0.0
      ],
      "q_nom": [
        0.0,
        2005.6935463353884,
        0.0
      ]
    },
    "28_LVBus504632_production": {
      "bus": "28_LVBus504632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504633_consumption": {
      "bus": "28_LVBus504633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4304.451599394874
      ],
      "q_nom": [
        0.0,
        0.0,
        1291.3354798184623
      ]
    },
    "28_LVBus504633_production": {
      "bus": "28_LVBus504633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504636_consumption": {
      "bus": "28_LVBus504636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        857.3729313978007,
        509.0200083161546
      ],
      "q_nom": [
        0.0,
        257.2118794193402,
        152.70600249484636
      ]
    },
    "28_LVBus504636_production": {
      "bus": "28_LVBus504636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504637_consumption": {
      "bus": "28_LVBus504637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4880.77283470947,
        13514.208422989872,
        4708.614920362873
      ],
      "q_nom": [
        1464.231850412841,
        4054.2625268969614,
        1412.5844761088617
      ]
    },
    "28_LVBus504637_production": {
      "bus": "28_LVBus504637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504634_consumption": {
      "bus": "28_LVBus504634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504634_production": {
      "bus": "28_LVBus504634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504635_consumption": {
      "bus": "28_LVBus504635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1722.4094167078629,
        0.0
      ],
      "q_nom": [
        0.0,
        516.7228250123588,
        0.0
      ]
    },
    "28_LVBus504635_production": {
      "bus": "28_LVBus504635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504626_consumption": {
      "bus": "28_LVBus504626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4414.766955837193,
        1349.8513915605845
      ],
      "q_nom": [
        0.0,
        1324.4300867511577,
        404.9554174681753
      ]
    },
    "28_LVBus504626_production": {
      "bus": "28_LVBus504626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504627_consumption": {
      "bus": "28_LVBus504627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1158.4658648833163,
        483.5275151775072,
        1796.1151776203674
      ],
      "q_nom": [
        347.53975946499486,
        145.05825455325217,
        538.8345532861102
      ]
    },
    "28_LVBus504627_production": {
      "bus": "28_LVBus504627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504629_consumption": {
      "bus": "28_LVBus504629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1306.2050016307946,
        5303.717399501643,
        796.8032905369677
      ],
      "q_nom": [
        391.8615004892384,
        1591.1152198504928,
        239.0409871610903
      ]
    },
    "28_LVBus504629_production": {
      "bus": "28_LVBus504629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504628_consumption": {
      "bus": "28_LVBus504628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5830.86080903124,
        6141.313450744608,
        0.0
      ],
      "q_nom": [
        1749.2582427093719,
        1842.3940352233824,
        0.0
      ]
    },
    "28_LVBus504628_production": {
      "bus": "28_LVBus504628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504621_consumption": {
      "bus": "28_LVBus504621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1730.1290761695689
      ],
      "q_nom": [
        0.0,
        0.0,
        519.0387228508706
      ]
    },
    "28_LVBus504621_production": {
      "bus": "28_LVBus504621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504622_consumption": {
      "bus": "28_LVBus504622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.0724031449722,
        0.0,
        4923.454293199748
      ],
      "q_nom": [
        232.22172094349165,
        0.0,
        1477.0362879599243
      ]
    },
    "28_LVBus504622_production": {
      "bus": "28_LVBus504622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504623_consumption": {
      "bus": "28_LVBus504623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4793.580834860789,
        0.0,
        8089.281790485537
      ],
      "q_nom": [
        1438.0742504582365,
        0.0,
        2426.784537145661
      ]
    },
    "28_LVBus504623_production": {
      "bus": "28_LVBus504623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504624_consumption": {
      "bus": "28_LVBus504624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2405.655825145888,
        1182.6441415994545,
        1635.9812440059764
      ],
      "q_nom": [
        721.6967475437663,
        354.79324247983635,
        490.7943732017929
      ]
    },
    "28_LVBus504624_production": {
      "bus": "28_LVBus504624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504680_consumption": {
      "bus": "28_LVBus504680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2937.46166954469,
        2864.3343137816532
      ],
      "q_nom": [
        0.0,
        881.2385008634069,
        859.300294134496
      ]
    },
    "28_LVBus504680_production": {
      "bus": "28_LVBus504680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504681_consumption": {
      "bus": "28_LVBus504681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2625.376903624784,
        1974.5311393343807,
        0.0
      ],
      "q_nom": [
        787.6130710874352,
        592.3593418003142,
        0.0
      ]
    },
    "28_LVBus504681_production": {
      "bus": "28_LVBus504681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504682_consumption": {
      "bus": "28_LVBus504682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2028.9490813618117,
        0.0,
        0.0
      ],
      "q_nom": [
        608.6847244085435,
        0.0,
        0.0
      ]
    },
    "28_LVBus504682_production": {
      "bus": "28_LVBus504682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504683_consumption": {
      "bus": "28_LVBus504683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        470.00985737664075,
        1463.960349179824,
        1032.6774593137666
      ],
      "q_nom": [
        141.00295721299221,
        439.18810475394724,
        309.80323779413
      ]
    },
    "28_LVBus504683_production": {
      "bus": "28_LVBus504683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504685_consumption": {
      "bus": "28_LVBus504685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1494.2599218797443,
        954.2128916265175,
        711.3633052062222
      ],
      "q_nom": [
        448.2779765639233,
        286.2638674879552,
        213.40899156186666
      ]
    },
    "28_LVBus504685_production": {
      "bus": "28_LVBus504685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504686_consumption": {
      "bus": "28_LVBus504686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1071.5403050640043,
        400.0779965883476,
        991.7432450736849
      ],
      "q_nom": [
        321.4620915192013,
        120.02339897650428,
        297.5229735221055
      ]
    },
    "28_LVBus504686_production": {
      "bus": "28_LVBus504686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504684_consumption": {
      "bus": "28_LVBus504684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1208.785736372739,
        0.0,
        0.0
      ],
      "q_nom": [
        362.6357209118217,
        0.0,
        0.0
      ]
    },
    "28_LVBus504684_production": {
      "bus": "28_LVBus504684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504687_consumption": {
      "bus": "28_LVBus504687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        717.1700717540501,
        1813.8234735417511,
        0.0
      ],
      "q_nom": [
        215.15102152621503,
        544.1470420625253,
        0.0
      ]
    },
    "28_LVBus504687_production": {
      "bus": "28_LVBus504687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504688_consumption": {
      "bus": "28_LVBus504688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504688_production": {
      "bus": "28_LVBus504688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504697_consumption": {
      "bus": "28_LVBus504697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504697_production": {
      "bus": "28_LVBus504697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504698_consumption": {
      "bus": "28_LVBus504698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2950.2372484178522,
        2345.9464352043474,
        1621.1999504387652
      ],
      "q_nom": [
        885.0711745253557,
        703.7839305613041,
        486.3599851316295
      ]
    },
    "28_LVBus504698_production": {
      "bus": "28_LVBus504698",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504689_consumption": {
      "bus": "28_LVBus504689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1630.8596005807171,
        3265.5477725430105,
        0.0
      ],
      "q_nom": [
        489.25788017421513,
        979.6643317629031,
        0.0
      ]
    },
    "28_LVBus504689_production": {
      "bus": "28_LVBus504689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504690_consumption": {
      "bus": "28_LVBus504690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1004.4592690021447,
        1845.421095497228
      ],
      "q_nom": [
        0.0,
        301.3377807006434,
        553.6263286491684
      ]
    },
    "28_LVBus504690_production": {
      "bus": "28_LVBus504690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504696_consumption": {
      "bus": "28_LVBus504696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3418.564635475146,
        428.3829898843502,
        0.0
      ],
      "q_nom": [
        1025.5693906425438,
        128.51489696530504,
        0.0
      ]
    },
    "28_LVBus504696_production": {
      "bus": "28_LVBus504696",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504691_consumption": {
      "bus": "28_LVBus504691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2893.9884904344317,
        0.0,
        0.0
      ],
      "q_nom": [
        868.1965471303295,
        0.0,
        0.0
      ]
    },
    "28_LVBus504691_production": {
      "bus": "28_LVBus504691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504692_consumption": {
      "bus": "28_LVBus504692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2292.083967102447,
        1095.5540359173513,
        2528.8432201520177
      ],
      "q_nom": [
        687.625190130734,
        328.66621077520534,
        758.6529660456052
      ]
    },
    "28_LVBus504692_production": {
      "bus": "28_LVBus504692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504694_consumption": {
      "bus": "28_LVBus504694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1880.0856027302002,
        4156.133834440518
      ],
      "q_nom": [
        0.0,
        564.0256808190601,
        1246.8401503321552
      ]
    },
    "28_LVBus504694_production": {
      "bus": "28_LVBus504694",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504695_consumption": {
      "bus": "28_LVBus504695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4735.349209959546,
        3056.4422329958315,
        5030.149047030873
      ],
      "q_nom": [
        1420.6047629878638,
        916.9326698987494,
        1509.0447141092618
      ]
    },
    "28_LVBus504695_production": {
      "bus": "28_LVBus504695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504693_consumption": {
      "bus": "28_LVBus504693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4944.520243409625,
        977.3307986034717,
        2581.2902386753185
      ],
      "q_nom": [
        1483.3560730228876,
        293.1992395810415,
        774.3870716025955
      ]
    },
    "28_LVBus504693_production": {
      "bus": "28_LVBus504693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504674_consumption": {
      "bus": "28_LVBus504674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5331.365401832751,
        0.0
      ],
      "q_nom": [
        0.0,
        1599.4096205498251,
        0.0
      ]
    },
    "28_LVBus504674_production": {
      "bus": "28_LVBus504674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504675_consumption": {
      "bus": "28_LVBus504675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6583.469935816778,
        4889.7837204144025
      ],
      "q_nom": [
        0.0,
        1975.0409807450333,
        1466.9351161243208
      ]
    },
    "28_LVBus504675_production": {
      "bus": "28_LVBus504675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504676_consumption": {
      "bus": "28_LVBus504676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        336.8960982642405
      ],
      "q_nom": [
        0.0,
        0.0,
        101.06882947927214
      ]
    },
    "28_LVBus504676_production": {
      "bus": "28_LVBus504676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504677_consumption": {
      "bus": "28_LVBus504677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5647.882470685026,
        0.0,
        3836.6226621152737
      ],
      "q_nom": [
        1694.364741205508,
        0.0,
        1150.986798634582
      ]
    },
    "28_LVBus504677_production": {
      "bus": "28_LVBus504677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504678_consumption": {
      "bus": "28_LVBus504678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504678_production": {
      "bus": "28_LVBus504678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504672_consumption": {
      "bus": "28_LVBus504672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504672_production": {
      "bus": "28_LVBus504672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504667_consumption": {
      "bus": "28_LVBus504667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4554.3984397236245,
        3034.9923865291585
      ],
      "q_nom": [
        0.0,
        1366.3195319170873,
        910.4977159587476
      ]
    },
    "28_LVBus504667_production": {
      "bus": "28_LVBus504667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504668_consumption": {
      "bus": "28_LVBus504668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3779.7943923462212,
        8138.92118840688
      ],
      "q_nom": [
        0.0,
        1133.9383177038662,
        2441.676356522064
      ]
    },
    "28_LVBus504668_production": {
      "bus": "28_LVBus504668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504669_consumption": {
      "bus": "28_LVBus504669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5685.353813424443,
        0.0,
        4165.945373217772
      ],
      "q_nom": [
        1705.6061440273327,
        0.0,
        1249.7836119653314
      ]
    },
    "28_LVBus504669_production": {
      "bus": "28_LVBus504669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504670_consumption": {
      "bus": "28_LVBus504670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12319.23477595901,
        3438.361072768224,
        12775.173433280464
      ],
      "q_nom": [
        3695.7704327877027,
        1031.5083218304671,
        3832.552029984139
      ]
    },
    "28_LVBus504670_production": {
      "bus": "28_LVBus504670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504443_consumption": {
      "bus": "28_LVBus504443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4533.6863001400025,
        645.5328564943915
      ],
      "q_nom": [
        0.0,
        1360.1058900420007,
        193.65985694831744
      ]
    },
    "28_LVBus504443_production": {
      "bus": "28_LVBus504443",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504448_consumption": {
      "bus": "28_LVBus504448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8305.590271680503,
        0.0
      ],
      "q_nom": [
        0.0,
        2491.677081504151,
        0.0
      ]
    },
    "28_LVBus504448_production": {
      "bus": "28_LVBus504448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504449_consumption": {
      "bus": "28_LVBus504449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1122.3817320364515,
        1841.1170302506089,
        1800.8301065022479
      ],
      "q_nom": [
        336.71451961093544,
        552.3351090751827,
        540.2490319506743
      ]
    },
    "28_LVBus504449_production": {
      "bus": "28_LVBus504449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504447_consumption": {
      "bus": "28_LVBus504447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1883.8469890473593,
        0.0,
        1478.1449670165066
      ],
      "q_nom": [
        565.1540967142078,
        0.0,
        443.443490104952
      ]
    },
    "28_LVBus504447_production": {
      "bus": "28_LVBus504447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504444_consumption": {
      "bus": "28_LVBus504444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2193.339396662814,
        0.0
      ],
      "q_nom": [
        0.0,
        658.0018189988442,
        0.0
      ]
    },
    "28_LVBus504444_production": {
      "bus": "28_LVBus504444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504445_consumption": {
      "bus": "28_LVBus504445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504445_production": {
      "bus": "28_LVBus504445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "28_LVBus504446_consumption": {
      "bus": "28_LVBus504446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19940.90502145805,
        19940.90502145805,
        19940.90502145805
      ],
      "q_nom": [
        5982.271506437414,
        5982.271506437414,
        5982.271506437414
      ]
    },
    "28_LVBus504446_production": {
      "bus": "28_LVBus504446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "28_CAMPE",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:28_MVLV09848_Transformer": {
      "bus": "28_MVLV09848",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV73701_Transformer": {
      "bus": "28_MVLV73701",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV18180_Transformer": {
      "bus": "28_MVLV18180",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV59797_Transformer": {
      "bus": "28_MVLV59797",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV59517_Transformer": {
      "bus": "28_MVLV59517",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV73713_Transformer": {
      "bus": "28_MVLV73713",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV41662_Transformer": {
      "bus": "28_MVLV41662",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV44712_Transformer": {
      "bus": "28_MVLV44712",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV41100_Transformer": {
      "bus": "28_MVLV41100",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV21267_Transformer": {
      "bus": "28_MVLV21267",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV09518_Transformer": {
      "bus": "28_MVLV09518",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV67546_Transformer": {
      "bus": "28_MVLV67546",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV21266_Transformer": {
      "bus": "28_MVLV21266",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV53861_Transformer": {
      "bus": "28_MVLV53861",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV56658_Transformer": {
      "bus": "28_MVLV56658",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV74669_Transformer": {
      "bus": "28_MVLV74669",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV26240_Transformer": {
      "bus": "28_MVLV26240",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV32810_Transformer": {
      "bus": "28_MVLV32810",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV45378_Transformer": {
      "bus": "28_MVLV45378",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV69934_Transformer": {
      "bus": "28_MVLV69934",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV07620_Transformer": {
      "bus": "28_MVLV07620",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV07590_Transformer": {
      "bus": "28_MVLV07590",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV22343_Transformer": {
      "bus": "28_MVLV22343",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV47486_Transformer": {
      "bus": "28_MVLV47486",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV84073_Transformer": {
      "bus": "28_MVLV84073",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV07575_Transformer": {
      "bus": "28_MVLV07575",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV49233_Transformer": {
      "bus": "28_MVLV49233",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV44713_Transformer": {
      "bus": "28_MVLV44713",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV55275_Transformer": {
      "bus": "28_MVLV55275",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV43819_Transformer": {
      "bus": "28_MVLV43819",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV19961_Transformer": {
      "bus": "28_MVLV19961",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV56987_Transformer": {
      "bus": "28_MVLV56987",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV11769_Transformer": {
      "bus": "28_MVLV11769",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV81489_Transformer": {
      "bus": "28_MVLV81489",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV79767_Transformer": {
      "bus": "28_MVLV79767",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV42248_Transformer": {
      "bus": "28_MVLV42248",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV47485_Transformer": {
      "bus": "28_MVLV47485",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV72668_Transformer": {
      "bus": "28_MVLV72668",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV71417_Transformer": {
      "bus": "28_MVLV71417",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV84292_Transformer": {
      "bus": "28_MVLV84292",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV84487_Transformer": {
      "bus": "28_MVLV84487",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV51666_Transformer": {
      "bus": "28_MVLV51666",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV38629_Transformer": {
      "bus": "28_MVLV38629",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV79883_Transformer": {
      "bus": "28_MVLV79883",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV69519_Transformer": {
      "bus": "28_MVLV69519",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV27752_Transformer": {
      "bus": "28_MVLV27752",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV69505_Transformer": {
      "bus": "28_MVLV69505",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV69498_Transformer": {
      "bus": "28_MVLV69498",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV69518_Transformer": {
      "bus": "28_MVLV69518",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV14879_Transformer": {
      "bus": "28_MVLV14879",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV38416_Transformer": {
      "bus": "28_MVLV38416",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV19286_Transformer": {
      "bus": "28_MVLV19286",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV43385_Transformer": {
      "bus": "28_MVLV43385",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV41535_Transformer": {
      "bus": "28_MVLV41535",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:28_MVLV01086_Transformer": {
      "bus": "28_MVLV01086",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV37701_Transformer": {
      "bus": "28_MVLV37701",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV47513_Transformer": {
      "bus": "28_MVLV47513",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV48312_Transformer": {
      "bus": "28_MVLV48312",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV48317_Transformer": {
      "bus": "28_MVLV48317",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV22072_Transformer": {
      "bus": "28_MVLV22072",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:28_MVLV68658_Transformer": {
      "bus": "28_MVLV68658",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:28_MVLV48558_Transformer": {
      "bus": "28_MVLV48558",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:28_MVLV29067_Transformer": {
      "bus": "28_MVLV29067",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV42276_Transformer": {
      "bus": "28_MVLV42276",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:28_MVLV45605_Transformer": {
      "bus": "28_MVLV45605",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:28_MVLV18271_Transformer": {
      "bus": "28_MVLV18271",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "28_MVFeeder0498",
  "transformer": {
    "delta_wye": {
      "28_MVLV09848_Transformer": {
        "bus_from": "28_MVLV09848",
        "bus_to": "28_MVLV09848_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV73701_Transformer": {
        "bus_from": "28_MVLV73701",
        "bus_to": "28_MVLV73701_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV18180_Transformer": {
        "bus_from": "28_MVLV18180",
        "bus_to": "28_MVLV18180_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV59797_Transformer": {
        "bus_from": "28_MVLV59797",
        "bus_to": "28_MVLV59797_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV59517_Transformer": {
        "bus_from": "28_MVLV59517",
        "bus_to": "28_MVLV59517_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV73713_Transformer": {
        "bus_from": "28_MVLV73713",
        "bus_to": "28_MVLV73713_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV41662_Transformer": {
        "bus_from": "28_MVLV41662",
        "bus_to": "28_MVLV41662_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV44712_Transformer": {
        "bus_from": "28_MVLV44712",
        "bus_to": "28_MVLV44712_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV41100_Transformer": {
        "bus_from": "28_MVLV41100",
        "bus_to": "28_MVLV41100_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV21267_Transformer": {
        "bus_from": "28_MVLV21267",
        "bus_to": "28_MVLV21267_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV09518_Transformer": {
        "bus_from": "28_MVLV09518",
        "bus_to": "28_MVLV09518_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV67546_Transformer": {
        "bus_from": "28_MVLV67546",
        "bus_to": "28_MVLV67546_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV21266_Transformer": {
        "bus_from": "28_MVLV21266",
        "bus_to": "28_MVLV21266_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV53861_Transformer": {
        "bus_from": "28_MVLV53861",
        "bus_to": "28_MVLV53861_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV56658_Transformer": {
        "bus_from": "28_MVLV56658",
        "bus_to": "28_MVLV56658_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV74669_Transformer": {
        "bus_from": "28_MVLV74669",
        "bus_to": "28_MVLV74669_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV26240_Transformer": {
        "bus_from": "28_MVLV26240",
        "bus_to": "28_MVLV26240_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV32810_Transformer": {
        "bus_from": "28_MVLV32810",
        "bus_to": "28_MVLV32810_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV45378_Transformer": {
        "bus_from": "28_MVLV45378",
        "bus_to": "28_MVLV45378_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV69934_Transformer": {
        "bus_from": "28_MVLV69934",
        "bus_to": "28_MVLV69934_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV07620_Transformer": {
        "bus_from": "28_MVLV07620",
        "bus_to": "28_MVLV07620_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV07590_Transformer": {
        "bus_from": "28_MVLV07590",
        "bus_to": "28_MVLV07590_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV22343_Transformer": {
        "bus_from": "28_MVLV22343",
        "bus_to": "28_MVLV22343_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV47486_Transformer": {
        "bus_from": "28_MVLV47486",
        "bus_to": "28_MVLV47486_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV84073_Transformer": {
        "bus_from": "28_MVLV84073",
        "bus_to": "28_MVLV84073_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV07575_Transformer": {
        "bus_from": "28_MVLV07575",
        "bus_to": "28_MVLV07575_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV49233_Transformer": {
        "bus_from": "28_MVLV49233",
        "bus_to": "28_MVLV49233_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV44713_Transformer": {
        "bus_from": "28_MVLV44713",
        "bus_to": "28_MVLV44713_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV55275_Transformer": {
        "bus_from": "28_MVLV55275",
        "bus_to": "28_MVLV55275_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV43819_Transformer": {
        "bus_from": "28_MVLV43819",
        "bus_to": "28_MVLV43819_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV19961_Transformer": {
        "bus_from": "28_MVLV19961",
        "bus_to": "28_MVLV19961_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV56987_Transformer": {
        "bus_from": "28_MVLV56987",
        "bus_to": "28_MVLV56987_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV11769_Transformer": {
        "bus_from": "28_MVLV11769",
        "bus_to": "28_MVLV11769_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV81489_Transformer": {
        "bus_from": "28_MVLV81489",
        "bus_to": "28_MVLV81489_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV79767_Transformer": {
        "bus_from": "28_MVLV79767",
        "bus_to": "28_MVLV79767_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV42248_Transformer": {
        "bus_from": "28_MVLV42248",
        "bus_to": "28_MVLV42248_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV47485_Transformer": {
        "bus_from": "28_MVLV47485",
        "bus_to": "28_MVLV47485_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV72668_Transformer": {
        "bus_from": "28_MVLV72668",
        "bus_to": "28_MVLV72668_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV71417_Transformer": {
        "bus_from": "28_MVLV71417",
        "bus_to": "28_MVLV71417_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV84292_Transformer": {
        "bus_from": "28_MVLV84292",
        "bus_to": "28_MVLV84292_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV84487_Transformer": {
        "bus_from": "28_MVLV84487",
        "bus_to": "28_MVLV84487_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV51666_Transformer": {
        "bus_from": "28_MVLV51666",
        "bus_to": "28_MVLV51666_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV38629_Transformer": {
        "bus_from": "28_MVLV38629",
        "bus_to": "28_MVLV38629_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV79883_Transformer": {
        "bus_from": "28_MVLV79883",
        "bus_to": "28_MVLV79883_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV69519_Transformer": {
        "bus_from": "28_MVLV69519",
        "bus_to": "28_MVLV69519_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV27752_Transformer": {
        "bus_from": "28_MVLV27752",
        "bus_to": "28_MVLV27752_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV69505_Transformer": {
        "bus_from": "28_MVLV69505",
        "bus_to": "28_MVLV69505_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV69498_Transformer": {
        "bus_from": "28_MVLV69498",
        "bus_to": "28_MVLV69498_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV69518_Transformer": {
        "bus_from": "28_MVLV69518",
        "bus_to": "28_MVLV69518_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV14879_Transformer": {
        "bus_from": "28_MVLV14879",
        "bus_to": "28_MVLV14879_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV38416_Transformer": {
        "bus_from": "28_MVLV38416",
        "bus_to": "28_MVLV38416_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV19286_Transformer": {
        "bus_from": "28_MVLV19286",
        "bus_to": "28_MVLV19286_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV43385_Transformer": {
        "bus_from": "28_MVLV43385",
        "bus_to": "28_MVLV43385_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV41535_Transformer": {
        "bus_from": "28_MVLV41535",
        "bus_to": "28_MVLV41535_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "28_MVLV01086_Transformer": {
        "bus_from": "28_MVLV01086",
        "bus_to": "28_MVLV01086_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV37701_Transformer": {
        "bus_from": "28_MVLV37701",
        "bus_to": "28_MVLV37701_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV47513_Transformer": {
        "bus_from": "28_MVLV47513",
        "bus_to": "28_MVLV47513_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV48312_Transformer": {
        "bus_from": "28_MVLV48312",
        "bus_to": "28_MVLV48312_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV48317_Transformer": {
        "bus_from": "28_MVLV48317",
        "bus_to": "28_MVLV48317_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV22072_Transformer": {
        "bus_from": "28_MVLV22072",
        "bus_to": "28_MVLV22072_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "28_MVLV68658_Transformer": {
        "bus_from": "28_MVLV68658",
        "bus_to": "28_MVLV68658_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "28_MVLV48558_Transformer": {
        "bus_from": "28_MVLV48558",
        "bus_to": "28_MVLV48558_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "28_MVLV29067_Transformer": {
        "bus_from": "28_MVLV29067",
        "bus_to": "28_MVLV29067_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV42276_Transformer": {
        "bus_from": "28_MVLV42276",
        "bus_to": "28_MVLV42276_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "28_MVLV45605_Transformer": {
        "bus_from": "28_MVLV45605",
        "bus_to": "28_MVLV45605_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "28_MVLV18271_Transformer": {
        "bus_from": "28_MVLV18271",
        "bus_to": "28_MVLV18271_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "28_MVFeeder0498",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "28_MVFeeder0498.json",
      "source_sha256": "2b47e03991a621e7dccdeff276ee21428ffdaaff2f11f48153dd52bf535c1bab"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV01086_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV07575_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV07590_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV07620_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV09518_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV09848_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV11769_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV14879_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV18180_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV18271_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV19286_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV19961_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV21266_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV21267_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22072_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV22343_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV26240_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV27752_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV29067_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV32810_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV37701_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV38416_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV38629_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV41100_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV41535_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV41662_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV42248_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV42276_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV43385_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV43819_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV44712_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV44713_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV45378_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV45605_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV47485_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV47486_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV47513_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV48312_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV48317_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV48558_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV49233_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV51666_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV53861_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV55275_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV56658_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV56987_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV59517_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV59797_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV67546_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV68658_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV69498_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV69505_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV69518_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "55",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV69519_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "56",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV69934_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "57",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV71417_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "58",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV72668_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "59",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV73701_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "60",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV73713_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "61",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV74669_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "62",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV79767_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "63",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV79883_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "64",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV81489_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "65",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV84073_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "66",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV84292_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "67",
          "ground": "gnd",
          "element": {
            "id": "28_MVLV84487_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "28_CAMPE": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9517700725135637,
              49.52851006034471
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV18271": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.972515077328862,
              49.539142173085374
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13472": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983474313189199,
              49.53597119895911
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV09848": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983550489274265,
              49.53599476278703
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV09848_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983550489274265,
              49.53599476278703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504413": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983827238033311,
              49.53568754787564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV45605": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987138714959636,
              49.53207416561915
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13473": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985016080449406,
              49.53453528205582
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13474": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.019901629076067,
              49.545688270222215
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13475": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006276156195077,
              49.565867632028436
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13476": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006190826868396,
              49.565801493117114
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13477": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998209042825044,
              49.58570718839885
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73701": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998173762345274,
              49.584965143768535
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73701_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998173762345274,
              49.584965143768535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998318122310759,
              49.584999620394285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99810731184311,
              49.584997625674276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV45410": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993214660550696,
              49.589695204651434
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13478": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993038479112536,
              49.58972546616494
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13479": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990096978420517,
              49.58773427318445
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13480": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992686277369833,
              49.58597210858564
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13481": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997215144137579,
              49.584304334170035
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV18180": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99809637728496,
              49.58423395921813
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV18180_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99809637728496,
              49.58423395921813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998133886100262,
              49.58421609493813
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998019948388163,
              49.58565987358492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997967715409177,
              49.585912114723534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996283595089834,
              49.58630984278847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995325739308242,
              49.586937300385955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997766867202066,
              49.583139742477336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997400193322656,
              49.581997601305154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9974058741156651,
              49.58197536897372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus869602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998615911971667,
              49.5822193825975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus901727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999230993613905,
              49.58220786585436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus901728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9999166404344025,
              49.58235855688339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus956884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999827160597704,
              49.583038341098046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV59797": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99131032606962,
              49.58090295820182
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV59797_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99131032606962,
              49.58090295820182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990318734544612,
              49.581248832130264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854404": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988713774555236,
              49.580013055736046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986860758265057,
              49.58286697312102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9961335634176,
              49.58030863155861
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854333": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996544889334668,
              49.5807288314914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997743774272822,
              49.57949756728746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9976690727179496,
              49.57944243789734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus953342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997287282860264,
              49.579106037267884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997831698906475,
              49.579269039709786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995827491948158,
              49.57995449949979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99131482300398,
              49.58088433299859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV59517": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995034653991508,
              49.58742414905401
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV59517_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995034653991508,
              49.58742414905401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995039150856533,
              49.587449153104814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994311619256936,
              49.58858587727558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99329188975319,
              49.58936519323448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995308966657758,
              49.587023546267424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996230567357293,
              49.58739642904024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996606418589935,
              49.58713503313529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
