        },
        "28_LVBus504803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997346509671952,
              49.58699031014205
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV73713": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986522875132933,
              49.589344590785004
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV73713_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986522875132933,
              49.589344590785004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98581065314055,
              49.58904175104413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984896025589033,
              49.587969109470066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984732239592109,
              49.58805101382956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986119398397096,
              49.58805850972088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985992027234855,
              49.58767837195986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984649860456069,
              49.58686942264844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98702728830159,
              49.58830743710927
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13542": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993043588372643,
              49.58972978979805
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13543": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994201214578761,
              49.59177784168343
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13544": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995426678105762,
              49.59825094025861
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13547": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994746805009756,
              49.598541533904296
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV41662": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994442833916356,
              49.598237768192845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV41662_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994442833916356,
              49.598237768192845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99447716382314,
              49.59823770943939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992806802961107,
              49.59670193223551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997127184293893,
              49.60071278835278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998117722240959,
              49.60154255889489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV44712": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98977006617054,
              49.60386336462638
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV44712_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98977006617054,
              49.60386336462638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986516135912617,
              49.60313280890479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991380792589461,
              49.604325337012746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9921520294391,
              49.60446020768879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992672027872235,
              49.60316215919606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993937841877647,
              49.603932307279564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991762948596125,
              49.60351135701807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13545": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999148582360846,
              49.60153556080096
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13546": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.00152127442247,
              49.604990104970675
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV41100": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000392423926144,
              49.606135546302596
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV41100_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000392423926144,
              49.606135546302596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000431139533782,
              49.60614240612695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99933295263025,
              49.60707962189872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998180871413069,
              49.606336448800285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.001193894090053,
              49.606795439297215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.001883998500677,
              49.60799473709268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002540680132736,
              49.60851404143625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.001194163984281,
              49.60669794561871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.001974255752259,
              49.606415263764575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000191582587786,
              49.60602706944935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999162571729993,
              49.60556537766333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9976682080537,
              49.60505618663835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996767060539977,
              49.60565985991865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV21267": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000473822544718,
              49.59995927957904
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV21267_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000473822544718,
              49.59995927957904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996839123732068,
              49.59732999983616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0012523909967341,
              49.60015217867715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus964161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0022003202493235,
              49.60027927358308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus964162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002933360364375,
              49.60033412574988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus964163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.003938159786578,
              49.600413095311545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus964920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0045123217187986,
              49.600561489938926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus965061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.005222119896348,
              49.60080057443647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus965062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.005538758106998,
              49.60088821833058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus971276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.00589846930495,
              49.6016423416301
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13548": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991439276461691,
              49.59253325694209
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV09518": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990968734930752,
              49.590225518227626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV09518_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990968734930752,
              49.590225518227626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504407": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990993265168988,
              49.59021855141001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504408": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.989719158914246,
              49.58983177384749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504409": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991661711276349,
              49.591186897066244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13549": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990371720429162,
              49.592209816356444
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13550": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988812350441217,
              49.591762298575496
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV67546": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988750033792965,
              49.59179255772717
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV67546_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988750033792965,
              49.59179255772717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98880503134354,
              49.59175061122506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987602725887753,
              49.59218411680679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988813155308239,
              49.59172604427991
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987970056431623,
              49.59195643717552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987102838767779,
              49.59242990580267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9867891373523755,
              49.59262436208317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus933030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985985451296133,
              49.593025610751546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9871143406697149,
              49.59249664120378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987809721769563,
              49.59340988382467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.989164946554434,
              49.59161772977795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990352608427657,
              49.59148759885317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990704578272591,
              49.5913513455948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991456048254318,
              49.59118732874119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993813857039368,
              49.59064945600719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990360575300454,
              49.590331555882806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV21266": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983848286858666,
              49.59366391169471
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV21266_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983848286858666,
              49.59366391169471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983874494776848,
              49.59369908507804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984182119050771,
              49.59350258318716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981151406922163,
              49.594173147038624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977767349029922,
              49.59498173179495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13551": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999004298684827,
              49.590399736770536
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV53861": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999346584399866,
              49.59129329196403
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV53861_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999346584399866,
              49.59129329196403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99929743032083,
              49.59142165872109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998659253927223,
              49.59133603787467
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002153078171566,
              49.59171818649741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002651970972059,
              49.59123932485217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002647273548922,
              49.59177145340146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13552": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002595062639623,
              49.589752110482806
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV56658": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002618477782152,
              49.589848071122276
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV56658_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002618477782152,
              49.589848071122276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002777896275394,
              49.58982725882671
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002758440666919,
              49.589786010813555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.004361967237501,
              49.591905381918416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002905051405953,
              49.591789418980014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002734028205072,
              49.589718173068626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002732507951012,
              49.589763680712785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.003478721959795,
              49.58745447649424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13482": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992586904579164,
              49.59030738348312
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13483": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981047681394141,
              49.600111024198256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13484": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978368878222261,
              49.600866561209344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13485": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976410356536268,
              49.5993055529688
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV74669": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976464565215669,
              49.599335931880674
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV74669_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976464565215669,
              49.599335931880674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976462945325132,
              49.59929453942502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975337199329922,
              49.59871084883877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975058414679224,
              49.59850177909805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975225109692696,
              49.598377935950424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974723223087793,
              49.59783041623241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975347405642313,
              49.59813053840389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975542898075814,
              49.59853968381362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97515550125372,
              49.5987204339369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973821896239444,
              49.59839543203125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973564644287739,
              49.598367791507776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97463251326428,
              49.599132251921176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13486": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976725231171846,
              49.597883419805925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13487": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976314739542514,
              49.59759721789575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV32810": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976331754791999,
              49.59737507877277
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV26240": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975904226918443,
              49.59506967559739
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV26240_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975904226918443,
              49.59506967559739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9761556001304525,
              49.59539543996711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus861787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976645503475586,
              49.59561280297556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus862282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9772270279453334,
              49.59600508072822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus863948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978206506152473,
              49.59648641503406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus861788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977007507119314,
              49.59527104923313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV32810_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976331754791999,
              49.59737507877277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975552008953591,
              49.596360565991915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975327612834158,
              49.59597119719504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504544": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975471595917408,
              49.59676433989238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975640497086099,
              49.59719882278994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504535": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97857942828519,
              49.597639665327236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978818269085268,
              49.597571242977054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978508531308033,
              49.597402300157306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97794655207128,
              49.59716097587661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977265713020408,
              49.59788477764939
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504530": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977139289540506,
              49.59791853127694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977083820501706,
              49.59802220508344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977903950951389,
              49.59810755096181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977735264939321,
              49.59819484278251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9787039364911,
              49.5980457709478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976188311422132,
              49.597566313044965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975460988051035,
              49.59740902562912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975258426321478,
              49.59716258441371
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974876841045193,
              49.596920062520645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973632628663192,
              49.596486808346135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974590799327227,
              49.59659804167967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504522": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97654839662086,
              49.598510037719244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976929256602854,
              49.597570836935056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV45378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978350012978069,
              49.600852542771925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV45378_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978350012978069,
              49.600852542771925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978462893372706,
              49.60084393084552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977897241808924,
              49.601309375888945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977496183078891,
              49.60179931511231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.980419589915541,
              49.60016975521729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13488": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.964629121380485,
              49.610569001413644
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV69934": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965462810254441,
              49.61064219535911
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV69934_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965462810254441,
              49.61064219535911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965650163665167,
              49.60989466040514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13489": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955078800351082,
              49.612910092422815
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13490": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95542605183438,
              49.61402797457113
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13491": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.966858105048305,
              49.61345086437817
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96977509143441,
              49.6162109832351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13495": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971243505005652,
              49.617146601542686
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13497": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9757066614157,
              49.61621449568119
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV07620": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97553923822647,
              49.61615821214734
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV07620_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97553923822647,
              49.61615821214734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504405": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976612215330724,
              49.617177096224225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504401": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974641078335219,
              49.61409368080979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504403": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975206638103997,
              49.613802928726365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504402": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973091535403959,
              49.61499953215798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV07590": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985526890122953,
              49.61811362144406
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV07590_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985526890122953,
              49.61811362144406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.980935749981106,
              49.61600462495069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98596750472355,
              49.61823512981378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985177724739298,
              49.61990890714412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986115587596272,
              49.617600330812294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985296878548638,
              49.61629302980904
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986096697204514,
              49.615075597922186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13496": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973536421591995,
              49.618609828451255
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22343": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971721980112169,
              49.61905592098994
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22343_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971721980112169,
              49.61905592098994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970964552488077,
              49.61931674140871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97100120760617,
              49.619408058469546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970938299107207,
              49.619791996202125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969567591030123,
              49.61973936705077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969597633738065,
              49.6204263558047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504486": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.968995541172372,
              49.619904901467486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969651648344984,
              49.62164819869755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973736816726848,
              49.61853282672129
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975410713792218,
              49.61767471968508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975387575509686,
              49.61925283692885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV47486": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.967161955528057,
              49.61710068304777
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47486_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.967161955528057,
              49.61710068304777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.967578025635212,
              49.61694373822362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96620811062622,
              49.61743291412955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9660160836510185,
              49.61748658549974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus858434": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.965498069885489,
              49.617606281200025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus858878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.964807568705082,
              49.61791970589923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13492": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969144117591594,
              49.61334117053349
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84073": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969885472992054,
              49.6132615100186
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84073_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969885472992054,
              49.6132615100186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970088735353644,
              49.61334997831352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.972976196374316,
              49.6125475938541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969003225806719,
              49.61405666277396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969897376984868,
              49.61524538709593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.966496207782816,
              49.61186112221492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.968165625499619,
              49.61226323481164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13493": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970154068849457,
              49.6094256990504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV07575": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969858208551808,
              49.60720828416136
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV07575_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969858208551808,
              49.60720828416136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969231170635136,
              49.60843699996934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.968860292075228,
              49.60877037787103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971568000498328,
              49.606194601608514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97302968248043,
              49.60690902810119
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97294154883041,
              49.60546042129739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.973775866573661,
              49.60574133438423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV38629": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956900515288888,
              49.61817618407245
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13499": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95660849198449,
              49.619431554917554
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13500": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956280023120438,
              49.620720137915505
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13501": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955943179130402,
              49.621967599696085
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV49233": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955782805648005,
              49.62202285155599
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV49233_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955782805648005,
              49.62202285155599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955917600796045,
              49.62220469720249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956554059611987,
              49.62215758550723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504749": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955768464001937,
              49.622281024592716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955961392762116,
              49.622904161812656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955525273798717,
              49.62284952435834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953999089843903,
              49.62285129049824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953135146891815,
              49.62281314634893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.953319092250318,
              49.622336367150076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.952757277913641,
              49.62279641600831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956875244862241,
              49.622910895711755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95448034319727,
              49.62224054953677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13502": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955760964271016,
              49.62295570444018
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13503": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956344837967063,
              49.62462096277123
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13504": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959838631907918,
              49.627022780712196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13506": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.978118951518395,
              49.635407504805414
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977076987735005,
              49.636989985428556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV44713": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969158195607572,
              49.63579874183753
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV44713_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.969158195607572,
              49.63579874183753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.968302248974574,
              49.63589948720175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV55275": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977269133584183,
              49.636931299544734
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV55275_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977269133584183,
              49.636931299544734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus854127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.977698878587085,
              49.63646056118629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975732187837905,
              49.63794209989505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.975209732805314,
              49.63807958527225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974846870519038,
              49.63803974956141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.976868535847738,
              49.638650438097706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus853477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97725715554838,
              49.636914727235144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13508": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979515418221106,
              49.63386216483689
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981801112229768,
              49.63131251428852
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13511": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991423660264418,
              49.62981282567393
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV43819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991022706181284,
              49.631110607043155
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV43819_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991022706181284,
              49.631110607043155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990573970004311,
              49.631366198519714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.993103533866665,
              49.63152145400509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991746062029774,
              49.63254896761803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13512": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.992518459953879,
              49.630280183586756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13515": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999433010323682,
              49.62666955226738
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13516": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.997147571543903,
              49.624873570085796
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV19961": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991762186562357,
              49.62590873754925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV19961_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991762186562357,
              49.62590873754925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.989643405630782,
              49.626793320722115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV56987": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996982779162872,
              49.62401938622297
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV56987_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996982779162872,
              49.62401938622297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996416347291864,
              49.623832668781354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.996879906380011,
              49.62364237739426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.995879016515648,
              49.621622326248094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.994479606339608,
              49.62428126507055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998106997658743,
              49.62403550518297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.99822854873675,
              49.62364118533661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998382156785993,
              49.624357920939346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13517": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002926619816797,
              49.62403206609557
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV11769": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000672018316755,
              49.61993512691165
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV11769_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.000672018316755,
              49.61993512691165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504415": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999760183362319,
              49.61753642115542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504416": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.001507138644822,
              49.61591074414851
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV81489": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.003140336962401,
              49.6240417633921
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV81489_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.003140336962401,
              49.6240417633921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.002785530453318,
              49.62405111435799
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998769864158244,
              49.624902611311946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.998491340707953,
              49.62460283100293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.999671070800158,
              49.62586344832363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0044000627363676,
              49.623861333721074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0050533179782244,
              49.623781283843314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0065758276987666,
              49.62333473620108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus962850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.006819117844872,
              49.624340656118335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0067970830410873,
              49.622965773652545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0067829623089128,
              49.62211146295762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus927181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.005760795373672,
              49.62151003335294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.007824310663291,
              49.622754269448095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.0086887256855346,
              49.62235299438057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.009680269804957,
              49.62182637227426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus923566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.010120485916318,
              49.621598359869175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13513": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.004698087172885,
              49.6360112151256
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13514": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.00577503030442,
              49.63607770787939
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13510": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984954865411008,
              49.63172896373718
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV79767": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98487449688016,
              49.631699546197055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV79767_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98487449688016,
              49.631699546197055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983745927932746,
              49.63164011542915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus926428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983164264917172,
              49.63155774904973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98496574657299,
              49.631749403473975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985163126720214,
              49.631585984436306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986139008366668,
              49.63022734922049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985981376821408,
              49.630330807667185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986227145177414,
              49.62790201511573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985149997978759,
              49.6318106659785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983784465068229,
              49.63164469651289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984661290308378,
              49.632962209155046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983370333637681,
              49.632578412197574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985937692584338,
              49.631919846511195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.979482384171262,
              49.62748146939059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV42248": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983758621182047,
              49.634986538735504
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV42248_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983758621182047,
              49.634986538735504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98410933895379,
              49.63426267841304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982790977176242,
              49.6339609914948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984190141977804,
              49.634067165647906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986095846547395,
              49.63403387324769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984546262370466,
              49.63326316961151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983514132274469,
              49.63556190510985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98355176381784,
              49.63573292743333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.982832324901979,
              49.63716313109006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984208970224295,
              49.63830206058684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985175211696283,
              49.638915898800036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.981441733766333,
              49.6363734307177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983779446992098,
              49.635603057853416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986381781775424,
              49.63662683929473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV47485": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960516507216712,
              49.62371724495568
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47485_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960516507216712,
              49.62371724495568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960658910044728,
              49.6233382782373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.961290836530736,
              49.6233031983567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.961676717385619,
              49.623602662785935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.961590405804381,
              49.62445411794522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96273480813565,
              49.623362905770136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96406787969949,
              49.62371147062973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959708207411925,
              49.62219378115688
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960060957819695,
              49.62392475417066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV72668": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959907128814375,
              49.62868141440859
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13505": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959935009362002,
              49.62868847771983
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV72668_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959907128814375,
              49.62868141440859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959938482510692,
              49.62885956976825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960159834254848,
              49.6292643684448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9605325934788804,
              49.63018765324792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus969498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960595282480174,
              49.63059385108417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus969499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960531375934498,
              49.63077884859091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962055118825782,
              49.62922410695847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959751855281079,
              49.62881967322131
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95852183866707,
              49.62902804506265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.958713849352094,
              49.62963205664378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.958930384315267,
              49.63013306705408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956744866405643,
              49.629909108943366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.95589242923884,
              49.63010715790001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956486355077491,
              49.63097660271273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955416959150738,
              49.63145280014805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.955621850082865,
              49.629399413337076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV71417": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957355088773079,
              49.62471797140253
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV71417_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957355088773079,
              49.62471797140253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957497010709085,
              49.624514835062456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957470242330775,
              49.6249731929417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957424223079875,
              49.62398339138955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957339515356069,
              49.62361575075906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957445981841601,
              49.62374158859307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957515090859286,
              49.62449253124326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959606926345863,
              49.62451293838358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959669371559242,
              49.62479825940613
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959750094904892,
              49.62542750263907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV51666": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956937289218928,
              49.620372679944325
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13534": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959439188924692,
              49.62094365741575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84292": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9596463164339,
              49.62097493191842
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84292_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9596463164339,
              49.62097493191842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959889439530178,
              49.62040995277237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959748922346331,
              49.62033633036032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959403059201936,
              49.61999750377655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960180567123531,
              49.62020199971367
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960659151252813,
              49.620697247245026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.96033983234761,
              49.620067997675655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9610338324628289,
              49.6194004351368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus967204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.961584350981773,
              49.619205338206214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus967205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962129679257323,
              49.61953414361024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus967206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962552960482023,
              49.61905781678317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.961088543744978,
              49.62027205201619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.958354768874882,
              49.621041494266095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959869267832171,
              49.62156508018041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959259276782927,
              49.621983820510756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957859504295608,
              49.62265655912899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957138708095374,
              49.622885410268445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.959552284403127,
              49.6221482870687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960529408348622,
              49.62159605977526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV84487": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.963404178608947,
              49.62089332988877
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV84487_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.963404178608947,
              49.62089332988877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.964683652789048,
              49.62075342323084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.963351376720629,
              49.620919030754955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962491907853699,
              49.620576604729365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962961941718458,
              49.62132727060761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.963111454735577,
              49.62167771510628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.963447888953132,
              49.622220289529416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962085751528391,
              49.62247759668766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.962452071497672,
              49.62116361657633
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.961524442936979,
              49.621384545981286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus505006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.960633039150691,
              49.62154722496897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV51666_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956937289218928,
              49.620372679944325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956726710713502,
              49.62045332845556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus927385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9565222684683665,
              49.62114599859342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus959633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956431481570612,
              49.6215937327534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus962397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956723719831746,
              49.62148379540518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957179413069549,
              49.620389896346644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957095645466608,
              49.62063065988433
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus907915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.957352521266361,
              49.62113339650065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13498": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956932170892153,
              49.618173787794206
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV38629_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956900515288888,
              49.61817618407245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.956868777126198,
              49.61831970409646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13518": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928621246107398,
              49.63081829533513
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13521": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.916397845859282,
              49.64824352908763
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13522": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.909103771389969,
              49.655903185405315
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV14879": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907328491939332,
              49.65430908060649
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV69518": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902542503695393,
              49.65212064956641
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV26358": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.895996633252381,
              49.64979178181851
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13537": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898176651935995,
              49.649482893751305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13538": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898334629722298,
              49.648495139382874
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13539": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902031753470835,
              49.64726259108057
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV79883": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902230328401601,
              49.647253350103284
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV79883_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902230328401601,
              49.647253350103284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902341353262041,
              49.64730358487619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904182366769116,
              49.6483098719275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90201649367194,
              49.64721395909135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.901718924854242,
              49.647338841171404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.901773295910234,
              49.647300278127545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903066944576272,
              49.64701062207407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904717545973154,
              49.64669428860562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904354666873375,
              49.64685265367041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905088463225448,
              49.64667281930023
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905537588965354,
              49.6464937262828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV69519": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.894961339910348,
              49.64826274340665
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV69519_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.894961339910348,
              49.64826274340665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.895170028129612,
              49.64832560151033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.896943203530907,
              49.64859144747202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.894845215909542,
              49.648349521245855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.89146857390843,
              49.648053643788614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.890470683195487,
              49.64820068602684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889419350384663,
              49.648260831595266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.893941515082485,
              49.64883479687094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.896891470947741,
              49.64945031943088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.893634177295581,
              49.649384112789484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.894220485103258,
              49.64966641657847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13535": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.892319310898933,
              49.65014590561414
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13536": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.892181124778327,
              49.65208300042478
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV27752": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888687171959021,
              49.658742717255414
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13541": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889900001650234,
              49.66176317678736
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV27752_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888687171959021,
              49.658742717255414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.8884999685993545,
              49.65894938215544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888489372187543,
              49.65903187897591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888456250003074,
              49.65903568616698
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888545998704004,
              49.65871395469287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888081256620018,
              49.65988493646894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889535445956755,
              49.659903086605794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888518967421367,
              49.66060999957148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888481387178384,
              49.66080289332466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888544086857202,
              49.6609781516346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus857847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.887163400358983,
              49.660937498778935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888595585070961,
              49.65854452228966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888591890583947,
              49.658527474564835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888460337504986,
              49.65772737261655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.887541517584941,
              49.65784854376369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.887635483180162,
              49.657875197119836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888369872917438,
              49.65756234438781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888151485191562,
              49.65745169021966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.88760446354381,
              49.65721101454853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.88875952342032,
              49.657404105730755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889915497556046,
              49.65667963538762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.890103525256845,
              49.65655876345265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888443105609629,
              49.659084392507204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504495": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888221585445874,
              49.65939894113862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504496": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.887061112970822,
              49.6590228652919
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504497": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.886748544421635,
              49.65915231785027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.886636347837959,
              49.65895509598047
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV69505": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.891295338226633,
              49.65225852413678
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV69505_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.891295338226633,
              49.65225852413678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.891215377454597,
              49.652241301544294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.890862287478394,
              49.65166790512208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.891433939840501,
              49.65269722579879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.890780752196294,
              49.65272418109378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.891328454070503,
              49.65425283046357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV69498": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889471310963722,
              49.64973997310643
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV69498_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889471310963722,
              49.64973997310643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889473642453425,
              49.64995959335164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.888258147497568,
              49.648428159723586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.887767674612529,
              49.64781017899779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.88880297693854,
              49.64816245365033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889520119115084,
              49.64996272739811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.88981017123135,
              49.65075006277125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.886854739775922,
              49.653128055591395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.886550776047327,
              49.65436666220754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.889589940069746,
              49.64995394265401
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.890697076900302,
              49.65050700681355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.891420000417727,
              49.650216489299964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.892347504653396,
              49.6499793317739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.893137953547116,
              49.650043983108766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV69518_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902542503695393,
              49.65212064956641
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904010157440742,
              49.65279084134459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.904485031352105,
              49.65280144998762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905331885693272,
              49.65306534117933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905044110690473,
              49.653036569529576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906381267244781,
              49.653372571538036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.905527951662678,
              49.65311276129263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.903658779120347,
              49.653449655506414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.902765074913411,
              49.65130337126332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV14879_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907328491939332,
              49.65430908060649
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907384906480346,
              49.6543226098558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504418": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907315985881023,
              49.65420291468169
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504419": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906887165058678,
              49.6536787681802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504420": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906761899655681,
              49.653888569407776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504421": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906430028166858,
              49.654424599424104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504422": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906869905384596,
              49.653653368785186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504423": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906810278784072,
              49.65350820143822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504424": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907035616466027,
              49.65332931433029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504425": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907102680083483,
              49.653340472515296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504426": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.907196370885871,
              49.652724961617224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504427": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906785142060131,
              49.653500251372385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.906457212168136,
              49.65339658100107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13523": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.900943857089485,
              49.66332859985351
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV38416": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.900633927251444,
              49.66398130710377
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13540": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.895600384463964,
              49.66520425246305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV38416_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.900633927251444,
              49.66398130710377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.900677386838407,
              49.66400016462276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.901083070154023,
              49.664500087964136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.899672523020066,
              49.6635802608787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.899237676308184,
              49.663557004770745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898069388787115,
              49.66309865888973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504559": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897128949241502,
              49.662694004921946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus963503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.896983266165835,
              49.66289694975187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898295459347268,
              49.662679082776954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.90055789615219,
              49.65940455056699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897881633494734,
              49.66344361657625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897474998454301,
              49.663290141760456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.89743351805776,
              49.663603712262336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897379368278475,
              49.66324398509683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898071384712555,
              49.66352179995342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897534120904559,
              49.66404585592261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897669448167874,
              49.6641554590121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897250944210508,
              49.66456388757039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897773819154607,
              49.66468729859847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897196648502461,
              49.66465929750372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.897912677423972,
              49.66373568389224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.900647568103901,
              49.664009430677616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.8996051042193784,
              49.66370010042306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus903015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.8983271701286015,
              49.664898933760156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus931863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898161645208205,
              49.6650617760598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus949875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.898654639639871,
              49.66524764500136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13524": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923044416207877,
              49.65301673390854
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13525": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926663093466012,
              49.650240265020415
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13526": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926999516127573,
              49.64981563172695
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13527": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928326445102842,
              49.64844383481797
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV43385": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928838637562075,
              49.648528905002074
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV19286": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932560730807593,
              49.64851756899826
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV19286_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932560730807593,
              49.64851756899826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9328198219977285,
              49.648446643188564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.934376678788606,
              49.64824042448085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938878350328981,
              49.64731832282492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus973123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941640035147218,
              49.649298924881435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504453": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9322749954891885,
              49.648535234190945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus975470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9316279117131074,
              49.64858454991905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus975471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931029208292335,
              49.64862387924569
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus975472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930420686545161,
              49.64863143331962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus975473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929573413066023,
              49.64879857121908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9323486329018136,
              49.64828925542493
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus977439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932368037086158,
              49.647811846392386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV43385_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928838637562075,
              49.648528905002074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9285228872327735,
              49.64838803342516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus961777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9279743842931595,
              49.64832998443278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus961778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9273498305478795,
              49.64822369650234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus961779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927292690508355,
              49.64822947549314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus961780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9265912765249811,
              49.64810606138197
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus966446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926064109398256,
              49.648035272936966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus966447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925590206965988,
              49.647985075816486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9291502204903616,
              49.64839241927913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus945436": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9291126868875961,
              49.64801089576805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus960480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929042877340512,
              49.64801862550662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus960481": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929095666613518,
              49.647607059203985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus960482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929209731336031,
              49.647631812526505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus960483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929190075685956,
              49.64565612683743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus960484": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929157859621129,
              49.645201434038015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus902635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929529444253972,
              49.648462812912115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13528": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9294425764389,
              49.65010510587539
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV41535": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932029253746317,
              49.650375763494914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV41535_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932029253746317,
              49.650375763494914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932332349035431,
              49.65072731961179
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV01086": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929518875924343,
              49.65010794271459
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV01086_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929518875924343,
              49.65010794271459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504382": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928366448385063,
              49.65007373603372
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504383": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.927292310912424,
              49.6499573533288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929652932066534,
              49.650047111198084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.928925440631107,
              49.6513502944741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931437833262033,
              49.650010680075276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.931984393168059,
              49.64934944664012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.932332200601728,
              49.64894509622965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504380": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936131143431672,
              49.65028625975637
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929631206849731,
              49.650048825594915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929670616138238,
              49.64975761085029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929002476145153,
              49.64974363895538
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929584523302579,
              49.64929643702055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929607239367047,
              49.649308939674796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus947713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.930205384727516,
              49.649253815428246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.929544666474745,
              49.648832674957426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13529": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924425886386013,
              49.64954128149134
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13530": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923265139792598,
              49.649619109025615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV37701": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922860472097376,
              49.64965594969842
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV37701_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922860472097376,
              49.64965594969842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504546": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92287214726452,
              49.64962253722055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.921962097008264,
              49.64851728349286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924943225535787,
              49.64956453997065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504549": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926825563867918,
              49.649795253383346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV47513": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922494249699986,
              49.64967477987383
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV47513_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922494249699986,
              49.64967477987383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922641047084477,
              49.649646144896366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13531": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924114325907503,
              49.6545849624542
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13532": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.935335755652768,
              49.654659043385024
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVBus13533": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939099918572087,
              49.65458716058449
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV48312": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93914764083044,
              49.65451126415009
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV48312_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93914764083044,
              49.65451126415009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939087883586215,
              49.65461486645868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937113430301724,
              49.65423873085215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936287903410695,
              49.654930420052196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.934291300868237,
              49.65274478575723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936757700062913,
              49.654995284293115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938152225076823,
              49.65631286729562
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939001576080243,
              49.65642727253046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940477159040293,
              49.65525830021863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV48317": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941683898704383,
              49.655775145768
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV48317_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941683898704383,
              49.655775145768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.94171284339408,
              49.655824181124636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.942194700515809,
              49.65660972498658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.943628419667414,
              49.65674185356823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.943417795377535,
              49.6575623141212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.944136123431332,
              49.65678191221124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939284617007703,
              49.656467540165416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941976709157833,
              49.657493333183176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940727433199571,
              49.655388502641266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV22072": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936412811124977,
              49.65626965224231
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV22072_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936412811124977,
              49.65626965224231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936291514643462,
              49.65619857303072
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9357171661314241,
              49.65612813554168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus870099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.935319231647235,
              49.65598339015217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936921500192549,
              49.65627245850981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936835745811922,
              49.65651643830416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937467602292518,
              49.65631959149596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938141823684435,
              49.65632789106545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9373487466717,
              49.65773316677987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504474": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936698070853106,
              49.65863551778668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV68658": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924744265397107,
              49.65735020017902
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV68658_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924744265397107,
              49.65735020017902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9248736374368041,
              49.65735126095812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925034325919419,
              49.65784844350717
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925679994370689,
              49.65806781295086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925097775065279,
              49.65836890465658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924123780963219,
              49.658354975968095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925205116001191,
              49.658730856304196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925078537447255,
              49.658814944066634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92508471714077,
              49.658897104703584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924878590824887,
              49.660949308673544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus897513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926144631039251,
              49.658289307810236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924451136837516,
              49.65730268477792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.926611595514976,
              49.657278394339215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.92443163160409,
              49.65730005881666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924277638429343,
              49.65652369525181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9243676733121065,
              49.65633665816646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus870429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.925461910332629,
              49.65650981521026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924337093270729,
              49.65605950414572
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924164810568781,
              49.655365212275875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924393713254635,
              49.65584851638261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923094715519653,
              49.65719265466696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923639905181122,
              49.65622458508229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.920549619005099,
              49.6573897347797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.922789408960362,
              49.658291072616045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9244031883495184,
              49.65743232256481
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus886203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924410740417933,
              49.657478372837524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus886204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.924097329063132,
              49.658371347104016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus886205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923743366730165,
              49.660928654593604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus868674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923791959654304,
              49.65885882147471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus926569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9232259187105645,
              49.65877917490532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus951988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9226339937849325,
              49.659303951506786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus951989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.923554922284738,
              49.65990853562335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13519": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93585240376077,
              49.63259562248378
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV48558": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936123050111614,
              49.632619534279634
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV48558_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936123050111614,
              49.632619534279634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936528840392641,
              49.63265791833229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.936962289409403,
              49.63227388923158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93879064681149,
              49.63039263885166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.935158338472685,
              49.634203673395334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.933816158780121,
              49.635811844503245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.933730079634542,
              49.63645057378609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.935798716669751,
              49.63441797790868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937144744647894,
              49.632832248383785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93776245270659,
              49.63338378670223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938392637069365,
              49.633798483575674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVBus13520": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938665940315713,
              49.63123346426833
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV29067": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940476228336095,
              49.6343463897269
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV29067_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940476228336095,
              49.6343463897269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9396337202047436,
              49.634237568487265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus928082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9393124078624515,
              49.634122181504026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus953232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938971406603845,
              49.63351423445389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9401444951667797,
              49.63460790840029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus905817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940003243179368,
              49.63464904217166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus949862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9396367685068,
              49.635357823835655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus872006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.9412216360882779,
              49.63490641656721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus954082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.942180069954856,
              49.635740693949394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV42276": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940543375459515,
              49.62821693796336
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "28_MVLV42276_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940543375459515,
              49.62821693796336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941745786940221,
              49.62730323268529
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.942720258219992,
              49.62677337668418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.94027250991674,
              49.62847265777339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940489693190407,
              49.628267536121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.940047525844852,
              49.62864291772374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939700419380621,
              49.629358295864215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939756552581206,
              49.62923743856069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.93856115547552,
              49.6292073351823
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939380054947752,
              49.62967751348893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938906714905014,
              49.630188048807085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941192233580153,
              49.62735978450287
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941913598469889,
              49.6254927797393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.94034429588984,
              49.62612178111413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.941970081253608,
              49.625259625779016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939894732622538,
              49.628126348568024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.938699017127955,
              49.62837631640133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.937424988430731,
              49.62782674211716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.939560476640088,
              49.62732097882092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV45605_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987138714959636,
              49.53207416561915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986808891949753,
              49.53205582480443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985531540663899,
              49.531625405065014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985459218150413,
              49.53123060585829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984998543158785,
              49.53121085759198
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984421846628776,
              49.53068768577617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.983392566687974,
              49.53127392280387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.984796970151364,
              49.531711457490125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.985476107940847,
              49.53122864797614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.986493951090936,
              49.531128935658536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98644439119734,
              49.53120674240957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98651725592643,
              49.53141560184241
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987222332006489,
              49.53098778105753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98884486507196,
              49.53078873507071
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.989150426320503,
              49.5311738568598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988994129586092,
              49.53065517666961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990178768666326,
              49.5308611561009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990659703865992,
              49.53090812338045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.991135444805038,
              49.53092016666295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.989666114773764,
              49.53160071518594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987181539111039,
              49.53208160658876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.987765553744439,
              49.53193927433762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98844512755944,
              49.53225028844104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988706712335718,
              49.53208969706338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988362188445868,
              49.53246500544263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98859963788901,
              49.53225928212843
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98739438328782,
              49.53224826404317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.98797946015456,
              49.53252565062556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.988369502083739,
              49.53299945749984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.990332820881493,
              49.53276760071273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_MVLV18271_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.972515077328862,
              49.539142173085374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504443": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.972722015230705,
              49.539158570775854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97448014013262,
              49.53917581349485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.974526660702294,
              49.5398570256011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.97287275979562,
              49.54226042352933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971651877384771,
              49.53714000728053
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.971554488728928,
              49.536867808620634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "28_LVBus504446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              0.970860908686098,
              49.537289729585524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "28_219739": {
          "bus1": "28_CAMPE",
          "bus2": "28_MVLV18271",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9517700725135637,
                49.52851006034471
              ],
              [
                0.951802385817541,
                49.528579106220526
              ],
              [
                0.951801440491251,
                49.52860585686064
              ],
              [
                0.951797959782278,
                49.528703798634076
              ],
              [
                0.951117175222846,
                49.52870953922084
              ],
              [
                0.951102914648454,
                49.52888794708857
              ],
              [
                0.950880632665396,
                49.52962787945226
              ],
              [
                0.95099310925416,
                49.52998249607848
              ],
              [
                0.951820003308803,
                49.53003775013468
              ],
              [
                0.953147155674229,
                49.529657607121884
              ],
              [
                0.95421665636439,
                49.52943022465369
              ],
              [
                0.955177594113109,
                49.52926335951038
              ],
              [
                0.955712597806535,
                49.52910551014716
              ],
              [
                0.955945656773448,
                49.52912397892436
              ],
              [
                0.956377130851142,
                49.52894528632289
              ],
              [
                0.956584597389544,
                49.52924362538856
              ],
              [
                0.956722664732415,
                49.5294584156038
              ],
              [
                0.956781522960866,
                49.52949232714375
              ],
              [
                0.95690353601793,
                49.52970166924176
              ],
              [
                0.957132610314137,
                49.529889938504255
              ],
              [
                0.957175627101376,
                49.529911505251455
              ],
              [
                0.957357370232471,
                49.530076531974956
              ],
              [
                0.957418444920495,
                49.53009790079179
              ],
              [
                0.957803067425985,
                49.53033780412805
              ],
              [
                0.958211486773161,
                49.53064786845705
              ],
              [
                0.958240079909887,
                49.530708419465164
              ],
              [
                0.958323194538617,
                49.53078568242858
              ],
              [
                0.958319181745152,
                49.53083214338656
              ],
              [
                0.958532379173921,
                49.53104504031877
              ],
              [
                0.958732542840819,
                49.53125203863748
              ],
              [
                0.958759925125577,
                49.531352434740505
              ],
              [
                0.959139088502001,
                49.5314640967197
              ],
              [
                0.959275312816169,
                49.53145332659415
              ],
              [
                0.959446442118357,
                49.53146048119348
              ],
              [
                0.959642594314097,
                49.53149325412012
              ],
              [
                0.959755533152854,
                49.531523550073565
              ],
              [
                0.960373811334829,
                49.53177284806433
              ],
              [
                0.960802237242319,
                49.53198258962533
              ],
              [
                0.961812804855845,
                49.53178182256665
              ],
              [
                0.962156967916511,
                49.53223418217115
              ],
              [
                0.962396565489441,
                49.53257997533429
              ],
              [
                0.962519208130094,
                49.532700769346526
              ],
              [
                0.962499789134264,
                49.53292054080022
              ],
              [
                0.962555958719123,
                49.53291406563063
              ],
              [
                0.962581588549627,
                49.53292591002851
              ],
              [
                0.962769606258579,
                49.53289648342568
              ],
              [
                0.962819371767797,
                49.53281757456539
              ],
              [
                0.963336038448863,
                49.53287579249978
              ],
              [
                0.963387547895489,
                49.532953913735064
              ],
              [
                0.96467249685942,
                49.53346090536587
              ],
              [
                0.964935965498672,
                49.533409623396196
              ],
              [
                0.965099613202781,
                49.53346955164446
              ],
              [
                0.965864462259574,
                49.53358568281378
              ],
              [
                0.965942135848108,
                49.53363327833393
              ],
              [
                0.966388199050217,
                49.533727099376215
              ],
              [
                0.9672997797118,
                49.533188557979074
              ],
              [
                0.967354592739911,
                49.533151809397474
              ],
              [
                0.967361209585438,
                49.533273743087136
              ],
              [
                0.968433416110863,
                49.53428349173468
              ],
              [
                0.968529078215184,
                49.53432488438567
              ],
              [
                0.968975918590614,
                49.53440552601166
              ],
              [
                0.969165587556541,
                49.53453373808561
              ],
              [
                0.970067887746921,
                49.53517165803705
              ],
              [
                0.970088586078738,
                49.5354212954153
              ],
              [
                0.969907742636868,
                49.53561846968173
              ],
              [
                0.971047005972568,
                49.536486162013375
              ],
              [
                0.971257686003092,
                49.53655997189598
              ],
              [
                0.971725054691832,
                49.53695624677768
              ],
              [
                0.971691642066214,
                49.537143726956884
              ],
              [
                0.971351025720884,
                49.537840676313294
              ],
              [
                0.971716103004092,
                49.53840310644297
              ],
              [
                0.972064753673162,
                49.538700029026586
              ],
              [
                0.972459196916532,
                49.53897103939639
              ],
              [
                0.972388002822554,
                49.539053060158416
              ],
              [
                0.972444877228578,
                49.53908968996589
              ],
              [
                0.972508216280088,
                49.53910701595307
              ],
              [
                0.972492821759547,
                49.53912938090864
              ],
              [
                0.972515077328862,
                49.539142173085374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.581321927358408,
          "ground": "gnd"
        },
        "28_186413": {
          "bus1": "28_MVLV18271",
          "bus2": "28_MVBus13472",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972515077328862,
                49.539142173085374
              ],
              [
                0.972534172787302,
                49.53913734034145
              ],
              [
                0.972551631577007,
                49.53912607505687
              ],
              [
                0.972568901630192,
                49.539103776209224
              ],
              [
                0.972471320429315,
                49.539071770849006
              ],
              [
                0.972424705546153,
                49.53904174293343
              ],
              [
                0.972480435230692,
                49.53898780864578
              ],
              [
                0.972539873013479,
                49.53902459315195
              ],
              [
                0.972803606841429,
                49.5390903847499
              ],
              [
                0.972863967577871,
                49.53909775938734
              ],
              [
                0.975090792548446,
                49.53912460978576
              ],
              [
                0.975534613562661,
                49.53910077096947
              ],
              [
                0.975817356706483,
                49.53905880075298
              ],
              [
                0.976167434430528,
                49.53897948205397
              ],
              [
                0.976478497825851,
                49.5388235177911
              ],
              [
                0.977246488178749,
                49.53837172590004
              ],
              [
                0.977877887280194,
                49.53806815993634
              ],
              [
                0.978281551537814,
                49.53802789573502
              ],
              [
                0.978625138369546,
                49.53807975109173
              ],
              [
                0.978778458925997,
                49.53812947378288
              ],
              [
                0.979598562874768,
                49.53856292314611
              ],
              [
                0.979693367503746,
                49.538598251242234
              ],
              [
                0.979978028644523,
                49.53851601204392
              ],
              [
                0.980452259211958,
                49.53831286819846
              ],
              [
                0.980618035519204,
                49.5382068962143
              ],
              [
                0.981398589296423,
                49.53770795840053
              ],
              [
                0.981466786184652,
                49.53767121020519
              ],
              [
                0.981970833875913,
                49.537336718754204
              ],
              [
                0.982273112449148,
                49.53710123802654
              ],
              [
                0.983474313189199,
                49.53597119895911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0136730356866954,
          "ground": "gnd"
        },
        "28_147630": {
          "bus1": "28_MVBus13472",
          "bus2": "28_MVLV09848",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983474313189199,
                49.53597119895911
              ],
              [
                0.983474313189199,
                49.53597119895911
              ],
              [
                0.983508958832656,
                49.535981100712256
              ],
              [
                0.983528914347078,
                49.535989059054465
              ],
              [
                0.983550489274265,
                49.53599476278703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004432999355536871,
          "ground": "gnd"
        },
        "28_LVBranch413403": {
          "bus1": "28_MVLV09848_LV",
          "bus2": "28_LVBus504413",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983550489274265,
                49.53599476278703
              ],
              [
                0.983537010959465,
                49.53597988810148
              ],
              [
                0.983537010959465,
                49.53597988810148
              ],
              [
                0.983514997236535,
                49.5359704244447
              ],
              [
                0.98380928136164,
                49.53569012240098
              ],
              [
                0.983817961022589,
                49.53568186527273
              ],
              [
                0.983827238033311,
                49.53568754787564
              ],
              [
                0.983827238033311,
                49.53568754787564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041702215620610265,
          "ground": "gnd"
        },
        "28_132205": {
          "bus1": "28_MVBus13472",
          "bus2": "28_MVLV45605",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983474313189199,
                49.53597119895911
              ],
              [
                0.984882083260166,
                49.53461992166993
              ],
              [
                0.98506732252237,
                49.53443216212779
              ],
              [
                0.985397529315935,
                49.53414094834386
              ],
              [
                0.985859377728975,
                49.53379442399007
              ],
              [
                0.986181203155692,
                49.53362528667364
              ],
              [
                0.986336282479885,
                49.5335423277958
              ],
              [
                0.986687613534367,
                49.53340300239249
              ],
              [
                0.98680967523812,
                49.53335459151888
              ],
              [
                0.987574052965595,
                49.53316959484555
              ],
              [
                0.987987829719081,
                49.53310730366283
              ],
              [
                0.988292989812023,
                49.533058862400914
              ],
              [
                0.988254269378103,
                49.53267439461313
              ],
              [
                0.987442572346056,
                49.532341645103266
              ],
              [
                0.987309767941737,
                49.532217762879775
              ],
              [
                0.987285694153646,
                49.532168723421975
              ],
              [
                0.987116653205733,
                49.53214133845305
              ],
              [
                0.987119238070746,
                49.532105631847806
              ],
              [
                0.987120445993249,
                49.532089673073024
              ],
              [
                0.987138714959636,
                49.53207416561915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6479662991979572,
          "ground": "gnd"
        },
        "28_203392": {
          "bus1": "28_MVLV45605",
          "bus2": "28_MVBus13473",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987138714959636,
                49.53207416561915
              ],
              [
                0.987133652943178,
                49.53209025197379
              ],
              [
                0.987133148764697,
                49.53210673964972
              ],
              [
                0.987131509683139,
                49.53212909868558
              ],
              [
                0.987303514026393,
                49.53215872666018
              ],
              [
                0.987324257615457,
                49.53220843855586
              ],
              [
                0.987457665714081,
                49.532331411219424
              ],
              [
                0.988276098728512,
                49.53266832329293
              ],
              [
                0.988321609402175,
                49.5330727020195
              ],
              [
                0.987993124512334,
                49.53312110725158
              ],
              [
                0.98768947860255,
                49.533168630425195
              ],
              [
                0.987414972702885,
                49.53322907321281
              ],
              [
                0.986833841807754,
                49.533370843093564
              ],
              [
                0.986430552726699,
                49.53353237813073
              ],
              [
                0.985949722000068,
                49.5337685303568
              ],
              [
                0.985582583913844,
                49.53402585157329
              ],
              [
                0.985330825877576,
                49.53423584628554
              ],
              [
                0.985016080449406,
                49.53453528205582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4546729710731977,
          "ground": "gnd"
        },
        "28_83983": {
          "bus1": "28_MVBus13473",
          "bus2": "28_MVBus13474",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985016080449406,
                49.53453528205582
              ],
              [
                0.985016080449406,
                49.53453528205582
              ],
              [
                0.989162752767448,
                49.53540017497566
              ],
              [
                0.997065188123264,
                49.53800120528737
              ],
              [
                1.018313083625236,
                49.54493671124532
              ],
              [
                1.019901629076067,
                49.545688270222215
              ],
              [
                1.019901629076067,
                49.545688270222215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.818760932435119,
          "ground": "gnd"
        },
        "28_229032": {
          "bus1": "28_MVBus13474",
          "bus2": "28_MVBus13475",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.019901629076067,
                49.545688270222215
              ],
              [
                1.020331550973686,
                49.54589250422514
              ],
              [
                1.020302839337146,
                49.54617164595846
              ],
              [
                1.020251783055957,
                49.546343824637916
              ],
              [
                1.019955099749848,
                49.54726873697809
              ],
              [
                1.019891667586533,
                49.54750160468916
              ],
              [
                1.019908805568659,
                49.54808880898511
              ],
              [
                1.019834523303962,
                49.54930172765387
              ],
              [
                1.019351123038217,
                49.55075200174491
              ],
              [
                1.019276512536326,
                49.550930282079776
              ],
              [
                1.019168298922434,
                49.551368191711994
              ],
              [
                1.018738279136614,
                49.55192435101509
              ],
              [
                1.018609546999053,
                49.552048814977695
              ],
              [
                1.018211376919112,
                49.55247943183404
              ],
              [
                1.018041782198819,
                49.55258101791855
              ],
              [
                1.01752212870927,
                49.55285309237127
              ],
              [
                1.016737028748322,
                49.55378341181908
              ],
              [
                1.016312377572289,
                49.55437901095204
              ],
              [
                1.016031981170268,
                49.55493304204442
              ],
              [
                1.015546396113745,
                49.55565873672698
              ],
              [
                1.015244599398085,
                49.555945043982035
              ],
              [
                1.015183475021471,
                49.555968862186724
              ],
              [
                1.014913165873799,
                49.55614807664107
              ],
              [
                1.01305373484044,
                49.55733683172656
              ],
              [
                1.011060082518451,
                49.559117796238425
              ],
              [
                1.010961808520668,
                49.559306509144584
              ],
              [
                1.010418753829565,
                49.56100824229676
              ],
              [
                1.010336609138445,
                49.561319120452765
              ],
              [
                1.010193679983712,
                49.5614535964152
              ],
              [
                1.010109284853629,
                49.56155317908927
              ],
              [
                1.010048034688388,
                49.56161447023621
              ],
              [
                1.009356963681036,
                49.56205122203746
              ],
              [
                1.010622378235764,
                49.56464197573897
              ],
              [
                1.00915579952059,
                49.56463498660283
              ],
              [
                1.008852717697613,
                49.56463780536552
              ],
              [
                1.008666130762842,
                49.56473889429987
              ],
              [
                1.008479466877016,
                49.564783407516124
              ],
              [
                1.007015371263297,
                49.56555122562607
              ],
              [
                1.006872886888995,
                49.56558397042421
              ],
              [
                1.006432926187658,
                49.56577426683751
              ],
              [
                1.00631171354748,
                49.565833924787306
              ],
              [
                1.006276156195077,
                49.565867632028436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.7341423368956446,
          "ground": "gnd"
        },
        "28_198732": {
          "bus1": "28_MVBus13475",
          "bus2": "28_MVBus13476",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.006276156195077,
                49.565867632028436
              ],
              [
                1.006276156195077,
                49.565867632028436
              ],
              [
                1.00620535613027,
                49.56580998048867
              ],
              [
                1.006190826868396,
                49.565801493117114
              ],
              [
                1.006190826868396,
                49.565801493117114
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009619138057092594,
          "ground": "gnd"
        },
        "28_130261": {
          "bus1": "28_MVBus13475",
          "bus2": "28_MVBus13477",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.006276156195077,
                49.565867632028436
              ],
              [
                1.0060062984855,
                49.565989160227645
              ],
              [
                1.004498949207132,
                49.56668308022473
              ],
              [
                1.004239271367183,
                49.566834432397435
              ],
              [
                1.003994977438181,
                49.567008042925146
              ],
              [
                1.003849284405024,
                49.56717891522772
              ],
              [
                1.003634823140131,
                49.56764781793258
              ],
              [
                1.003083684024838,
                49.56917977573936
              ],
              [
                1.002903866303044,
                49.569612534646275
              ],
              [
                1.002501299150998,
                49.57018530880141
              ],
              [
                1.002065616752422,
                49.570735787931504
              ],
              [
                1.001465822740352,
                49.57111640675072
              ],
              [
                1.001192457338732,
                49.57128659946181
              ],
              [
                1.001065546054519,
                49.57138597423746
              ],
              [
                1.001022891132029,
                49.571513364767036
              ],
              [
                1.001073343252487,
                49.57166416202746
              ],
              [
                1.001185695892252,
                49.57184223355793
              ],
              [
                1.001342461931799,
                49.572005336772854
              ],
              [
                1.001642962333932,
                49.57215481269652
              ],
              [
                1.00198125739472,
                49.57236347183343
              ],
              [
                1.002345825171048,
                49.57284564377599
              ],
              [
                1.002556211579864,
                49.5733819926401
              ],
              [
                1.002596394143457,
                49.57385436106331
              ],
              [
                1.002557459671004,
                49.57424823380344
              ],
              [
                1.00249928217572,
                49.574464922238974
              ],
              [
                1.002269109909054,
                49.57468592538888
              ],
              [
                1.001832319018931,
                49.57495741757554
              ],
              [
                1.001752869902356,
                49.575074519842694
              ],
              [
                1.001788214924448,
                49.57518357641863
              ],
              [
                1.001871624475253,
                49.57528075019287
              ],
              [
                1.002117150204005,
                49.57538592360356
              ],
              [
                1.002567836501017,
                49.57549646334618
              ],
              [
                1.002896617830481,
                49.57552183535686
              ],
              [
                1.003498032817042,
                49.57552847952586
              ],
              [
                1.00371621735656,
                49.57558367244099
              ],
              [
                1.003893870034515,
                49.57572845254373
              ],
              [
                1.003897196137828,
                49.57604837754855
              ],
              [
                1.003699371462023,
                49.57641245969899
              ],
              [
                1.003463606427143,
                49.57684762580029
              ],
              [
                1.003425567454809,
                49.57720735467884
              ],
              [
                1.003435334783458,
                49.57776203592306
              ],
              [
                1.003366706169713,
                49.57854796721229
              ],
              [
                1.0033183761257,
                49.57930188271786
              ],
              [
                1.003201936352298,
                49.579555187554504
              ],
              [
                1.003017543667104,
                49.57985120934397
              ],
              [
                1.002830566593879,
                49.58024612095767
              ],
              [
                1.002850232442015,
                49.58051831978516
              ],
              [
                1.003152028158518,
                49.58119813111198
              ],
              [
                1.003151795710987,
                49.5812932923451
              ],
              [
                1.003156802856577,
                49.58138990378179
              ],
              [
                1.003087329397152,
                49.58156385177894
              ],
              [
                1.002862841678371,
                49.58180570376641
              ],
              [
                1.002779081091897,
                49.58205531744845
              ],
              [
                1.002800223358004,
                49.58211915822438
              ],
              [
                1.002977905162949,
                49.582655669287405
              ],
              [
                1.003047988477064,
                49.582848414678985
              ],
              [
                1.003048450860648,
                49.58302860549187
              ],
              [
                1.003006339070145,
                49.58320326864313
              ],
              [
                1.00291288593685,
                49.58336052182684
              ],
              [
                1.002796777173106,
                49.58349226502048
              ],
              [
                1.002596393394854,
                49.58362813414114
              ],
              [
                1.001030997462764,
                49.58426249932164
              ],
              [
                1.000789389840525,
                49.584389483505696
              ],
              [
                1.000397002790569,
                49.58473624178047
              ],
              [
                1.000171157512692,
                49.58490381267486
              ],
              [
                0.999886434459293,
                49.58506633024252
              ],
              [
                0.999032242101013,
                49.585381483912165
              ],
              [
                0.998447051895248,
                49.58561301829362
              ],
              [
                0.998209042825044,
                49.58570718839885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.7097007533522706,
          "ground": "gnd"
        },
        "28_200210": {
          "bus1": "28_MVBus13477",
          "bus2": "28_MVLV73701",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998209042825044,
                49.58570718839885
              ],
              [
                0.998209042825044,
                49.58570718839885
              ],
              [
                0.998088506438201,
                49.585636631419746
              ],
              [
                0.998126734955206,
                49.585508574499585
              ],
              [
                0.998201190596688,
                49.58512635617802
              ],
              [
                0.998221125411116,
                49.58496773466033
              ],
              [
                0.998200951871488,
                49.5849678075414
              ],
              [
                0.998173762345274,
                49.584965143768535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08824654236249399,
          "ground": "gnd"
        },
        "28_LVBranch417703": {
          "bus1": "28_MVLV73701_LV",
          "bus2": "28_LVBus504923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998173762345274,
                49.584965143768535
              ],
              [
                0.998203752335351,
                49.584958478521514
              ],
              [
                0.998203752335351,
                49.584958478521514
              ],
              [
                0.998208926604622,
                49.584975082133894
              ],
              [
                0.998210612976854,
                49.584977687860786
              ],
              [
                0.998217143514197,
                49.584981550959554
              ],
              [
                0.998231731239497,
                49.58498374271743
              ],
              [
                0.998254036045311,
                49.584985642710166
              ],
              [
                0.998311687369996,
                49.584991581369565
              ],
              [
                0.998316688742535,
                49.584993693843025
              ],
              [
                0.998318122310759,
                49.584999620394285
              ],
              [
                0.998318122310759,
                49.584999620394285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010865737585141698,
          "ground": "gnd"
        },
        "28_LVBranch327309": {
          "bus1": "28_MVLV73701_LV",
          "bus2": "28_LVBus504921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998173762345274,
                49.584965143768535
              ],
              [
                0.998199466531713,
                49.584975983373745
              ],
              [
                0.998199466531713,
                49.584975983373745
              ],
              [
                0.998198770771456,
                49.58499831582828
              ],
              [
                0.998124421533103,
                49.58499848001196
              ],
              [
                0.99810731184311,
                49.584997625674276
              ],
              [
                0.99810731184311,
                49.584997625674276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009101510917927191,
          "ground": "gnd"
        },
        "28_151820": {
          "bus1": "28_MVBus13477",
          "bus2": "28_MVLV45410",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998209042825044,
                49.58570718839885
              ],
              [
                0.998209042825044,
                49.58570718839885
              ],
              [
                0.998069126050996,
                49.58576300183201
              ],
              [
                0.997780248083911,
                49.58599034278585
              ],
              [
                0.997127486221163,
                49.586140070218775
              ],
              [
                0.996584202950336,
                49.58628610421741
              ],
              [
                0.996045897801575,
                49.58653029182088
              ],
              [
                0.995492333644656,
                49.58692391551136
              ],
              [
                0.994501064390513,
                49.58847029043301
              ],
              [
                0.993351636216214,
                49.589523837167064
              ],
              [
                0.99320904330625,
                49.58964453341594
              ],
              [
                0.993194136856448,
                49.589653889333626
              ],
              [
                0.993214660550696,
                49.589695204651434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5924210146435066,
          "ground": "gnd"
        },
        "28_208586": {
          "bus1": "28_MVLV45410",
          "bus2": "28_MVBus13478",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.993214660550696,
                49.589695204651434
              ],
              [
                0.993174194611614,
                49.58968501730104
              ],
              [
                0.993163638925597,
                49.589673428939136
              ],
              [
                0.993145823358042,
                49.589665209201975
              ],
              [
                0.993047232993028,
                49.589722033318985
              ],
              [
                0.993038479112536,
                49.58972546616494
              ],
              [
                0.993038479112536,
                49.58972546616494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.013343371418613506,
          "ground": "gnd"
        },
        "28_66266": {
          "bus1": "28_MVBus13478",
          "bus2": "28_MVBus13479",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.993038479112536,
                49.58972546616494
              ],
              [
                0.993038479112536,
                49.58972546616494
              ],
              [
                0.991870928558112,
                49.58873476444466
              ],
              [
                0.990865352187937,
                49.58773693486233
              ],
              [
                0.990096978420517,
                49.58773427318445
              ],
              [
                0.990096978420517,
                49.58773427318445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.327045021334615,
          "ground": "gnd"
        },
        "28_91355": {
          "bus1": "28_MVBus13479",
          "bus2": "28_MVBus13480",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990096978420517,
                49.58773427318445
              ],
              [
                0.990096978420517,
                49.58773427318445
              ],
              [
                0.991531254172974,
                49.58676087406806
              ],
              [
                0.992686277369833,
                49.58597210858564
              ],
              [
                0.992686277369833,
                49.58597210858564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2710469054337203,
          "ground": "gnd"
        },
        "28_96188": {
          "bus1": "28_MVBus13480",
          "bus2": "28_MVBus13481",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.992686277369833,
                49.58597210858564
              ],
              [
                0.992686277369833,
                49.58597210858564
              ],
              [
                0.99406493373333,
                49.585218640877336
              ],
              [
                0.995414569398555,
                49.584491756394854
              ],
              [
                0.997215144137579,
                49.584304334170035
              ],
              [
                0.997215144137579,
                49.584304334170035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3888250797259863,
          "ground": "gnd"
        },
        "28_91359": {
          "bus1": "28_MVBus13481",
          "bus2": "28_MVLV18180",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997215144137579,
                49.584304334170035
              ],
              [
                0.997215144137579,
                49.584304334170035
              ],
              [
                0.998124481847313,
                49.58425124814336
              ],
              [
                0.99809637728496,
                49.58423395921813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06602064194261112,
          "ground": "gnd"
        },
        "28_LVBranch145159": {
          "bus1": "28_MVLV18180_LV",
          "bus2": "28_LVBus504432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99809637728496,
                49.58423395921813
              ],
              [
                0.998101978247021,
                49.58424692955031
              ],
              [
                0.998101978247021,
                49.58424692955031
              ],
              [
                0.998133886100262,
                49.58421609493813
              ],
              [
                0.998133886100262,
                49.58421609493813
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004133392095283837,
          "ground": "gnd"
        },
        "28_LVBranch148703": {
          "bus1": "28_LVBus504432",
          "bus2": "28_LVBus504433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998133886100262,
                49.58421609493813
              ],
              [
                0.998133886100262,
                49.58421609493813
              ],
              [
                0.99814171926014,
                49.58426461691411
              ],
              [
                0.998157175750349,
                49.584316421239244
              ],
              [
                0.998184169667682,
                49.58442723554923
              ],
              [
                0.998202366869934,
                49.58449466433836
              ],
              [
                0.99820948305689,
                49.58452099088171
              ],
              [
                0.998212127790372,
                49.584530784471724
              ],
              [
                0.998213663228355,
                49.58461717990023
              ],
              [
                0.99820237667874,
                49.58479217410357
              ],
              [
                0.998194137119965,
                49.58485932787135
              ],
              [
                0.998181200463228,
                49.58511837353955
              ],
              [
                0.998151221698029,
                49.58523532042831
              ],
              [
                0.998071966297831,
                49.585602439347205
              ],
              [
                0.998019948388163,
                49.58565987358492
              ],
              [
                0.998019948388163,
                49.58565987358492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1627068168387988,
          "ground": "gnd"
        },
        "28_LVBranch475665": {
          "bus1": "28_LVBus504433",
          "bus2": "28_LVBus504434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998019948388163,
                49.58565987358492
              ],
              [
                0.998019948388163,
                49.58565987358492
              ],
              [
                0.998070179898168,
                49.58570644901167
              ],
              [
                0.997886228131034,
                49.585857216135544
              ],
              [
                0.997962922944431,
                49.58590888170775
              ],
              [
                0.997963886915224,
                49.58590953016817
              ],
              [
                0.997967715409177,
                49.585912114723534
              ],
              [
                0.997967715409177,
                49.585912114723534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0362156316511401,
          "ground": "gnd"
        },
        "28_LVBranch128187": {
          "bus1": "28_LVBus504433",
          "bus2": "28_LVBus504435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998019948388163,
                49.58565987358492
              ],
              [
                0.998019948388163,
                49.58565987358492
              ],
              [
                0.997676092522302,
                49.585911559122074
              ],
              [
                0.997549989964494,
                49.585952658610104
              ],
              [
                0.997494670836928,
                49.585989997489506
              ],
              [
                0.997429482386433,
                49.58600484185834
              ],
              [
                0.997177401112716,
                49.5860533022861
              ],
              [
                0.99706978074941,
                49.58605186622479
              ],
              [
                0.996614944019635,
                49.58617449304373
              ],
              [
                0.996531817333824,
                49.58619738409704
              ],
              [
                0.996285624066473,
                49.586308868216996
              ],
              [
                0.996283595089834,
                49.58630984278847
              ],
              [
                0.996283595089834,
                49.58630984278847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14920269464431443,
          "ground": "gnd"
        },
        "28_LVBranch237426": {
          "bus1": "28_LVBus504435",
          "bus2": "28_LVBus504436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996283595089834,
                49.58630984278847
              ],
              [
                0.996283595089834,
                49.58630984278847
              ],
              [
                0.995877875532159,
                49.58647602137202
              ],
              [
                0.995543688487005,
                49.586730880216024
              ],
              [
                0.995355113915415,
                49.586874684362066
              ],
              [
                0.995325739308242,
                49.586937300385955
              ],
              [
                0.995325739308242,
                49.586937300385955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10022018480151208,
          "ground": "gnd"
        },
        "28_LVBranch097700": {
          "bus1": "28_LVBus504432",
          "bus2": "28_LVBus504437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998133886100262,
                49.58421609493813
              ],
              [
                0.998133886100262,
                49.58421609493813
              ],
              [
                0.997766867202066,
                49.583139742477336
              ],
              [
                0.997766867202066,
                49.583139742477336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12261970905831075,
          "ground": "gnd"
        },
        "28_LVBranch184725": {
          "bus1": "28_LVBus504437",
          "bus2": "28_LVBus504438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997766867202066,
                49.583139742477336
              ],
              [
                0.997766867202066,
                49.583139742477336
              ],
              [
                0.997654797652903,
                49.582833947374496
              ],
              [
                0.99765102017097,
                49.58282362917545
              ],
              [
                0.997428496161212,
                49.582362419358375
              ],
              [
                0.997415393178412,
                49.5823352448148
              ],
              [
                0.997396806544647,
                49.58204035783533
              ],
              [
                0.997400193322656,
                49.581997601305154
              ],
              [
                0.997400193322656,
                49.581997601305154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1306580420998566,
          "ground": "gnd"
        },
        "28_LVBranch698678": {
          "bus1": "28_LVBus504438",
          "bus2": "28_LVBus504439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997400193322656,
                49.581997601305154
              ],
              [
                0.997400193322656,
                49.581997601305154
              ],
              [
                0.997411603579381,
                49.581990272100654
              ],
              [
                0.997412197640334,
                49.581986056769225
              ],
              [
                0.997412810221614,
                49.58198166198703
              ],
              [
                0.997405274093468,
                49.58197875782091
              ],
              [
                0.9974058741156651,
                49.58197536897372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002754989959172118,
          "ground": "gnd"
        },
        "28_LVBranch624687": {
          "bus1": "28_LVBus504439",
          "bus2": "28_LVBus869602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9974058741156651,
                49.58197536897372
              ],
              [
                0.997406474137862,
                49.58197198012653
              ],
              [
                0.997430311971327,
                49.581955931677605
              ],
              [
                0.997441305552192,
                49.581886508692556
              ],
              [
                0.997606022700989,
                49.581867135599936
              ],
              [
                0.997664797042455,
                49.581911785001545
              ],
              [
                0.997815081624602,
                49.58199607488209
              ],
              [
                0.997817786326285,
                49.5820025185871
              ],
              [
                0.997842646382125,
                49.58201545991844
              ],
              [
                0.997853809745786,
                49.58201702091268
              ],
              [
                0.99800407413862,
                49.5820894530185
              ],
              [
                0.998190346852702,
                49.582159589140375
              ],
              [
                0.998302761549585,
                49.58218284274581
              ],
              [
                0.998496241853107,
                49.58219146317947
              ],
              [
                0.998613219139875,
                49.58218611190747
              ],
              [
                0.998616402153479,
                49.5822112181703
              ],
              [
                0.998608608126891,
                49.58221973734722
              ],
              [
                0.998615911971667,
                49.5822193825975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11114174762875854,
          "ground": "gnd"
        },
        "28_LVBranch559419": {
          "bus1": "28_LVBus869602",
          "bus2": "28_LVBus901727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998615911971667,
                49.5822193825975
              ],
              [
                0.998623215816443,
                49.58221902784778
              ],
              [
                0.998626404247411,
                49.58221281114102
              ],
              [
                0.998627962522591,
                49.58220975628619
              ],
              [
                0.998625592427544,
                49.582185260877324
              ],
              [
                0.998834454148084,
                49.58217048928276
              ],
              [
                0.999060082579757,
                49.58216171489176
              ],
              [
                0.999217379667315,
                49.58215716887958
              ],
              [
                0.99923024024056,
                49.582163033336144
              ],
              [
                0.999224726838697,
                49.58220792221849
              ],
              [
                0.999230993613905,
                49.58220786585436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052885724360591795,
          "ground": "gnd"
        },
        "28_LVBranch706117": {
          "bus1": "28_LVBus901727",
          "bus2": "28_LVBus901728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999230993613905,
                49.58220786585436
              ],
              [
                0.999237260389113,
                49.58220780949023
              ],
              [
                0.999238221946183,
                49.5821985229393
              ],
              [
                0.999241975130416,
                49.582162291950176
              ],
              [
                0.999255493542077,
                49.58215569556068
              ],
              [
                0.999541367231392,
                49.58221777897247
              ],
              [
                0.999626480861697,
                49.582239543357986
              ],
              [
                0.999926231936319,
                49.582316187878554
              ],
              [
                0.999930545233973,
                49.58232399675464
              ],
              [
                0.999920264094808,
                49.58235154100144
              ],
              [
                0.9999166404344025,
                49.58235855688339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062073507935879596,
          "ground": "gnd"
        },
        "28_LVBranch591251": {
          "bus1": "28_LVBus901728",
          "bus2": "28_LVBus956884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9999166404344025,
                49.58235855688339
              ],
              [
                0.999913016773997,
                49.58236557276534
              ],
              [
                0.999910501400745,
                49.58237511160543
              ],
              [
                0.999909534686265,
                49.58237879283588
              ],
              [
                0.9999062073977,
                49.58239137684084
              ],
              [
                0.999947834017706,
                49.58272711143169
              ],
              [
                0.99978410460488,
                49.58300585884207
              ],
              [
                0.99981786677836,
                49.583031321480384
              ],
              [
                0.999827160597704,
                49.583038341098046
              ],
              [
                0.999827160597704,
                49.583038341098046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07832953324123196,
          "ground": "gnd"
        },
        "28_50646": {
          "bus1": "28_MVBus13481",
          "bus2": "28_MVLV59797",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997215144137579,
                49.584304334170035
              ],
              [
                0.997215144137579,
                49.584304334170035
              ],
              [
                0.996979472162242,
                49.58314332672415
              ],
              [
                0.996053779404434,
                49.5820552808718
              ],
              [
                0.994994199513855,
                49.58098153984623
              ],
              [
                0.994038346102675,
                49.580971528523435
              ],
              [
                0.993091365757253,
                49.580947199899924
              ],
              [
                0.992123136293908,
                49.580922429671205
              ],
              [
                0.991305045366532,
                49.58091829594243
              ],
              [
                0.99131032606962,
                49.58090295820182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6773408052656869,
          "ground": "gnd"
        },
        "28_LVBranch179242": {
          "bus1": "28_MVLV59797_LV",
          "bus2": "28_LVBus854403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99131032606962,
                49.58090295820182
              ],
              [
                0.991335529837555,
                49.58089804687771
              ],
              [
                0.991335529837555,
                49.58089804687771
              ],
              [
                0.99102577785136,
                49.58102089466442
              ],
              [
                0.991014492727503,
                49.58102606879645
              ],
              [
                0.990318734544612,
                49.581248832130264
              ],
              [
                0.990318734544612,
                49.581248832130264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08332134335339621,
          "ground": "gnd"
        },
        "28_LVBranch763141": {
          "bus1": "28_LVBus854403",
          "bus2": "28_LVBus854404",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990318734544612,
                49.581248832130264
              ],
              [
                0.990318734544612,
                49.581248832130264
              ],
              [
                0.990307813945835,
                49.581155262063696
              ],
              [
                0.990223215879741,
                49.581093711847444
              ],
              [
                0.989883836630116,
                49.580846771716416
              ],
              [
                0.989758661533873,
                49.58077119560343
              ],
              [
                0.989491094355392,
                49.58064588316253
              ],
              [
                0.989226886587921,
                49.5804885837787
              ],
              [
                0.989077583067446,
                49.580371991581494
              ],
              [
                0.989012908348519,
                49.58032879010404
              ],
              [
                0.988835593184341,
                49.580175917730344
              ],
              [
                0.988719820417808,
                49.58000801197807
              ],
              [
                0.988713774555236,
                49.580013055736046
              ],
              [
                0.988713774555236,
                49.580013055736046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18460969919353906,
          "ground": "gnd"
        },
        "28_LVBranch262660": {
          "bus1": "28_LVBus854403",
          "bus2": "28_LVBus854405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990318734544612,
                49.581248832130264
              ],
              [
                0.990318734544612,
                49.581248832130264
              ],
              [
                0.989515101987184,
                49.58160407065724
              ],
              [
                0.989366482624418,
                49.581653614954675
              ],
              [
                0.989271551704907,
                49.58168526239863
              ],
              [
                0.989180033329856,
                49.58171585193676
              ],
              [
                0.988667272945864,
                49.581887199501615
              ],
              [
                0.988528252078086,
                49.5819336609962
              ],
              [
                0.987550919870416,
                49.58243332250545
              ],
              [
                0.986868710171067,
                49.58286196873262
              ],
              [
                0.986860758265057,
                49.58286697312102
              ],
              [
                0.986860758265057,
                49.58286697312102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3098166732144776,
          "ground": "gnd"
        },
        "28_LVBranch173793": {
          "bus1": "28_MVLV59797_LV",
          "bus2": "28_LVBus854331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99131032606962,
                49.58090295820182
              ],
              [
                0.991335529837555,
                49.58089804687771
              ],
              [
                0.991335529837555,
                49.58089804687771
              ],
              [
                0.991670298497653,
                49.580959391270405
              ],
              [
                0.994896765196565,
                49.581004540368255
              ],
              [
                0.995106323135138,
                49.58094313518789
              ],
              [
                0.995767200916902,
                49.580586670118095
              ],
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.9961335634176,
                49.58030863155861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37797527402004605,
          "ground": "gnd"
        },
        "28_LVBranch326141": {
          "bus1": "28_LVBus854331",
          "bus2": "28_LVBus854333",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.996161095009263,
                49.58033606526895
              ],
              [
                0.99618651266069,
                49.580361930463646
              ],
              [
                0.996184130140329,
                49.58037533334017
              ],
              [
                0.996185939147067,
                49.5803806263355
              ],
              [
                0.996190518550081,
                49.58038984862445
              ],
              [
                0.996451878093075,
                49.58065701478491
              ],
              [
                0.996507457620646,
                49.580713819061984
              ],
              [
                0.996528338415715,
                49.58073516936769
              ],
              [
                0.996544889334668,
                49.5807288314914
              ],
              [
                0.996544889334668,
                49.5807288314914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05714626327814186,
          "ground": "gnd"
        },
        "28_LVBranch148709": {
          "bus1": "28_LVBus854331",
          "bus2": "28_LVBus854334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.996635538301047,
                49.580117110050985
              ],
              [
                0.996656079429819,
                49.58010927138439
              ],
              [
                0.996668063567997,
                49.58010480514415
              ],
              [
                0.99700220903967,
                49.579930777892045
              ],
              [
                0.997743774272822,
                49.57949756728746
              ],
              [
                0.997743774272822,
                49.57949756728746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14786657657028243,
          "ground": "gnd"
        },
        "28_LVBranch374514": {
          "bus1": "28_LVBus854334",
          "bus2": "28_LVBus854336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997743774272822,
                49.57949756728746
              ],
              [
                0.997743774272822,
                49.57949756728746
              ],
              [
                0.997706809326312,
                49.579458971471254
              ],
              [
                0.997699547330025,
                49.57945352821102
              ],
              [
                0.997678253448796,
                49.57944635738612
              ],
              [
                0.9976690727179496,
                49.57944243789734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007592693528829945,
          "ground": "gnd"
        },
        "28_LVBranch526753": {
          "bus1": "28_LVBus854336",
          "bus2": "28_LVBus953342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9976690727179496,
                49.57944243789734
              ],
              [
                0.997659891987103,
                49.579438518408566
              ],
              [
                0.997607637719959,
                49.57939399505052
              ],
              [
                0.997556982215963,
                49.579335916337456
              ],
              [
                0.997515101529589,
                49.57927300332229
              ],
              [
                0.99746303331825,
                49.57921981352186
              ],
              [
                0.99734455020968,
                49.579131105664864
              ],
              [
                0.997299041064352,
                49.57910912302002
              ],
              [
                0.997293761826215,
                49.57910656724522
              ],
              [
                0.997287282860264,
                49.579106037267884
              ],
              [
                0.997287282860264,
                49.579106037267884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046408269825332985,
          "ground": "gnd"
        },
        "28_LVBranch247716": {
          "bus1": "28_LVBus854334",
          "bus2": "28_LVBus854335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997743774272822,
                49.57949756728746
              ],
              [
                0.997743774272822,
                49.57949756728746
              ],
              [
                0.997831581222893,
                49.579273529820334
              ],
              [
                0.997831698906475,
                49.579269039709786
              ],
              [
                0.997831698906475,
                49.579269039709786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026213548616223943,
          "ground": "gnd"
        },
        "28_LVBranch114906": {
          "bus1": "28_LVBus854331",
          "bus2": "28_LVBus854332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.9961335634176,
                49.58030863155861
              ],
              [
                0.995831037819756,
                49.579958356568056
              ],
              [
                0.995827491948158,
                49.57995449949979
              ],
              [
                0.995827491948158,
                49.57995449949979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04518055728374655,
          "ground": "gnd"
        },
        "28_LVBranch118862": {
          "bus1": "28_MVLV59797_LV",
          "bus2": "28_LVBus504809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99131032606962,
                49.58090295820182
              ],
              [
                0.991335529837555,
                49.58089804687771
              ],
              [
                0.991335529837555,
                49.58089804687771
              ],
              [
                0.99131482300398,
                49.58088433299859
              ],
              [
                0.99131482300398,
                49.58088433299859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0021374825344717234,
          "ground": "gnd"
        },
        "28_39306": {
          "bus1": "28_MVBus13480",
          "bus2": "28_MVLV59517",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.992686277369833,
                49.58597210858564
              ],
              [
                0.992686277369833,
                49.58597210858564
              ],
              [
                0.993903496103846,
                49.586706756199334
              ],
              [
                0.99507063842816,
                49.587410796130015
              ],
              [
                0.995034653991508,
                49.58742414905401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23522125022765586,
          "ground": "gnd"
        },
        "28_LVBranch234730": {
          "bus1": "28_MVLV59517_LV",
          "bus2": "28_LVBus504799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.995034653991508,
                49.58742414905401
              ],
              [
                0.9950149408933,
                49.58744084463045
              ],
              [
                0.9950149408933,
                49.58744084463045
              ],
              [
                0.995039150856533,
                49.587449153104814
              ],
              [
                0.995039150856533,
                49.587449153104814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.001979489291522638,
          "ground": "gnd"
        },
        "28_LVBranch210848": {
          "bus1": "28_LVBus504799",
          "bus2": "28_LVBus504804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.995039150856533,
                49.587449153104814
              ],
              [
                0.995039150856533,
                49.587449153104814
              ],
              [
                0.994583998338599,
                49.588238280203164
              ],
              [
                0.994389050308227,
                49.588487056164944
              ],
              [
                0.994311619256936,
                49.58858587727558
              ],
              [
                0.994311619256936,
                49.58858587727558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13712266012090477,
          "ground": "gnd"
        },
        "28_LVBranch000074": {
          "bus1": "28_LVBus504804",
          "bus2": "28_LVBus504805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994311619256936,
                49.58858587727558
              ],
              [
                0.994311619256936,
                49.58858587727558
              ],
              [
                0.993863216404012,
                49.58892145631784
              ],
              [
                0.993330619939407,
                49.58933577429734
              ],
              [
                0.993296835907738,
                49.58936205936762
              ],
              [
                0.99329188975319,
                49.58936519323448
              ],
              [
                0.99329188975319,
                49.58936519323448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11380165237703134,
          "ground": "gnd"
        },
        "28_LVBranch157945": {
          "bus1": "28_LVBus504799",
          "bus2": "28_LVBus504800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.995039150856533,
                49.587449153104814
              ],
              [
                0.995039150856533,
                49.587449153104814
              ],
              [
                0.99527903857921,
                49.58706619642892
              ],
              [
                0.995308966657758,
                49.587023546267424
              ],
              [
                0.995308966657758,
                49.587023546267424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051203315476064944,
          "ground": "gnd"
        },
        "28_LVBranch802259": {
          "bus1": "28_LVBus504800",
          "bus2": "28_LVBus504801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.995308966657758,
                49.587023546267424
              ],
              [
                0.995308966657758,
                49.587023546267424
              ],
              [
                0.995472884625433,
                49.58709420136212
              ],
              [
                0.995592619500693,
                49.587145816285854
              ],
              [
                0.996202908460654,
                49.58739212477175
              ],
              [
                0.99622575447427,
                49.58740134309488
              ],
              [
                0.996229530974305,
                49.587397486487326
              ],
              [
                0.996230567357293,
                49.58739642904024
              ],
              [
                0.996230567357293,
                49.58739642904024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07914162059819418,
          "ground": "gnd"
        },
        "28_LVBranch787052": {
          "bus1": "28_LVBus504801",
          "bus2": "28_LVBus504802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996230567357293,
                49.58739642904024
              ],
              [
                0.996230567357293,
                49.58739642904024
              ],
              [
                0.996224275358271,
                49.58739715868147
              ],
              [
                0.996205532276474,
                49.58738901890728
              ],
              [
                0.996312810873239,
                49.58731987439288
              ],
              [
                0.996347722357387,
                49.58729737372054
              ],
              [
                0.996479735599518,
                49.587212846568924
              ],
              [
                0.996525506117722,
                49.587183531637855
              ],
              [
                0.99660209434366,
                49.58713449110932
              ],
              [
                0.996606418589935,
                49.58713503313529
              ],
              [
                0.996606418589935,
                49.58713503313529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04270458724474473,
          "ground": "gnd"
        },
        "28_LVBranch326239": {
          "bus1": "28_LVBus504802",
          "bus2": "28_LVBus504803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996606418589935,
                49.58713503313529
              ],
              [
                0.996606418589935,
                49.58713503313529
              ],
              [
                0.996644925139957,
                49.58707450332635
              ],
              [
                0.997043805732679,
                49.586852032287375
              ],
              [
                0.997344106656566,
                49.586989214548744
              ],
              [
                0.997346113812866,
                49.58699012609749
              ],
              [
                0.997346509671952,
                49.58699031014205
              ],
              [
                0.997346509671952,
                49.58699031014205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07203768189095715,
          "ground": "gnd"
        },
        "28_100176": {
          "bus1": "28_MVBus13479",
          "bus2": "28_MVLV73713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990096978420517,
                49.58773427318445
              ],
              [
                0.990096978420517,
                49.58773427318445
              ],
              [
                0.989377874083885,
                49.58861213443006
              ],
              [
                0.988613717565604,
                49.58944849977392
              ],
              [
                0.988183941480979,
                49.58900573962885
              ],
              [
                0.987569457637351,
                49.58865373373735
              ],
              [
                0.986535624066136,
                49.589352602175246
              ],
              [
                0.986522875132933,
                49.589344590785004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4441003198047102,
          "ground": "gnd"
        },
        "28_LVBranch777830": {
          "bus1": "28_MVLV73713_LV",
          "bus2": "28_LVBus504925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986522875132933,
                49.589344590785004
              ],
              [
                0.986508320755607,
                49.58935417439631
              ],
              [
                0.986508320755607,
                49.58935417439631
              ],
              [
                0.986354750389373,
                49.589267040768426
              ],
              [
                0.986148067250136,
                49.589160027145134
              ],
              [
                0.985935249262376,
                49.58903632644343
              ],
              [
                0.985887038317223,
                49.58901081526212
              ],
              [
                0.98581065314055,
                49.58904175104413
              ],
              [
                0.98581065314055,
                49.58904175104413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06548613045673492,
          "ground": "gnd"
        },
        "28_LVBranch685047": {
          "bus1": "28_LVBus504925",
          "bus2": "28_LVBus504930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98581065314055,
                49.58904175104413
              ],
              [
                0.98581065314055,
                49.58904175104413
              ],
              [
                0.985788900147553,
                49.588969834335835
              ],
              [
                0.985608861518729,
                49.588835046577394
              ],
              [
                0.985597953511424,
                49.5888295349153
              ],
              [
                0.985544298537543,
                49.58880247155839
              ],
              [
                0.985410638491951,
                49.58868309564661
              ],
              [
                0.985307950112455,
                49.588582265143685
              ],
              [
                0.985267918963244,
                49.588545293371126
              ],
              [
                0.985189421581391,
                49.58844354766333
              ],
              [
                0.985153433955244,
                49.58837596290404
              ],
              [
                0.985068651716179,
                49.58821098893307
              ],
              [
                0.985047325241884,
                49.588169474477894
              ],
              [
                0.98505567615101,
                49.588160917514934
              ],
              [
                0.984900116313507,
                49.58797273039189
              ],
              [
                0.984896025589033,
                49.587969109470066
              ],
              [
                0.984896025589033,
                49.587969109470066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1390317952795736,
          "ground": "gnd"
        },
        "28_LVBranch584808": {
          "bus1": "28_LVBus504930",
          "bus2": "28_LVBus504931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984896025589033,
                49.587969109470066
              ],
              [
                0.984896025589033,
                49.587969109470066
              ],
              [
                0.984737782030027,
                49.588048336116934
              ],
              [
                0.984732239592109,
                49.58805101382956
              ],
              [
                0.984732239592109,
                49.58805101382956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014941116770596872,
          "ground": "gnd"
        },
        "28_LVBranch670671": {
          "bus1": "28_LVBus504925",
          "bus2": "28_LVBus504926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98581065314055,
                49.58904175104413
              ],
              [
                0.98581065314055,
                49.58904175104413
              ],
              [
                0.985871241953116,
                49.58899421813335
              ],
              [
                0.986145074654051,
                49.5888729496247
              ],
              [
                0.986159727651792,
                49.5888058146082
              ],
              [
                0.986161194914577,
                49.58860454528537
              ],
              [
                0.986149233225274,
                49.58851138605283
              ],
              [
                0.986119398397096,
                49.58805850972088
              ],
              [
                0.986119398397096,
                49.58805850972088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12156308528293162,
          "ground": "gnd"
        },
        "28_LVBranch500154": {
          "bus1": "28_LVBus504926",
          "bus2": "28_LVBus504927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986119398397096,
                49.58805850972088
              ],
              [
                0.986119398397096,
                49.58805850972088
              ],
              [
                0.986108042387745,
                49.58799470390662
              ],
              [
                0.986107275666986,
                49.587908748200235
              ],
              [
                0.986081515738938,
                49.58772867901285
              ],
              [
                0.985992027234855,
                49.58767837195986
              ],
              [
                0.985992027234855,
                49.58767837195986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04537234674818817,
          "ground": "gnd"
        },
        "28_LVBranch558859": {
          "bus1": "28_LVBus504927",
          "bus2": "28_LVBus504928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985992027234855,
                49.58767837195986
              ],
              [
                0.985992027234855,
                49.58767837195986
              ],
              [
                0.98551228148803,
                49.58739139656113
              ],
              [
                0.985510227828955,
                49.58739016091433
              ],
              [
                0.985297633286152,
                49.58726148481609
              ],
              [
                0.985297279619545,
                49.58726127425547
              ],
              [
                0.984791465757595,
                49.58695512234272
              ],
              [
                0.984788732196448,
                49.586953474848094
              ],
              [
                0.984649860456069,
                49.58686942264844
              ],
              [
                0.984649860456069,
                49.58686942264844
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13233908722632462,
          "ground": "gnd"
        },
        "28_LVBranch449968": {
          "bus1": "28_LVBus504926",
          "bus2": "28_LVBus504929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986119398397096,
                49.58805850972088
              ],
              [
                0.986119398397096,
                49.58805850972088
              ],
              [
                0.986130930425709,
                49.587770282780006
              ],
              [
                0.986375887826575,
                49.5879219826089
              ],
              [
                0.98684248959364,
                49.58819797423061
              ],
              [
                0.986969546910764,
                49.58827082494867
              ],
              [
                0.98702728830159,
                49.58830743710927
              ],
              [
                0.98702728830159,
                49.58830743710927
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12022419204300186,
          "ground": "gnd"
        },
        "28_171720": {
          "bus1": "28_MVLV45410",
          "bus2": "28_MVBus13542",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.993214660550696,
                49.589695204651434
              ],
              [
                0.993163687930266,
                49.5897209391993
              ],
              [
                0.993143697583264,
                49.58972448062956
              ],
              [
                0.993043588372643,
                49.58972978979805
              ],
              [
                0.993043588372643,
                49.58972978979805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.008760434742581905,
          "ground": "gnd"
        },
        "28_13692": {
          "bus1": "28_MVBus13542",
          "bus2": "28_MVBus13543",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.993043588372643,
                49.58972978979805
              ],
              [
                0.993043588372643,
                49.58972978979805
              ],
              [
                0.994169480484825,
                49.59068481243754
              ],
              [
                0.994201214578761,
                49.59177784168343
              ],
              [
                0.994201214578761,
                49.59177784168343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2554153193562495,
          "ground": "gnd"
        },
        "28_81247": {
          "bus1": "28_MVBus13543",
          "bus2": "28_MVBus13544",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994201214578761,
                49.59177784168343
              ],
              [
                0.994201214578761,
                49.59177784168343
              ],
              [
                0.994230250761009,
                49.593123891539484
              ],
              [
                0.994265183028926,
                49.594561637452934
              ],
              [
                0.994299202486243,
                49.595819699459696
              ],
              [
                0.994335178314948,
                49.597285703344134
              ],
              [
                0.995426678105762,
                49.59825094025861
              ],
              [
                0.995426678105762,
                49.59825094025861
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7459024791612632,
          "ground": "gnd"
        },
        "28_64124": {
          "bus1": "28_MVBus13544",
          "bus2": "28_MVBus13547",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.995426678105762,
                49.59825094025861
              ],
              [
                0.995061037191954,
                49.598425446672536
              ],
              [
                0.994746805009756,
                49.598541533904296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05892218584472421,
          "ground": "gnd"
        },
        "28_13694": {
          "bus1": "28_MVBus13547",
          "bus2": "28_MVLV41662",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994746805009756,
                49.598541533904296
              ],
              [
                0.994746805009756,
                49.598541533904296
              ],
              [
                0.994459763230612,
                49.598250909267506
              ],
              [
                0.994442833916356,
                49.598237768192845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.03841101296442337,
          "ground": "gnd"
        },
        "28_LVBranch002665": {
          "bus1": "28_MVLV41662_LV",
          "bus2": "28_LVBus504599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994442833916356,
                49.598237768192845
              ],
              [
                0.994454984838389,
                49.598248682377445
              ],
              [
                0.994454984838389,
                49.598248682377445
              ],
              [
                0.99447716382314,
                49.59823770943939
              ],
              [
                0.99447716382314,
                49.59823770943939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0020149862130355942,
          "ground": "gnd"
        },
        "28_LVBranch299563": {
          "bus1": "28_LVBus504599",
          "bus2": "28_LVBus504602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99447716382314,
                49.59823770943939
              ],
              [
                0.99447716382314,
                49.59823770943939
              ],
              [
                0.993700476382619,
                49.59751946584765
              ],
              [
                0.992827296311401,
                49.59672034113116
              ],
              [
                0.992809227221831,
                49.59670380963348
              ],
              [
                0.992806802961107,
                49.59670193223551
              ],
              [
                0.992806802961107,
                49.59670193223551
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2091860295238755,
          "ground": "gnd"
        },
        "28_LVBranch104096": {
          "bus1": "28_LVBus504599",
          "bus2": "28_LVBus504600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99447716382314,
                49.59823770943939
              ],
              [
                0.99447716382314,
                49.59823770943939
              ],
              [
                0.994785103950128,
                49.59852455091173
              ],
              [
                0.99482560751577,
                49.59856093139701
              ],
              [
                0.995201695246404,
                49.598938346067705
              ],
              [
                0.995242199437953,
                49.59897472639856
              ],
              [
                0.995849012165483,
                49.599557681180464
              ],
              [
                0.997113919319267,
                49.60070109861247
              ],
              [
                0.997127184293893,
                49.60071278835278
              ],
              [
                0.997127184293893,
                49.60071278835278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3354335577427393,
          "ground": "gnd"
        },
        "28_LVBranch578352": {
          "bus1": "28_LVBus504600",
          "bus2": "28_LVBus504601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997127184293893,
                49.60071278835278
              ],
              [
                0.997127184293893,
                49.60071278835278
              ],
              [
                0.997377009465259,
                49.600914316379225
              ],
              [
                0.998127100656477,
                49.60153803675068
              ],
              [
                0.998117722240959,
                49.60154255889489
              ],
              [
                0.998117722240959,
                49.60154255889489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11767584445697873,
          "ground": "gnd"
        },
        "28_13693": {
          "bus1": "28_MVBus13547",
          "bus2": "28_MVLV44712",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994746805009756,
                49.598541533904296
              ],
              [
                0.99444746395931,
                49.59914203154054
              ],
              [
                0.994296825053016,
                49.59938018563756
              ],
              [
                0.995290478785182,
                49.60017655619724
              ],
              [
                0.993649612721048,
                49.600827263896875
              ],
              [
                0.992361862108581,
                49.60136046964059
              ],
              [
                0.991196584193467,
                49.60226105842443
              ],
              [
                0.98995399787385,
                49.60322896996817
              ],
              [
                0.989747544657488,
                49.60385104094729
              ],
              [
                0.98977006617054,
                49.60386336462638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8040644207342377,
          "ground": "gnd"
        },
        "28_LVBranch078690": {
          "bus1": "28_MVLV44712_LV",
          "bus2": "28_LVBus504658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98977006617054,
                49.60386336462638
              ],
              [
                0.989749472295128,
                49.60386179665115
              ],
              [
                0.989749472295128,
                49.60386179665115
              ],
              [
                0.989687309515069,
                49.60385215700391
              ],
              [
                0.987996242413734,
                49.60365125165895
              ],
              [
                0.987774038335049,
                49.60357381130858
              ],
              [
                0.986687570021242,
                49.60319513256642
              ],
              [
                0.98654979922699,
                49.60314710812741
              ],
              [
                0.986516135912617,
                49.60313280890479
              ],
              [
                0.986516135912617,
                49.60313280890479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25042871950735485,
          "ground": "gnd"
        },
        "28_LVBranch088869": {
          "bus1": "28_MVLV44712_LV",
          "bus2": "28_LVBus504652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98977006617054,
                49.60386336462638
              ],
              [
                0.989789644896597,
                49.603867786733744
              ],
              [
                0.989789644896597,
                49.603867786733744
              ],
              [
                0.990110505654838,
                49.60392286024955
              ],
              [
                0.990845573676988,
                49.604233476189215
              ],
              [
                0.99103064834324,
                49.60426524291793
              ],
              [
                0.991380792589461,
                49.604325337012746
              ],
              [
                0.991380792589461,
                49.604325337012746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12737800400362845,
          "ground": "gnd"
        },
        "28_LVBranch140673": {
          "bus1": "28_LVBus504652",
          "bus2": "28_LVBus504654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991380792589461,
                49.604325337012746
              ],
              [
                0.991380792589461,
                49.604325337012746
              ],
              [
                0.991590809186838,
                49.604362069485724
              ],
              [
                0.9921520294391,
                49.60446020768879
              ],
              [
                0.9921520294391,
                49.60446020768879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05772973137182788,
          "ground": "gnd"
        },
        "28_LVBranch596356": {
          "bus1": "28_LVBus504654",
          "bus2": "28_LVBus504655",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9921520294391,
                49.60446020768879
              ],
              [
                0.9921520294391,
                49.60446020768879
              ],
              [
                0.992239121723796,
                49.6042428098246
              ],
              [
                0.992258693790545,
                49.60419396464241
              ],
              [
                0.992672027872235,
                49.60316215919606
              ],
              [
                0.992672027872235,
                49.60316215919606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14918351380388967,
          "ground": "gnd"
        },
        "28_LVBranch068697": {
          "bus1": "28_LVBus504654",
          "bus2": "28_LVBus504656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9921520294391,
                49.60446020768879
              ],
              [
                0.9921520294391,
                49.60446020768879
              ],
              [
                0.9933501701236,
                49.60467196839868
              ],
              [
                0.993937841877647,
                49.603932307279564
              ],
              [
                0.993937841877647,
                49.603932307279564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18233538503811758,
          "ground": "gnd"
        },
        "28_LVBranch114439": {
          "bus1": "28_LVBus504652",
          "bus2": "28_LVBus504653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991380792589461,
                49.604325337012746
              ],
              [
                0.991380792589461,
                49.604325337012746
              ],
              [
                0.991441284436435,
                49.6041964814111
              ],
              [
                0.991563130465516,
                49.60393695620733
              ],
              [
                0.991652716789302,
                49.60374613897052
              ],
              [
                0.991762948596125,
                49.60351135701807
              ],
              [
                0.991762948596125,
                49.60351135701807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09465250900524262,
          "ground": "gnd"
        },
        "28_64123": {
          "bus1": "28_MVBus13544",
          "bus2": "28_MVBus13545",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.995426678105762,
                49.59825094025861
              ],
              [
                0.995426678105762,
                49.59825094025861
              ],
              [
                0.996750142883381,
                49.59942014765006
              ],
              [
                0.997974418688477,
                49.600500406878574
              ],
              [
                0.999148582360846,
                49.60153556080096
              ],
              [
                0.999148582360846,
                49.60153556080096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.45370478971005107,
          "ground": "gnd"
        },
        "28_84353": {
          "bus1": "28_MVBus13545",
          "bus2": "28_MVBus13546",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999148582360846,
                49.60153556080096
              ],
              [
                1.000591721389273,
                49.602817520404976
              ],
              [
                1.001341916628481,
                49.60347755776565
              ],
              [
                1.002235648182951,
                49.60427050996032
              ],
              [
                1.00152127442247,
                49.604990104970675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4725040846647446,
          "ground": "gnd"
        },
        "28_182533": {
          "bus1": "28_MVBus13546",
          "bus2": "28_MVLV41100",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.00152127442247,
                49.604990104970675
              ],
              [
                1.00152127442247,
                49.604990104970675
              ],
              [
                1.000512541670332,
                49.60601128091079
              ],
              [
                1.000410802449782,
                49.60612991994113
              ],
              [
                1.000392423926144,
                49.606135546302596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1500719204724113,
          "ground": "gnd"
        },
        "28_LVBranch450791": {
          "bus1": "28_MVLV41100_LV",
          "bus2": "28_LVBus504586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000392423926144,
                49.606135546302596
              ],
              [
                1.000403785149907,
                49.60612341977582
              ],
              [
                1.000403785149907,
                49.60612341977582
              ],
              [
                1.000411184424613,
                49.60611532750098
              ],
              [
                1.000436058194963,
                49.60612611227537
              ],
              [
                1.000431139533782,
                49.60614240612695
              ],
              [
                1.000431139533782,
                49.60614240612695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005054995074240504,
          "ground": "gnd"
        },
        "28_LVBranch486296": {
          "bus1": "28_LVBus504586",
          "bus2": "28_LVBus504587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000431139533782,
                49.60614240612695
              ],
              [
                1.000431139533782,
                49.60614240612695
              ],
              [
                1.00046567605955,
                49.606195920053
              ],
              [
                0.999339923013199,
                49.60707419273495
              ],
              [
                0.99933295263025,
                49.60707962189872
              ],
              [
                0.99933295263025,
                49.60707962189872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13437333621251857,
          "ground": "gnd"
        },
        "28_LVBranch617429": {
          "bus1": "28_LVBus504587",
          "bus2": "28_LVBus504588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99933295263025,
                49.60707962189872
              ],
              [
                0.99933295263025,
                49.60707962189872
              ],
              [
                0.998220116144421,
                49.60637688287744
              ],
              [
                0.998173302094248,
                49.606347323685014
              ],
              [
                0.998180871413069,
                49.606336448800285
              ],
              [
                0.998180871413069,
                49.606336448800285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1181999338439564,
          "ground": "gnd"
        },
        "28_LVBranch380427": {
          "bus1": "28_LVBus504586",
          "bus2": "28_LVBus504589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000431139533782,
                49.60614240612695
              ],
              [
                1.000431139533782,
                49.60614240612695
              ],
              [
                1.000446683462969,
                49.606132068485934
              ],
              [
                1.000508793710225,
                49.6061639789644
              ],
              [
                1.000936025365671,
                49.60638347733993
              ],
              [
                1.000953503393676,
                49.60640275855997
              ],
              [
                1.001026415028094,
                49.606500486636946
              ],
              [
                1.001164014152222,
                49.60673506952833
              ],
              [
                1.001205310877729,
                49.606805491247826
              ],
              [
                1.001193894090053,
                49.606795439297215
              ],
              [
                1.001193894090053,
                49.606795439297215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0989569416037621,
          "ground": "gnd"
        },
        "28_LVBranch520255": {
          "bus1": "28_LVBus504589",
          "bus2": "28_LVBus504592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.001193894090053,
                49.606795439297215
              ],
              [
                1.001193894090053,
                49.606795439297215
              ],
              [
                1.001212483823155,
                49.606771706318945
              ],
              [
                1.001483853032135,
                49.60712056156898
              ],
              [
                1.001696050449462,
                49.60738914975704
              ],
              [
                1.001745220585925,
                49.607673891988824
              ],
              [
                1.001774717081838,
                49.60784464379372
              ],
              [
                1.001838802941323,
                49.60793643499666
              ],
              [
                1.001861484654528,
                49.60796237571583
              ],
              [
                1.001883998500677,
                49.60799473709268
              ],
              [
                1.001883998500677,
                49.60799473709268
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14947597687478634,
          "ground": "gnd"
        },
        "28_LVBranch486316": {
          "bus1": "28_LVBus504592",
          "bus2": "28_LVBus504593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.001883998500677,
                49.60799473709268
              ],
              [
                1.001883998500677,
                49.60799473709268
              ],
              [
                1.001910199048855,
                49.60798918796051
              ],
              [
                1.002034127182904,
                49.6081289333646
              ],
              [
                1.002051642177081,
                49.60814631048714
              ],
              [
                1.002388807725,
                49.60848083525076
              ],
              [
                1.002499447799142,
                49.60850502567309
              ],
              [
                1.002540680132736,
                49.60851404143625
              ],
              [
                1.002540680132736,
                49.60851404143625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07829911484363393,
          "ground": "gnd"
        },
        "28_LVBranch365367": {
          "bus1": "28_LVBus504589",
          "bus2": "28_LVBus504590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.001193894090053,
                49.606795439297215
              ],
              [
                1.001193894090053,
                49.606795439297215
              ],
              [
                1.001215831706889,
                49.60676419798675
              ],
              [
                1.001261473767969,
                49.60673667702887
              ],
              [
                1.001199971129952,
                49.60663658710161
              ],
              [
                1.001194163984281,
                49.60669794561871
              ],
              [
                1.001194163984281,
                49.60669794561871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027143840356625693,
          "ground": "gnd"
        },
        "28_LVBranch766376": {
          "bus1": "28_LVBus504590",
          "bus2": "28_LVBus504591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.001194163984281,
                49.60669794561871
              ],
              [
                1.001194163984281,
                49.60669794561871
              ],
              [
                1.001339755687858,
                49.60669783957274
              ],
              [
                1.001516745534685,
                49.606663605370706
              ],
              [
                1.001911799594942,
                49.60652763705473
              ],
              [
                1.001974255752259,
                49.606415263764575
              ],
              [
                1.001974255752259,
                49.606415263764575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06947056645764386,
          "ground": "gnd"
        },
        "28_LVBranch507525": {
          "bus1": "28_MVLV41100_LV",
          "bus2": "28_LVBus504581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000392423926144,
                49.606135546302596
              ],
              [
                1.000392139484042,
                49.60612212320568
              ],
              [
                1.000392139484042,
                49.60612212320568
              ],
              [
                1.000396068309948,
                49.60610932160452
              ],
              [
                1.000327657093464,
                49.606083153071985
              ],
              [
                1.000199880165958,
                49.60603429341674
              ],
              [
                1.000193256674911,
                49.60603175890665
              ],
              [
                1.000191582587786,
                49.60602706944935
              ],
              [
                1.000191582587786,
                49.60602706944935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018996418827060886,
          "ground": "gnd"
        },
        "28_LVBranch511388": {
          "bus1": "28_LVBus504581",
          "bus2": "28_LVBus504582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000191582587786,
                49.60602706944935
              ],
              [
                1.000191582587786,
                49.60602706944935
              ],
              [
                1.000193818550847,
                49.60601980034703
              ],
              [
                1.000195511456597,
                49.60601426785337
              ],
              [
                0.999457993699488,
                49.60569376559277
              ],
              [
                0.999162571729993,
                49.60556537766333
              ],
              [
                0.999162571729993,
                49.60556537766333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09126788003091439,
          "ground": "gnd"
        },
        "28_LVBranch677308": {
          "bus1": "28_LVBus504582",
          "bus2": "28_LVBus504583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999162571729993,
                49.60556537766333
              ],
              [
                0.999162571729993,
                49.60556537766333
              ],
              [
                0.998525919848697,
                49.60530624183476
              ],
              [
                0.998320998180947,
                49.60524091457767
              ],
              [
                0.9976682080537,
                49.60505618663835
              ],
              [
                0.9976682080537,
                49.60505618663835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12225994238071221,
          "ground": "gnd"
        },
        "28_LVBranch450803": {
          "bus1": "28_LVBus504583",
          "bus2": "28_LVBus504584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9976682080537,
                49.60505618663835
              ],
              [
                0.9976682080537,
                49.60505618663835
              ],
              [
                0.997695213635522,
                49.60505415043044
              ],
              [
                0.997707966262681,
                49.60508173352647
              ],
              [
                0.997388903994212,
                49.60548174878087
              ],
              [
                0.997330807979316,
                49.60555457332819
              ],
              [
                0.997045916574227,
                49.60579780720268
              ],
              [
                0.996809195275346,
                49.605680699621786
              ],
              [
                0.996767060539977,
                49.60565985991865
              ],
              [
                0.996767060539977,
                49.60565985991865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12373352314790617,
          "ground": "gnd"
        },
        "28_64125": {
          "bus1": "28_MVBus13545",
          "bus2": "28_MVLV21267",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999148582360846,
                49.60153556080096
              ],
              [
                0.999148582360846,
                49.60153556080096
              ],
              [
                0.999579494099438,
                49.60103381885491
              ],
              [
                1.000086928327592,
                49.60044471286091
              ],
              [
                1.000508672669371,
                49.599950484909925
              ],
              [
                1.000473822544718,
                49.59995927957904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20185685777512094,
          "ground": "gnd"
        },
        "28_LVBranch100438": {
          "bus1": "28_MVLV21267_LV",
          "bus2": "28_LVBus504468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000473822544718,
                49.59995927957904
              ],
              [
                1.000447250575906,
                49.59995223962471
              ],
              [
                1.000447250575906,
                49.59995223962471
              ],
              [
                0.999950868017086,
                49.59967076423578
              ],
              [
                0.9976444194873,
                49.59798281401041
              ],
              [
                0.996840544437097,
                49.59733115639029
              ],
              [
                0.996839123732068,
                49.59732999983616
              ],
              [
                0.996839123732068,
                49.59732999983616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.39177220810142194,
          "ground": "gnd"
        },
        "28_LVBranch800933": {
          "bus1": "28_MVLV21267_LV",
          "bus2": "28_LVBus504466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000473822544718,
                49.59995927957904
              ],
              [
                1.000482824915909,
                49.599964885535016
              ],
              [
                1.000482824915909,
                49.599964885535016
              ],
              [
                1.000557129790565,
                49.59995987789561
              ],
              [
                1.000695313788311,
                49.600016083859366
              ],
              [
                1.000932692608629,
                49.60008421981399
              ],
              [
                1.001047723104813,
                49.60010310694267
              ],
              [
                1.001204739330482,
                49.60012888980074
              ],
              [
                1.001244371777184,
                49.60013540029978
              ],
              [
                1.001240090528102,
                49.6001506054446
              ],
              [
                1.0012523909967341,
                49.60015217867715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060900931235456306,
          "ground": "gnd"
        },
        "28_LVBranch655600": {
          "bus1": "28_LVBus504466",
          "bus2": "28_LVBus964161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0012523909967341,
                49.60015217867715
              ],
              [
                1.001264691465366,
                49.6001537519097
              ],
              [
                1.001274751073669,
                49.60013479304523
              ],
              [
                1.001325585800919,
                49.60013572342284
              ],
              [
                1.00142734157988,
                49.60015119373395
              ],
              [
                1.001482679452139,
                49.60015961143977
              ],
              [
                1.001543895345273,
                49.600168920503606
              ],
              [
                1.001580250400471,
                49.60017445148428
              ],
              [
                1.001614059054606,
                49.60017958601719
              ],
              [
                1.001663642859387,
