                49.60018713159465
              ],
              [
                1.001784836017637,
                49.60020555616214
              ],
              [
                1.002130726679966,
                49.60025815445981
              ],
              [
                1.002188723436691,
                49.600277479166486
              ],
              [
                1.0022003202493235,
                49.60027927358308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07039219972186282,
          "ground": "gnd"
        },
        "28_LVBranch527099": {
          "bus1": "28_LVBus964161",
          "bus2": "28_LVBus964162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0022003202493235,
                49.60027927358308
              ],
              [
                1.002211917061956,
                49.60028106799967
              ],
              [
                1.00225993857753,
                49.60027753846833
              ],
              [
                1.002489727431146,
                49.60030834552581
              ],
              [
                1.002605936917584,
                49.60031388703236
              ],
              [
                1.002778256828113,
                49.60032209621145
              ],
              [
                1.002820315452318,
                49.60032409676567
              ],
              [
                1.002922243991066,
                49.6003335134322
              ],
              [
                1.002933360364375,
                49.60033412574988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05185840508759265,
          "ground": "gnd"
        },
        "28_LVBranch373301": {
          "bus1": "28_LVBus964162",
          "bus2": "28_LVBus964163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002933360364375,
                49.60033412574988
              ],
              [
                1.002944476737684,
                49.600334738067566
              ],
              [
                1.002969777883052,
                49.600321139343365
              ],
              [
                1.003013494137832,
                49.60032052623059
              ],
              [
                1.003397152704384,
                49.60031511503327
              ],
              [
                1.003439126902887,
                49.60031452744783
              ],
              [
                1.003462740887209,
                49.60031419527902
              ],
              [
                1.003548961112922,
                49.6003175813444
              ],
              [
                1.003603892436337,
                49.6003283560101
              ],
              [
                1.003752777554596,
                49.6003575669588
              ],
              [
                1.003826464139682,
                49.60037201580703
              ],
              [
                1.003935958907292,
                49.60039390213618
              ],
              [
                1.003926056257849,
                49.60041059033642
              ],
              [
                1.003938159786578,
                49.600413095311545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07548559470489205,
          "ground": "gnd"
        },
        "28_LVBranch661669": {
          "bus1": "28_LVBus964163",
          "bus2": "28_LVBus964920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.003938159786578,
                49.600413095311545
              ],
              [
                1.003950263315307,
                49.60041560028667
              ],
              [
                1.003958175874299,
                49.60040049801079
              ],
              [
                1.004167176893643,
                49.60044361217926
              ],
              [
                1.004167314121072,
                49.60044364962385
              ],
              [
                1.004322229204029,
                49.60048913999729
              ],
              [
                1.004356352987382,
                49.60049916377055
              ],
              [
                1.004502463105708,
                49.60054206858893
              ],
              [
                1.004500487791476,
                49.60055844903994
              ],
              [
                1.0045123217187986,
                49.600561489938926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04604903059352004,
          "ground": "gnd"
        },
        "28_LVBranch800924": {
          "bus1": "28_LVBus964920",
          "bus2": "28_LVBus965061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0045123217187986,
                49.600561489938926
              ],
              [
                1.004524155646121,
                49.60056453083792
              ],
              [
                1.00454017224997,
                49.60055081141438
              ],
              [
                1.004852901897248,
                49.60064990729359
              ],
              [
                1.005229001418069,
                49.60076908543608
              ],
              [
                1.005211392253889,
                49.60079671042326
              ],
              [
                1.005222119896348,
                49.60080057443647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060637926951011285,
          "ground": "gnd"
        },
        "28_LVBranch758057": {
          "bus1": "28_LVBus965061",
          "bus2": "28_LVBus965062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.005222119896348,
                49.60080057443647
              ],
              [
                1.005232847538807,
                49.60080443844968
              ],
              [
                1.005270982752116,
                49.600785195947935
              ],
              [
                1.005535856896809,
                49.600848155391034
              ],
              [
                1.0055517454717,
                49.60088386568467
              ],
              [
                1.005538758106998,
                49.60088821833058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028011845872590892,
          "ground": "gnd"
        },
        "28_LVBranch431811": {
          "bus1": "28_LVBus965062",
          "bus2": "28_LVBus971276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.005538758106998,
                49.60088821833058
              ],
              [
                1.005525770742296,
                49.60089257097649
              ],
              [
                1.005458090645195,
                49.601116803191154
              ],
              [
                1.005464391936074,
                49.60117143295349
              ],
              [
                1.005481938762174,
                49.60132376462345
              ],
              [
                1.005588233917943,
                49.6015220143513
              ],
              [
                1.005747178317618,
                49.60165963675
              ],
              [
                1.00589846930495,
                49.6016423416301
              ],
              [
                1.00589846930495,
                49.6016423416301
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10209093394296027,
          "ground": "gnd"
        },
        "28_70240": {
          "bus1": "28_MVBus13543",
          "bus2": "28_MVBus13548",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994201214578761,
                49.59177784168343
              ],
              [
                0.992884304914921,
                49.59213893763489
              ],
              [
                0.991439276461691,
                49.59253325694209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2166446782477153,
          "ground": "gnd"
        },
        "28_94764": {
          "bus1": "28_MVBus13548",
          "bus2": "28_MVLV09518",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991439276461691,
                49.59253325694209
              ],
              [
                0.991439276461691,
                49.59253325694209
              ],
              [
                0.991840952152187,
                49.59166353095014
              ],
              [
                0.992226756608233,
                49.5909657623997
              ],
              [
                0.992151576598367,
                49.59058933964785
              ],
              [
                0.991459665364401,
                49.590367532912296
              ],
              [
                0.990937487972543,
                49.5902283410319
              ],
              [
                0.990968734930752,
                49.590225518227626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3222673160218853,
          "ground": "gnd"
        },
        "28_LVBranch266874": {
          "bus1": "28_MVLV09518_LV",
          "bus2": "28_LVBus504407",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990968734930752,
                49.590225518227626
              ],
              [
                0.99098817806283,
                49.59023017230041
              ],
              [
                0.99098817806283,
                49.59023017230041
              ],
              [
                0.990993265168988,
                49.59021855141001
              ],
              [
                0.990993265168988,
                49.59021855141001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0013438061628075805,
          "ground": "gnd"
        },
        "28_LVBranch273576": {
          "bus1": "28_LVBus504407",
          "bus2": "28_LVBus504408",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990993265168988,
                49.59021855141001
              ],
              [
                0.990993265168988,
                49.59021855141001
              ],
              [
                0.989724583572683,
                49.58983355902299
              ],
              [
                0.989719158914246,
                49.58983177384749
              ],
              [
                0.989719158914246,
                49.58983177384749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10167165627918041,
          "ground": "gnd"
        },
        "28_LVBranch256320": {
          "bus1": "28_LVBus504407",
          "bus2": "28_LVBus504409",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990993265168988,
                49.59021855141001
              ],
              [
                0.990993265168988,
                49.59021855141001
              ],
              [
                0.991552096429725,
                49.590365256556126
              ],
              [
                0.992166932255362,
                49.59053249714731
              ],
              [
                0.991995222966382,
                49.59086403389455
              ],
              [
                0.991994672270927,
                49.590865006882105
              ],
              [
                0.991988457229833,
                49.59087591459646
              ],
              [
                0.991665608942242,
                49.5911831856832
              ],
              [
                0.991661711276349,
                49.591186897066244
              ],
              [
                0.991661711276349,
                49.591186897066244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1739672869692704,
          "ground": "gnd"
        },
        "28_80598": {
          "bus1": "28_MVBus13548",
          "bus2": "28_MVBus13549",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991439276461691,
                49.59253325694209
              ],
              [
                0.991439276461691,
                49.59253325694209
              ],
              [
                0.990371720429162,
                49.592209816356444
              ],
              [
                0.990371720429162,
                49.592209816356444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08515588297780083,
          "ground": "gnd"
        },
        "28_97685": {
          "bus1": "28_MVBus13549",
          "bus2": "28_MVBus13550",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990371720429162,
                49.592209816356444
              ],
              [
                0.990371720429162,
                49.592209816356444
              ],
              [
                0.988812350441217,
                49.591762298575496
              ],
              [
                0.988812350441217,
                49.591762298575496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12324162566733962,
          "ground": "gnd"
        },
        "28_212623": {
          "bus1": "28_MVBus13550",
          "bus2": "28_MVLV67546",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988812350441217,
                49.591762298575496
              ],
              [
                0.988812350441217,
                49.591762298575496
              ],
              [
                0.988763881947797,
                49.59179351171081
              ],
              [
                0.988750033792965,
                49.59179255772717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004932747958250319,
          "ground": "gnd"
        },
        "28_LVBranch804464": {
          "bus1": "28_MVLV67546_LV",
          "bus2": "28_LVBus504827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988750033792965,
                49.59179255772717
              ],
              [
                0.988734916816209,
                49.59177789990557
              ],
              [
                0.988734916816209,
                49.59177789990557
              ],
              [
                0.988733004302016,
                49.59175926635111
              ],
              [
                0.98873749609315,
                49.59175451969518
              ],
              [
                0.988798357705208,
                49.59174640470626
              ],
              [
                0.988802034120385,
                49.5917463738654
              ],
              [
                0.988803025543112,
                49.59174755268234
              ],
              [
                0.98880503134354,
                49.59175061122506
              ],
              [
                0.98880503134354,
                49.59175061122506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007973894300181621,
          "ground": "gnd"
        },
        "28_LVBranch752758": {
          "bus1": "28_MVLV67546_LV",
          "bus2": "28_LVBus504825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988750033792965,
                49.59179255772717
              ],
              [
                0.988731235706127,
                49.59178596125139
              ],
              [
                0.988731235706127,
                49.59178596125139
              ],
              [
                0.988698051396787,
                49.59177052692576
              ],
              [
                0.988220723491325,
                49.59188972718849
              ],
              [
                0.988062485301442,
                49.591929245348915
              ],
              [
                0.987807001667015,
                49.592060585850184
              ],
              [
                0.987595643178135,
                49.59216924315791
              ],
              [
                0.987598444246361,
                49.592175149142875
              ],
              [
                0.987598850421014,
                49.592175989072544
              ],
              [
                0.987602725887753,
                49.59218411680679
              ],
              [
                0.987602725887753,
                49.59218411680679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0969401357385856,
          "ground": "gnd"
        },
        "28_LVBranch473383": {
          "bus1": "28_MVLV67546_LV",
          "bus2": "28_LVBus504813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988750033792965,
                49.59179255772717
              ],
              [
                0.988756829722335,
                49.59178270764297
              ],
              [
                0.988756829722335,
                49.59178270764297
              ],
              [
                0.988813155308239,
                49.59172604427991
              ],
              [
                0.988813155308239,
                49.59172604427991
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0075034475775541095,
          "ground": "gnd"
        },
        "28_LVBranch226652": {
          "bus1": "28_LVBus504813",
          "bus2": "28_LVBus504820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988813155308239,
                49.59172604427991
              ],
              [
                0.988813155308239,
                49.59172604427991
              ],
              [
                0.988115095653503,
                49.59189766552608
              ],
              [
                0.988084261048754,
                49.591905235083516
              ],
              [
                0.987970056431623,
                49.59195643717552
              ],
              [
                0.987970056431623,
                49.59195643717552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06637278194092114,
          "ground": "gnd"
        },
        "28_LVBranch446350": {
          "bus1": "28_LVBus504820",
          "bus2": "28_LVBus504821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987970056431623,
                49.59195643717552
              ],
              [
                0.987970056431623,
                49.59195643717552
              ],
              [
                0.987102838767779,
                49.59242990580267
              ],
              [
                0.987102838767779,
                49.59242990580267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08188015434957664,
          "ground": "gnd"
        },
        "28_LVBranch770723": {
          "bus1": "28_LVBus504821",
          "bus2": "28_LVBus504822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987102838767779,
                49.59242990580267
              ],
              [
                0.987102838767779,
                49.59242990580267
              ],
              [
                0.986825674085515,
                49.59258824659552
              ],
              [
                0.986813018794164,
                49.59259548000073
              ],
              [
                0.986785295363801,
                49.592611312167165
              ],
              [
                0.986796420202591,
                49.59262067970288
              ],
              [
                0.9867891373523755,
                49.59262436208317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03188035341918541,
          "ground": "gnd"
        },
        "28_LVBranch605514": {
          "bus1": "28_LVBus504822",
          "bus2": "28_LVBus933030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9867891373523755,
                49.59262436208317
              ],
              [
                0.98678185450216,
                49.59262804446347
              ],
              [
                0.986773097018687,
                49.59262007773729
              ],
              [
                0.986718277809458,
                49.59265047351245
              ],
              [
                0.986580639220066,
                49.59272553101943
              ],
              [
                0.986399801074077,
                49.59281690320328
              ],
              [
                0.986249769670249,
                49.592888704803364
              ],
              [
                0.98611399808148,
                49.59295215900181
              ],
              [
                0.986032300380318,
                49.59298729326905
              ],
              [
                0.985998710322228,
                49.593001829028175
              ],
              [
                0.985987170644381,
                49.59300867059685
              ],
              [
                0.985981459861841,
                49.59301194831763
              ],
              [
                0.985982282974464,
                49.593014787078076
              ],
              [
                0.98598287856848,
                49.59301682383245
              ],
              [
                0.985984044265669,
                49.59302081621173
              ],
              [
                0.985985451296133,
                49.593025610751546
              ],
              [
                0.985985451296133,
                49.593025610751546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0746331509871787,
          "ground": "gnd"
        },
        "28_LVBranch372012": {
          "bus1": "28_LVBus504821",
          "bus2": "28_LVBus504823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987102838767779,
                49.59242990580267
              ],
              [
                0.987102838767779,
                49.59242990580267
              ],
              [
                0.987089642710201,
                49.59244766993258
              ],
              [
                0.987124817477008,
                49.592488700743225
              ],
              [
                0.9871143406697149,
                49.59249664120378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00741831938904625,
          "ground": "gnd"
        },
        "28_LVBranch396629": {
          "bus1": "28_LVBus504823",
          "bus2": "28_LVBus973637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9871143406697149,
                49.59249664120378
              ],
              [
                0.987103863862422,
                49.592504581664336
              ],
              [
                0.98711465922938,
                49.592532692436265
              ],
              [
                0.987343088562999,
                49.59275654251541
              ],
              [
                0.987682438039714,
                49.59317035768281
              ],
              [
                0.987801955216878,
                49.59331835306344
              ],
              [
                0.987793450064943,
                49.59339028150827
              ],
              [
                0.987792525350786,
                49.59339808614509
              ],
              [
                0.987809721769563,
                49.59340988382467
              ],
              [
                0.987809721769563,
                49.59340988382467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11454739177668419,
          "ground": "gnd"
        },
        "28_LVBranch124435": {
          "bus1": "28_LVBus504813",
          "bus2": "28_LVBus504814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988813155308239,
                49.59172604427991
              ],
              [
                0.988813155308239,
                49.59172604427991
              ],
              [
                0.98885125114136,
                49.591713498278004
              ],
              [
                0.989104749259535,
                49.59163000238206
              ],
              [
                0.989164946554434,
                49.59161772977795
              ],
              [
                0.989164946554434,
                49.59161772977795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02819561040667042,
          "ground": "gnd"
        },
        "28_LVBranch363351": {
          "bus1": "28_LVBus504814",
          "bus2": "28_LVBus504815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.989164946554434,
                49.59161772977795
              ],
              [
                0.989164946554434,
                49.59161772977795
              ],
              [
                0.989199412886053,
                49.59167255856177
              ],
              [
                0.990212855940062,
                49.59149693726893
              ],
              [
                0.990276952751408,
                49.59148401590824
              ],
              [
                0.990344411199443,
                49.59147042234413
              ],
              [
                0.990352608427657,
                49.59148759885317
              ],
              [
                0.990352608427657,
                49.59148759885317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09437818567545855,
          "ground": "gnd"
        },
        "28_LVBranch006082": {
          "bus1": "28_LVBus504814",
          "bus2": "28_LVBus504816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.989164946554434,
                49.59161772977795
              ],
              [
                0.989164946554434,
                49.59161772977795
              ],
              [
                0.989853460416445,
                49.59150703371073
              ],
              [
                0.989858712155213,
                49.59150595145674
              ],
              [
                0.990288182923074,
                49.59142493590908
              ],
              [
                0.990291292861964,
                49.59142437771118
              ],
              [
                0.99065009385438,
                49.59136026918201
              ],
              [
                0.990650995780422,
                49.59136012652546
              ],
              [
                0.990704578272591,
                49.5913513455948
              ],
              [
                0.990704578272591,
                49.5913513455948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11521058663523646,
          "ground": "gnd"
        },
        "28_LVBranch059655": {
          "bus1": "28_LVBus504816",
          "bus2": "28_LVBus504817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990704578272591,
                49.5913513455948
              ],
              [
                0.990704578272591,
                49.5913513455948
              ],
              [
                0.991456048254318,
                49.59118732874119
              ],
              [
                0.991456048254318,
                49.59118732874119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05731323006289625,
          "ground": "gnd"
        },
        "28_LVBranch183580": {
          "bus1": "28_LVBus504817",
          "bus2": "28_LVBus504818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991456048254318,
                49.59118732874119
              ],
              [
                0.991456048254318,
                49.59118732874119
              ],
              [
                0.991535904335462,
                49.591170971152906
              ],
              [
                0.992534477308595,
                49.59096637524816
              ],
              [
                0.993813857039368,
                49.59064945600719
              ],
              [
                0.993813857039368,
                49.59064945600719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18074395160795126,
          "ground": "gnd"
        },
        "28_LVBranch046221": {
          "bus1": "28_LVBus504817",
          "bus2": "28_LVBus504819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991456048254318,
                49.59118732874119
              ],
              [
                0.991456048254318,
                49.59118732874119
              ],
              [
                0.991076979677075,
                49.59070809095829
              ],
              [
                0.99107647179209,
                49.59070743854397
              ],
              [
                0.990380727461259,
                49.59034233520075
              ],
              [
                0.990378588316461,
                49.59034118851746
              ],
              [
                0.990360575300454,
                49.590331555882806
              ],
              [
                0.990360575300454,
                49.590331555882806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1265520650471841,
          "ground": "gnd"
        },
        "28_16926": {
          "bus1": "28_MVBus13549",
          "bus2": "28_MVLV21266",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990371720429162,
                49.592209816356444
              ],
              [
                0.989170842648965,
                49.59291243952474
              ],
              [
                0.987677580024973,
                49.5932695175418
              ],
              [
                0.986434213262287,
                49.59336809925982
              ],
              [
                0.985523221863412,
                49.59343782382991
              ],
              [
                0.98450339250123,
                49.59352165687567
              ],
              [
                0.983817314884821,
                49.59365156393945
              ],
              [
                0.983848286858666,
                49.59366391169471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5147084460321488,
          "ground": "gnd"
        },
        "28_LVBranch006014": {
          "bus1": "28_MVLV21266_LV",
          "bus2": "28_LVBus504459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983848286858666,
                49.59366391169471
              ],
              [
                0.983831232735298,
                49.5936744191322
              ],
              [
                0.983831232735298,
                49.5936744191322
              ],
              [
                0.983874494776848,
                49.59369908507804
              ],
              [
                0.983874494776848,
                49.59369908507804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004160413299056542,
          "ground": "gnd"
        },
        "28_LVBranch207664": {
          "bus1": "28_LVBus504459",
          "bus2": "28_LVBus504460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983874494776848,
                49.59369908507804
              ],
              [
                0.983874494776848,
                49.59369908507804
              ],
              [
                0.984131582071053,
                49.593529288916685
              ],
              [
                0.984165252507125,
                49.59350705638459
              ],
              [
                0.98416530895411,
                49.5935070121029
              ],
              [
                0.984182119050771,
                49.59350258318716
              ],
              [
                0.984182119050771,
                49.59350258318716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031285161146296425,
          "ground": "gnd"
        },
        "28_LVBranch013035": {
          "bus1": "28_LVBus504459",
          "bus2": "28_LVBus504461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983874494776848,
                49.59369908507804
              ],
              [
                0.983874494776848,
                49.59369908507804
              ],
              [
                0.983237472862724,
                49.593866394286344
              ],
              [
                0.982316557405096,
                49.5940570796356
              ],
              [
                0.982315932176131,
                49.594057207366845
              ],
              [
                0.982312191996214,
                49.5940575516924
              ],
              [
                0.981200790373796,
                49.59416134990493
              ],
              [
                0.981151406922163,
                49.594173147038624
              ],
              [
                0.981151406922163,
                49.594173147038624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20484996213814707,
          "ground": "gnd"
        },
        "28_LVBranch045385": {
          "bus1": "28_LVBus504461",
          "bus2": "28_LVBus504462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981151406922163,
                49.594173147038624
              ],
              [
                0.981151406922163,
                49.594173147038624
              ],
              [
                0.97961466507995,
                49.59445765951532
              ],
              [
                0.979386207664853,
                49.594499952664236
              ],
              [
                0.979371252318324,
                49.59450371906796
              ],
              [
                0.979365256412132,
                49.594505223677736
              ],
              [
                0.978583390075209,
                49.594702042055026
              ],
              [
                0.97801469761178,
                49.59489695929612
              ],
              [
                0.97801077861829,
                49.59489830754246
              ],
              [
                0.977767349029922,
                49.59498173179495
              ],
              [
                0.977767349029922,
                49.59498173179495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2616311225051537,
          "ground": "gnd"
        },
        "28_56673": {
          "bus1": "28_MVBus13543",
          "bus2": "28_MVBus13551",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.994201214578761,
                49.59177784168343
              ],
              [
                0.995700722413381,
                49.59098946528987
              ],
              [
                0.999004298684827,
                49.590399736770536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.38713615789755745,
          "ground": "gnd"
        },
        "28_32862": {
          "bus1": "28_MVBus13551",
          "bus2": "28_MVLV53861",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999004298684827,
                49.590399736770536
              ],
              [
                0.999004298684827,
                49.590399736770536
              ],
              [
                0.999360790099392,
                49.591306977199395
              ],
              [
                0.999346584399866,
                49.59129329196403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10414434923452552,
          "ground": "gnd"
        },
        "28_LVBranch130148": {
          "bus1": "28_MVLV53861_LV",
          "bus2": "28_LVBus504768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999346584399866,
                49.59129329196403
              ],
              [
                0.999340622579813,
                49.591306197002886
              ],
              [
                0.999340622579813,
                49.591306197002886
              ],
              [
                0.999302527524275,
                49.591410639466204
              ],
              [
                0.99929743032083,
                49.59142165872109
              ],
              [
                0.99929743032083,
                49.59142165872109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013218076223097192,
          "ground": "gnd"
        },
        "28_LVBranch080146": {
          "bus1": "28_LVBus504768",
          "bus2": "28_LVBus504769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99929743032083,
                49.59142165872109
              ],
              [
                0.99929743032083,
                49.59142165872109
              ],
              [
                0.998665969700609,
                49.59133708239439
              ],
              [
                0.998661469495163,
                49.59133638579296
              ],
              [
                0.998659253927223,
                49.59133603787467
              ],
              [
                0.998659253927223,
                49.59133603787467
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04711385143668889,
          "ground": "gnd"
        },
        "28_LVBranch000909": {
          "bus1": "28_LVBus504768",
          "bus2": "28_LVBus504770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.99929743032083,
                49.59142165872109
              ],
              [
                0.99929743032083,
                49.59142165872109
              ],
              [
                1.000653560136013,
                49.59156248894694
              ],
              [
                1.001335716929131,
                49.59163331804699
              ],
              [
                1.002017861798328,
                49.591704143138635
              ],
              [
                1.002095268000649,
                49.59171218487677
              ],
              [
                1.002153078171566,
                49.59171818649741
              ],
              [
                1.002153078171566,
                49.59171818649741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20908451704275102,
          "ground": "gnd"
        },
        "28_LVBranch614733": {
          "bus1": "28_LVBus504770",
          "bus2": "28_LVBus504772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002153078171566,
                49.59171818649741
              ],
              [
                1.002153078171566,
                49.59171818649741
              ],
              [
                1.00216532749517,
                49.59169943124931
              ],
              [
                1.002391175849693,
                49.59171827566848
              ],
              [
                1.002464839300722,
                49.59164902454575
              ],
              [
                1.002601348561643,
                49.591307833601746
              ],
              [
                1.002633791642396,
                49.59123648308501
              ],
              [
                1.002645103823386,
                49.591238251901444
              ],
              [
                1.002651970972059,
                49.59123932485217
              ],
              [
                1.002651970972059,
                49.59123932485217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07693066497148342,
          "ground": "gnd"
        },
        "28_LVBranch245195": {
          "bus1": "28_LVBus504770",
          "bus2": "28_LVBus504771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002153078171566,
                49.59171818649741
              ],
              [
                1.002153078171566,
                49.59171818649741
              ],
              [
                1.002199872688325,
                49.59172323095586
              ],
              [
                1.002278552634303,
                49.59173170884016
              ],
              [
                1.002436339435136,
                49.59174872306742
              ],
              [
                1.002564611280886,
                49.59176254550284
              ],
              [
                1.002647273548922,
                49.59177145340146
              ],
              [
                1.002647273548922,
                49.59177145340146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036218663433696084,
          "ground": "gnd"
        },
        "28_16491": {
          "bus1": "28_MVBus13551",
          "bus2": "28_MVBus13552",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999004298684827,
                49.590399736770536
              ],
              [
                0.999004298684827,
                49.590399736770536
              ],
              [
                1.000851636555611,
                49.5900761544489
              ],
              [
                1.002595062639623,
                49.589752110482806
              ],
              [
                1.002595062639623,
                49.589752110482806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2694393465560327,
          "ground": "gnd"
        },
        "28_153670": {
          "bus1": "28_MVBus13552",
          "bus2": "28_MVLV56658",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002595062639623,
                49.589752110482806
              ],
              [
                1.002595062639623,
                49.589752110482806
              ],
              [
                1.002591039923178,
                49.58983416812114
              ],
              [
                1.002618477782152,
                49.589848071122276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.009131178365743741,
          "ground": "gnd"
        },
        "28_LVBranch806821": {
          "bus1": "28_MVLV56658_LV",
          "bus2": "28_LVBus504785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002618477782152,
                49.589848071122276
              ],
              [
                1.002623574916265,
                49.589826443148155
              ],
              [
                1.002623574916265,
                49.589826443148155
              ],
              [
                1.002625299546732,
                49.5897974480097
              ],
              [
                1.002701697644998,
                49.58976092396656
              ],
              [
                1.002777896275394,
                49.58982725882671
              ],
              [
                1.002777896275394,
                49.58982725882671
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019292008506239515,
          "ground": "gnd"
        },
        "28_LVBranch350367": {
          "bus1": "28_LVBus504785",
          "bus2": "28_LVBus504786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002777896275394,
                49.58982725882671
              ],
              [
                1.002777896275394,
                49.58982725882671
              ],
              [
                1.002751091074691,
                49.58982669321082
              ],
              [
                1.002721855891896,
                49.589800661673245
              ],
              [
                1.002758440666919,
                49.589786010813555
              ],
              [
                1.002758440666919,
                49.589786010813555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008630769126621968,
          "ground": "gnd"
        },
        "28_LVBranch178668": {
          "bus1": "28_LVBus504786",
          "bus2": "28_LVBus504787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002758440666919,
                49.589786010813555
              ],
              [
                1.002758440666919,
                49.589786010813555
              ],
              [
                1.003012130511112,
                49.59010406180823
              ],
              [
                1.003271724805945,
                49.590295583915726
              ],
              [
                1.003558475081746,
                49.59050714025686
              ],
              [
                1.003886113766806,
                49.59077379799569
              ],
              [
                1.004012285594179,
                49.590876488651574
              ],
              [
                1.004116863282076,
                49.59113688379237
              ],
              [
                1.004154428433181,
                49.591254675383134
              ],
              [
                1.004361967237501,
                49.591905381918416
              ],
              [
                1.004361967237501,
                49.591905381918416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2693966034314078,
          "ground": "gnd"
        },
        "28_LVBranch061706": {
          "bus1": "28_LVBus504787",
          "bus2": "28_LVBus504788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.004361967237501,
                49.591905381918416
              ],
              [
                1.004361967237501,
                49.591905381918416
              ],
              [
                1.004355191274318,
                49.5919045166753
              ],
              [
                1.003788542869434,
                49.591851310389366
              ],
              [
                1.003234089056527,
                49.59181163829168
              ],
              [
                1.002911827329341,
                49.5917902843046
              ],
              [
                1.002905051405953,
                49.591789418980014
              ],
              [
                1.002905051405953,
                49.591789418980014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10614305473956401,
          "ground": "gnd"
        },
        "28_LVBranch683518": {
          "bus1": "28_MVLV56658_LV",
          "bus2": "28_LVBus504781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002618477782152,
                49.589848071122276
              ],
              [
                1.002604863193342,
                49.589828661739595
              ],
              [
                1.002604863193342,
                49.589828661739595
              ],
              [
                1.002603994273782,
                49.58978787057851
              ],
              [
                1.002734028205072,
                49.589718173068626
              ],
              [
                1.002734028205072,
                49.589718173068626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016722841899535476,
          "ground": "gnd"
        },
        "28_LVBranch555185": {
          "bus1": "28_LVBus504781",
          "bus2": "28_LVBus504782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002734028205072,
                49.589718173068626
              ],
              [
                1.002734028205072,
                49.589718173068626
              ],
              [
                1.002724990060485,
                49.58972457670725
              ],
              [
                1.002713728393056,
                49.58975051116721
              ],
              [
                1.002732507951012,
                49.589763680712785
              ],
              [
                1.002732507951012,
                49.589763680712785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005961074739002312,
          "ground": "gnd"
        },
        "28_LVBranch178652": {
          "bus1": "28_LVBus504782",
          "bus2": "28_LVBus504783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002732507951012,
                49.589763680712785
              ],
              [
                1.002732507951012,
                49.589763680712785
              ],
              [
                1.002740736283664,
                49.58974172801672
              ],
              [
                1.002979627479805,
                49.589234345870324
              ],
              [
                1.003013645478724,
                49.58913700751853
              ],
              [
                1.003160838100891,
                49.5887037703537
              ],
              [
                1.003420994210436,
                49.58794250012293
              ],
              [
                1.003477887180852,
                49.58745893169949
              ],
              [
                1.003478721959795,
                49.58745447649424
              ],
              [
                1.003478721959795,
                49.58745447649424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26315048640066513,
          "ground": "gnd"
        },
        "28_152194": {
          "bus1": "28_MVLV45410",
          "bus2": "28_MVBus13482",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.993214660550696,
                49.589695204651434
              ],
              [
                0.993160533118376,
                49.58969484518055
              ],
              [
                0.993145044231951,
                49.58968589677121
              ],
              [
                0.992586904579164,
                49.59030738348312
              ],
              [
                0.992586904579164,
                49.59030738348312
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.08153875328082265,
          "ground": "gnd"
        },
        "28_94767": {
          "bus1": "28_MVBus13482",
          "bus2": "28_MVBus13483",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.992586904579164,
                49.59030738348312
              ],
              [
                0.992586904579164,
                49.59030738348312
              ],
              [
                0.991755095088746,
                49.5910482822969
              ],
              [
                0.983545426486576,
                49.597202776862794
              ],
              [
                0.982737291007481,
                49.598148070082
              ],
              [
                0.981915261472545,
                49.59909709993672
              ],
              [
                0.981047681394141,
                49.600111024198256
              ],
              [
                0.981047681394141,
                49.600111024198256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.378466239725928,
          "ground": "gnd"
        },
        "28_64128": {
          "bus1": "28_MVBus13483",
          "bus2": "28_MVBus13484",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981047681394141,
                49.600111024198256
              ],
              [
                0.98058436940015,
                49.60030714420055
              ],
              [
                0.979878051895427,
                49.60056347524248
              ],
              [
                0.979092753254474,
                49.60078770898902
              ],
              [
                0.978368878222261,
                49.600866561209344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21350899609598561,
          "ground": "gnd"
        },
        "28_80602": {
          "bus1": "28_MVBus13484",
          "bus2": "28_MVBus13485",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978368878222261,
                49.600866561209344
              ],
              [
                0.978368878222261,
                49.600866561209344
              ],
              [
                0.977656133988326,
                49.60091864921637
              ],
              [
                0.976821910091793,
                49.60096484755911
              ],
              [
                0.976614575246935,
                49.60061874727647
              ],
              [
                0.976443005712902,
                49.600280603567725
              ],
              [
                0.976337312088995,
                49.59985715617018
              ],
              [
                0.976410356536268,
                49.5993055529688
              ],
              [
                0.976410356536268,
                49.5993055529688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.30256825572028934,
          "ground": "gnd"
        },
        "28_48410": {
          "bus1": "28_MVBus13485",
          "bus2": "28_MVLV74669",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976410356536268,
                49.5993055529688
              ],
              [
                0.976410356536268,
                49.5993055529688
              ],
              [
                0.976450950838382,
                49.59933910219505
              ],
              [
                0.976464565215669,
                49.599335931880674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.004747092321522217,
          "ground": "gnd"
        },
        "28_LVBranch363037": {
          "bus1": "28_MVLV74669_LV",
          "bus2": "28_LVBus504933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976464565215669,
                49.599335931880674
              ],
              [
                0.976449609951062,
                49.59932666405415
              ],
              [
                0.976449609951062,
                49.59932666405415
              ],
              [
                0.976450157620408,
                49.599322187863415
              ],
              [
                0.976453164627183,
                49.599298022381056
              ],
              [
                0.976462945325132,
                49.59929453942502
              ],
              [
                0.976462945325132,
                49.59929453942502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0040021236490682625,
          "ground": "gnd"
        },
        "28_LVBranch639769": {
          "bus1": "28_LVBus504933",
          "bus2": "28_LVBus504934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976462945325132,
                49.59929453942502
              ],
              [
                0.976462945325132,
                49.59929453942502
              ],
              [
                0.976403242480125,
                49.59927222797722
              ],
              [
                0.976420783294457,
                49.59915331513249
              ],
              [
                0.976435898271075,
                49.59912545934482
              ],
              [
                0.976436582459517,
                49.59909977658115
              ],
              [
                0.976372271013424,
                49.599096393629445
              ],
              [
                0.976208282207281,
                49.5989521895926
              ],
              [
                0.976179922976036,
                49.5989475405947
              ],
              [
                0.976075163336759,
                49.59892589831811
              ],
              [
                0.975972176702121,
                49.59890462624271
              ],
              [
                0.975608319996802,
                49.59877771647687
              ],
              [
                0.975463595047778,
                49.598680330546806
              ],
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.975337199329922,
                49.59871084883877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12154578378306986,
          "ground": "gnd"
        },
        "28_LVBranch639768": {
          "bus1": "28_LVBus504934",
          "bus2": "28_LVBus504935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.975243978140031,
                49.598696539956165
              ],
              [
                0.975255937279244,
                49.59865230024542
              ],
              [
                0.975118281840726,
                49.59854275013804
              ],
              [
                0.975058414679224,
                49.59850177909805
              ],
              [
                0.975058414679224,
                49.59850177909805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03393633353954039,
          "ground": "gnd"
        },
        "28_LVBranch623530": {
          "bus1": "28_LVBus504935",
          "bus2": "28_LVBus504936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975058414679224,
                49.59850177909805
              ],
              [
                0.975058414679224,
                49.59850177909805
              ],
              [
                0.975057764487023,
                49.59847226363707
              ],
              [
                0.975034240530779,
                49.59845007177078
              ],
              [
                0.975225109692696,
                49.598377935950424
              ],
              [
                0.975225109692696,
                49.598377935950424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02224156826126393,
          "ground": "gnd"
        },
        "28_LVBranch722770": {
          "bus1": "28_LVBus504936",
          "bus2": "28_LVBus504938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975225109692696,
                49.598377935950424
              ],
              [
                0.975225109692696,
                49.598377935950424
              ],
              [
                0.97504666449672,
                49.59822515946839
              ],
              [
                0.974973401421316,
                49.59819836478466
              ],
              [
                0.975005860034881,
                49.5980586006181
              ],
              [
                0.974930136575578,
                49.59801369600856
              ],
              [
                0.974925815042936,
                49.59799437043822
              ],
              [
                0.974875610015425,
                49.59796060451027
              ],
              [
                0.974844085784134,
                49.59793940932001
              ],
              [
                0.974810172184855,
                49.59791660623286
              ],
              [
                0.974821975456679,
                49.597910343604305
              ],
              [
                0.974787371627548,
                49.597882331748814
              ],
              [
                0.974723223087793,
                49.59783041623241
              ],
              [
                0.974723223087793,
                49.59783041623241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07724595887806332,
          "ground": "gnd"
        },
        "28_LVBranch710382": {
          "bus1": "28_LVBus504936",
          "bus2": "28_LVBus504937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975225109692696,
                49.598377935950424
              ],
              [
                0.975225109692696,
                49.598377935950424
              ],
              [
                0.975439281156158,
                49.59828807903419
              ],
              [
                0.975448508452459,
                49.59824469779446
              ],
              [
                0.975420938812397,
                49.598213558569206
              ],
              [
                0.975379577268168,
                49.59816685861981
              ],
              [
                0.975347405642313,
                49.59813053840389
              ],
              [
                0.975347405642313,
                49.59813053840389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037949256605927253,
          "ground": "gnd"
        },
        "28_LVBranch455848": {
          "bus1": "28_LVBus504934",
          "bus2": "28_LVBus504943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.97534115196556,
                49.59869062843577
              ],
              [
                0.975541172818664,
                49.59861373561589
              ],
              [
                0.975548310217289,
                49.598605722625926
              ],
              [
                0.975545064691925,
                49.59854394805164
              ],
              [
                0.975532970749868,
                49.598575628477775
              ],
              [
                0.975542898075814,
                49.59853968381362
              ],
              [
                0.975542898075814,
                49.59853968381362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03466300813545567,
          "ground": "gnd"
        },
        "28_LVBranch393846": {
          "bus1": "28_LVBus504934",
          "bus2": "28_LVBus504939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.975337199329922,
                49.59871084883877
              ],
              [
                0.975186153026258,
                49.59871269494041
              ],
              [
                0.97515550125372,
                49.5987204339369
              ],
              [
                0.97515550125372,
                49.5987204339369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013298325019885843,
          "ground": "gnd"
        },
        "28_LVBranch659052": {
          "bus1": "28_LVBus504939",
          "bus2": "28_LVBus504940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97515550125372,
                49.5987204339369
              ],
              [
                0.97515550125372,
                49.5987204339369
              ],
              [
                0.975017589366425,
                49.59871481950791
              ],
              [
                0.974887545264772,
                49.59868365701434
              ],
              [
                0.97439608005004,
                49.59854429233425
              ],
              [
                0.974068899071434,
                49.598439457614404
              ],
              [
                0.973959494813155,
                49.598417410765606
              ],
              [
                0.973821896239444,
                49.59839543203125
              ],
              [
                0.973821896239444,
                49.59839543203125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10366491095031893,
          "ground": "gnd"
        },
        "28_LVBranch765489": {
          "bus1": "28_LVBus504940",
          "bus2": "28_LVBus504941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.973821896239444,
                49.59839543203125
              ],
              [
                0.973821896239444,
                49.59839543203125
              ],
              [
                0.973600225628747,
                49.598357620322375
              ],
              [
                0.973586411012906,
                49.598357940543906
              ],
              [
                0.973564644287739,
                49.598367791507776
              ],
              [
                0.973564644287739,
                49.598367791507776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019484205897340866,
          "ground": "gnd"
        },
        "28_LVBranch349240": {
          "bus1": "28_LVBus504939",
          "bus2": "28_LVBus504942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97515550125372,
                49.5987204339369
              ],
              [
                0.97515550125372,
                49.5987204339369
              ],
              [
                0.975044606276693,
                49.59876202260533
              ],
              [
                0.97463251326428,
                49.599132251921176
              ],
              [
                0.97463251326428,
                49.599132251921176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06007907252803827,
          "ground": "gnd"
        },
        "28_42620": {
          "bus1": "28_MVBus13485",
          "bus2": "28_MVBus13486",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976410356536268,
                49.5993055529688
              ],
              [
                0.976410356536268,
                49.5993055529688
              ],
              [
                0.976425765322293,
                49.59918729880699
              ],
              [
                0.977355662471187,
                49.59873211152249
              ],
              [
                0.977836488767242,
                49.598634938177
              ],
              [
                0.97710732668921,
                49.59820443193873
              ],
              [
                0.976725231171846,
                49.597883419805925
              ],
              [
                0.976725231171846,
                49.597883419805925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2501078886907861,
          "ground": "gnd"
        },
        "28_37216": {
          "bus1": "28_MVBus13486",
          "bus2": "28_MVBus13487",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976725231171846,
                49.597883419805925
              ],
              [
                0.976725231171846,
                49.597883419805925
              ],
              [
                0.976314739542514,
                49.59759721789575
              ],
              [
                0.976314739542514,
                49.59759721789575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.04351879740268271,
          "ground": "gnd"
        },
        "28_133051": {
          "bus1": "28_MVBus13486",
          "bus2": "28_MVLV32810",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976725231171846,
                49.597883419805925
              ],
              [
                0.976725231171846,
                49.597883419805925
              ],
              [
                0.976721410186289,
                49.59786810621871
              ],
              [
                0.976672796588658,
                49.59783318222412
              ],
              [
                0.976810526505497,
                49.597643167656635
              ],
              [
                0.976238370521608,
                49.597534512098946
              ],
              [
                0.97629599918567,
                49.5974359291744
              ],
              [
                0.976299504219664,
                49.597417967317256
              ],
              [
                0.976303794029029,
                49.59740893411442
              ],
              [
                0.976315322317299,
                49.597392751345936
              ],
              [
                0.976331754791999,
                49.59737507877277
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09019512738902118,
          "ground": "gnd"
        },
        "28_165455": {
          "bus1": "28_MVLV32810",
          "bus2": "28_MVLV26240",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.97632758848115,
                49.59739555732348
              ],
              [
                0.976318170793772,
                49.597412401629995
              ],
              [
                0.976313962864718,
                49.59741991767954
              ],
              [
                0.976294292450918,
                49.597444488431606
              ],
              [
                0.976267802989576,
                49.59745787079962
              ],
              [
                0.976232451346375,
                49.597463095889
              ],
              [
                0.976211267391965,
                49.59746926200396
              ],
              [
                0.976185891524895,
                49.59749427152043
              ],
              [
                0.976173101882213,
                49.597498663756475
              ],
              [
                0.976096043188039,
                49.59747896822878
              ],
              [
                0.97607662872608,
                49.59747577631268
              ],
              [
                0.976059082203742,
                49.5974766476438
              ],
              [
                0.976038838963804,
                49.59747810840732
              ],
              [
                0.976025044526145,
                49.597477162572325
              ],
              [
                0.976005678167597,
                49.59747216566436
              ],
              [
                0.975774120769021,
                49.597397848638074
              ],
              [
                0.97576081972157,
                49.597390836026555
              ],
              [
                0.975707110843354,
                49.59736824136016
              ],
              [
                0.975603332239892,
                49.59732806936635
              ],
              [
                0.975532422240079,
                49.597305837759066
              ],
              [
                0.975514071158094,
                49.59729749267948
              ],
              [
                0.975488339773649,
                49.5972782852048
              ],
              [
                0.975443670788465,
                49.59724629755363
              ],
              [
                0.975389196780444,
                49.59721198067751
              ],
              [
                0.975382903124858,
                49.59720493918669
              ],
              [
                0.975383751310357,
                49.59713424590595
              ],
              [
                0.97538702096708,
                49.5970566991549
              ],
              [
                0.975401892034684,
                49.59688610554086
              ],
              [
                0.975408091967198,
                49.59679402184073
              ],
              [
                0.97541462221667,
                49.596700432759086
              ],
              [
                0.975433075939798,
                49.596469569552625
              ],
              [
                0.975430004510891,
                49.59639038830798
              ],
              [
                0.975421952805903,
                49.59633369753967
              ],
              [
                0.975404476819881,
                49.59627491539818
              ],
              [
                0.975367895556837,
                49.59618166689861
              ],
              [
                0.975231769364188,
                49.595905118238626
              ],
              [
                0.975184760703409,
                49.595789376191384
              ],
              [
                0.975163543416438,
                49.595727362950015
              ],
              [
                0.975130497165491,
                49.59564668504444
              ],
              [
                0.975128342868138,
                49.59562693472162
              ],
              [
                0.975136864573164,
                49.5955996424619
              ],
              [
                0.975166014315786,
                49.595554356747186
              ],
              [
                0.975239922159,
                49.59545523896973
              ],
              [
                0.975249963805814,
                49.59543209587673
              ],
              [
                0.975265963645165,
                49.595383473076936
              ],
              [
                0.975269428226445,
                49.595368591825306
              ],
              [
                0.975275252313334,
                49.59534140389072
              ],
              [
                0.97527749926052,
                49.59524623934245
              ],
              [
                0.975291982492422,
                49.59521147774143
              ],
              [
                0.975319664509608,
                49.59517769128171
              ],
              [
                0.975330248857769,
                49.595160105612614
              ],
              [
                0.975363089401307,
                49.59510750457598
              ],
              [
                0.975380388225181,
                49.59508634757799
              ],
              [
                0.975394637076779,
                49.59507385148321
              ],
              [
                0.975418332890845,
                49.59507036371064
              ],
              [
                0.975481672023368,
                49.595071149255354
              ],
              [
                0.975596639074132,
                49.595076594595206
              ],
              [
                0.975727848511691,
                49.59508288752397
              ],
              [
                0.97582012386959,
                49.59508733145329
              ],
              [
                0.975895477123321,
                49.59507339469624
              ],
              [
                0.975904226918443,
                49.59506967559739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36483048969143694,
          "ground": "gnd"
        },
        "28_LVBranch421722": {
          "bus1": "28_MVLV26240_LV",
          "bus2": "28_LVBus504492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975904226918443,
                49.59506967559739
              ],
              [
                0.975914351052271,
                49.59507557450551
              ],
              [
                0.975914351052271,
                49.59507557450551
              ],
              [
                0.975917631005065,
                49.59507850388591
              ],
              [
                0.975916784060451,
                49.59511080518765
              ],
              [
                0.975916765155798,
                49.59511151460962
              ],
              [
                0.975915831997658,
                49.59514756971576
              ],
              [
                0.975912327274784,
                49.59521893386906
              ],
              [
                0.975903851451335,
                49.59535445946928
              ],
              [
                0.975907515982665,
                49.59536214503799
              ],
              [
                0.975919691134354,
                49.595366791499785
              ],
              [
                0.976051218410471,
                49.59536896458107
              ],
              [
                0.97608153642627,
                49.59536952162257
              ],
              [
                0.976126937229849,
                49.595370365294784
              ],
              [
                0.976138967636589,
                49.59537059060764
              ],
              [
                0.976148117227628,
                49.595374169960145
              ],
              [
                0.976151678756917,
                49.59538105489919
              ],
              [
                0.976151601430161,
                49.59539433048295
              ],
              [
                0.976151591558408,
                49.59539521966061
              ],
              [
                0.9761556001304525,
                49.59539543996711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0520420467579161,
          "ground": "gnd"
        },
        "28_LVBranch337925": {
          "bus1": "28_LVBus504492",
          "bus2": "28_LVBus861787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9761556001304525,
                49.59539543996711
              ],
              [
                0.976159608702497,
                49.59539566027362
              ],
              [
                0.976159082423844,
                49.595380662193485
              ],
              [
                0.976165747403462,
                49.595374799676925
              ],
              [
                0.976177439145528,
                49.5953726946485
              ],
              [
                0.976186278305257,
                49.595372884018104
              ],
              [
                0.976191264057827,
                49.595372994061336
              ],
              [
                0.976227697543995,
                49.59537379060664
              ],
              [
                0.976232807631073,
                49.5953739020482
              ],
              [
                0.976267169597336,
                49.595374648305786
              ],
              [
                0.976269130599131,
                49.595374697336446
              ],
              [
                0.976407507124842,
                49.59537809694545
              ],
              [
                0.976420604215725,
                49.595379780457975
              ],
              [
                0.976433722244012,
                49.59538586573558
              ],
              [
                0.976529429327036,
                49.595466943367825
              ],
              [
                0.976592316939577,
                49.59551894267981
              ],
              [
                0.976628838056298,
                49.595549140512674
              ],
              [
                0.97666776196474,
                49.59558251831482
              ],
              [
                0.976671731627534,
                49.59558912936666
              ],
              [
                0.976669911490318,
                49.595594687141556
              ],
              [
                0.976661694466227,
                49.59559863685961
              ],
              [
                0.976661274515663,
                49.59559883873447
              ],
              [
                0.976641145232113,
                49.595608502094365
              ],
              [
                0.976645503475586,
                49.59561280297556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0537908396809717,
          "ground": "gnd"
        },
        "28_LVBranch590531": {
          "bus1": "28_LVBus861787",
          "bus2": "28_LVBus862282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976645503475586,
                49.59561280297556
              ],
              [
                0.976649811523664,
                49.595617258991986
              ],
              [
                0.976681488077295,
                49.595602614459025
              ],
              [
                0.976687166868632,
                49.59560160944417
              ],
              [
                0.976695359704913,
                49.59560323771712
              ],
              [
                0.97679618585788,
                49.59569086723911
              ],
              [
                0.976866623046808,
                49.59575362283297
              ],
              [
                0.976869134054501,
                49.59575585186059
              ],
              [
                0.976889895180082,
                49.595774356376204
              ],
              [
                0.976893693270488,
                49.59577755205756
              ],
              [
                0.976983386641868,
                49.59585306417653
              ],
              [
                0.976986576456761,
                49.59585574997679
              ],
              [
                0.976988049778632,
                49.59585698820725
              ],
              [
                0.977006846860485,
                49.59587088941296
              ],
              [
                0.977042693341952,
                49.59589737863558
              ],
              [
                0.977056549914987,
                49.59590635560184
              ],
              [
                0.977069806066272,
                49.595912451342166
              ],
              [
                0.977126457105349,
                49.59593506059146
              ],
              [
                0.977232112327494,
                49.595971641420704
              ],
              [
                0.977239738037748,
                49.59597640722168
              ],
              [
                0.97723702210311,
                49.59598447008087
              ],
              [
                0.97723650587309,
                49.595985173905845
              ],
              [
                0.977234253228222,
                49.59598829250557
              ],
              [
                0.977223148659883,
                49.59600363577302
              ],
              [
                0.9772270279453334,
                49.59600508072822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06520056458554836,
          "ground": "gnd"
        },
        "28_LVBranch388563": {
          "bus1": "28_LVBus862282",
          "bus2": "28_LVBus863948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9772270279453334,
                49.59600508072822
              ],
              [
                0.977230907230784,
                49.59600652568341
              ],
              [
                0.977245420998584,
                49.5959866665444
              ],
              [
                0.977250033495824,
                49.59598263131448
              ],
              [
                0.97725859489151,
                49.595981838363684
              ],
              [
                0.977274160887853,
                49.595987340265296
              ],
              [
                0.977275173881388,
                49.59598770198955
              ],
              [
                0.977305712313481,
                49.59599868114201
              ],
              [
                0.977311447529787,
                49.5960007488192
              ],
              [
                0.977447180496937,
                49.59604953404498
              ],
              [
                0.977506656499295,
                49.59607037835165
              ],
              [
                0.977566923741287,
                49.59609212980021
              ],
              [
                0.977577347135152,
                49.59609614555706
              ],
              [
                0.977577566026054,
                49.59609622886391
              ],
              [
                0.977609082260851,
                49.596108377706614
              ],
              [
                0.977613227136038,
                49.59610996936017
              ],
              [
                0.977708309708139,
                49.59614661047601
              ],
              [
                0.977709431317124,
                49.596147045279956
              ],
              [
                0.977730693138684,
                49.59615713847549
              ],
              [
                0.977735510377006,
                49.59615942935629
              ],
              [
                0.977764195880397,
                49.59617305541005
              ],
              [
                0.977781610614172,
                49.59618386885307
              ],
              [
                0.977830096208974,
                49.596221494824675
              ],
              [
                0.977847020572362,
                49.596234638245235
              ],
              [
                0.977968537717279,
                49.596331086887055
              ],
              [
                0.977972530046265,
                49.596334257768
              ],
              [
                0.977979270621521,
                49.596340612485996
              ],
              [
                0.977992500800742,
                49.59635236693165
              ],
              [
                0.977993126025359,
                49.596352760219474
              ],
              [
                0.978006231459498,
                49.59636089323077
              ],
              [
                0.978020507711087,
                49.59636501515641
              ],
              [
                0.978099756729503,
                49.59637143073706
              ],
              [
                0.978114633383398,
                49.596373762862534
              ],
              [
                0.978124455853655,
                49.59637855330767
              ],
              [
                0.978188979123192,
                49.59642942930298
              ],
              [
                0.978192850242382,
                49.59643248203803
              ],
              [
                0.978197167947008,
                49.59643589012
              ],
              [
                0.978201569054396,
                49.59644187717538
              ],
              [
                0.978201321122025,
                49.59644756043826
              ],
              [
                0.978201260761817,
                49.59644879038985
              ],
              [
                0.978201189889857,
                49.59645041546214
              ],
              [
                0.978196630543845,
                49.59646647916246
              ],
              [
                0.978195822126242,
                49.596469335554296
              ],
              [
                0.978196862189288,
                49.59647699152925
              ],
              [
                0.978199750791751,
                49.59648269209566
              ],
              [
                0.978206506152473,
                49.59648641503406
              ],
              [
                0.978206506152473,
                49.59648641503406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09638348410953981,
          "ground": "gnd"
        },
        "28_LVBranch548057": {
          "bus1": "28_LVBus861787",
          "bus2": "28_LVBus861788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976645503475586,
                49.59561280297556
              ],
              [
                0.976645553670981,
                49.59561264784034
              ],
              [
                0.976677356710369,
                49.595597923887965
              ],
              [
                0.976681496373947,
                49.5955898501168
              ],
              [
                0.976676761064585,
                49.59557981701495
              ],
              [
                0.9766114865159,
                49.5955245571027
              ],
              [
                0.976616362978889,
                49.59551579995888
              ],
              [
                0.976672955481055,
                49.5954861024327
              ],
              [
                0.976704419208215,
                49.595469587092126
              ],
              [
                0.976739484775433,
                49.59545118100516
              ],
              [
                0.976890893504849,
                49.595375678870596
              ],
              [
                0.976961717086669,
                49.59534035651889
              ],
              [
                0.976970756275386,
                49.59533407154476
              ],
              [
                0.976980706191682,
                49.59531953272209
              ],
              [
                0.976984898735644,
                49.595308432358806
              ],
              [
                0.976987426843391,
                49.595301714792974
              ],
              [
                0.976990209550398,
                49.59528595449791
              ],
              [
                0.976990762946047,
                49.59528281677575
              ],
              [
                0.976991852574655,
                49.59527666689632
              ],
              [
                0.977007507119314,
                49.59527104923313
              ],
              [
                0.977007507119314,
                49.59527104923313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05427566049207165,
          "ground": "gnd"
        },
        "28_LVBranch525170": {
          "bus1": "28_MVLV32810_LV",
          "bus2": "28_LVBus504542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.976305384597084,
                49.59737101809447
              ],
              [
                0.976305384597084,
                49.59737101809447
              ],
              [
                0.976289252541359,
                49.5973800077787
              ],
              [
                0.97624996736005,
                49.59734251178486
              ],
              [
                0.976586330298946,
                49.5971175725114
              ],
              [
                0.976508841877729,
                49.59706992721846
              ],
              [
                0.976242093478348,
                49.59690253133049
              ],
              [
                0.976170037211998,
                49.59685746213
              ],
              [
                0.975993873544151,
                49.59667361434898
              ],
              [
                0.975790503807035,
                49.5964699493641
              ],
              [
                0.975574051856271,
                49.59637867196066
              ],
              [
                0.975552008953591,
                49.596360565991915
              ],
              [
                0.975552008953591,
                49.596360565991915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1555309406561328,
          "ground": "gnd"
        },
        "28_LVBranch507718": {
          "bus1": "28_LVBus504542",
          "bus2": "28_LVBus504543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975552008953591,
                49.596360565991915
              ],
              [
                0.975552008953591,
                49.596360565991915
              ],
              [
                0.975470768976985,
                49.596296654936125
              ],
              [
                0.975410871645411,
                49.59616048485302
              ],
              [
                0.975391874211372,
                49.596117306489035
              ],
              [
                0.975329515400076,
                49.595975512370444
              ],
              [
                0.975327612834158,
                49.59597119719504
              ],
              [
                0.975327612834158,
                49.59597119719504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04686900238953055,
          "ground": "gnd"
        },
        "28_LVBranch495344": {
          "bus1": "28_LVBus504542",
          "bus2": "28_LVBus504544",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975552008953591,
                49.596360565991915
              ],
              [
                0.975552008953591,
                49.596360565991915
              ],
              [
                0.975479597114066,
                49.59647663313188
              ],
              [
                0.975471715610186,
                49.59675984988885
              ],
              [
                0.975471595917408,
                49.59676433989238
              ],
              [
                0.975471595917408,
                49.59676433989238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04593454288691293,
          "ground": "gnd"
        },
        "28_LVBranch581045": {
          "bus1": "28_MVLV32810_LV",
          "bus2": "28_LVBus504540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.976307162834833,
                49.59737844884283
              ],
              [
                0.976307162834833,
                49.59737844884283
              ],
              [
                0.976284217584987,
                49.597393667662466
              ],
              [
                0.976138556299508,
                49.59725839179041
              ],
              [
                0.976045904542709,
                49.59729437504051
              ],
              [
                0.975885751951404,
                49.597379838168145
              ],
              [
                0.975645289196429,
                49.59720205665186
              ],
              [
                0.975640497086099,
                49.59719882278994
              ],
              [
                0.975640497086099,
                49.59719882278994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0703444913487844,
          "ground": "gnd"
        },
        "28_LVBranch588515": {
          "bus1": "28_MVLV32810_LV",
          "bus2": "28_LVBus504535",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.976349746533026,
                49.5973860246622
              ],
              [
                0.976349746533026,
                49.5973860246622
              ],
              [
                0.976280353078192,
                49.5975200466181
              ],
              [
                0.977230688743228,
                49.59769290849111
              ],
              [
                0.977335512315072,
                49.59770220831456
              ],
              [
                0.977658889945474,
                49.59770440913904
              ],
              [
                0.978574777825933,
                49.59765759639727
              ],
              [
                0.97857942828519,
                49.597639665327236
              ],
              [
                0.97857942828519,
                49.597639665327236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.18653472040372432,
          "ground": "gnd"
        },
        "28_LVBranch702659": {
          "bus1": "28_LVBus504535",
          "bus2": "28_LVBus504536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97857942828519,
                49.597639665327236
              ],
              [
                0.97857942828519,
                49.597639665327236
              ],
              [
                0.978581775913331,
                49.59764388663417
              ],
              [
                0.978589978441066,
                49.59765867452223
              ],
              [
                0.978763045338106,
                49.597654403846754
              ],
              [
                0.978847246142171,
                49.597658655840505
              ],
              [
                0.978830645862443,
                49.597593281883036
              ],
              [
                0.978818269085268,
                49.597571242977054
              ],
              [
                0.978818269085268,
                49.597571242977054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030852161217120883,
          "ground": "gnd"
        },
        "28_LVBranch581041": {
          "bus1": "28_LVBus504536",
          "bus2": "28_LVBus504537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978818269085268,
                49.597571242977054
              ],
              [
                0.978818269085268,
                49.597571242977054
              ],
              [
                0.978796765644357,
                49.59753278892321
              ],
              [
                0.978718198876311,
                49.59748090212502
              ],
              [
                0.978625344936344,
                49.597441924489516
              ],
              [
                0.97851835927239,
                49.59739702102567
              ],
              [
                0.978508531308033,
                49.597402300157306
              ],
              [
                0.978508531308033,
                49.597402300157306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030766906764251794,
          "ground": "gnd"
        },
        "28_LVBranch627190": {
          "bus1": "28_LVBus504537",
          "bus2": "28_LVBus504538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978508531308033,
                49.597402300157306
              ],
              [
                0.978508531308033,
                49.597402300157306
              ],
              [
                0.97850878397723,
                49.5973933203045
              ],
              [
                0.978508808340303,
                49.59739240434363
              ],
              [
                0.978429286777099,
                49.59735824743193
              ],
              [
                0.978198729463003,
                49.59725921695343
              ],
              [
                0.977957761827638,
                49.59715570334674
              ],
              [
                0.977952149922565,
                49.597158344024166
              ],
              [
                0.97794655207128,
                49.59716097587661
              ],
              [
                0.97794655207128,
                49.59716097587661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04985081179215921,
          "ground": "gnd"
        },
        "28_LVBranch787451": {
          "bus1": "28_MVLV32810_LV",
          "bus2": "28_LVBus504528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.976338192071306,
                49.597389703225055
              ],
              [
                0.976338192071306,
                49.597389703225055
              ],
              [
                0.976258228750458,
                49.59752779208942
              ],
              [
                0.977250973271773,
                49.597710661971874
              ],
              [
                0.977314167860452,
                49.59774036018212
              ],
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977265713020408,
                49.59788477764939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11308185081194501,
          "ground": "gnd"
        },
        "28_LVBranch477460": {
          "bus1": "28_LVBus504528",
          "bus2": "28_LVBus504530",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977253241248787,
                49.5978855355848
              ],
              [
                0.977210234376999,
                49.5979389927145
              ],
              [
                0.977146196393147,
                49.59791864493099
              ],
              [
                0.977139289540506,
                49.59791853127694
              ],
              [
                0.977139289540506,
                49.59791853127694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013267392974135565,
          "ground": "gnd"
        },
        "28_LVBranch362282": {
          "bus1": "28_LVBus504528",
          "bus2": "28_LVBus504529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977265507705783,
                49.59789197047449
              ],
              [
                0.977215497395046,
                49.59794894187859
              ],
              [
                0.977117419129375,
                49.597952033133865
              ],
              [
                0.977083820501706,
                49.59802220508344
              ],
              [
                0.977083820501706,
                49.59802220508344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023367840635483014,
          "ground": "gnd"
        },
        "28_LVBranch349227": {
          "bus1": "28_LVBus504528",
          "bus2": "28_LVBus504531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977265713020408,
                49.59788477764939
              ],
              [
                0.977549845665579,
                49.59799593733983
              ],
              [
                0.977644547452815,
                49.59803299630228
              ],
              [
                0.977863164843634,
                49.598091597108166
              ],
              [
                0.977903950951389,
                49.59810755096181
              ],
              [
                0.977903950951389,
                49.59810755096181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052502047105965115,
          "ground": "gnd"
        },
        "28_LVBranch765847": {
          "bus1": "28_LVBus504531",
          "bus2": "28_LVBus504532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977903950951389,
                49.59810755096181
              ],
              [
                0.977903950951389,
                49.59810755096181
              ],
              [
                0.977784981293121,
                49.598169675571256
              ],
              [
                0.977736161340962,
                49.598183489766114
              ],
              [
                0.977735964217284,
                49.59819037726987
              ],
              [
                0.97773149566245,
                49.59821340353008
              ],
              [
                0.977735264939321,
                49.59819484278251
              ],
              [
                0.977735264939321,
                49.59819484278251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02031120480309462,
          "ground": "gnd"
        },
        "28_LVBranch448634": {
          "bus1": "28_LVBus504531",
          "bus2": "28_LVBus504533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977903950951389,
                49.59810755096181
              ],
              [
                0.977903950951389,
                49.59810755096181
              ],
              [
                0.977989457766696,
                49.59807469278458
              ],
              [
                0.978002182055815,
                49.598071197893034
              ],
              [
                0.978085164123858,
                49.59803453852605
              ],
              [
                0.978230654657594,
                49.598014436410566
              ],
              [
                0.97834718056902,
                49.59801920491183
              ],
              [
                0.978600517798111,
                49.59806363379549
              ],
              [
                0.978633464166312,
                49.59802258497076
              ],
              [
                0.978697814388759,
                49.59804369001257
              ],
              [
                0.9787039364911,
                49.5980457709478
              ],
              [
                0.9787039364911,
                49.5980457709478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06445486578792738,
          "ground": "gnd"
        },
        "28_LVBranch765468": {
          "bus1": "28_MVLV32810_LV",
          "bus2": "28_LVBus504520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.976313431343076,
                49.59738384616609
              ],
              [
                0.976313431343076,
                49.59738384616609
              ],
              [
                0.976188311422132,
                49.597566313044965
              ],
              [
                0.976188311422132,
                49.597566313044965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022218709553791346,
          "ground": "gnd"
        },
        "28_LVBranch505771": {
          "bus1": "28_LVBus504520",
          "bus2": "28_LVBus504521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976188311422132,
                49.597566313044965
              ],
              [
                0.976188311422132,
                49.597566313044965
              ],
              [
                0.97577293647887,
                49.59743709866973
              ],
              [
                0.975541570908563,
                49.59735508517858
              ],
              [
                0.975460988051035,
                49.59740902562912
              ],
              [
                0.975460988051035,
                49.59740902562912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06070435101022448,
          "ground": "gnd"
        },
        "28_LVBranch793919": {
          "bus1": "28_LVBus504521",
          "bus2": "28_LVBus504523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975460988051035,
                49.59740902562912
              ],
              [
                0.975460988051035,
                49.59740902562912
              ],
              [
                0.975414817992583,
                49.59735454634726
              ],
              [
                0.975342809160171,
                49.59722528236211
              ],
              [
                0.975258426321478,
                49.59716258441371
              ],
              [
                0.975258426321478,
                49.59716258441371
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03147314981985084,
          "ground": "gnd"
        },
        "28_LVBranch467953": {
          "bus1": "28_LVBus504523",
          "bus2": "28_LVBus504524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975258426321478,
                49.59716258441371
              ],
              [
                0.975258426321478,
                49.59716258441371
              ],
              [
                0.975199894465118,
                49.59706018673653
              ],
              [
                0.975089289606056,
                49.597030914213775
              ],
              [
                0.974876841045193,
                49.596920062520645
              ],
              [
                0.974876841045193,
                49.596920062520645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040477870976734096,
          "ground": "gnd"
        },
        "28_LVBranch716133": {
          "bus1": "28_LVBus504524",
          "bus2": "28_LVBus504526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974876841045193,
                49.596920062520645
              ],
              [
                0.974876841045193,
                49.596920062520645
              ],
              [
                0.974858351820064,
                49.59693970588424
              ],
              [
                0.974461607036171,
                49.59681644576959
              ],
              [
                0.973887154831726,
                49.59663797528591
              ],
              [
                0.973723370950205,
                49.596587091043084
              ],
              [
                0.973639313281317,
                49.59649420467316
              ],
              [
                0.973632628663192,
                49.596486808346135
              ],
              [
                0.973632628663192,
                49.596486808346135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10644371931313411,
          "ground": "gnd"
        },
        "28_LVBranch313291": {
          "bus1": "28_LVBus504524",
          "bus2": "28_LVBus504525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974876841045193,
                49.596920062520645
              ],
              [
                0.974876841045193,
                49.596920062520645
              ],
              [
                0.97485172825985,
                49.59691861169489
              ],
              [
                0.974762710336301,
                49.59689139670128
              ],
              [
                0.974688447399945,
                49.59670891124538
              ],
              [
                0.974605011490542,
                49.596604040672965
              ],
              [
                0.974590799327227,
                49.59659804167967
              ],
              [
                0.974590799327227,
                49.59659804167967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04428499561895521,
          "ground": "gnd"
        },
        "28_LVBranch509239": {
          "bus1": "28_LVBus504521",
          "bus2": "28_LVBus504522",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975460988051035,
                49.59740902562912
              ],
              [
                0.975460988051035,
                49.59740902562912
              ],
              [
                0.975357113065946,
                49.59746266764202
              ],
              [
                0.975532615486367,
                49.59766978290985
              ],
              [
                0.975669818752672,
                49.59778327995182
              ],
              [
                0.97567836445861,
                49.59779034679212
              ],
              [
                0.976088138825829,
                49.59812932503784
              ],
              [
                0.976327191456064,
                49.5983270580816
              ],
              [
                0.976544123646994,
                49.59850650433238
              ],
              [
                0.97654839662086,
                49.598510037719244
              ],
              [
                0.97654839662086,
                49.598510037719244
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15474242222806522,
          "ground": "gnd"
        },
        "28_LVBranch787248": {
          "bus1": "28_MVLV32810_LV",
          "bus2": "28_LVBus504518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.976331754791999,
                49.59737507877277
              ],
              [
                0.976325620112222,
                49.59738851967344
              ],
              [
                0.976325620112222,
                49.59738851967344
              ],
              [
                0.976305964001359,
                49.59741929763277
              ],
              [
                0.976306516433185,
                49.597425016848284
              ],
              [
                0.976436098941411,
                49.59746459845192
              ],
              [
                0.976573659844267,
                49.59750661421653
              ],
              [
                0.976736238414154,
                49.59755626826157
              ],
              [
                0.976900585395244,
                49.59760647196513
              ],
              [
                0.9769260550331,
                49.597574816166
              ],
              [
                0.976929256602854,
                49.597570836935056
              ],
              [
                0.976929256602854,
                49.597570836935056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05626868408556167,
          "ground": "gnd"
        },
        "28_105378": {
          "bus1": "28_MVBus13484",
          "bus2": "28_MVLV45378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978368878222261,
                49.600866561209344
              ],
              [
                0.978368878222261,
                49.600866561209344
              ],
              [
                0.978353210201355,
                49.600841458184
              ],
              [
                0.978350012978069,
                49.600852542771925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.003012974153499011,
          "ground": "gnd"
        },
        "28_LVBranch010392": {
          "bus1": "28_MVLV45378_LV",
          "bus2": "28_LVBus504662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978350012978069,
                49.600852542771925
              ],
              [
                0.978366773833897,
                49.60086046527345
              ],
              [
                0.978366773833897,
                49.60086046527345
              ],
              [
                0.978462893372706,
                49.60084393084552
              ],
              [
                0.978462893372706,
                49.60084393084552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007187490114643001,
          "ground": "gnd"
        },
        "28_LVBranch172958": {
          "bus1": "28_LVBus504662",
          "bus2": "28_LVBus504664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978462893372706,
                49.60084393084552
              ],
              [
                0.978462893372706,
                49.60084393084552
              ],
              [
                0.977948643103331,
                49.60125216851314
              ],
              [
                0.977941664609072,
                49.60125992291159
              ],
              [
                0.977897241808924,
                49.601309375888945
              ],
              [
                0.977897241808924,
                49.601309375888945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06604932685667758,
          "ground": "gnd"
        },
        "28_LVBranch150666": {
          "bus1": "28_LVBus504664",
          "bus2": "28_LVBus504665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977897241808924,
                49.601309375888945
              ],
              [
                0.977897241808924,
                49.601309375888945
              ],
              [
                0.977527282293989,
                49.60176132699121
              ],
              [
                0.977496183078891,
                49.60179931511231
              ],
              [
                0.977496183078891,
                49.60179931511231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061723849795442716,
          "ground": "gnd"
        },
        "28_LVBranch083618": {
          "bus1": "28_LVBus504662",
          "bus2": "28_LVBus504663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978462893372706,
                49.60084393084552
              ],
              [
                0.978462893372706,
                49.60084393084552
              ],
              [
                0.978544869682637,
                49.60083588766154
              ],
              [
                0.979062209357235,
                49.60078928807323
              ],
              [
                0.979075871967411,
                49.60078795047206
              ],
              [
                0.97911568229549,
                49.60078404120304
              ],
              [
                0.979496233949762,
                49.60067525181195
              ],
              [
                0.979840979601023,
                49.60057669459591
              ],
              [
                0.980107048465889,
                49.60046288977291
              ],
              [
                0.980372250425066,
                49.60021415507144
              ],
              [
                0.980419589915541,
                49.60016975521729
              ],
              [
                0.980419589915541,
                49.60016975521729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1676256607265829,
          "ground": "gnd"
        },
        "28_41190": {
          "bus1": "28_MVBus13483",
          "bus2": "28_MVBus13488",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981047681394141,
                49.600111024198256
              ],
              [
                0.981047681394141,
                49.600111024198256
              ],
              [
                0.980131232031645,
                49.60131341454846
              ],
              [
                0.979208949825142,
                49.60253030126636
              ],
              [
                0.977875670379356,
                49.60366111314861
              ],
              [
                0.977243703131653,
                49.60513109903271
              ],
              [
                0.976197038507053,
                49.60651956525159
              ],
              [
                0.9751841986694,
                49.60785453352262
              ],
              [
                0.974191273968185,
                49.60917987169615
              ],
              [
                0.971947032262516,
                49.6094708246113
              ],
              [
                0.969866470798678,
                49.60974520911879
              ],
              [
                0.96809687245596,
                49.610021319491366
              ],
              [
                0.966250309122472,
                49.610310508270075
              ],
              [
                0.964629121380485,
                49.610569001413644
              ],
              [
                0.964629121380485,
                49.610569001413644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.8380646447082396,
          "ground": "gnd"
        },
        "28_169073": {
          "bus1": "28_MVBus13488",
          "bus2": "28_MVLV69934",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.964629121380485,
                49.610569001413644
              ],
              [
                0.964629121380485,
                49.610569001413644
              ],
              [
                0.965198217086893,
                49.610502351971284
              ],
              [
                0.965206145847567,
                49.61051594279523
              ],
              [
                0.9653846780197,
                49.610516253108365
              ],
              [
                0.965393402000389,
                49.61064946517756
              ],
              [
                0.965442349445931,
                49.610644343583985
              ],
              [
                0.965462810254441,
                49.61064219535911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07472540180438836,
          "ground": "gnd"
        },
        "28_LVBranch612083": {
          "bus1": "28_MVLV69934_LV",
          "bus2": "28_LVBus504893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.965462810254441,
                49.61064219535911
              ],
              [
                0.9654423370743,
                49.610644289548034
              ],
              [
                0.9654423370743,
                49.610644289548034
              ],
              [
                0.965392020097625,
                49.610649449496826
              ],
              [
                0.965385707880783,
                49.61052885839355
              ],
              [
                0.965257612300421,
                49.61054002533607
              ],
              [
                0.965362291640842,
                49.61038940735127
              ],
              [
                0.965677347806517,
                49.61003331882267
              ],
              [
                0.965703403728712,
                49.609942243416874
              ],
              [
                0.965650163665167,
                49.60989466040514
              ],
              [
                0.965650163665167,
                49.60989466040514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1073538712905571,
          "ground": "gnd"
        },
        "28_12199": {
          "bus1": "28_MVBus13488",
          "bus2": "28_MVBus13489",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.964629121380485,
                49.610569001413644
              ],
              [
                0.964629121380485,
                49.610569001413644
              ],
              [
                0.962535318046242,
                49.61125448615031
              ],
              [
                0.96052743653109,
                49.61193549675553
              ],
              [
                0.958723327954746,
                49.61225822753972
              ],
              [
                0.956911996111885,
                49.61258086708052
              ],
              [
                0.955078800351082,
                49.612910092422815
              ],
              [
                0.955078800351082,
                49.612910092422815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.7415594283158168,
          "ground": "gnd"
        },
        "28_64941": {
          "bus1": "28_MVBus13489",
          "bus2": "28_MVBus13490",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955078800351082,
                49.612910092422815
              ],
              [
                0.955232091897437,
                49.613473014214755
              ],
              [
                0.95542605183438,
                49.61402797457113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.12687682767275105,
          "ground": "gnd"
        },
        "28_64943": {
          "bus1": "28_MVBus13490",
          "bus2": "28_MVBus13491",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95542605183438,
                49.61402797457113
              ],
              [
                0.956161420321524,
                49.61396544124452
              ],
              [
                0.957381683752536,
                49.613828179005225
              ],
              [
                0.958612399078138,
                49.61368704441095
              ],
              [
                0.960130530787865,
                49.61351896295756
              ],
              [
                0.961675900439704,
                49.61334723806966
              ],
              [
                0.962728633176659,
                49.613358716661
              ],
              [
                0.964205742136413,
                49.61336837705022
              ],
              [
                0.965603594521835,
                49.6133961902651
              ],
              [
                0.966858105048305,
                49.61345086437817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8327900810027823,
          "ground": "gnd"
        },
        "28_78781": {
          "bus1": "28_MVBus13491",
          "bus2": "28_MVBus13494",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.966858105048305,
                49.61345086437817
              ],
              [
                0.966858105048305,
                49.61345086437817
              ],
              [
                0.967131886704436,
                49.61451125036498
              ],
              [
                0.968310864958626,
                49.61527174602623
              ],
              [
                0.96977509143441,
                49.6162109832351
              ],
              [
                0.96977509143441,
                49.6162109832351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.38833373150305656,
          "ground": "gnd"
        },
        "28_78785": {
          "bus1": "28_MVBus13494",
          "bus2": "28_MVBus13495",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96977509143441,
                49.6162109832351
              ],
              [
                0.96977509143441,
                49.6162109832351
              ],
              [
                0.971243505005652,
                49.617146601542686
              ],
              [
                0.971243505005652,
                49.617146601542686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1486230652754963,
          "ground": "gnd"
        },
        "28_78786": {
          "bus1": "28_MVBus13495",
          "bus2": "28_MVBus13497",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971243505005652,
                49.617146601542686
              ],
              [
                0.971243505005652,
                49.617146601542686
              ],
              [
                0.972049282739346,
                49.61704619599764
              ],
              [
                0.974010693069964,
                49.61680143697541
              ],
              [
                0.974894279719454,
                49.61650568465865
              ],
              [
                0.9757066614157,
                49.61621449568119
              ],
              [
                0.9757066614157,
                49.61621449568119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.34249293321057533,
          "ground": "gnd"
        },
        "28_40210": {
          "bus1": "28_MVBus13497",
          "bus2": "28_MVLV07620",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9757066614157,
                49.61621449568119
              ],
              [
                0.9757066614157,
                49.61621449568119
              ],
              [
                0.97554016451161,
                49.616177391278505
              ],
              [
                0.97553923822647,
                49.61615821214734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.012719935131058503,
          "ground": "gnd"
        },
        "28_LVBranch293580": {
          "bus1": "28_MVLV07620_LV",
          "bus2": "28_LVBus504405",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97553923822647,
                49.61615821214734
              ],
              [
                0.975553451142562,
                49.616168019438604
              ],
              [
                0.975553451142562,
                49.616168019438604
              ],
              [
                0.975780685013551,
                49.616260412469
              ],
              [
                0.977096279209144,
                49.61719176736433
              ],
              [
                0.977055555961775,
                49.617190536774494
              ],
              [
                0.976612215330724,
                49.617177096224225
              ],
              [
                0.976612215330724,
                49.617177096224225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19499028861959117,
          "ground": "gnd"
        },
        "28_LVBranch066938": {
          "bus1": "28_MVLV07620_LV",
          "bus2": "28_LVBus504401",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97553923822647,
                49.61615821214734
              ],
              [
                0.975518511403121,
                49.61615834700502
              ],
              [
                0.975518511403121,
                49.61615834700502
              ],
              [
                0.974968141189295,
                49.61606955313619
              ],
              [
                0.975013386362265,
                49.615496034595395
              ],
              [
                0.975066460697674,
                49.61482332894189
              ],
              [
                0.975048007849182,
                49.61441437072515
              ],
              [
                0.97474925675494,
                49.61416656263488
              ],
              [
                0.974641078335219,
                49.61409368080979
              ],
              [
                0.974641078335219,
                49.61409368080979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27154669103404805,
          "ground": "gnd"
        },
        "28_LVBranch637109": {
          "bus1": "28_LVBus504401",
          "bus2": "28_LVBus504403",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974641078335219,
                49.61409368080979
              ],
              [
                0.974641078335219,
                49.61409368080979
              ],
              [
                0.974726518724286,
                49.61404523071529
              ],
              [
                0.975133758273144,
                49.613814305989294
              ],
              [
                0.97517409285399,
                49.61378439938742
              ],
              [
                0.975176829934442,
                49.613785957254564
              ],
              [
                0.975192652967811,
                49.61379497433126
              ],
              [
                0.975206638103997,
                49.613802928726365
              ],
              [
                0.975206638103997,
                49.613802928726365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05480690189072543,
          "ground": "gnd"
        },
        "28_LVBranch088559": {
          "bus1": "28_LVBus504401",
          "bus2": "28_LVBus504402",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.974641078335219,
                49.61409368080979
              ],
              [
                0.974641078335219,
                49.61409368080979
              ],
              [
                0.974604533698978,
                49.61411727030431
              ],
              [
                0.974209028390392,
                49.61440455622139
              ],
              [
                0.973959860576471,
                49.61453710490536
              ],
              [
                0.973096444549941,
                49.6149963717968
              ],
              [
                0.973091535403959,
                49.61499953215798
              ],
              [
                0.973091535403959,
                49.61499953215798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1510029609934058,
          "ground": "gnd"
        },
        "28_104020": {
          "bus1": "28_MVBus13497",
          "bus2": "28_MVLV07590",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9757066614157,
                49.61621449568119
              ],
              [
                0.976479665234378,
                49.61658143836496
              ],
              [
                0.977274486413134,
                49.616956516850614
              ],
              [
                0.979002857004291,
                49.61645365618468
              ],
              [
                0.980786693092494,
                49.61591354091585
              ],
              [
                0.981736520674673,
                49.61637621965748
              ],
              [
                0.982740776599796,
                49.616869250277375
              ],
              [
                0.983705451277178,
                49.6172748784732
              ],
              [
                0.984637970864916,
                49.61769769969044
              ],
              [
                0.985560673849345,
                49.61810911263287
              ],
              [
                0.985526890122953,
                49.61811362144406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8420616287325207,
          "ground": "gnd"
        },
        "28_LVBranch243489": {
          "bus1": "28_MVLV07590_LV",
          "bus2": "28_LVBus504399",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985526890122953,
                49.61811362144406
              ],
              [
                0.985509995248068,
                49.6181058064508
              ],
              [
                0.985509995248068,
                49.6181058064508
              ],
              [
                0.982067468442524,
                49.61652841911454
              ],
              [
                0.981494573106522,
                49.61626326472604
              ],
              [
                0.981493289468651,
                49.616262666470114
              ],
              [
                0.980952875308345,
                49.61601255997443
              ],
              [
                0.98094726257539,
                49.61600995496466
              ],
              [
                0.980935749981106,
                49.61600462495069
              ],
              [
                0.980935749981106,
                49.61600462495069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.40482001774608395,
          "ground": "gnd"
        },
        "28_LVBranch273232": {
          "bus1": "28_MVLV07590_LV",
          "bus2": "28_LVBus504393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985526890122953,
                49.61811362144406
              ],
              [
                0.985545307366583,
                49.61811980965899
              ],
              [
                0.985545307366583,
                49.61811980965899
              ],
              [
                0.98596750472355,
                49.61823512981378
              ],
              [
                0.98596750472355,
                49.61823512981378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03309526280437182,
          "ground": "gnd"
        },
        "28_LVBranch145319": {
          "bus1": "28_LVBus504393",
          "bus2": "28_LVBus504397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98596750472355,
                49.61823512981378
              ],
              [
                0.98596750472355,
                49.61823512981378
              ],
              [
                0.985589760918859,
                49.61947794476985
              ],
              [
                0.985582466527799,
                49.61948557019072
              ],
              [
                0.985177724739298,
                49.61990890714412
              ],
              [
                0.985177724739298,
                49.61990890714412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19732411773271477,
          "ground": "gnd"
        },
        "28_LVBranch087608": {
          "bus1": "28_LVBus504393",
          "bus2": "28_LVBus504394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98596750472355,
                49.61823512981378
              ],
              [
                0.98596750472355,
                49.61823512981378
              ],
              [
                0.986115250064092,
                49.61762457974994
              ],
              [
                0.986115524066557,
                49.61760482134493
              ],
              [
                0.986115578129781,
                49.61760121099004
              ],
              [
                0.986115587596272,
                49.617600330812294
              ],
              [
                0.986115587596272,
                49.617600330812294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07143769358566358,
          "ground": "gnd"
        },
        "28_LVBranch612084": {
          "bus1": "28_LVBus504394",
          "bus2": "28_LVBus504395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986115587596272,
                49.617600330812294
              ],
              [
                0.986115587596272,
                49.617600330812294
              ],
              [
                0.985915005177204,
                49.617746390139274
              ],
              [
                0.985789562554055,
                49.61774458394891
              ],
              [
                0.985910228799172,
                49.61739561560384
              ],
              [
                0.985897513995266,
                49.6171969605114
              ],
              [
                0.985714407853961,
                49.61678153970956
              ],
              [
                0.985523322912182,
                49.61653184611386
              ],
              [
                0.985296878548638,
                49.61629302980904
              ],
              [
                0.985296878548638,
                49.61629302980904
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2030062573167384,
          "ground": "gnd"
        },
        "28_LVBranch243490": {
          "bus1": "28_LVBus504394",
          "bus2": "28_LVBus504396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986115587596272,
                49.617600330812294
              ],
              [
                0.986115587596272,
                49.617600330812294
              ],
              [
                0.987023499773901,
                49.617274895871645
              ],
              [
                0.987535978784889,
                49.6170442074217
              ],
              [
                0.986165726332288,
                49.61517001194478
              ],
              [
                0.986096697204514,
                49.615075597922186
              ],
              [
                0.986096697204514,
                49.615075597922186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3623842850568726,
          "ground": "gnd"
        },
        "28_14308": {
          "bus1": "28_MVBus13495",
          "bus2": "28_MVBus13496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971243505005652,
                49.617146601542686
              ],
              [
                0.971243505005652,
                49.617146601542686
              ],
              [
                0.97265652873852,
                49.61804512435832
              ],
              [
                0.973536421591995,
                49.618609828451255
              ],
              [
                0.973536421591995,
                49.618609828451255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23224803326336182,
          "ground": "gnd"
        },
        "28_167028": {
          "bus1": "28_MVBus13496",
          "bus2": "28_MVLV22343",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.973536421591995,
                49.618609828451255
              ],
              [
                0.973536421591995,
                49.618609828451255
              ],
              [
                0.973531112063758,
                49.61863210805299
              ],
              [
                0.972430468505282,
                49.61901296198917
              ],
              [
                0.971772447831189,
                49.61915500198758
              ],
              [
                0.971728245189901,
                49.61906876485691
              ],
              [
                0.971721980112169,
                49.61905592098994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15283199200571043,
          "ground": "gnd"
        },
        "28_LVBranch734452": {
          "bus1": "28_MVLV22343_LV",
          "bus2": "28_LVBus504484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971721980112169,
                49.61905592098994
              ],
              [
                0.971723002716044,
                49.61906937934263
              ],
              [
                0.971723002716044,
                49.61906937934263
              ],
              [
                0.971729057211967,
                49.61914954467572
              ],
              [
                0.971234776519187,
                49.61925254238032
              ],
              [
                0.971098122423151,
                49.61928466496846
              ],
              [
                0.970987263144719,
                49.61931071924574
              ],
              [
                0.970964552488077,
                49.61931674140871
              ],
              [
                0.970964552488077,
                49.61931674140871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06722829266143777,
          "ground": "gnd"
        },
        "28_LVBranch805370": {
          "bus1": "28_LVBus504484",
          "bus2": "28_LVBus504489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970964552488077,
                49.61931674140871
              ],
              [
                0.970964552488077,
                49.61931674140871
              ],
              [
                0.970983805776868,
                49.619342271635915
              ],
              [
                0.97100120760617,
                49.619408058469546
              ],
              [
                0.97100120760617,
                49.619408058469546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010586217516093673,
          "ground": "gnd"
        },
        "28_LVBranch615343": {
          "bus1": "28_LVBus504489",
          "bus2": "28_LVBus504490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97100120760617,
                49.619408058469546
              ],
              [
                0.97100120760617,
                49.619408058469546
              ],
              [
                0.970976397596919,
                49.61958811079523
              ],
              [
                0.970948469423249,
                49.61975551642666
              ],
              [
                0.970938299107207,
                49.619791996202125
              ],
              [
                0.970938299107207,
                49.619791996202125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04295737127667712,
          "ground": "gnd"
        },
        "28_LVBranch318366": {
          "bus1": "28_LVBus504484",
          "bus2": "28_LVBus504485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970964552488077,
                49.61931674140871
              ],
              [
                0.970964552488077,
                49.61931674140871
              ],
              [
                0.970805266072862,
                49.61935349442459
              ],
              [
                0.970742893512762,
                49.619368158639716
              ],
              [
                0.970494134679751,
                49.619465070934766
              ],
              [
                0.970424985291112,
                49.61948497602972
              ],
              [
                0.970100351575769,
                49.619583383266544
              ],
              [
                0.969567591030123,
                49.61973936705077
              ],
              [
                0.969567591030123,
                49.61973936705077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11154352267110088,
          "ground": "gnd"
        },
        "28_LVBranch660088": {
          "bus1": "28_LVBus504485",
          "bus2": "28_LVBus504488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969567591030123,
                49.61973936705077
              ],
              [
                0.969567591030123,
                49.61973936705077
              ],
              [
                0.969481453078737,
                49.61982724764748
              ],
              [
                0.969557749469287,
                49.62023217027607
              ],
              [
                0.969597633738065,
                49.6204263558047
              ],
              [
                0.969597633738065,
                49.6204263558047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07874929016720457,
          "ground": "gnd"
        },
        "28_LVBranch392449": {
          "bus1": "28_LVBus504485",
          "bus2": "28_LVBus504486",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969567591030123,
                49.61973936705077
              ],
              [
                0.969567591030123,
                49.61973936705077
              ],
              [
                0.969560923273058,
                49.6197405402029
              ],
              [
                0.96918484797573,
                49.61980616987913
              ],
              [
                0.969129589812043,
                49.61988189594554
              ],
              [
                0.968995541172372,
                49.619904901467486
              ],
              [
                0.968995541172372,
                49.619904901467486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04797696843211838,
          "ground": "gnd"
        },
        "28_LVBranch607908": {
          "bus1": "28_LVBus504486",
          "bus2": "28_LVBus504487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.968995541172372,
                49.619904901467486
              ],
              [
                0.968995541172372,
                49.619904901467486
              ],
              [
                0.969060331537664,
                49.62021641101247
              ],
              [
                0.969143628708656,
                49.620616921732484
              ],
              [
                0.969229745290801,
                49.62103093783821
              ],
              [
                0.969362877549126,
                49.621198601919986
              ],
              [
                0.969571287645309,
                49.62154611117455
              ],
              [
                0.96961883338953,
                49.621617430863054
              ],
              [
                0.969646671418908,
                49.62164353439926
              ],
              [
                0.969651648344984,
                49.62164819869755
              ],
              [
                0.969651648344984,
                49.62164819869755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.20164913517351277,
          "ground": "gnd"
        },
        "28_LVBranch762965": {
          "bus1": "28_MVLV22343_LV",
          "bus2": "28_LVBus504480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971721980112169,
                49.61905592098994
              ],
              [
                0.971734215234884,
                49.61906679324701
              ],
              [
                0.971734215234884,
                49.61906679324701
              ],
              [
                0.971807085234478,
                49.619131571528364
              ],
              [
                0.971914189190026,
                49.619113046350726
              ],
              [
                0.971954050638539,
                49.61910416360851
              ],
              [
                0.971973661665972,
                49.619099785991665
              ],
              [
                0.972411651902902,
                49.61900210534303
              ],
              [
                0.972511750587309,
                49.618979781815185
              ],
              [
                0.972716736885139,
                49.618908025471576
              ],
              [
                0.972747161030526,
                49.618897374210675
              ],
              [
                0.973508457835553,
                49.61863086448312
              ],
              [
                0.9735654358118,
                49.61860640098093
              ],
              [
                0.973736816726848,
                49.61853282672129
              ],
              [
                0.973736816726848,
                49.61853282672129
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16417747078977854,
          "ground": "gnd"
        },
        "28_LVBranch777988": {
          "bus1": "28_LVBus504480",
          "bus2": "28_LVBus504481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.973736816726848,
                49.61853282672129
              ],
              [
                0.973736816726848,
                49.61853282672129
              ],
              [
                0.973742241305842,
                49.61853004941934
              ],
              [
                0.974290270459817,
                49.61824911115672
              ],
              [
                0.974387941505894,
                49.61819903871559
              ],
              [
                0.974609901182592,
                49.618085252708624
              ],
              [
                0.974857272514584,
                49.61795844053852
              ],
              [
                0.975405289394917,
                49.61767749706414
              ],
              [
                0.975410713792218,
                49.61767471968508
              ],
              [
                0.975410713792218,
                49.61767471968508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15407777848575868,
          "ground": "gnd"
        },
        "28_LVBranch637868": {
          "bus1": "28_LVBus504480",
          "bus2": "28_LVBus504482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.973736816726848,
                49.61853282672129
              ],
              [
                0.973736816726848,
                49.61853282672129
              ],
              [
                0.973839929094476,
                49.61860778963071
              ],
              [
                0.97417675232121,
                49.618716700183654
              ],
              [
                0.974284421384249,
                49.618751517370875
              ],
              [
                0.974382593225167,
                49.61885519503838
              ],
              [
                0.974964321270432,
                49.619041912107605
              ],
              [
                0.975387575509686,
                49.61925283692885
              ],
              [
                0.975387575509686,
                49.61925283692885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14602968683662546,
          "ground": "gnd"
        },
        "28_104019": {
          "bus1": "28_MVBus13494",
          "bus2": "28_MVLV47486",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96977509143441,
                49.6162109832351
              ],
              [
                0.96977509143441,
                49.6162109832351
              ],
              [
                0.968283405789903,
                49.616688340660225
              ],
              [
                0.967180531066104,
                49.61709469557957
              ],
              [
                0.967161955528057,
                49.61710068304777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2117824271662955,
          "ground": "gnd"
        },
        "28_LVBranch685160": {
          "bus1": "28_MVLV47486_LV",
          "bus2": "28_LVBus504714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.967161955528057,
                49.61710068304777
              ],
              [
                0.967174148532428,
                49.617088856476094
              ],
              [
                0.967174148532428,
                49.617088856476094
              ],
              [
                0.967571874081311,
                49.61694577943599
              ],
              [
                0.967573241039795,
                49.61694532782879
              ],
              [
                0.967578025635212,
                49.61694373822362
              ],
              [
                0.967578025635212,
                49.61694373822362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03335160355316211,
          "ground": "gnd"
        },
        "28_LVBranch200221": {
          "bus1": "28_MVLV47486_LV",
          "bus2": "28_LVBus504711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.967161955528057,
                49.61710068304777
              ],
              [
                0.967143754437478,
                49.61710714184744
              ],
              [
                0.967143754437478,
                49.61710714184744
              ],
              [
                0.967137682879655,
                49.6171092917347
              ],
              [
                0.967016375039061,
                49.617152326741746
              ],
              [
                0.966797989570919,
                49.617229805262376
              ],
              [
                0.96673732823836,
                49.61725133150996
              ],
              [
                0.966555358236671,
                49.61731589226462
              ],
              [
                0.966415834077472,
                49.61736539419088
              ],
              [
                0.966236526074063,
                49.61742346333137
              ],
              [
                0.96622135249654,
                49.617428375395434
              ],
              [
                0.96620811062622,
                49.61743291412955
              ],
              [
                0.96620811062622,
                49.61743291412955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07671795295496997,
          "ground": "gnd"
        },
        "28_LVBranch610816": {
          "bus1": "28_LVBus504711",
          "bus2": "28_LVBus504712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96620811062622,
                49.61743291412955
              ],
              [
                0.96620811062622,
                49.61743291412955
              ],
              [
                0.966203422382385,
                49.61743245675679
              ],
              [
                0.966116667489515,
                49.617452114879406
              ],
              [
                0.966036099517497,
                49.61747407975085
              ],
              [
                0.966030013491425,
                49.61747573537947
              ],
              [
                0.966020974603125,
                49.61747872286596
              ],
              [
                0.966017256585735,
                49.61748229167883
              ],
              [
                0.966018834135493,
                49.617485839702475
              ],
              [
                0.9660160836510185,
                49.61748658549974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015395624928708287,
          "ground": "gnd"
        },
        "28_LVBranch477200": {
          "bus1": "28_LVBus504712",
          "bus2": "28_LVBus858434",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9660160836510185,
                49.61748658549974
              ],
              [
                0.966013333166544,
                49.617487331297006
              ],
              [
                0.966009686659504,
                49.617484119111744
              ],
              [
                0.966001628363033,
                49.61748405467476
              ],
              [
                0.965994435217241,
                49.617485751641574
              ],
              [
                0.965986568280279,
                49.617489372210365
              ],
              [
                0.965909843588884,
                49.61752471963778
              ],
              [
                0.965803305760585,
                49.61756389677015
              ],
              [
                0.965684935183031,
                49.617605068449315
              ],
              [
                0.965603923872174,
                49.61763116895103
              ],
              [
                0.965550692516966,
                49.617646778560946
              ],
              [
                0.965544956935582,
                49.61764568050481
              ],
              [
                0.965540090828158,
                49.617642580225656
              ],
              [
                0.965520409323587,
                49.61762076295468
              ],
              [
                0.965515160228976,
                49.61761493662359
              ],
              [
                0.965506121866617,
                49.61761327112807
              ],
              [
                0.96549628251655,
                49.617616204581914
              ],
              [
                0.965492468288048,
                49.617615119337685
              ],
              [
                0.965502997576027,
                49.6176076036391
              ],
              [
                0.96550072746295,
                49.61760513463794
              ],
              [
                0.965498069885489,
                49.617606281200025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046076408246752236,
          "ground": "gnd"
        },
        "28_LVBranch781596": {
          "bus1": "28_LVBus858434",
          "bus2": "28_LVBus858878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.965498069885489,
                49.617606281200025
              ],
              [
                0.965495412308028,
                49.61760742776212
              ],
              [
                0.965486710205346,
                49.61761434439436
              ],
              [
                0.965487574652943,
                49.61761818974093
              ],
              [
                0.965496251982997,
                49.61761991401974
              ],
              [
                0.965506166780432,
                49.61761725988015
              ],
              [
                0.965511019266743,
                49.61761829402472
              ],
              [
                0.965535580420808,
                49.61764476570786
              ],
              [
                0.965535992711912,
                49.61764897420804
              ],
              [
                0.965530698376893,
                49.61765460907021
              ],
              [
                0.965514228771136,
                49.61766041357885
              ],
              [
                0.965493488220632,
                49.61766772361039
              ],
              [
                0.965410484255139,
                49.61769697220963
              ],
              [
                0.965263109187096,
                49.61774889884897
              ],
              [
                0.96514085063283,
                49.617791696633255
              ],
              [
                0.965032479148281,
                49.61783166969208
              ],
              [
                0.96484686476472,
                49.61789895314861
              ],
              [
                0.964811165811712,
                49.61791189599861
              ],
              [
                0.964806826582626,
                49.617916454783746
              ],
              [
                0.964807568705082,
                49.61791970589923
              ],
              [
                0.964807568705082,
                49.61791970589923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0681798101236045,
          "ground": "gnd"
        },
        "28_40208": {
          "bus1": "28_MVBus13491",
          "bus2": "28_MVBus13492",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.966858105048305,
                49.61345086437817
              ],
              [
                0.966858105048305,
                49.61345086437817
              ],
              [
                0.968138888417493,
                49.61350793385766
              ],
              [
                0.969144117591594,
                49.61334117053349
              ],
              [
                0.969144117591594,
                49.61334117053349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1677554516877695,
          "ground": "gnd"
        },
        "28_53686": {
          "bus1": "28_MVBus13492",
          "bus2": "28_MVLV84073",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969144117591594,
                49.61334117053349
              ],
              [
                0.969144117591594,
                49.61334117053349
              ],
              [
                0.969896495833841,
                49.61328248320177
              ],
              [
                0.969885472992054,
                49.6132615100186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.054764125845312504,
          "ground": "gnd"
        },
        "28_LVBranch222230": {
          "bus1": "28_MVLV84073_LV",
          "bus2": "28_LVBus504979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969885472992054,
                49.6132615100186
              ],
              [
                0.969896768629025,
                49.61327281206973
              ],
              [
                0.969896768629025,
                49.61327281206973
              ],
              [
                0.970021631086093,
                49.61331652298492
              ],
              [
                0.970088735353644,
                49.61334997831352
              ],
              [
                0.970088735353644,
                49.61334997831352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016362591092221764,
          "ground": "gnd"
        },
        "28_LVBranch097313": {
          "bus1": "28_LVBus504979",
          "bus2": "28_LVBus504980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970088735353644,
                49.61334997831352
              ],
              [
                0.970088735353644,
                49.61334997831352
              ],
              [
                0.970096823833164,
                49.61334269509434
              ],
              [
                0.970331470211458,
                49.6131315362961
              ],
              [
                0.970574216811627,
                49.61291309389917
              ],
              [
                0.971607861720254,
                49.61198286189426
              ],
              [
                0.972964150653039,
                49.6125426163294
              ],
              [
                0.972976196374316,
                49.6125475938541
              ],
              [
                0.972976196374316,
                49.6125475938541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3046971185195217,
          "ground": "gnd"
        },
        "28_LVBranch039202": {
          "bus1": "28_LVBus504979",
          "bus2": "28_LVBus504981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970088735353644,
                49.61334997831352
              ],
              [
                0.970088735353644,
                49.61334997831352
              ],
              [
                0.969751595685651,
                49.61338150296185
              ],
              [
                0.969003225806719,
                49.61405666277396
              ],
              [
                0.969003225806719,
                49.61405666277396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11715710320883768,
          "ground": "gnd"
        },
        "28_LVBranch245206": {
          "bus1": "28_LVBus504981",
          "bus2": "28_LVBus504984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969003225806719,
                49.61405666277396
              ],
              [
                0.969003225806719,
                49.61405666277396
              ],
              [
                0.968586122700167,
                49.61461834576069
              ],
              [
                0.968659146663676,
                49.6146532701145
              ],
              [
                0.968670284527933,
                49.61465859708185
              ],
              [
                0.969093307337754,
                49.614860892836234
              ],
              [
                0.96937795430572,
                49.61499701019816
              ],
              [
                0.969382745302775,
                49.614999301053025
              ],
              [
                0.969891807804167,
                49.615242728160524
              ],
              [
                0.969894851733526,
                49.61524418182543
              ],
              [
                0.969897376984868,
                49.61524538709593
              ],
              [
                0.969897376984868,
                49.61524538709593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18702051994983654,
          "ground": "gnd"
        },
        "28_LVBranch136336": {
          "bus1": "28_LVBus504981",
          "bus2": "28_LVBus504982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969003225806719,
                49.61405666277396
              ],
              [
                0.969003225806719,
                49.61405666277396
              ],
              [
                0.968288740860363,
                49.613868358158385
              ],
              [
                0.967277447375018,
                49.613201796294604
              ],
              [
                0.966792267059915,
                49.61288200665277
              ],
              [
                0.965918977350612,
                49.612306373147
              ],
              [
                0.965884911188796,
                49.6122844105971
              ],
              [
                0.966128420495536,
                49.61206438649907
              ],
              [
                0.966131797750668,
                49.61206268217931
              ],
              [
                0.966490746155148,
                49.61186529108762
              ],
              [
                0.966437151609499,
                49.61189672429574
              ],
              [
                0.966496207782816,
                49.61186112221492
              ],
              [
                0.966496207782816,
                49.61186112221492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.378613924452771,
          "ground": "gnd"
        },
        "28_LVBranch338574": {
          "bus1": "28_LVBus504982",
          "bus2": "28_LVBus504983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.966496207782816,
                49.61186112221492
              ],
              [
                0.966496207782816,
                49.61186112221492
              ],
              [
                0.966518768220965,
                49.61185183849716
              ],
              [
                0.966930177247125,
                49.612082908077106
              ],
              [
                0.967094079303283,
                49.61213614599268
              ],
              [
                0.967462785964155,
                49.61219170422587
              ],
              [
                0.967882547616072,
                49.61221981396092
              ],
              [
                0.96803161729314,
                49.61224834219472
              ],
              [
                0.968140610088542,
                49.61226045438266
              ],
              [
                0.968165625499619,
                49.61226323481164
              ],
              [
                0.968165625499619,
                49.61226323481164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1333807987156665,
          "ground": "gnd"
        },
        "28_13696": {
          "bus1": "28_MVBus13492",
          "bus2": "28_MVBus13493",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969144117591594,
                49.61334117053349
              ],
              [
                0.969144117591594,
                49.61334117053349
              ],
              [
                0.969747726757327,
                49.6135548764778
              ],
              [
                0.969990467496215,
                49.61330739461452
              ],
              [
                0.970247871042552,
                49.6130697971444
              ],
              [
                0.97071110434069,
                49.61266758475807
              ],
              [
                0.971172040996111,
                49.612265685903054
              ],
              [
                0.971607192707039,
                49.61188175552177
              ],
              [
                0.971812073008386,
                49.611631488676714
              ],
              [
                0.971879736247495,
                49.61135499674788
              ],
              [
                0.971735121730928,
                49.611028580480095
              ],
              [
                0.97112138106244,
                49.61040176795694
              ],
              [
                0.970526328272684,
                49.609782259239964
              ],
              [
                0.970154068849457,
                49.6094256990504
              ],
              [
                0.970154068849457,
                49.6094256990504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5915099698127593,
          "ground": "gnd"
        },
        "28_172007": {
          "bus1": "28_MVBus13493",
          "bus2": "28_MVLV07575",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.970154068849457,
                49.6094256990504
              ],
              [
                0.970154068849457,
                49.6094256990504
              ],
              [
                0.970062096929205,
                49.60943581537018
              ],
              [
                0.969491608317348,
                49.60887341136608
              ],
              [
                0.969370286645241,
                49.60870206089647
              ],
              [
                0.96931364193101,
                49.608622049663886
              ],
              [
                0.9692749249157,
                49.60853586360978
              ],
              [
                0.969249818665655,
                49.608456559524605
              ],
              [
                0.969245375070265,
                49.608351538490766
              ],
              [
                0.969264937839099,
                49.60816305321385
              ],
              [
                0.969301015324755,
                49.60803608804071
              ],
              [
                0.969366142806912,
                49.60790826584189
              ],
              [
                0.969478498535587,
                49.607711389645374
              ],
              [
                0.969569086039133,
                49.607581501915114
              ],
              [
                0.969635864456985,
                49.60745959978118
              ],
              [
                0.969670862520919,
                49.60736411526312
              ],
              [
                0.969770159951653,
                49.607345099511434
              ],
              [
                0.969871445476988,
                49.60725182890886
              ],
              [
                0.969875933002996,
                49.60721586835496
              ],
              [
                0.969858208551808,
                49.60720828416136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2821722042017791,
          "ground": "gnd"
        },
        "28_LVBranch761803": {
          "bus1": "28_MVLV07575_LV",
          "bus2": "28_LVBus504390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969858208551808,
                49.60720828416136
              ],
              [
                0.969867637978405,
                49.607221092239385
              ],
              [
                0.969867637978405,
                49.607221092239385
              ],
              [
                0.969857951098135,
                49.60724887369666
              ],
              [
                0.969807655504351,
                49.60729983806075
              ],
              [
                0.969764484428678,
                49.60733663656447
              ],
              [
                0.969653707404075,
                49.6073538516794
              ],
              [
                0.969622329655021,
                49.60745712016522
              ],
              [
                0.969556205494076,
                49.60757781704128
              ],
              [
                0.969469313317849,
                49.60770236598708
              ],
              [
                0.969350544786032,
                49.607910047558505
              ],
              [
                0.969288027797251,
                49.608030201191006
              ],
              [
                0.969251323593157,
                49.60815940492197
              ],
              [
                0.969229129315496,
                49.60835066299344
              ],
              [
                0.969231170635136,
                49.60843699996934
              ],
              [
                0.969231170635136,
                49.60843699996934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14874603298058814,
          "ground": "gnd"
        },
        "28_LVBranch731566": {
          "bus1": "28_LVBus504390",
          "bus2": "28_LVBus504391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969231170635136,
                49.60843699996934
              ],
              [
                0.969231170635136,
                49.60843699996934
              ],
              [
                0.969212287639538,
                49.608442723791384
              ],
              [
                0.968864417455993,
                49.60876653509814
              ],
              [
                0.968860292075228,
                49.60877037787103
              ],
              [
                0.968860292075228,
                49.60877037787103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045949984116337356,
          "ground": "gnd"
        },
        "28_LVBranch773749": {
          "bus1": "28_MVLV07575_LV",
          "bus2": "28_LVBus504385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969858208551808,
                49.60720828416136
              ],
              [
                0.969878018033885,
                49.6072025258039
              ],
              [
                0.969878018033885,
                49.6072025258039
              ],
              [
                0.969942328160294,
                49.60714953714254
              ],
              [
                0.97000392873013,
                49.60702995659759
              ],
              [
                0.97006684779228,
                49.60702891658224
              ],
              [
                0.970121636983901,
                49.606962391128405
              ],
              [
                0.970186134050683,
                49.606902398001495
              ],
              [
                0.970294243112744,
                49.60682421414329
              ],
              [
                0.970482140546442,
                49.60671890652888
              ],
              [
                0.971318212150301,
                49.60629629225933
              ],
              [
                0.971568000498328,
                49.606194601608514
              ],
              [
                0.971568000498328,
                49.606194601608514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.170100259734386,
          "ground": "gnd"
        },
        "28_LVBranch784105": {
          "bus1": "28_LVBus504385",
          "bus2": "28_LVBus504386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971568000498328,
                49.606194601608514
              ],
              [
                0.971568000498328,
                49.606194601608514
              ],
              [
                0.971639065633557,
                49.60619437142464
              ],
              [
                0.972086777406409,
                49.60637937708712
              ],
              [
                0.972213075145675,
                49.60646346135557
              ],
              [
                0.972689487901826,
                49.60672340735734
              ],
              [
                0.972756282812103,
                49.60677904508921
              ],
              [
                0.972835210929387,
                49.60687255568574
              ],
              [
                0.973020502115789,
                49.60690601413395
              ],
              [
                0.97302968248043,
                49.60690902810119
              ],
              [
                0.97302968248043,
                49.60690902810119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13587049341301063,
          "ground": "gnd"
        },
        "28_LVBranch387274": {
          "bus1": "28_LVBus504385",
          "bus2": "28_LVBus504387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971568000498328,
                49.606194601608514
              ],
              [
                0.971568000498328,
                49.606194601608514
              ],
              [
                0.971703440871359,
                49.60610212847743
              ],
              [
                0.97294154883041,
                49.60546042129739
              ],
              [
                0.97294154883041,
                49.60546042129739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12866540117627348,
          "ground": "gnd"
        },
        "28_LVBranch773739": {
          "bus1": "28_LVBus504387",
          "bus2": "28_LVBus504388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97294154883041,
                49.60546042129739
              ],
              [
                0.97294154883041,
                49.60546042129739
              ],
              [
                0.972952796059055,
                49.605461078208606
              ],
              [
                0.973073695033846,
                49.60549110617085
              ],
              [
                0.973767432532021,
                49.60573832888593
              ],
              [
                0.973775866573661,
                49.60574133438423
              ],
              [
                0.973775866573661,
                49.60574133438423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06805443916414793,
          "ground": "gnd"
        },
        "28_15383": {
          "bus1": "28_MVBus13490",
          "bus2": "28_MVLV38629",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95542605183438,
                49.61402797457113
              ],
              [
                0.95542605183438,
                49.61402797457113
              ],
              [
                0.9558479183856,
                49.61505989914142
              ],
              [
                0.956204371192809,
                49.6160718241536
              ],
              [
                0.956547922873555,
                49.617117589529215
              ],
              [
                0.956886720734873,
                49.61815970532142
              ],
              [
                0.956900515288888,
                49.61817618407245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4716058521089944,
          "ground": "gnd"
        },
        "28_30016": {
          "bus1": "28_MVLV38629",
          "bus2": "28_MVBus13499",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956900515288888,
                49.61817618407245
              ],
              [
                0.956886720734873,
                49.61815970532142
              ],
              [
                0.95660849198449,
                49.619431554917554
              ],
              [
                0.95660849198449,
                49.619431554917554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14287889535848736,
          "ground": "gnd"
        },
        "28_93208": {
          "bus1": "28_MVBus13499",
          "bus2": "28_MVBus13500",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95660849198449,
                49.619431554917554
              ],
              [
                0.95660849198449,
                49.619431554917554
              ],
              [
                0.956280023120438,
                49.620720137915505
              ],
              [
                0.956280023120438,
                49.620720137915505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14527050102960978,
          "ground": "gnd"
        },
        "28_196583": {
          "bus1": "28_MVBus13500",
          "bus2": "28_MVBus13501",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956280023120438,
                49.620720137915505
              ],
              [
                0.956280023120438,
                49.620720137915505
              ],
              [
                0.956244328213938,
                49.6207501540629
              ],
              [
                0.956145142110093,
                49.62114875225746
              ],
              [
                0.955986571716611,
                49.621804883168736
              ],
              [
                0.955943179130402,
                49.621967599696085
              ],
              [
                0.955943179130402,
                49.621967599696085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.14136436973811803,
          "ground": "gnd"
        },
        "28_141796": {
          "bus1": "28_MVBus13501",
          "bus2": "28_MVLV49233",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955943179130402,
                49.621967599696085
              ],
              [
                0.955943179130402,
                49.621967599696085
              ],
              [
                0.955817799438764,
                49.62201112492922
              ],
              [
                0.955795591647366,
                49.622016844602875
              ],
              [
                0.955782805648005,
                49.62202285155599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.011997905994386153,
          "ground": "gnd"
        },
        "28_LVBranch482601": {
          "bus1": "28_MVLV49233_LV",
          "bus2": "28_LVBus504759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955782805648005,
                49.62202285155599
              ],
              [
                0.95580872260551,
                49.62202619269402
              ],
              [
                0.95580872260551,
                49.62202619269402
              ],
              [
                0.955905583309243,
                49.62203768293261
              ],
              [
                0.95595313710794,
                49.62204260958465
              ],
              [
                0.955917600796045,
                49.62220469720249
              ],
              [
                0.955917600796045,
                49.62220469720249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028803605299795823,
          "ground": "gnd"
        },
        "28_LVBranch770420": {
          "bus1": "28_LVBus504759",
          "bus2": "28_LVBus504760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955917600796045,
                49.62220469720249
              ],
              [
                0.955917600796045,
                49.62220469720249
              ],
              [
                0.95589897291783,
                49.622214032823926
              ],
              [
                0.95589153642362,
                49.62221753189755
              ],
              [
                0.955891278150617,
                49.62222707735032
              ],
              [
                0.955912572418491,
                49.622233150236134
              ],
              [
                0.956018419445618,
                49.622267684341196
              ],
              [
                0.956097190814734,
                49.62227986605334
              ],
              [
                0.956133991104944,
                49.62228211878081
              ],
              [
                0.956184943531014,
                49.6222856200045
              ],
              [
                0.956204108651221,
                49.622278401363864
              ],
              [
                0.956251655093373,
                49.62228003123135
              ],
              [
                0.956367514004094,
                49.622259823210605
              ],
              [
                0.956455702482257,
                49.62221879207948
              ],
              [
                0.956525436080193,
                49.62220830626801
              ],
              [
                0.956541785017401,
                49.62218353953712
              ],
              [
                0.956554059611987,
                49.62215758550723
              ],
              [
                0.956554059611987,
                49.62215758550723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058623289206809835,
          "ground": "gnd"
        },
        "28_LVBranch755911": {
          "bus1": "28_MVLV49233_LV",
          "bus2": "28_LVBus504749",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955782805648005,
                49.62202285155599
              ],
              [
                0.955794232219274,
                49.62203489289504
              ],
              [
                0.955794232219274,
                49.62203489289504
              ],
              [
                0.955933617932096,
                49.62205116253601
              ],
              [
                0.95592718239389,
                49.62207490165028
              ],
              [
                0.955867837282171,
                49.622272234113055
              ],
              [
                0.955768464001937,
                49.622281024592716
              ],
              [
                0.955768464001937,
                49.622281024592716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042522895619047166,
          "ground": "gnd"
        },
        "28_LVBranch668061": {
          "bus1": "28_LVBus504749",
          "bus2": "28_LVBus504751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955768464001937,
                49.622281024592716
              ],
              [
                0.955768464001937,
                49.622281024592716
              ],
              [
                0.955880544711764,
                49.62235447037682
              ],
              [
                0.955913510394376,
                49.62235843095639
              ],
              [
                0.955921414551137,
                49.62237137520555
              ],
              [
                0.955916101748557,
                49.62239449836104
              ],
              [
                0.955912057474699,
                49.62241212973134
              ],
              [
                0.955803744201896,
                49.622883641499115
              ],
              [
                0.95580061015922,
                49.62289726807843
              ],
              [
                0.955812241592373,
                49.62290941055009
              ],
              [
                0.955835965219021,
                49.62291564593059
              ],
              [
                0.955867125207508,
                49.62291839121695
              ],
              [
                0.95590205888079,
                49.622917595583814
              ],
              [
                0.955931555897654,
                49.622914348496636
              ],
              [
                0.955961392762116,
                49.622904161812656
              ],
              [
                0.955961392762116,
                49.622904161812656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08744710907759738,
          "ground": "gnd"
        },
        "28_LVBranch356717": {
          "bus1": "28_LVBus504751",
          "bus2": "28_LVBus504752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955961392762116,
                49.622904161812656
              ],
              [
                0.955961392762116,
                49.622904161812656
              ],
              [
                0.955938265793756,
                49.622937707775115
              ],
              [
                0.955912491639431,
                49.62293980271635
              ],
              [
                0.955831723310744,
                49.622936490766236
              ],
              [
                0.955557414570451,
                49.622873758088566
              ],
              [
                0.955525273798717,
                49.62284952435834
              ],
              [
                0.955525273798717,
                49.62284952435834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0363827177409121,
          "ground": "gnd"
        },
        "28_LVBranch394455": {
          "bus1": "28_LVBus504752",
          "bus2": "28_LVBus504753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955525273798717,
                49.62284952435834
              ],
              [
                0.955525273798717,
                49.62284952435834
              ],
              [
                0.955514579704711,
                49.62286150159717
              ],
              [
                0.954543597422546,
                49.62287619217386
              ],
              [
                0.954146473472378,
                49.62286280309528
              ],
              [
                0.954137140425033,
                49.62284137188956
              ],
              [
                0.954016233463043,
                49.62283960274033
              ],
              [
                0.953999089843903,
                49.62285129049824
              ],
              [
                0.953999089843903,
                49.62285129049824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11346135004219711,
          "ground": "gnd"
        },
        "28_LVBranch603494": {
          "bus1": "28_LVBus504753",
          "bus2": "28_LVBus504754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.953999089843903,
                49.62285129049824
              ],
              [
                0.953999089843903,
                49.62285129049824
              ],
              [
                0.953987225927971,
                49.62284060035242
              ],
              [
                0.953544350489546,
                49.62283791408625
              ],
              [
                0.953537424548164,
                49.622837870768464
              ],
              [
                0.953285379793443,
                49.62283634291933
              ],
              [
                0.953135146891815,
                49.62281314634893
              ],
              [
                0.953135146891815,
                49.62281314634893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06333740619671703,
          "ground": "gnd"
        },
        "28_LVBranch792297": {
          "bus1": "28_LVBus504754",
          "bus2": "28_LVBus504756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.953135146891815,
                49.62281314634893
              ],
              [
                0.953135146891815,
                49.62281314634893
              ],
              [
                0.953174170011357,
                49.622809919138035
              ],
              [
                0.953233866180807,
                49.62281374623491
              ],
              [
                0.953251711520551,
                49.62280423139762
              ],
              [
                0.953253380958747,
                49.62280334327066
              ],
              [
                0.953271801524676,
                49.62279352062593
              ],
              [
                0.953301768551419,
                49.62259595201817
              ],
              [
                0.953302038635135,
                49.62259414962513
              ],
              [
                0.953335425225279,
                49.62237396621683
              ],
              [
                0.95333596344063,
                49.6223704332676
              ],
              [
                0.953340913919711,
                49.62233776663915
              ],
              [
                0.953319092250318,
                49.622336367150076
              ],
              [
                0.953319092250318,
                49.622336367150076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06324216975722946,
          "ground": "gnd"
        },
        "28_LVBranch527769": {
          "bus1": "28_LVBus504754",
          "bus2": "28_LVBus504755",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.953135146891815,
                49.62281314634893
              ],
              [
                0.953135146891815,
                49.62281314634893
              ],
              [
                0.953124338476671,
                49.622823199819074
              ],
              [
                0.95282703161802,
                49.6228127812574
              ],
              [
                0.952825360095913,
                49.62281272619165
              ],
              [
                0.952769111804681,
                49.622810752832294
              ],
              [
                0.952757277913641,
                49.62279641600831
              ],
              [
                0.952757277913641,
                49.62279641600831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028877493858366184,
          "ground": "gnd"
        },
        "28_LVBranch352236": {
          "bus1": "28_LVBus504751",
          "bus2": "28_LVBus504757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955961392762116,
                49.622904161812656
              ],
              [
                0.955961392762116,
                49.622904161812656
              ],
              [
                0.956101150278364,
                49.62290933309532
              ],
              [
                0.956335787519091,
                49.62291802194514
              ],
              [
                0.956639419755705,
                49.622929258610746
              ],
              [
                0.95675820968568,
                49.62293365080407
              ],
              [
                0.956875244862241,
                49.622910895711755
              ],
              [
                0.956875244862241,
                49.622910895711755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06649428773978203,
          "ground": "gnd"
        },
        "28_LVBranch650126": {
          "bus1": "28_LVBus504749",
          "bus2": "28_LVBus504750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955768464001937,
                49.622281024592716
              ],
              [
                0.955768464001937,
                49.622281024592716
              ],
              [
                0.955763430067476,
                49.62228106589298
              ],
              [
                0.955746984800866,
                49.62224704092593
              ],
              [
                0.955755714710541,
                49.62220953988923
              ],
              [
                0.955422632628435,
                49.622203560531545
              ],
              [
                0.955000243664829,
                49.62218336418469
              ],
              [
                0.95465051525234,
                49.622204427389285
              ],
              [
                0.954500269998463,
                49.62219960157186
              ],
              [
                0.95448034319727,
                49.62224054953677
              ],
              [
                0.95448034319727,
                49.62224054953677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10425188786799044,
          "ground": "gnd"
        },
        "28_137110": {
          "bus1": "28_MVBus13501",
          "bus2": "28_MVBus13502",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955943179130402,
                49.621967599696085
              ],
              [
                0.955943179130402,
                49.621967599696085
              ],
              [
                0.955831028124934,
                49.62234951229733
              ],
              [
                0.955745674056621,
                49.62279468015317
              ],
              [
                0.955839316837389,
                49.62288273641102
              ],
              [
                0.955760964271016,
                49.62295570444018
              ],
              [
                0.955760964271016,
                49.62295570444018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11493697650485155,
          "ground": "gnd"
        },
        "28_75555": {
          "bus1": "28_MVBus13502",
          "bus2": "28_MVBus13503",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955760964271016,
                49.62295570444018
              ],
              [
                0.955760964271016,
                49.62295570444018
              ],
              [
                0.956036681661123,
                49.623719698068406
              ],
              [
                0.956344837967063,
                49.62462096277123
              ],
              [
                0.956344837967063,
                49.62462096277123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18996011514346742,
          "ground": "gnd"
        },
        "28_74117": {
          "bus1": "28_MVBus13503",
          "bus2": "28_MVBus13504",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956344837967063,
                49.62462096277123
              ],
              [
                0.956698560971501,
                49.625668648152484
              ],
              [
                0.957003295739563,
                49.62655668372756
              ],
              [
                0.957323665306603,
                49.62745704023882
              ],
              [
                0.958643837342476,
                49.627241372619565
              ],
              [
                0.959838631907918,
                49.627022780712196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5112990327565752,
          "ground": "gnd"
        },
        "28_81828": {
          "bus1": "28_MVBus13504",
          "bus2": "28_MVBus13506",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959838631907918,
                49.627022780712196
              ],
              [
                0.961240168812723,
                49.626760503394934
              ],
              [
                0.962668224527578,
                49.6264951968303
              ],
              [
                0.964148773502963,
                49.62731592605789
              ],
              [
                0.965648100743489,
                49.62814510369487
              ],
              [
                0.967083590421394,
                49.628942836358725
              ],
              [
                0.968578041581879,
                49.62977224324159
              ],
              [
                0.969871416995795,
                49.630487571393274
              ],
              [
                0.971261140347793,
                49.63129560222263
              ],
              [
                0.972688968934642,
                49.63212572023647
              ],
              [
                0.973990295431636,
                49.63291687509088
              ],
              [
                0.975197741556077,
                49.633647045398114
              ],
              [
                0.97667242471752,
                49.634540103594624
              ],
              [
                0.978118951518395,
                49.635407504805414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.7057865256652316,
          "ground": "gnd"
        },
        "28_86935": {
          "bus1": "28_MVBus13506",
          "bus2": "28_MVBus13507",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978118951518395,
                49.635407504805414
              ],
              [
                0.978118951518395,
                49.635407504805414
              ],
              [
                0.977533920922948,
                49.63650383429806
              ],
              [
                0.977317473640346,
                49.63673394450448
              ],
              [
                0.977076987735005,
                49.636989985428556
              ],
              [
                0.977076987735005,
                49.636989985428556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19240028994100591,
          "ground": "gnd"
        },
        "28_59047": {
          "bus1": "28_MVBus13507",
          "bus2": "28_MVLV44713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977076987735005,
                49.636989985428556
              ],
              [
                0.977076987735005,
                49.636989985428556
              ],
              [
                0.976516134664603,
                49.63735692915121
              ],
              [
                0.976127713481697,
                49.63764708949962
              ],
              [
                0.975752186302577,
                49.63793175279205
              ],
              [
                0.975226596361893,
                49.63807114313871
              ],
              [
                0.973866750280268,
                49.63815101044495
              ],
              [
                0.972732841170661,
                49.63757635448972
              ],
              [
                0.971525135094083,
                49.63706717964476
              ],
              [
                0.970654604115965,
                49.636618525271615
              ],
              [
                0.969823896572606,
                49.63615625705219
              ],
              [
                0.969176352727193,
                49.63581480103401
              ],
              [
                0.969158195607572,
                49.63579874183753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7090412829642264,
          "ground": "gnd"
        },
        "28_LVBranch279309": {
          "bus1": "28_MVLV44713_LV",
          "bus2": "28_LVBus504660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.969158195607572,
                49.63579874183753
              ],
              [
                0.969137650336798,
                49.63580057541231
              ],
              [
                0.969137650336798,
                49.63580057541231
              ],
              [
                0.968368779012107,
                49.63589353926365
              ],
              [
                0.968313991282133,
                49.635898434417435
              ],
              [
                0.968302248974574,
                49.63589948720175
              ],
              [
                0.968302248974574,
                49.63589948720175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06134546850560254,
          "ground": "gnd"
        },
        "28_29293": {
          "bus1": "28_MVBus13507",
          "bus2": "28_MVLV55275",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977076987735005,
                49.636989985428556
              ],
              [
                0.977076987735005,
                49.636989985428556
              ],
              [
                0.97724422678315,
                49.636920339548695
              ],
              [
                0.977269133584183,
                49.636931299544734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.014350557269441401,
          "ground": "gnd"
        },
        "28_LVBranch156463": {
          "bus1": "28_MVLV55275_LV",
          "bus2": "28_LVBus854127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977269133584183,
                49.636931299544734
              ],
              [
                0.977278764469937,
                49.63692903648722
              ],
              [
                0.977278764469937,
                49.63692903648722
              ],
              [
                0.977698878587085,
                49.63646056118629
              ],
              [
                0.977698878587085,
                49.63646056118629
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060297884640097346,
          "ground": "gnd"
        },
        "28_LVBranch153481": {
          "bus1": "28_MVLV55275_LV",
          "bus2": "28_LVBus504774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977269133584183,
                49.636931299544734
              ],
              [
                0.977278764469937,
                49.63692903648722
              ],
              [
                0.977278764469937,
                49.63692903648722
              ],
              [
                0.977265960992695,
                49.636935656231344
              ],
              [
                0.976529598975715,
                49.637316193095
              ],
              [
                0.976063436007699,
                49.637682097899194
              ],
              [
                0.975732187837905,
                49.63794209989505
              ],
              [
                0.975732187837905,
                49.63794209989505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15951103404865674,
          "ground": "gnd"
        },
        "28_LVBranch167502": {
          "bus1": "28_LVBus504774",
          "bus2": "28_LVBus504776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975732187837905,
                49.63794209989505
              ],
              [
                0.975732187837905,
                49.63794209989505
              ],
              [
                0.975237857662921,
                49.638070506433735
              ],
              [
                0.975209732805314,
                49.63807958527225
              ],
              [
                0.975209732805314,
                49.63807958527225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04072561873748996,
          "ground": "gnd"
        },
        "28_LVBranch395462": {
          "bus1": "28_LVBus504776",
          "bus2": "28_LVBus504777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975209732805314,
                49.63807958527225
              ],
              [
                0.975209732805314,
                49.63807958527225
              ],
              [
                0.975205430874286,
                49.638052140779266
              ],
              [
                0.975202498217454,
                49.63802832259244
              ],
              [
                0.975193742569489,
                49.6380242089152
              ],
              [
                0.975188306494852,
                49.63802164164257
              ],
              [
                0.975186052686425,
                49.63802058329986
              ],
              [
                0.974847984804118,
                49.63805396315003
              ],
              [
                0.974846870519038,
                49.63803974956141
              ],
              [
                0.974846870519038,
                49.63803974956141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03347580165068253,
          "ground": "gnd"
        },
        "28_LVBranch133733": {
          "bus1": "28_LVBus504774",
          "bus2": "28_LVBus504775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.975732187837905,
                49.63794209989505
              ],
              [
                0.975732187837905,
                49.63794209989505
              ],
              [
                0.976226756895095,
                49.638266743874176
              ],
              [
                0.976829124099279,
                49.638624269569966
              ],
              [
                0.976863697574687,
                49.638647230900496
              ],
              [
                0.976868535847738,
                49.638650438097706
              ],
              [
                0.976868535847738,
                49.638650438097706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11380836328724406,
          "ground": "gnd"
        },
        "28_LVBranch104503": {
          "bus1": "28_MVLV55275_LV",
          "bus2": "28_LVBus853477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.977269133584183,
                49.636931299544734
              ],
              [
                0.977278764469937,
                49.63692903648722
              ],
              [
                0.977278764469937,
                49.63692903648722
              ],
              [
                0.97725715554838,
                49.636914727235144
              ],
              [
                0.97725715554838,
                49.636914727235144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002229194489025759,
          "ground": "gnd"
        },
        "28_7591": {
          "bus1": "28_MVBus13506",
          "bus2": "28_MVBus13508",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.978118951518395,
                49.635407504805414
              ],
              [
                0.978118951518395,
                49.635407504805414
              ],
              [
                0.978843071329327,
                49.63460156073475
              ],
              [
                0.979515418221106,
                49.63386216483689
              ],
              [
                0.979515418221106,
                49.63386216483689
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19929332776406905,
          "ground": "gnd"
        },
        "28_75037": {
          "bus1": "28_MVBus13508",
          "bus2": "28_MVBus13509",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979515418221106,
                49.63386216483689
              ],
              [
                0.979515418221106,
                49.63386216483689
              ],
              [
                0.980334430470812,
                49.63294442190963
              ],
              [
                0.981129977494405,
                49.63205669832655
              ],
              [
                0.981801112229768,
                49.63131251428852
              ],
              [
                0.981801112229768,
                49.63131251428852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3281478397759134,
          "ground": "gnd"
        },
        "28_75078": {
          "bus1": "28_MVBus13509",
          "bus2": "28_MVBus13511",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981801112229768,
                49.63131251428852
              ],
              [
                0.981801112229768,
                49.63131251428852
              ],
              [
                0.982995087028981,
                49.63052711379458
              ],
              [
                0.984189924091932,
                49.62974065103044
              ],
              [
                0.985388115055413,
                49.62895459099941
              ],
              [
                0.98652738350975,
                49.62821004212353
              ],
              [
                0.988324295184432,
                49.62847849557591
              ],
              [
                0.989871545234859,
                49.6291461649028
              ],
              [
                0.991423660264418,
                49.62981282567393
              ],
              [
                0.991423660264418,
                49.62981282567393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.887286564044129,
          "ground": "gnd"
        },
        "28_59082": {
          "bus1": "28_MVBus13511",
          "bus2": "28_MVLV43819",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991423660264418,
                49.62981282567393
              ],
              [
                0.991423660264418,
                49.62981282567393
              ],
              [
                0.991205425108941,
                49.630204938158634
              ],
              [
                0.9910355821377,
                49.63111894225508
              ],
              [
                0.991022706181284,
                49.631110607043155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1487690330872968,
          "ground": "gnd"
        },
        "28_LVBranch175702": {
          "bus1": "28_MVLV43819_LV",
          "bus2": "28_LVBus504648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991022706181284,
                49.631110607043155
              ],
              [
                0.991010307570288,
                49.63112140055888
              ],
              [
                0.991010307570288,
                49.63112140055888
              ],
              [
                0.990597677673462,
                49.631345560558685
              ],
              [
                0.990573970004311,
                49.631366198519714
              ],
              [
                0.990573970004311,
                49.631366198519714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04172504825919111,
          "ground": "gnd"
        },
        "28_LVBranch114429": {
          "bus1": "28_LVBus504648",
          "bus2": "28_LVBus504650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990573970004311,
                49.631366198519714
              ],
              [
                0.990573970004311,
                49.631366198519714
              ],
              [
                0.991399898142536,
                49.63141689889815
              ],
              [
                0.993093054822141,
                49.63152080759372
              ],
              [
                0.993103533866665,
                49.63152145400509
              ],
              [
                0.993103533866665,
                49.63152145400509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18355565695469153,
          "ground": "gnd"
        },
        "28_LVBranch088868": {
          "bus1": "28_LVBus504648",
          "bus2": "28_LVBus504649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990573970004311,
                49.631366198519714
              ],
              [
                0.990573970004311,
                49.631366198519714
              ],
              [
                0.991742317139104,
                49.632545189310314
              ],
              [
                0.991746062029774,
                49.63254896761803
              ],
              [
                0.991746062029774,
                49.63254896761803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15644496308177194,
          "ground": "gnd"
        },
        "28_108030": {
          "bus1": "28_MVBus13511",
          "bus2": "28_MVBus13512",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991423660264418,
                49.62981282567393
              ],
              [
                0.991423660264418,
                49.62981282567393
              ],
              [
                0.992518459953879,
                49.630280183586756
              ],
              [
                0.992518459953879,
                49.630280183586756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09464509899553641,
          "ground": "gnd"
        },
        "28_86342": {
          "bus1": "28_MVBus13512",
          "bus2": "28_MVBus13515",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.992518459953879,
                49.630280183586756
              ],
              [
                0.992518459953879,
                49.630280183586756
              ],
              [
                0.993414114214007,
                49.62972820227511
              ],
              [
                0.994297804930288,
                49.62914507430135
              ],
              [
                0.995059828333787,
                49.62845157965549
              ],
              [
                0.995803120083897,
                49.627733422177606
              ],
              [
                0.996992592226641,
                49.627319183417804
              ],
              [
                0.998230623382243,
                49.62699288708669
              ],
              [
                0.999433010323682,
                49.62666955226738
              ],
              [
                0.999433010323682,
                49.62666955226738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6592721325578407,
          "ground": "gnd"
        },
        "28_7364": {
          "bus1": "28_MVBus13515",
          "bus2": "28_MVBus13516",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999433010323682,
                49.62666955226738
              ],
              [
                0.999433010323682,
                49.62666955226738
              ],
              [
                0.998280775510854,
                49.62576245255626
              ],
              [
                0.997147571543903,
                49.624873570085796
              ],
              [
                0.997147571543903,
                49.624873570085796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25916643110266796,
          "ground": "gnd"
        },
        "28_59066": {
          "bus1": "28_MVBus13516",
          "bus2": "28_MVLV19961",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997147571543903,
                49.624873570085796
              ],
              [
                0.997147571543903,
                49.624873570085796
              ],
              [
                0.996093478579772,
                49.625060629418186
              ],
              [
                0.99502469189661,
                49.62526982880915
              ],
              [
                0.993932919342047,
                49.625486236853234
              ],
              [
                0.992852113309609,
                49.625711676532156
              ],
              [
                0.991727141932555,
                49.62590005690869
              ],
              [
                0.991762186562357,
                49.62590873754925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4080271136358803,
          "ground": "gnd"
        },
        "28_LVBranch040577": {
          "bus1": "28_MVLV19961_LV",
          "bus2": "28_LVBus504457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.991762186562357,
                49.62590873754925
              ],
              [
                0.991741496863457,
                49.62590784266925
              ],
              [
                0.991741496863457,
                49.62590784266925
              ],
              [
                0.991734604983952,
                49.62590754143319
              ],
              [
                0.991326508024686,
                49.626003450534455
              ],
              [
                0.990862386466081,
                49.62611645683504
              ],
              [
                0.990797659723217,
                49.62613221892268
              ],
              [
                0.990727171486156,
                49.62614938095858
              ],
              [
                0.990136981049965,
                49.62646629136041
              ],
              [
                0.989684599396169,
                49.62676602413787
              ],
              [
                0.989643405630782,
                49.626793320722115
              ],
              [
                0.989643405630782,
                49.626793320722115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1843595704818683,
          "ground": "gnd"
        },
        "28_29050": {
          "bus1": "28_MVBus13516",
          "bus2": "28_MVLV56987",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.997147571543903,
                49.624873570085796
              ],
              [
                0.997147571543903,
                49.624873570085796
              ],
              [
                0.996986482446661,
                49.62403264037788
              ],
              [
                0.996982779162872,
                49.62401938622297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0942511522305924,
          "ground": "gnd"
        },
        "28_LVBranch251625": {
          "bus1": "28_MVLV56987_LV",
          "bus2": "28_LVBus504794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996982779162872,
                49.62401938622297
              ],
              [
                0.99696792731125,
                49.624009978732246
              ],
              [
                0.99696792731125,
                49.624009978732246
              ],
              [
                0.996643358149733,
                49.62396889759002
              ],
              [
                0.996540735960023,
                49.62389202928455
              ],
              [
                0.99647511870287,
                49.62386237846824
              ],
              [
                0.996433646982184,
                49.623843630492
              ],
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.996416347291864,
                49.623832668781354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0463810077673616,
          "ground": "gnd"
        },
        "28_LVBranch317421": {
          "bus1": "28_LVBus504794",
          "bus2": "28_LVBus504796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.996466719060621,
                49.62375997575319
              ],
              [
                0.996733111345572,
                49.623685455714615
              ],
              [
                0.996879906380011,
                49.62364237739426
              ],
              [
                0.996879906380011,
                49.62364237739426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041461438911811616,
          "ground": "gnd"
        },
        "28_LVBranch277666": {
          "bus1": "28_LVBus504794",
          "bus2": "28_LVBus504795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.995970808585532,
                49.62351270609018
              ],
              [
                0.99587042203251,
                49.623448176835474
              ],
              [
                0.99580482288177,
                49.62326316606011
              ],
              [
                0.994640345887345,
                49.62243996641561
              ],
              [
                0.994639219180773,
                49.62243917243576
              ],
              [
                0.99446898835701,
                49.622318822150255
              ],
              [
                0.994299245974445,
                49.62211633274999
              ],
              [
                0.99575815449541,
                49.62165998723439
              ],
              [
                0.995868509016296,
                49.62162547031514
              ],
              [
                0.995879016515648,
                49.621622326248094
              ],
              [
                0.995879016515648,
                49.621622326248094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.37428141856886815,
          "ground": "gnd"
        },
        "28_LVBranch137674": {
          "bus1": "28_LVBus504794",
          "bus2": "28_LVBus504797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.996416347291864,
                49.623832668781354
              ],
              [
                0.995205091662608,
                49.624011258894214
              ],
              [
                0.995150796447665,
                49.62402115677868
              ],
              [
                0.994906607381682,
                49.62415714388044
              ],
              [
                0.994493564256182,
                49.62427733305507
              ],
              [
                0.994479606339608,
                49.62428126507055
              ],
              [
                0.994479606339608,
                49.62428126507055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15085663409551206,
          "ground": "gnd"
        },
        "28_LVBranch010789": {
          "bus1": "28_MVLV56987_LV",
          "bus2": "28_LVBus504790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.996982779162872,
                49.62401938622297
              ],
              [
                0.997003382808229,
                49.624020899048524
              ],
              [
                0.997003382808229,
                49.624020899048524
              ],
              [
                0.997132038085223,
                49.62401521074316
              ],
              [
                0.998031617193579,
                49.62403855083836
              ],
              [
                0.998106997658743,
                49.62403550518297
              ],
              [
                0.998106997658743,
                49.62403550518297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07982367763035556,
          "ground": "gnd"
        },
        "28_LVBranch267435": {
          "bus1": "28_LVBus504790",
          "bus2": "28_LVBus504792",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998106997658743,
                49.62403550518297
              ],
              [
                0.998106997658743,
                49.62403550518297
              ],
              [
                0.998226433390148,
                49.623648033452405
              ],
              [
                0.99822854873675,
                49.62364118533661
              ],
              [
                0.99822854873675,
                49.62364118533661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04472768468619228,
          "ground": "gnd"
        },
        "28_LVBranch251626": {
          "bus1": "28_LVBus504790",
          "bus2": "28_LVBus504791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998106997658743,
                49.62403550518297
              ],
              [
                0.998106997658743,
                49.62403550518297
              ],
              [
                0.998379750772612,
                49.624353708505964
              ],
              [
                0.998382156785993,
                49.624357920939346
              ],
              [
                0.998382156785993,
                49.624357920939346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041007863850713186,
          "ground": "gnd"
        },
        "28_29069": {
          "bus1": "28_MVBus13515",
          "bus2": "28_MVBus13517",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999433010323682,
                49.62666955226738
              ],
              [
                0.999433010323682,
                49.62666955226738
              ],
              [
                0.99994976150075,
                49.62593039503157
              ],
              [
                1.000859366125412,
                49.62549414560879
              ],
              [
                1.001802646905705,
                49.62499836702305
              ],
              [
                1.002743658595639,
                49.62437075747927
              ],
              [
                1.002926619816797,
                49.62403206609557
              ],
              [
                1.002926619816797,
                49.62403206609557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.39701395382111127,
          "ground": "gnd"
        },
        "28_75053": {
          "bus1": "28_MVBus13517",
          "bus2": "28_MVLV11769",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002926619816797,
                49.62403206609557
              ],
              [
                1.002926619816797,
                49.62403206609557
              ],
              [
                1.0030054930593,
                49.623860995730794
              ],
              [
                1.002395351101433,
                49.62285332485441
              ],
              [
                1.001838312752228,
                49.62191328985998
              ],
              [
                1.001275068147945,
                49.62097661379489
              ],
              [
                1.000667370034737,
                49.61995530395274
              ],
              [
                1.000672018316755,
                49.61993512691165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4859580196132383,
          "ground": "gnd"
        },
        "28_LVBranch145729": {
          "bus1": "28_MVLV11769_LV",
          "bus2": "28_LVBus504415",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.000672018316755,
                49.61993512691165
              ],
              [
                1.000666635097056,
                49.619922114720886
              ],
              [
                1.000666635097056,
                49.619922114720886
              ],
              [
                0.999760183362319,
                49.61753642115542
              ],
              [
                0.999760183362319,
                49.61753642115542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27330607838227555,
          "ground": "gnd"
        },
        "28_LVBranch157377": {
          "bus1": "28_LVBus504415",
          "bus2": "28_LVBus504416",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.999760183362319,
                49.61753642115542
              ],
              [
                0.999760183362319,
                49.61753642115542
              ],
              [
                0.999910277859053,
                49.61660281844558
              ],
              [
                1.000590814669609,
                49.61614196410509
              ],
              [
                1.000615416408307,
                49.61612530421479
              ],
              [
                1.001416486465487,
                49.61593255776298
              ],
              [
                1.001440095431219,
                49.61592688127565
              ],
              [
                1.001507138644822,
                49.61591074414851
              ],
              [
                1.001507138644822,
                49.61591074414851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2467208573543883,
          "ground": "gnd"
        },
        "28_62408": {
          "bus1": "28_MVBus13517",
          "bus2": "28_MVLV81489",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002926619816797,
                49.62403206609557
              ],
              [
                1.002926619816797,
                49.62403206609557
              ],
              [
                1.003100246696996,
                49.62404041374429
              ],
              [
                1.003140336962401,
                49.6240417633921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.012579424242904987,
          "ground": "gnd"
        },
        "28_LVBranch588524": {
          "bus1": "28_MVLV81489_LV",
          "bus2": "28_LVBus504974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.003140336962401,
                49.6240417633921
              ],
              [
                1.003121227536987,
                49.624028034012774
              ],
              [
                1.003121227536987,
                49.624028034012774
              ],
              [
                1.003090663473696,
                49.6240129476299
              ],
              [
                1.003049668669828,
                49.62401658219036
              ],
              [
                1.002785530453318,
                49.62405111435799
              ],
              [
                1.002785530453318,
                49.62405111435799
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025230454498723714,
          "ground": "gnd"
        },
        "28_LVBranch166231": {
          "bus1": "28_LVBus504974",
          "bus2": "28_LVBus504975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.002785530453318,
                49.62405111435799
              ],
              [
                1.002785530453318,
                49.62405111435799
              ],
              [
                1.001418077985537,
                49.624246765799896
              ],
              [
                1.000453631379999,
                49.624450263199414
              ],
              [
                0.999927678112978,
                49.6245612355427
              ],
              [
                0.999761069286106,
                49.62459639149852
              ],
              [
                0.998769864158244,
                49.624902611311946
              ],
              [
                0.998769864158244,
                49.624902611311946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.30635364812331356,
          "ground": "gnd"
        },
        "28_LVBranch193567": {
          "bus1": "28_LVBus504975",
          "bus2": "28_LVBus504977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998769864158244,
                49.624902611311946
              ],
              [
                0.998769864158244,
                49.624902611311946
              ],
              [
                0.998491340707953,
                49.62460283100293
              ],
              [
                0.998491340707953,
                49.62460283100293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03894444219416457,
          "ground": "gnd"
        },
        "28_LVBranch175998": {
          "bus1": "28_LVBus504975",
          "bus2": "28_LVBus504976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.998769864158244,
                49.624902611311946
              ],
              [
                0.998769864158244,
                49.624902611311946
              ],
              [
                0.998877610763695,
                49.62500889771971
              ],
              [
                0.999187694900317,
                49.6253428627972
              ],
              [
                0.999401914820446,
                49.62557357392244
              ],
              [
                0.999667493574613,
                49.62585960023089
              ],
              [
                0.999671070800158,
                49.62586344832363
              ],
              [
                0.999671070800158,
                49.62586344832363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1251501851410932,
          "ground": "gnd"
        },
        "28_LVBranch670708": {
          "bus1": "28_MVLV81489_LV",
          "bus2": "28_LVBus504972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.003140336962401,
                49.6240417633921
              ],
              [
                1.003146433728197,
                49.62402645282523
              ],
              [
                1.003146433728197,
                49.62402645282523
              ],
              [
                1.003168082837755,
                49.624005960381524
              ],
              [
                1.003195667779158,
                49.62398583883788
              ],
              [
                1.003363027752547,
                49.62396626256986
              ],
              [
                1.003698531195903,
                49.623928330608166
              ],
              [
                1.004203287007683,
                49.62386926026676
              ],
              [
                1.004312760051344,
                49.62385790100129
              ],
              [
                1.004368328385945,
                49.62385213618767
              ],
              [
                1.004379475413193,
                49.62385362441142
              ],
              [
                1.004386587086386,
                49.623856622096
              ],
              [
                1.004391619672755,
                49.62386193227813
              ],
              [
                1.0044000627363676,
                49.623861333721074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09391531653273276,
          "ground": "gnd"
        },
        "28_LVBranch544037": {
          "bus1": "28_LVBus504972",
          "bus2": "28_LVBus923559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0044000627363676,
                49.623861333721074
              ],
              [
                1.00440850579998,
                49.623860735164016
              ],
              [
                1.004406435543622,
                49.62385370607743
              ],
              [
                1.004404547029953,
                49.62385030787884
              ],
              [
                1.004416982718898,
                49.62384639392761
              ],
              [
                1.004457459054833,
                49.62384248371871
              ],
              [
                1.00446983776284,
                49.62384128181473
              ],
              [
                1.004505944439097,
                49.62383738629223
              ],
              [
                1.00473438345537,
                49.62381276868157
              ],
              [
                1.004948564621591,
                49.62378664615307
              ],
              [
                1.005024330053139,
                49.62377731305755
              ],
              [
                1.005031967973696,
                49.62377710080915
              ],
              [
                1.005040480003565,
                49.62377836232184
              ],
              [
                1.005045540537824,
                49.62378207391968
              ],
              [
                1.0050533179782244,
                49.623781283843314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04848523223336845,
          "ground": "gnd"
        },
        "28_LVBranch654055": {
          "bus1": "28_LVBus923559",
          "bus2": "28_LVBus923560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0050533179782244,
                49.623781283843314
              ],
              [
                1.005061095418625,
                49.623780493766944
              ],
              [
                1.005059044290517,
                49.623772728347156
              ],
              [
                1.00506791807048,
                49.62377072425587
              ],
              [
                1.005119204442762,
                49.623763196277245
              ],
              [
                1.005120037325501,
                49.623763070719264
              ],
              [
                1.005202003515175,
                49.623747661889034
              ],
              [
                1.005269268997363,
                49.62373501030643
              ],
              [
                1.005312420473389,
                49.62372448232233
              ],
              [
                1.00542384451655,
                49.623699795727326
              ],
              [
                1.00558490033161,
                49.62365944255205
              ],
              [
                1.005740546030205,
                49.623618167266976
              ],
              [
                1.005897571360719,
                49.623572757114566
              ],
              [
                1.006049603749314,
                49.62352209097766
              ],
              [
                1.006201107501089,
                49.62346994571914
              ],
              [
                1.006345904500905,
                49.62341357657327
              ],
              [
                1.006498646125237,
                49.623354761676666
              ],
              [
                1.00651858759654,
                49.623345612561735
              ],
              [
                1.006550465869071,
                49.62333098983008
              ],
              [
                1.006552734883324,
                49.62333040400413
              ],
              [
                1.006557675681409,
                49.623330754809054
              ],
              [
                1.006565016296584,
                49.623333458467805
              ],
              [
                1.0065758276987666,
                49.62333473620108
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12100529672545128,
          "ground": "gnd"
        },
        "28_LVBranch667807": {
          "bus1": "28_LVBus923560",
          "bus2": "28_LVBus962850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0065758276987666,
                49.62333473620108
              ],
              [
                1.006584013605678,
                49.62334355718629
              ],
              [
                1.006585957536292,
                49.62334695596107
              ],
              [
                1.006584704553287,
                49.623354711933516
              ],
              [
                1.006580320163005,
                49.62338181742708
              ],
              [
                1.006579702045071,
                49.623406593026615
              ],
              [
                1.006585734244296,
                49.62343880738383
              ],
              [
                1.006621948249354,
                49.62352520335166
              ],
              [
                1.006684242756899,
                49.623727660292815
              ],
              [
                1.006746921808558,
                49.62392386964731
              ],
              [
                1.00679598069097,
                49.62427345583376
              ],
              [
                1.006795469927355,
                49.62429676846387
              ],
              [
                1.006794703656258,
                49.62433147691755
              ],
              [
                1.006801375184536,
                49.62433810747462
              ],
              [
                1.00681100074001,
                49.62434121351961
              ],
              [
                1.006819117844872,
                49.624340656118335
              ],
              [
                1.006819117844872,
                49.624340656118335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11362110828498878,
          "ground": "gnd"
        },
        "28_LVBranch558847": {
          "bus1": "28_LVBus923560",
          "bus2": "28_LVBus923561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0065758276987666,
                49.62333473620108
              ],
              [
                1.006578453194038,
                49.62332719294915
              ],
              [
                1.006576060619186,
                49.62332403176021
              ],
              [
                1.006575879480034,
                49.62332249377813
              ],
              [
                1.006576973966941,
                49.62331922725443
              ],
              [
                1.006578996733355,
                49.623318009950324
              ],
              [
                1.006728008194179,
                49.62324844670065
              ],
              [
                1.006881093921231,
                49.6231801047974
              ],
              [
                1.006890467900506,
                49.623176408406806
              ],
              [
                1.006894786968874,
                49.623171434782705
              ],
              [
                1.006893511358986,
                49.62316573489349
              ],
              [
                1.006866135053233,
                49.62314343575207
              ],
              [
                1.006818747847679,
                49.62309051099225
              ],
              [
                1.006811962341576,
                49.62308242402411
              ],
              [
                1.006811780336702,
                49.62307561337049
              ],
              [
                1.006811200514062,
                49.623052764774755
              ],
              [
                1.006809973566584,
                49.62300487513772
              ],
              [
                1.006806983667125,
                49.622973170327114
              ],
              [
                1.006797096769933,
                49.62297320523401
              ],
              [
                1.0067970830410873,
                49.622965773652545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0537619822583361,
          "ground": "gnd"
        },
        "28_LVBranch611978": {
          "bus1": "28_LVBus923561",
          "bus2": "28_LVBus923563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0067970830410873,
                49.622965773652545
              ],
              [
                1.006797052291421,
                49.622958464643084
              ],
              [
                1.006802290505846,
                49.62295589045267
              ],
              [
                1.006805724061026,
                49.622953592819684
              ],
              [
                1.006807125695826,
                49.62295127282411
              ],
              [
                1.006804016889141,
                49.62291511143736
              ],
              [
                1.006789963356555,
                49.622804446415905
              ],
              [
                1.006779685679381,
                49.622690553344896
              ],
              [
                1.006775399813025,
                49.62257912450338
              ],
              [
                1.006773482661453,
                49.62246434433804
              ],
              [
                1.006779317246435,
                49.622347098473966
              ],
              [
                1.006786431218044,
                49.622230630179935
              ],
              [
                1.006798091168912,
                49.62211745454975
              ],
              [
                1.006782475412321,
                49.62211714794785
              ],
              [
                1.0067829623089128,
                49.62211146295762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09509516533321476,
          "ground": "gnd"
        },
        "28_LVBranch663658": {
          "bus1": "28_LVBus923563",
          "bus2": "28_LVBus927181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0067829623089128,
                49.62211146295762
              ],
              [
                1.006783449205505,
                49.6221057779674
              ],
              [
                1.006794093263023,
                49.62210267941685
              ],
              [
                1.006797740196519,
                49.62210068055025
              ],
              [
                1.006800747978338,
                49.62209721051835
              ],
              [
                1.006812204935552,
                49.62199818889823
              ],
              [
                1.006826861205305,
                49.62177692506233
              ],
              [
                1.006845143594398,
                49.62152951737753
              ],
              [
                1.00683638216294,
                49.621512902312496
              ],
              [
                1.006803210216099,
                49.62150187511404
              ],
              [
                1.00676243164217,
                49.62149942322263
              ],
              [
                1.006407520966647,
                49.62150022321866
              ],
              [
                1.006055492796198,
                49.62150129644127
              ],
              [
                1.00600003556803,
                49.62149919464474
              ],
              [
                1.005829659763819,
                49.62149957282271
              ],
              [
                1.005828083565787,
                49.62149957342718
              ],
              [
                1.00577444739991,
                49.62150133605409
              ],
              [
                1.00576073042487,
                49.621504041372866
              ],
              [
                1.005760795373672,
                49.62151003335294
              ],
              [
                1.005760795373672,
                49.62151003335294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14556420354112995,
          "ground": "gnd"
        },
        "28_LVBranch472535": {
          "bus1": "28_LVBus923561",
          "bus2": "28_LVBus923562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0067970830410873,
                49.622965773652545
              ],
              [
                1.006797100061908,
                49.62296565108054
              ],
              [
                1.006820582285551,
                49.622965469378315
              ],
              [
                1.006824745001658,
                49.62307526202099
              ],
              [
                1.006828043634409,
                49.62308132550641
              ],
              [
                1.006832209832972,
                49.62308805425392
              ],
              [
                1.00686591151354,
                49.62312707636358
              ],
              [
                1.006887296906242,
                49.623154303784204
              ],
              [
                1.006892010809923,
                49.623159116325425
              ],
              [
                1.006897799120035,
                49.623163554447316
              ],
              [
                1.006904441543606,
                49.62316545995245
              ],
              [
                1.006913480115087,
                49.62316455339162
              ],
              [
                1.006930609625865,
                49.62315665774555
              ],
              [
                1.006952250321967,
                49.62314437444026
              ],
              [
                1.00697841054136,
                49.62313215882926
              ],
              [
                1.007081344110869,
                49.623084076975125
              ],
              [
                1.007169023700191,
                49.62304354307321
              ],
              [
                1.007343650778746,
                49.62296190113451
              ],
              [
                1.007617846488027,
                49.62283655895588
              ],
              [
                1.007752770427799,
                49.62277160016342
              ],
              [
                1.007788793243457,
                49.62275495673717
              ],
              [
                1.007797369944881,
                49.622753730648036
              ],
              [
                1.007804992267591,
                49.622754110892565
              ],
              [
                1.007809358811798,
                49.622754742768336
              ],
              [
                1.007817271746517,
                49.62275723706965
              ],
              [
                1.007824310663291,
                49.622754269448095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10637923850635334,
          "ground": "gnd"
        },
        "28_LVBranch327270": {
          "bus1": "28_LVBus923562",
          "bus2": "28_LVBus923564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.007824310663291,
                49.622754269448095
              ],
              [
                1.007831349580065,
                49.62275130182653
              ],
              [
                1.007829693185102,
                49.62274588519492
              ],
              [
                1.007829137474972,
                49.622741208241145
              ],
              [
                1.007833058888173,
                49.62273716437835
              ],
              [
                1.007862763255285,
                49.62272316412668
              ],
              [
                1.007957615270737,
                49.6226784688403
              ],
              [
                1.007961983074876,
                49.62267639702519
              ],
              [
                1.008093859242678,
                49.622613757725155
              ],
              [
                1.008367867387662,
                49.62249707081124
              ],
              [
                1.008504505699074,
                49.62243045031994
              ],
              [
                1.008594492508235,
                49.622381928453635
              ],
              [
                1.008600171921916,
                49.62237886500355
              ],
              [
                1.00863036372385,
                49.62236258839352
              ],
              [
                1.008669053272909,
                49.62235024065047
              ],
              [
                1.008682515536539,
                49.622356263088285
              ],
              [
                1.0086887256855346,
                49.62235299438057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07711156618925792,
          "ground": "gnd"
        },
        "28_LVBranch709411": {
          "bus1": "28_LVBus923564",
          "bus2": "28_LVBus923565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.0086887256855346,
                49.62235299438057
              ],
              [
                1.00869493583453,
                49.622349725672855
              ],
              [
                1.008689794239999,
                49.62234434260799
              ],
              [
                1.008688376989974,
                49.62233929689305
              ],
              [
                1.0086888106134,
                49.62233538533604
              ],
              [
                1.008726865093204,
                49.62231396736216
              ],
              [
                1.008815981032327,
                49.62226382791166
              ],
              [
                1.009084632679381,
                49.62212543294801
              ],
              [
                1.009361057182524,
                49.621982101611614
              ],
              [
                1.00963252193824,
                49.621841751220856
              ],
              [
                1.009667205014055,
                49.62182447273667
              ],
              [
                1.009670160551556,
                49.62182619388505
              ],
              [
                1.009674348277416,
                49.62182944659003
              ],
              [
                1.009680269804957,
                49.62182637227426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09318155679992583,
          "ground": "gnd"
        },
        "28_LVBranch310967": {
          "bus1": "28_LVBus923565",
          "bus2": "28_LVBus923566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.009680269804957,
                49.62182637227426
              ],
              [
                1.009686191332498,
                49.6218232979585
              ],
              [
                1.009684317350516,
                49.621817735241166
              ],
              [
                1.009685284215943,
                49.621815114017906
              ],
              [
                1.009689631191225,
                49.6218122424786
              ],
              [
                1.009853733438831,
                49.62172827166416
              ],
              [
                1.010032912129121,
                49.62163394777128
              ],
              [
                1.010105805758778,
                49.62159557584233
              ],
              [
                1.010112376636338,
                49.62159491142509
              ],
              [
                1.010116192088297,
                49.621595465309966
              ],
              [
                1.010120485916318,
                49.621598359869175
              ],
              [
                1.010120485916318,
                49.621598359869175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041127842826864575,
          "ground": "gnd"
        },
        "28_59083": {
          "bus1": "28_MVBus13512",
          "bus2": "28_MVBus13513",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.992518459953879,
                49.630280183586756
              ],
              [
                0.993832126412946,
                49.63085016932663
              ],
              [
                0.995248839947582,
                49.63145721282803
              ],
              [
                0.996872642458837,
                49.63215397695307
              ],
              [
                0.998376053957707,
                49.63280000093138
              ],
              [
                0.999876835473734,
                49.633445967280686
              ],
              [
                1.001450440952677,
                49.63412079321241
              ],
              [
                1.002126021803956,
                49.63490252783967
              ],
              [
                1.003102806817091,
                49.63532525410438
              ],
              [
                1.004075119568931,
                49.635742964563484
              ],
              [
                1.004698087172885,
                49.6360112151256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0965370863821624,
          "ground": "gnd"
        },
        "28_198229": {
          "bus1": "28_MVBus13513",
          "bus2": "28_MVBus13514",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.004698087172885,
                49.6360112151256
              ],
              [
                1.004698087172885,
                49.6360112151256
              ],
              [
                1.0049808148857,
                49.63615059134332
              ],
              [
                1.005421646203988,
                49.63631186443677
              ],
              [
                1.005833038196968,
                49.63625567447217
              ],
              [
                1.005760960601279,
                49.636067807202416
              ],
              [
                1.00577503030442,
                49.63607770787939
              ],
              [
                1.00577503030442,
                49.63607770787939
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11558719761558472,
          "ground": "gnd"
        },
        "28_29068": {
          "bus1": "28_MVBus13509",
          "bus2": "28_MVBus13510",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.981801112229768,
                49.63131251428852
              ],
              [
                0.981801112229768,
                49.63131251428852
              ],
              [
                0.983221262690747,
                49.63127172409333
              ],
              [
                0.984276093898318,
                49.631241975610685
              ],
              [
                0.984954865411008,
                49.63172896373718
              ],
              [
                0.984954865411008,
                49.63172896373718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25203443086599575,
          "ground": "gnd"
        },
        "28_146924": {
          "bus1": "28_MVBus13510",
          "bus2": "28_MVLV79767",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984954865411008,
                49.63172896373718
              ],
              [
                0.984954865411008,
                49.63172896373718
              ],
              [
                0.98492504598806,
                49.63173695698652
              ],
              [
                0.984914847410757,
                49.63173825319046
              ],
              [
                0.984907965701562,
                49.63173701752517
              ],
              [
                0.984902007399226,
                49.63173589997213
              ],
              [
                0.984897821685469,
                49.63173312253746
              ],
              [
                0.984889253071578,
                49.631716741726734
              ],
              [
                0.98487449688016,
                49.631699546197055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.00640147619405085,
          "ground": "gnd"
        },
        "28_LVBranch748734": {
          "bus1": "28_MVLV79767_LV",
          "bus2": "28_LVBus504958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98487449688016,
                49.631699546197055
              ],
              [
                0.984861787730088,
                49.63171626397452
              ],
              [
                0.984861787730088,
                49.63171626397452
              ],
              [
                0.984873514729896,
                49.631735572418805
              ],
              [
                0.984864244554222,
                49.63173679815767
              ],
              [
                0.984856139654177,
                49.63173684227183
              ],
              [
                0.984846065845941,
                49.6317355170178
              ],
              [
                0.984835092644231,
                49.631727947953124
              ],
              [
                0.984830452908796,
                49.631726126551314
              ],
              [
                0.984771223295748,
                49.63172249111486
              ],
              [
                0.984656678010522,
                49.63171155421087
              ],
              [
                0.984545470452086,
                49.63169938801372
              ],
              [
                0.984499174569387,
                49.63169300477067
              ],
              [
                0.98443802532209,
                49.63168457807047
              ],
              [
                0.98432578963948,
                49.631667379034084
              ],
              [
                0.984287543620777,
                49.63166042105604
              ],
              [
                0.984244565294726,
                49.63165461376523
              ],
              [
                0.984150074430066,
                49.63164098144206
              ],
              [
                0.984050876820741,
                49.6316291018401
              ],
              [
                0.983949771473369,
                49.63161824276453
              ],
              [
                0.983857970961941,
                49.63160798174896
              ],
              [
                0.983815495926714,
                49.63160301529504
              ],
              [
                0.983809864726309,
                49.63160312294827
              ],
              [
                0.983803712009664,
                49.63160360202454
              ],
              [
                0.983797927368006,
                49.631605845761186
              ],
              [
                0.983769790537121,
                49.63162704365612
              ],
              [
                0.983754575339502,
                49.631640733172596
              ],
              [
                0.983745927932746,
                49.63164011542915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08684533258803803,
          "ground": "gnd"
        },
        "28_LVBranch418896": {
          "bus1": "28_LVBus504958",
          "bus2": "28_LVBus926428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983745927932746,
                49.63164011542915
              ],
              [
                0.98373728052599,
                49.631639497685704
              ],
              [
                0.983734665244541,
                49.631630171680406
              ],
              [
                0.983639617324596,
                49.631618257334935
              ],
              [
                0.983578810066744,
                49.631607893835245
              ],
              [
                0.983498415048188,
                49.63159671823803
              ],
              [
                0.983424471959384,
                49.631586818439
              ],
              [
                0.983356590839895,
                49.63157829787346
              ],
              [
                0.983287571558981,
                49.63156837226319
              ],
              [
                0.983223183630535,
                49.63156058236672
              ],
              [
                0.983206993618857,
                49.63155784115253
              ],
              [
                0.983202104185374,
                49.631557615751724
              ],
              [
                0.983188734220063,
                49.631556998994476
              ],
              [
                0.983174150306536,
                49.63155679081646
              ],
              [
                0.983168235221959,
                49.63155665273797
              ],
              [
                0.983164264917172,
                49.63155774904973
              ],
              [
                0.983164264917172,
                49.63155774904973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04313973359942608,
          "ground": "gnd"
        },
        "28_LVBranch775623": {
          "bus1": "28_MVLV79767_LV",
          "bus2": "28_LVBus504946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98487449688016,
                49.631699546197055
              ],
              [
                0.984872868101823,
                49.631717178311014
              ],
              [
                0.984872868101823,
                49.631717178311014
              ],
              [
                0.984883638362453,
                49.63174180259267
              ],
              [
                0.98496574657299,
                49.631749403473975
              ],
              [
                0.98496574657299,
                49.631749403473975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008838730759682072,
          "ground": "gnd"
        },
        "28_LVBranch075795": {
          "bus1": "28_LVBus504946",
          "bus2": "28_LVBus504947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98496574657299,
                49.631749403473975
              ],
              [
                0.98496574657299,
                49.631749403473975
              ],
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985163126720214,
                49.631585984436306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02310156325444465,
          "ground": "gnd"
        },
        "28_LVBranch292119": {
          "bus1": "28_LVBus504947",
          "bus2": "28_LVBus504948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985169907093662,
                49.63158686864283
              ],
              [
                0.985315103990683,
                49.63155159212928
              ],
              [
                0.985540685879126,
                49.631013492232114
              ],
              [
                0.985643471969289,
                49.63075246375856
              ],
              [
                0.986139008366668,
                49.63022734922049
              ],
              [
                0.986139008366668,
                49.63022734922049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17219597094634395,
          "ground": "gnd"
        },
        "28_LVBranch572646": {
          "bus1": "28_LVBus504948",
          "bus2": "28_LVBus504950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986139008366668,
                49.63022734922049
              ],
              [
                0.986139008366668,
                49.63022734922049
              ],
              [
                0.986002795801718,
                49.63025406809331
              ],
              [
                0.985981376821408,
                49.630330807667185
              ],
              [
                0.985981376821408,
                49.630330807667185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01895373907540546,
          "ground": "gnd"
        },
        "28_LVBranch230157": {
          "bus1": "28_LVBus504948",
          "bus2": "28_LVBus504949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986139008366668,
                49.63022734922049
              ],
              [
                0.986139008366668,
                49.63022734922049
              ],
              [
                0.986143537028509,
                49.63022395956336
              ],
              [
                0.986187340918515,
                49.6301912231104
              ],
              [
                0.986258612181278,
                49.6301379543622
              ],
              [
                0.986289127750046,
                49.63010988398979
              ],
              [
                0.986777220486836,
                49.62975692041905
              ],
              [
                0.987173957499662,
                49.629460404313775
              ],
              [
                0.987543478014329,
                49.62916276575463
              ],
              [
                0.987636611798512,
                49.629093167665644
              ],
              [
                0.987669015516962,
                49.629068944490804
              ],
              [
                0.987869559063168,
                49.628919047625615
              ],
              [
                0.98798754832503,
                49.628830863579076
              ],
              [
                0.987697880078994,
                49.62867803025356
              ],
              [
                0.987483248555628,
                49.62856478361285
              ],
              [
                0.986925194559179,
                49.628270336721386
              ],
              [
                0.986817880274254,
                49.6282137172293
              ],
              [
                0.986495925499621,
                49.628043840046765
              ],
              [
                0.986232504480945,
                49.627904850540226
              ],
              [
                0.986227145177414,
                49.62790201511573
              ],
              [
                0.986227145177414,
                49.62790201511573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.36874659191530806,
          "ground": "gnd"
        },
        "28_LVBranch145657": {
          "bus1": "28_LVBus504947",
          "bus2": "28_LVBus504952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985160499881247,
                49.63163085786032
              ],
              [
                0.985157358680634,
                49.63168470788591
              ],
              [
                0.985155766046817,
                49.63171194254236
              ],
              [
                0.985152624836223,
                49.63176579256314
              ],
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.985149997978759,
                49.6318106659785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02500751318950018,
          "ground": "gnd"
        },
        "28_LVBranch417305": {
          "bus1": "28_LVBus504952",
          "bus2": "28_LVBus504955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.984460601783942,
                49.6317448147396
              ],
              [
                0.984428958336711,
                49.63174075111226
              ],
              [
                0.984400628561676,
                49.63173688622183
              ],
              [
                0.984088931243343,
                49.631694407133885
              ],
              [
                0.983784465068229,
                49.63164469651289
              ],
              [
                0.983784465068229,
                49.63164469651289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1004478463839023,
          "ground": "gnd"
        },
        "28_LVBranch137314": {
          "bus1": "28_LVBus504952",
          "bus2": "28_LVBus504953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.985138607997821,
                49.631836578492575
              ],
              [
                0.985062703017911,
                49.63200929592477
              ],
              [
                0.984975421202405,
                49.632207925921385
              ],
              [
                0.984922384451204,
                49.632328594663825
              ],
              [
                0.984895335926589,
                49.632390144693524
              ],
              [
                0.984879339632831,
                49.63242653297973
              ],
              [
                0.98475909130918,
                49.63270018297915
              ],
              [
                0.984661290308378,
                49.632962209155046
              ],
              [
                0.984661290308378,
                49.632962209155046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13287250262801636,
          "ground": "gnd"
        },
        "28_LVBranch214014": {
          "bus1": "28_LVBus504953",
          "bus2": "28_LVBus504954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984661290308378,
                49.632962209155046
              ],
              [
                0.984661290308378,
                49.632962209155046
              ],
              [
                0.984655005990508,
                49.63296034241274
              ],
              [
                0.983454305675594,
                49.63260337986115
              ],
              [
                0.983370333637681,
                49.632578412197574
              ],
              [
                0.983370333637681,
                49.632578412197574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10256427217857562,
          "ground": "gnd"
        },
        "28_LVBranch137308": {
          "bus1": "28_LVBus504952",
          "bus2": "28_LVBus504956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.985149997978759,
                49.6318106659785
              ],
              [
                0.985660431729543,
                49.63186674386849
              ],
              [
                0.985937692584338,
                49.631919846511195
              ],
              [
                0.985937692584338,
                49.631919846511195
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058280813883663386,
          "ground": "gnd"
        },
        "28_LVBranch096170": {
          "bus1": "28_LVBus504947",
          "bus2": "28_LVBus504951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985163126720214,
                49.631585984436306
              ],
              [
                0.985158499534931,
                49.631582645169225
              ],
              [
                0.979515528355247,
                49.62750542029364
              ],
              [
                0.9794870106133,
                49.62748480888971
              ],
              [
                0.979482384171262,
                49.62748146939059
              ],
              [
                0.979482384171262,
                49.62748146939059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.6138700923613142,
          "ground": "gnd"
        },
        "28_108024": {
          "bus1": "28_MVBus13508",
          "bus2": "28_MVLV42248",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.979515418221106,
                49.63386216483689
              ],
              [
                0.979515418221106,
                49.63386216483689
              ],
              [
                0.980866047222128,
                49.63421187392382
              ],
              [
                0.982354673310959,
                49.634591264004946
              ],
              [
                0.983761476365997,
                49.63499308286863
              ],
              [
                0.983758621182047,
                49.634986538735504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3315690704301886,
          "ground": "gnd"
        },
        "28_LVBranch052617": {
          "bus1": "28_MVLV42248_LV",
          "bus2": "28_LVBus504615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983758621182047,
                49.634986538735504
              ],
              [
                0.983767874984162,
                49.63497448021101
              ],
              [
                0.983767874984162,
                49.63497448021101
              ],
              [
                0.983850361221505,
                49.63483553935267
              ],
              [
                0.983953398619133,
                49.63457973472116
              ],
              [
                0.984067387065566,
                49.634370392296674
              ],
              [
                0.98410933895379,
                49.63426267841304
              ],
              [
                0.98410933895379,
                49.63426267841304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08302502823298293,
          "ground": "gnd"
        },
        "28_LVBranch224300": {
          "bus1": "28_LVBus504615",
          "bus2": "28_LVBus504619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98410933895379,
                49.63426267841304
              ],
              [
                0.98410933895379,
                49.63426267841304
              ],
              [
                0.98372865344711,
                49.634179707052
              ],
              [
                0.983314174321745,
                49.634083008467314
              ],
              [
                0.982797683693142,
                49.6339620636308
              ],
              [
                0.982790977176242,
                49.6339609914948
              ],
              [
                0.982790977176242,
                49.6339609914948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10098174919240514,
          "ground": "gnd"
        },
        "28_LVBranch145766": {
          "bus1": "28_LVBus504615",
          "bus2": "28_LVBus504616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98410933895379,
                49.63426267841304
              ],
              [
                0.98410933895379,
                49.63426267841304
              ],
              [
                0.984188229697508,
                49.634071482723876
              ],
              [
                0.984190141977804,
                49.634067165647906
              ],
              [
                0.984190141977804,
                49.634067165647906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02251519812387076,
          "ground": "gnd"
        },
        "28_LVBranch137673": {
          "bus1": "28_LVBus504616",
          "bus2": "28_LVBus504617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984190141977804,
                49.634067165647906
              ],
              [
                0.984190141977804,
                49.634067165647906
              ],
              [
                0.985639516904104,
                49.63421812256857
              ],
              [
                0.985992004439184,
                49.63428447893601
              ],
              [
                0.986094044557556,
                49.63403820954861
              ],
              [
                0.986094266201378,
                49.6340376730846
              ],
              [
                0.986095846547395,
                49.63403387324769
              ],
              [
                0.986095846547395,
                49.63403387324769
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1614138095658564,
          "ground": "gnd"
        },
        "28_LVBranch065364": {
          "bus1": "28_LVBus504616",
          "bus2": "28_LVBus504618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984190141977804,
                49.634067165647906
              ],
              [
                0.984190141977804,
                49.634067165647906
              ],
              [
                0.984331959269158,
                49.63379759324108
              ],
              [
                0.984338519231203,
                49.63378123792239
              ],
              [
                0.984406711314624,
                49.633611174557466
              ],
              [
                0.98444225130111,
                49.6335225301359
              ],
              [
                0.984460494476639,
                49.63347704999795
              ],
              [
                0.984517165089429,
                49.63333571792536
              ],
              [
                0.984536237554527,
                49.6332881631402
              ],
              [
                0.984546262370466,
                49.63326316961151
              ],
              [
                0.984546262370466,
                49.63326316961151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09310694901838892,
          "ground": "gnd"
        },
        "28_LVBranch188008": {
          "bus1": "28_MVLV42248_LV",
          "bus2": "28_LVBus504606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983758621182047,
                49.634986538735504
              ],
              [
                0.983753187101608,
                49.63499953823197
              ],
              [
                0.983753187101608,
                49.63499953823197
              ],
              [
                0.983706672296394,
                49.63504406410952
              ],
              [
                0.9836800056593,
                49.635107791720756
              ],
              [
                0.983643741157115,
                49.63519446056219
              ],
              [
                0.983625608859834,
                49.635237794975865
              ],
              [
                0.983571212021347,
                49.63536778920914
              ],
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983514132274469,
                49.63556190510985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06527608014108333,
          "ground": "gnd"
        },
        "28_LVBranch408824": {
          "bus1": "28_LVBus504606",
          "bus2": "28_LVBus504609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983578774498236,
                49.63560305793872
              ],
              [
                0.983543378869395,
                49.635731513197456
              ],
              [
                0.98355176381784,
                49.63573292743333
              ],
              [
                0.98355176381784,
                49.63573292743333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021678495242188997,
          "ground": "gnd"
        },
        "28_LVBranch234068": {
          "bus1": "28_LVBus504606",
          "bus2": "28_LVBus504610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983460140899896,
                49.635633312125954
              ],
              [
                0.983427065720637,
                49.63571389959769
              ],
              [
                0.983391447316792,
                49.635800683336946
              ],
              [
                0.983355074362979,
                49.63588931795357
              ],
              [
                0.983249000618253,
                49.636147800460385
              ],
              [
                0.983223316843145,
                49.636210407139934
              ],
              [
                0.983191941446953,
                49.63628684573991
              ],
              [
                0.983177776303969,
                49.63632136789151
              ],
              [
                0.98315207876628,
                49.63638396541019
              ],
              [
                0.983145720460618,
                49.63639946956556
              ],
              [
                0.983142157290318,
                49.63640814252243
              ],
              [
                0.983123896143645,
                49.636452652056
              ],
              [
                0.983094516101675,
                49.63652424453811
              ],
              [
                0.983078088671736,
                49.63656427444964
              ],
              [
                0.983070932487441,
                49.636581700863715
              ],
              [
                0.983045234449324,
                49.63664430732218
              ],
              [
                0.982979480166241,
                49.63680452520992
              ],
              [
                0.982866704453393,
                49.637079324855875
              ],
              [
                0.982834099626848,
                49.63715879454219
              ],
              [
                0.982832324901979,
                49.63716313109006
              ],
              [
                0.982832324901979,
                49.63716313109006
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18493755802918982,
          "ground": "gnd"
        },
        "28_LVBranch181433": {
          "bus1": "28_LVBus504610",
          "bus2": "28_LVBus504612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982832324901979,
                49.63716313109006
              ],
              [
                0.982832324901979,
                49.63716313109006
              ],
              [
                0.98298476114605,
                49.63726119991294
              ],
              [
                0.983330531320863,
                49.63751836233889
              ],
              [
                0.983352351129845,
                49.63753782867526
              ],
              [
                0.984044135195101,
                49.63815500008776
              ],
              [
                0.984208970224295,
                49.63830206058684
              ],
              [
                0.984208970224295,
                49.63830206058684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16128498542226197,
          "ground": "gnd"
        },
        "28_LVBranch137701": {
          "bus1": "28_LVBus504612",
          "bus2": "28_LVBus504613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984208970224295,
                49.63830206058684
              ],
              [
                0.984208970224295,
                49.63830206058684
              ],
              [
                0.98465563418974,
                49.63865840685889
              ],
              [
                0.985175211696283,
                49.638915898800036
              ],
              [
                0.985175211696283,
                49.638915898800036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09831405645226135,
          "ground": "gnd"
        },
        "28_LVBranch130745": {
          "bus1": "28_LVBus504610",
          "bus2": "28_LVBus504611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.982832324901979,
                49.63716313109006
              ],
              [
                0.982832324901979,
                49.63716313109006
              ],
              [
                0.981446938267689,
                49.63637639033869
              ],
              [
                0.981441733766333,
                49.6363734307177
              ],
              [
                0.981441733766333,
                49.6363734307177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13343313540862253,
          "ground": "gnd"
        },
        "28_LVBranch096647": {
          "bus1": "28_LVBus504606",
          "bus2": "28_LVBus504607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983514132274469,
                49.63556190510985
              ],
              [
                0.983779446992098,
                49.635603057853416
              ],
              [
                0.983779446992098,
                49.635603057853416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019704308441318687,
          "ground": "gnd"
        },
        "28_LVBranch145765": {
          "bus1": "28_LVBus504607",
          "bus2": "28_LVBus504608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.983779446992098,
                49.635603057853416
              ],
              [
                0.983779446992098,
                49.635603057853416
              ],
              [
                0.984488042597457,
                49.635851261228204
              ],
              [
                0.984868525975551,
                49.63621535603993
              ],
              [
                0.98544223866507,
                49.63648642344469
              ],
              [
                0.986381781775424,
                49.63662683929473
              ],
              [
                0.986381781775424,
                49.63662683929473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22798703419703986,
          "ground": "gnd"
        },
        "28_41216": {
          "bus1": "28_MVBus13504",
          "bus2": "28_MVLV47485",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959838631907918,
                49.627022780712196
              ],
              [
                0.959838631907918,
                49.627022780712196
              ],
              [
                0.959880638756798,
                49.62638992425082
              ],
              [
                0.959943453616149,
                49.625719182764456
              ],
              [
                0.959925768595778,
                49.62478488554941
              ],
              [
                0.960179896788275,
                49.62419026531705
              ],
              [
                0.960484871993375,
                49.62372953214109
              ],
              [
                0.960516507216712,
                49.62371724495568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.37353087200325796,
          "ground": "gnd"
        },
        "28_LVBranch018362": {
          "bus1": "28_MVLV47485_LV",
          "bus2": "28_LVBus504703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960516507216712,
                49.62371724495568
              ],
              [
                0.960538977800204,
                49.623697685411386
              ],
              [
                0.960538977800204,
                49.623697685411386
              ],
              [
                0.960540587151179,
                49.62369440716182
              ],
              [
                0.960649167966262,
                49.62335806354372
              ],
              [
                0.960655487212056,
                49.62334522764732
              ],
              [
                0.960658910044728,
                49.6233382782373
              ],
              [
                0.960658910044728,
                49.6233382782373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04091566786607449,
          "ground": "gnd"
        },
        "28_LVBranch179084": {
          "bus1": "28_LVBus504703",
          "bus2": "28_LVBus504704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960658910044728,
                49.6233382782373
              ],
              [
                0.960658910044728,
                49.6233382782373
              ],
              [
                0.961016964397736,
                49.62331782234341
              ],
              [
                0.961072051746633,
                49.62331467659442
              ],
              [
                0.961290836530736,
                49.6233031983567
              ],
              [
                0.961290836530736,
                49.6233031983567
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04582610317596683,
          "ground": "gnd"
        },
        "28_LVBranch770165": {
          "bus1": "28_LVBus504704",
          "bus2": "28_LVBus504707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.961290836530736,
                49.6233031983567
              ],
              [
                0.961290836530736,
                49.6233031983567
              ],
              [
                0.96128984545265,
                49.623339970348916
              ],
              [
                0.96149323164714,
                49.623337568496304
              ],
              [
                0.96152749628322,
                49.62334621319717
              ],
              [
                0.961554249825597,
                49.62336421303281
              ],
              [
                0.961566444521346,
                49.62338321496871
              ],
              [
                0.961588196627913,
                49.62345187299177
              ],
              [
                0.961591563898893,
                49.62352856778852
              ],
              [
                0.961607203055651,
                49.62355469607556
              ],
              [
                0.96163386164423,
                49.62357622492248
              ],
              [
                0.961671652633674,
                49.62358844878766
              ],
              [
                0.961676717385619,
                49.623602662785935
              ],
              [
                0.961676717385619,
                49.623602662785935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05371101494695857,
          "ground": "gnd"
        },
        "28_LVBranch750635": {
          "bus1": "28_LVBus504707",
          "bus2": "28_LVBus504708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.961676717385619,
                49.623602662785935
              ],
              [
                0.961676717385619,
                49.623602662785935
              ],
              [
                0.961661776892152,
                49.62361782593406
              ],
              [
                0.961651039193924,
                49.62381466260434
              ],
              [
                0.961673331843573,
                49.623930493711704
              ],
              [
                0.961617241019756,
                49.62430644594712
              ],
              [
                0.961595243827189,
                49.62443056704244
              ],
              [
                0.961590405804381,
                49.62445411794522
              ],
              [
                0.961590405804381,
                49.62445411794522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0954406914227107,
          "ground": "gnd"
        },
        "28_LVBranch134952": {
          "bus1": "28_LVBus504704",
          "bus2": "28_LVBus504705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.961290836530736,
                49.6233031983567
              ],
              [
                0.961290836530736,
                49.6233031983567
              ],
              [
                0.961762281596046,
                49.62330639674701
              ],
              [
                0.961850343175144,
                49.62330744324601
              ],
              [
                0.962037889423189,
                49.62331920534868
              ],
              [
                0.96273480813565,
                49.623362905770136
              ],
              [
                0.96273480813565,
                49.623362905770136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10463318480376084,
          "ground": "gnd"
        },
        "28_LVBranch202029": {
          "bus1": "28_LVBus504705",
          "bus2": "28_LVBus504706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96273480813565,
                49.623362905770136
              ],
              [
                0.96273480813565,
                49.623362905770136
              ],
              [
                0.963132375779762,
                49.62346685991222
              ],
              [
                0.963132554263663,
                49.62346690685261
              ],
              [
                0.964004459864725,
                49.62369488743798
              ],
              [
                0.96406787969949,
                49.62371147062973
              ],
              [
                0.96406787969949,
                49.62371147062973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10382900972251156,
          "ground": "gnd"
        },
        "28_LVBranch149812": {
          "bus1": "28_LVBus504703",
          "bus2": "28_LVBus504709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960658910044728,
                49.6233382782373
              ],
              [
                0.960658910044728,
                49.6233382782373
              ],
              [
                0.9604278445903,
                49.62308272789448
              ],
              [
                0.960378839454074,
                49.6230285175544
              ],
              [
                0.960266798347335,
                49.62290461291328
              ],
              [
                0.960256124699155,
                49.62289280515825
              ],
              [
                0.960224792728762,
                49.62278262846534
              ],
              [
                0.960212240188014,
                49.62273847132505
              ],
              [
                0.960144423912226,
                49.622500013351484
              ],
              [
                0.960117550672867,
                49.62240549892919
              ],
              [
                0.959865581717888,
                49.62227517664149
              ],
              [
                0.959708207411925,
                49.62219378115688
              ],
              [
                0.959708207411925,
                49.62219378115688
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15038402443351148,
          "ground": "gnd"
        },
        "28_LVBranch165247": {
          "bus1": "28_MVLV47485_LV",
          "bus2": "28_LVBus504701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960516507216712,
                49.62371724495568
              ],
              [
                0.960501883626524,
                49.62371551552425
              ],
              [
                0.960501883626524,
                49.62371551552425
              ],
              [
                0.9600688998695,
                49.6239204521815
              ],
              [
                0.960060957819695,
                49.62392475417066
              ],
              [
                0.960060957819695,
                49.62392475417066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039454631938103155,
          "ground": "gnd"
        },
        "28_30721": {
          "bus1": "28_MVBus13504",
          "bus2": "28_MVLV72668",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959838631907918,
                49.627022780712196
              ],
              [
                0.959838631907918,
                49.627022780712196
              ],
              [
                0.959785906708227,
                49.62777301403319
              ],
              [
                0.959886219491728,
                49.62868760771354
              ],
              [
                0.959907128814375,
                49.62868141440859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18550994403528343,
          "ground": "gnd"
        },
        "28_209893": {
          "bus1": "28_MVLV72668",
          "bus2": "28_MVBus13505",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959907128814375,
                49.62868141440859
              ],
              [
                0.959886219491728,
                49.62868760771354
              ],
              [
                0.959935009362002,
                49.62868847771983
              ],
              [
                0.959935009362002,
                49.62868847771983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0035262214000729084,
          "ground": "gnd"
        },
        "28_LVBranch675620": {
          "bus1": "28_MVLV72668_LV",
          "bus2": "28_LVBus504916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959907128814375,
                49.62868141440859
              ],
              [
                0.95990116644488,
                49.62869431714496
              ],
              [
                0.95990116644488,
                49.62869431714496
              ],
              [
                0.959940092022012,
                49.62885475554768
              ],
              [
                0.959938482510692,
                49.62885956976825
              ],
              [
                0.959938482510692,
                49.62885956976825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018612434016242893,
          "ground": "gnd"
        },
        "28_LVBranch219002": {
          "bus1": "28_LVBus504916",
          "bus2": "28_LVBus504917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959938482510692,
                49.62885956976825
              ],
              [
                0.959938482510692,
                49.62885956976825
              ],
              [
                0.959967668493903,
                49.6288956432299
              ],
              [
                0.960045303262558,
                49.62910515323647
              ],
              [
                0.960047965585116,
                49.62910898312009
              ],
              [
                0.960116177395617,
                49.62920699462309
              ],
              [
                0.960116324372644,
                49.62920718492761
              ],
              [
                0.960159834254848,
                49.6292643684448
              ],
              [
                0.960159834254848,
                49.6292643684448
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048048805958819274,
          "ground": "gnd"
        },
        "28_LVBranch408201": {
          "bus1": "28_LVBus504917",
          "bus2": "28_LVBus504918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960159834254848,
                49.6292643684448
              ],
              [
                0.960159834254848,
                49.6292643684448
              ],
              [
                0.960127389828822,
                49.62932445976304
              ],
              [
                0.960211825529231,
                49.62939314863449
              ],
              [
                0.96025852466746,
                49.62955305551486
              ],
              [
                0.960269032195136,
                49.62958901502199
              ],
              [
                0.960280944141307,
                49.62962981407814
              ],
              [
                0.960279996055105,
                49.62970853424038
              ],
              [
                0.960279720098167,
                49.62973158000016
              ],
              [
                0.960446355455644,
                49.630042166920944
              ],
              [
                0.960446407846277,
                49.63004227530639
              ],
              [
                0.960502354837383,
                49.630118786661036
              ],
              [
                0.960534283744651,
                49.630160873438186
              ],
              [
                0.960528150821267,
                49.6301790738718
              ],
              [
                0.9605325934788804,
                49.63018765324792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10827549801523866,
          "ground": "gnd"
        },
        "28_LVBranch505192": {
          "bus1": "28_LVBus504918",
          "bus2": "28_LVBus969498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9605325934788804,
                49.63018765324792
              ],
              [
                0.960537036136494,
                49.630196232624044
              ],
              [
                0.960552870667073,
                49.63021209616361
              ],
              [
                0.960717024340977,
                49.63052457650452
              ],
              [
                0.960626671040563,
                49.63060291679393
              ],
              [
                0.960604067914902,
                49.630591386599505
              ],
              [
                0.960595282480174,
                49.63059385108417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05178834722595694,
          "ground": "gnd"
        },
        "28_LVBranch417278": {
          "bus1": "28_LVBus969498",
          "bus2": "28_LVBus969499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960595282480174,
                49.63059385108417
              ],
              [
                0.960586497045446,
                49.630596315568845
              ],
              [
                0.960591668971728,
                49.63061221043407
              ],
              [
                0.960533466094269,
                49.63066494841819
              ],
              [
                0.960578496792843,
                49.630768354525344
              ],
              [
                0.96057853584441,
                49.63076844479392
              ],
              [
                0.96053792818684,
                49.630777405143114
              ],
              [
                0.960531375934498,
                49.63077884859091
              ],
              [
                0.960531375934498,
                49.63077884859091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024584780100493538,
          "ground": "gnd"
        },
        "28_LVBranch247668": {
          "bus1": "28_LVBus504917",
          "bus2": "28_LVBus504919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960159834254848,
                49.6292643684448
              ],
              [
                0.960159834254848,
                49.6292643684448
              ],
              [
                0.96016673875533,
                49.629264213515036
              ],
              [
                0.960879588730286,
                49.629250832816794
              ],
              [
                0.961404652652038,
                49.62923889588731
              ],
              [
                0.96141847546257,
                49.62923858604247
              ],
              [
                0.962055118825782,
                49.62922410695847
              ],
              [
                0.962055118825782,
                49.62922410695847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13699976504882438,
          "ground": "gnd"
        },
        "28_LVBranch570184": {
          "bus1": "28_MVLV72668_LV",
          "bus2": "28_LVBus504906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959907128814375,
                49.62868141440859
              ],
              [
                0.959893960251822,
                49.628691818804725
              ],
              [
                0.959893960251822,
                49.628691818804725
              ],
              [
                0.95984780963362,
                49.62870485670176
              ],
              [
                0.959751855281079,
                49.62881967322131
              ],
              [
                0.959751855281079,
                49.62881967322131
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018166325768556625,
          "ground": "gnd"
        },
        "28_LVBranch128188": {
          "bus1": "28_LVBus504906",
          "bus2": "28_LVBus504907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959751855281079,
                49.62881967322131
              ],
              [
                0.959751855281079,
                49.62881967322131
              ],
              [
                0.959745159918107,
                49.62882079162926
              ],
              [
                0.959293835747994,
                49.628899169166566
              ],
              [
                0.959159914442068,
                49.628921527609116
              ],
              [
                0.959146523663172,
                49.62892376435899
              ],
              [
                0.958892099368564,
                49.62896623538384
              ],
              [
                0.95863767465049,
                49.6290087058722
              ],
              [
                0.958528534084022,
                49.6290269267226
              ],
              [
                0.95852183866707,
                49.62902804506265
              ],
              [
                0.95852183866707,
                49.62902804506265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09183722050439741,
          "ground": "gnd"
        },
        "28_LVBranch012945": {
          "bus1": "28_LVBus504907",
          "bus2": "28_LVBus504908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95852183866707,
                49.62902804506265
              ],
              [
                0.95852183866707,
                49.62902804506265
              ],
              [
                0.958523768684648,
                49.62903236066764
              ],
              [
                0.958566924191085,
                49.6293519355848
              ],
              [
                0.958704172637883,
                49.62961043343391
              ],
              [
                0.958713849352094,
                49.62963205664378
              ],
              [
                0.958713849352094,
                49.62963205664378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.069097010093159,
          "ground": "gnd"
        },
        "28_LVBranch654174": {
          "bus1": "28_LVBus504908",
          "bus2": "28_LVBus504909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.958713849352094,
                49.62963205664378
              ],
              [
                0.958713849352094,
                49.62963205664378
              ],
              [
                0.958822508415117,
                49.62984525340072
              ],
              [
                0.958928620840454,
                49.63012872641213
              ],
              [
                0.958930384315267,
                49.63013306705408
              ],
              [
                0.958930384315267,
                49.63013306705408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057924103400584286,
          "ground": "gnd"
        },
        "28_LVBranch286115": {
          "bus1": "28_LVBus504908",
          "bus2": "28_LVBus504910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.958713849352094,
                49.62963205664378
              ],
              [
                0.958713849352094,
                49.62963205664378
              ],
              [
                0.958633222569487,
                49.62963897931756
              ],
              [
                0.958605111528681,
                49.62964248540924
              ],
              [
                0.958279226121687,
                49.629683116588325
              ],
              [
                0.957732874126794,
                49.629774893535945
              ],
              [
                0.95736031738151,
                49.629837472943805
              ],
              [
                0.957105760921156,
                49.629871818620316
              ],
              [
                0.956907803472801,
                49.629888799944744
              ],
              [
                0.956839911972838,
                49.62989725904782
              ],
              [
                0.956744866405643,
                49.629909108943366
              ],
              [
                0.956744866405643,
                49.629909108943366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14568176155937074,
          "ground": "gnd"
        },
        "28_LVBranch607909": {
          "bus1": "28_LVBus504910",
          "bus2": "28_LVBus504912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956744866405643,
                49.629909108943366
              ],
              [
                0.956744866405643,
                49.629909108943366
              ],
              [
                0.95666755286808,
                49.62985076585925
              ],
              [
                0.956345422337852,
                49.62990277054464
              ],
              [
                0.955988225018762,
                49.62997612936342
              ],
              [
                0.955791415837579,
                49.63007430519549
              ],
              [
                0.95589242923884,
                49.63010715790001
              ],
              [
                0.95589242923884,
                49.63010715790001
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08569552933816087,
          "ground": "gnd"
        },
        "28_LVBranch408198": {
          "bus1": "28_LVBus504912",
          "bus2": "28_LVBus504913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95589242923884,
                49.63010715790001
              ],
              [
                0.95589242923884,
                49.63010715790001
              ],
              [
                0.956517560062873,
                49.63087664325832
              ],
              [
                0.956486355077491,
                49.63097660271273
              ],
              [
                0.956486355077491,
                49.63097660271273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10811247412430536,
          "ground": "gnd"
        },
        "28_LVBranch358188": {
          "bus1": "28_LVBus504912",
          "bus2": "28_LVBus504914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95589242923884,
                49.63010715790001
              ],
              [
                0.95589242923884,
                49.63010715790001
              ],
              [
                0.95574222072779,
                49.63009398070809
              ],
              [
                0.955531871074366,
                49.63020804407555
              ],
              [
                0.954880063792912,
                49.63061492869314
              ],
              [
                0.954579161143606,
                49.630837675757945
              ],
              [
                0.954691003996757,
                49.630959336710944
              ],
              [
                0.954690114787592,
                49.63099216629106
              ],
              [
                0.955096519535505,
                49.63122845875972
              ],
              [
                0.955416959150738,
                49.63145280014805
              ],
              [
                0.955416959150738,
                49.63145280014805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.22186784345999278,
          "ground": "gnd"
        },
        "28_LVBranch500298": {
          "bus1": "28_LVBus504910",
          "bus2": "28_LVBus504911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956744866405643,
                49.629909108943366
              ],
              [
                0.956744866405643,
                49.629909108943366
              ],
              [
                0.956762948672832,
                49.62983567736479
              ],
              [
                0.956747688852172,
                49.62977713535296
              ],
              [
                0.956653416626388,
                49.62973227892719
              ],
              [
                0.955810944533681,
                49.62940124990772
              ],
              [
                0.955721820275981,
                49.6293951388774
              ],
              [
                0.955628543515861,
                49.629417787023286
              ],
              [
                0.955621850082865,
                49.629399413337076
              ],
              [
                0.955621850082865,
                49.629399413337076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11022001703018205,
          "ground": "gnd"
        },
        "28_118591": {
          "bus1": "28_MVBus13503",
          "bus2": "28_MVLV71417",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956344837967063,
                49.62462096277123
              ],
              [
                0.95728418880978,
                49.62465383592646
              ],
              [
                0.957336521624047,
                49.624646259016465
              ],
              [
                0.957364862838701,
                49.62466176278509
              ],
              [
                0.95736747997124,
                49.624681572064944
              ],
              [
                0.957355088773079,
                49.62471797140253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.07673108345953901,
          "ground": "gnd"
        },
        "28_LVBranch779148": {
          "bus1": "28_MVLV71417_LV",
          "bus2": "28_LVBus504900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957355088773079,
                49.62471797140253
              ],
              [
                0.957376386123853,
                49.62472704418288
              ],
              [
                0.957376386123853,
                49.62472704418288
              ],
              [
                0.957408167953593,
                49.62472626603403
              ],
              [
                0.957408420545571,
                49.624719990163804
              ],
              [
                0.95741651720932,
                49.62452223445908
              ],
              [
                0.957497010709085,
                49.624514835062456
              ],
              [
                0.957497010709085,
                49.624514835062456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030872522906580296,
          "ground": "gnd"
        },
        "28_LVBranch204741": {
          "bus1": "28_LVBus504900",
          "bus2": "28_LVBus504901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957497010709085,
                49.624514835062456
              ],
              [
                0.957497010709085,
                49.624514835062456
              ],
              [
                0.957496751134199,
                49.62451932334091
              ],
              [
                0.957476052995838,
                49.624873823225585
              ],
              [
                0.957473429805246,
                49.6249186966967
              ],
              [
                0.9574705019103,
                49.62496870466545
              ],
              [
                0.957470273870866,
                49.624972537580774
              ],
              [
                0.957470242330775,
                49.6249731929417
              ],
              [
                0.957470242330775,
                49.6249731929417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05101607571931394,
          "ground": "gnd"
        },
        "28_LVBranch148247": {
          "bus1": "28_LVBus504900",
          "bus2": "28_LVBus504902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957497010709085,
                49.624514835062456
              ],
              [
                0.957497010709085,
                49.624514835062456
              ],
              [
                0.957493824045427,
                49.62449921410278
              ],
              [
                0.957493371578474,
                49.62449702619793
              ],
              [
                0.957423393306796,
                49.62399107092928
              ],
              [
                0.957424223079875,
                49.62398339138955
              ],
              [
                0.957424223079875,
                49.62398339138955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059354297087359745,
          "ground": "gnd"
        },
        "28_LVBranch642530": {
          "bus1": "28_LVBus504902",
          "bus2": "28_LVBus504904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957424223079875,
                49.62398339138955
              ],
              [
                0.957424223079875,
                49.62398339138955
              ],
              [
                0.957350997268971,
                49.62398896937231
              ],
              [
                0.957349550755857,
                49.62389771775983
              ],
              [
                0.95734800690974,
                49.62380034795423
              ],
              [
                0.957377378424974,
                49.62373781466425
              ],
              [
                0.957395650495271,
                49.623670034700496
              ],
              [
                0.957402136242039,
                49.62364595479223
              ],
              [
                0.95740806806436,
                49.62362395250014
              ],
              [
                0.95734804384694,
                49.623615848073676
              ],
              [
                0.957339515356069,
                49.62361575075906
              ],
              [
                0.957339515356069,
                49.62361575075906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05148122640944281,
          "ground": "gnd"
        },
        "28_LVBranch050103": {
          "bus1": "28_LVBus504902",
          "bus2": "28_LVBus504903",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957424223079875,
                49.62398339138955
              ],
              [
                0.957424223079875,
                49.62398339138955
              ],
              [
                0.957433949410446,
                49.6238941535806
              ],
              [
                0.957444079809819,
                49.623745968310345
              ],
              [
                0.957445981841601,
                49.62374158859307
              ],
              [
                0.957445981841601,
                49.62374158859307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0269538530306458,
          "ground": "gnd"
        },
        "28_LVBranch511999": {
          "bus1": "28_MVLV71417_LV",
          "bus2": "28_LVBus504895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957355088773079,
                49.62471797140253
              ],
              [
                0.957372333101349,
                49.62471789868745
              ],
              [
                0.957372333101349,
                49.62471789868745
              ],
              [
                0.957395693653976,
                49.62471816522945
              ],
              [
                0.957402630254079,
                49.62450859330952
              ],
              [
                0.957515090859286,
                49.62449253124326
              ],
              [
                0.957515090859286,
                49.62449253124326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03332210794730889,
          "ground": "gnd"
        },
        "28_LVBranch249904": {
          "bus1": "28_LVBus504895",
          "bus2": "28_LVBus504896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957515090859286,
                49.62449253124326
              ],
              [
                0.957515090859286,
                49.62449253124326
              ],
              [
                0.958019344567035,
                49.624461446020526
              ],
              [
                0.958088151814223,
                49.62445720054064
              ],
              [
                0.95867641916575,
                49.62442093563042
              ],
              [
                0.958975954599188,
                49.6244403475485
              ],
              [
                0.959077441374892,
                49.62443739914096
              ],
              [
                0.959242081425753,
                49.62446088710414
              ],
              [
                0.959606664682648,
                49.624512899472975
              ],
              [
                0.959606926345863,
                49.62451293838358
              ],
              [
                0.959606926345863,
                49.62451293838358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15254415237122232,
          "ground": "gnd"
        },
        "28_LVBranch067327": {
          "bus1": "28_LVBus504896",
          "bus2": "28_LVBus504897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959606926345863,
                49.62451293838358
              ],
              [
                0.959606926345863,
                49.62451293838358
              ],
              [
                0.959669371559242,
                49.62479825940613
              ],
              [
                0.959669371559242,
                49.62479825940613
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03205305620519781,
          "ground": "gnd"
        },
        "28_LVBranch392454": {
          "bus1": "28_LVBus504897",
          "bus2": "28_LVBus504898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959669371559242,
                49.62479825940613
              ],
              [
                0.959669371559242,
                49.62479825940613
              ],
              [
                0.959685423100315,
                49.62493564950731
              ],
              [
                0.959690838454489,
                49.62497733596363
              ],
              [
                0.95973488585974,
                49.625316270181656
              ],
              [
                0.959748775797719,
                49.62542309518806
              ],
              [
                0.959749891667095,
                49.625426835621674
              ],
              [
                0.959750094904892,
                49.62542750263907
              ],
              [
                0.959750094904892,
                49.62542750263907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07023160037279215,
          "ground": "gnd"
        },
        "28_160537": {
          "bus1": "28_MVBus13499",
          "bus2": "28_MVLV51666",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.95660849198449,
                49.619431554917554
              ],
              [
                0.95660849198449,
                49.619431554917554
              ],
              [
                0.956641399600303,
                49.61951173143356
              ],
              [
                0.956508542439208,
                49.620038027769624
              ],
              [
                0.956475884068189,
                49.620167434367524
              ],
              [
                0.956858247910881,
                49.62029950432236
              ],
              [
                0.95694848184493,
                49.620319217986044
              ],
              [
                0.956941246195714,
                49.62035416722459
              ],
              [
                0.956937289218928,
                49.620372679944325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.125223919120914,
          "ground": "gnd"
        },
        "28_154567": {
          "bus1": "28_MVLV51666",
          "bus2": "28_MVBus13534",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956937289218928,
                49.620372679944325
              ],
              [
                0.956964881181768,
                49.62036210808036
              ],
              [
                0.956976788937476,
                49.62036043851381
              ],
              [
                0.956984716985983,
                49.62036022360157
              ],
              [
                0.957003360202993,
                49.620367676311
              ],
              [
                0.957113372873961,
                49.62041166180938
              ],
              [
                0.957328835713552,
                49.62056819788375
              ],
              [
                0.957409253669983,
                49.62061247415054
              ],
              [
                0.957503737296612,
                49.620639700347674
              ],
              [
                0.957615497005351,
                49.62067739957178
              ],
              [
                0.957627852479932,
                49.620686792526435
              ],
              [
                0.95763510063992,
                49.620699971727916
              ],
              [
                0.957635545135029,
                49.620712175055495
              ],
              [
                0.957628194411713,
                49.620737583571426
              ],
              [
                0.958873903115359,
                49.62062643833813
              ],
              [
                0.958962069300204,
                49.620874902516206
              ],
              [
                0.959035126839726,
                49.62090201801883
              ],
              [
                0.959080462437925,
                49.62094196793184
              ],
              [
                0.959375551255866,
                49.620900489959986
              ],
              [
                0.959439188924692,
                49.62094365741575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.226355218919289,
          "ground": "gnd"
        },
        "28_209528": {
          "bus1": "28_MVBus13534",
          "bus2": "28_MVLV84292",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959439188924692,
                49.62094365741575
              ],
              [
                0.959439188924692,
                49.62094365741575
              ],
              [
                0.959608687560746,
                49.620969598788996
              ],
              [
                0.9596463164339,
                49.62097493191842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012582866660489866,
          "ground": "gnd"
        },
        "28_LVBranch570174": {
          "bus1": "28_MVLV84292_LV",
          "bus2": "28_LVBus504995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9596463164339,
                49.62097493191842
              ],
              [
                0.959626763098683,
                49.620970442470544
              ],
              [
                0.959626763098683,
                49.620970442470544
              ],
              [
                0.959570419668975,
                49.62093568500524
              ],
              [
                0.959561361484095,
                49.620894774265466
              ],
              [
                0.959547648881152,
                49.62080859253753
              ],
              [
                0.959566855934026,
                49.62072856160815
              ],
              [
                0.959587112701803,
                49.620663426651454
              ],
              [
                0.959889439530178,
                49.62040995277237
              ],
              [
                0.959889439530178,
                49.62040995277237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07191238663398514,
          "ground": "gnd"
        },
        "28_LVBranch588630": {
          "bus1": "28_LVBus504995",
          "bus2": "28_LVBus504996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959889439530178,
                49.62040995277237
              ],
              [
                0.959889439530178,
                49.62040995277237
              ],
              [
                0.959748922346331,
                49.62033633036032
              ],
              [
                0.959748922346331,
                49.62033633036032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013043984118120612,
          "ground": "gnd"
        },
        "28_LVBranch626028": {
          "bus1": "28_LVBus504996",
          "bus2": "28_LVBus504997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959748922346331,
                49.62033633036032
              ],
              [
                0.959748922346331,
                49.62033633036032
              ],
              [
                0.959403059201936,
                49.61999750377655
              ],
              [
                0.959403059201936,
                49.61999750377655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04521876738580926,
          "ground": "gnd"
        },
        "28_LVBranch516876": {
          "bus1": "28_LVBus504995",
          "bus2": "28_LVBus504998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959889439530178,
                49.62040995277237
              ],
              [
                0.959889439530178,
                49.62040995277237
              ],
              [
                0.960180567123531,
                49.62020199971367
              ],
              [
                0.960180567123531,
                49.62020199971367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031264706317190145,
          "ground": "gnd"
        },
        "28_LVBranch709518": {
          "bus1": "28_LVBus504998",
          "bus2": "28_LVBus505002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960180567123531,
                49.62020199971367
              ],
              [
                0.960180567123531,
                49.62020199971367
              ],
              [
                0.960625202184668,
                49.62066107445095
              ],
              [
                0.960659151252813,
                49.620697247245026
              ],
              [
                0.960659151252813,
                49.620697247245026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06503858715266919,
          "ground": "gnd"
        },
        "28_LVBranch637867": {
          "bus1": "28_LVBus504998",
          "bus2": "28_LVBus504999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.960180567123531,
                49.62020199971367
              ],
              [
                0.960180567123531,
                49.62020199971367
              ],
              [
                0.96033983234761,
                49.620067997675655
              ],
              [
                0.96033983234761,
                49.620067997675655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018830020676671014,
          "ground": "gnd"
        },
        "28_LVBranch791832": {
          "bus1": "28_LVBus504999",
          "bus2": "28_LVBus505001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96033983234761,
                49.620067997675655
              ],
              [
                0.96033983234761,
                49.620067997675655
              ],
              [
                0.960606954853821,
                49.619850293664946
              ],
              [
                0.960885676153532,
                49.619590485257255
              ],
              [
                0.960844315637413,
                49.61952462173043
              ],
              [
                0.960879310598571,
                49.61951120494313
              ],
              [
                0.961023490211976,
                49.61940584617257
              ],
              [
                0.9610338324628289,
                49.6194004351368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09271584490138876,
          "ground": "gnd"
        },
        "28_LVBranch512148": {
          "bus1": "28_LVBus505001",
          "bus2": "28_LVBus967204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9610338324628289,
                49.6194004351368
              ],
              [
                0.961044174713682,
                49.619395024101024
              ],
              [
                0.961113170299497,
                49.61943430840205
              ],
              [
                0.961116246151761,
                49.61943406494832
              ],
              [
                0.961159547211669,
                49.619402804513115
              ],
              [
                0.961219039531465,
                49.619370461776796
              ],
              [
                0.961243489413109,
                49.61936356296868
              ],
              [
                0.961269363885588,
                49.61936177345555
              ],
              [
                0.961313724150806,
                49.619338914692044
              ],
              [
                0.961406673300772,
                49.61928249315146
              ],
              [
                0.961522915837269,
                49.61921846786227
              ],
              [
                0.961556008093411,
                49.61919560656721
              ],
              [
                0.961575412183525,
                49.619190222228504
              ],
              [
                0.961574660141076,
                49.61920479230547
              ],
              [
                0.961584350981773,
                49.619205338206214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05187426504195421,
          "ground": "gnd"
        },
        "28_LVBranch546218": {
          "bus1": "28_LVBus967204",
          "bus2": "28_LVBus967205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.961584350981773,
                49.619205338206214
              ],
              [
                0.96159404182247,
                49.61920588410697
              ],
              [
                0.961596253809046,
                49.619191007268135
              ],
              [
                0.961633818622691,
                49.61920996555917
              ],
              [
                0.961647566195826,
                49.61921337362553
              ],
              [
                0.961661238944868,
                49.61921442741857
              ],
              [
                0.961691168644266,
                49.61921811837336
              ],
              [
                0.961701349771901,
                49.619220479820505
              ],
              [
                0.961714879302962,
                49.6192268496307
              ],
              [
                0.961734401484154,
                49.61924120120876
              ],
              [
                0.96177666387952,
                49.61928234582033
              ],
              [
                0.961780180050456,
                49.61928577222672
              ],
              [
                0.961792749516302,
                49.619298014657616
              ],
              [
                0.961800883523923,
                49.619306056710556
              ],
              [
                0.961868042595397,
                49.61937247384593
              ],
              [
                0.961952033554764,
                49.61945252920543
              ],
              [
                0.96199714969554,
                49.61949552963455
              ],
              [
                0.961999997596232,
                49.61949861607995
              ],
              [
                0.962026542693993,
                49.6195273656095
              ],
              [
                0.962048662296259,
                49.6195417915824
              ],
              [
                0.962052779078388,
                49.61954447926109
              ],
              [
                0.962074725438285,
                49.61955353171334
              ],
              [
                0.962092338916061,
                49.61955560038355
              ],
              [
                0.962105279324622,
                49.61955099579311
              ],
              [
                0.962109341508717,
                49.619549550891044
              ],
              [
                0.962136715479227,
                49.619539828716796
              ],
              [
                0.962129679257323,
                49.61953414361024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06118909491263208,
          "ground": "gnd"
        },
        "28_LVBranch782861": {
          "bus1": "28_LVBus967205",
          "bus2": "28_LVBus967206",
