          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.962129679257323,
                49.61953414361024
              ],
              [
                0.962122643035419,
                49.61952845850369
              ],
              [
                0.962091539808236,
                49.619539584450116
              ],
              [
                0.962077516040285,
                49.61954129333062
              ],
              [
                0.962051643982968,
                49.61952605219136
              ],
              [
                0.962027311197269,
                49.61950704691203
              ],
              [
                0.96202908106353,
                49.619503447085684
              ],
              [
                0.962047543876839,
                49.6194940008517
              ],
              [
                0.962049352235294,
                49.619493078253214
              ],
              [
                0.962058296309318,
                49.619488500078845
              ],
              [
                0.962068083729557,
                49.619483922512224
              ],
              [
                0.962163087929727,
                49.619439470526224
              ],
              [
                0.962174000148841,
                49.61943419612301
              ],
              [
                0.962191173965507,
                49.61942589395397
              ],
              [
                0.962192672927726,
                49.619425165450316
              ],
              [
                0.962284747502542,
                49.61938065310686
              ],
              [
                0.962337612924307,
                49.619356148074594
              ],
              [
                0.962341673114023,
                49.61935426299858
              ],
              [
                0.962410135217093,
                49.619322515711694
              ],
              [
                0.962534373416905,
                49.619265981971395
              ],
              [
                0.96256880007563,
                49.61924900116079
              ],
              [
                0.962573802235737,
                49.61924653393942
              ],
              [
                0.962647657147261,
                49.61921012302023
              ],
              [
                0.962656940358037,
                49.61919962019391
              ],
              [
                0.962656946759014,
                49.61919476072374
              ],
              [
                0.9626524214077,
                49.61918311284817
              ],
              [
                0.962651965021194,
                49.619182604639015
              ],
              [
                0.962645978646116,
                49.61917592545292
              ],
              [
                0.962607020585489,
                49.619137324835144
              ],
              [
                0.962604865990816,
                49.61913518944923
              ],
              [
                0.962596288110743,
                49.619126684295516
              ],
              [
                0.962545974366956,
                49.61909443095804
              ],
              [
                0.962544259239614,
                49.61909035136008
              ],
              [
                0.962543115257378,
                49.61908765258081
              ],
              [
                0.962543544207442,
                49.619081477483164
              ],
              [
                0.962543812578166,
                49.61907767194545
              ],
              [
                0.962548819887953,
                49.619066797143915
              ],
              [
                0.96255005341088,
                49.61906411641105
              ],
              [
                0.962552960482023,
                49.61905781678317
              ],
              [
                0.962552960482023,
                49.61905781678317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0846380355721064,
          "ground": "gnd"
        },
        "28_LVBranch570175": {
          "bus1": "28_LVBus504999",
          "bus2": "28_LVBus505000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.96033983234761,
                49.620067997675655
              ],
              [
                0.96033983234761,
                49.620067997675655
              ],
              [
                0.960748297975518,
                49.62021224529368
              ],
              [
                0.961016369106138,
                49.62025936471929
              ],
              [
                0.961088543744978,
                49.62027205201619
              ],
              [
                0.961088543744978,
                49.62027205201619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05906361247660133,
          "ground": "gnd"
        },
        "28_LVBranch675617": {
          "bus1": "28_MVLV84292_LV",
          "bus2": "28_LVBus504993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9596463164339,
                49.62097493191842
              ],
              [
                0.959625665666305,
                49.620973708584074
              ],
              [
                0.959625665666305,
                49.620973708584074
              ],
              [
                0.959437628108177,
                49.620962556797224
              ],
              [
                0.959362297275766,
                49.6209095190635
              ],
              [
                0.959066392686061,
                49.62095304470094
              ],
              [
                0.959029988042039,
                49.62095614195519
              ],
              [
                0.958896744776299,
                49.62096746826551
              ],
              [
                0.958737753863697,
                49.620980971108544
              ],
              [
                0.958599826573344,
                49.620992692822306
              ],
              [
                0.958567409827419,
                49.62099914994967
              ],
              [
                0.958354768874882,
                49.621041494266095
              ],
              [
                0.958354768874882,
                49.621041494266095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09611368061624104,
          "ground": "gnd"
        },
        "28_LVBranch612082": {
          "bus1": "28_MVLV84292_LV",
          "bus2": "28_LVBus504986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9596463164339,
                49.62097493191842
              ],
              [
                0.959625838386106,
                49.620977043062595
              ],
              [
                0.959625838386106,
                49.620977043062595
              ],
              [
                0.959619016977077,
                49.620977746829105
              ],
              [
                0.959570621991688,
                49.621002481248404
              ],
              [
                0.959630797139149,
                49.62113555099884
              ],
              [
                0.959709030910457,
                49.62128599198286
              ],
              [
                0.959869267832171,
                49.62156508018041
              ],
              [
                0.959869267832171,
                49.62156508018041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07116532187401418,
          "ground": "gnd"
        },
        "28_LVBranch607907": {
          "bus1": "28_LVBus504986",
          "bus2": "28_LVBus504988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959869267832171,
                49.62156508018041
              ],
              [
                0.959869267832171,
                49.62156508018041
              ],
              [
                0.959607231014752,
                49.62164612657222
              ],
              [
                0.959495297114673,
                49.62178997264144
              ],
              [
                0.959259276782927,
                49.621983820510756
              ],
              [
                0.959259276782927,
                49.621983820510756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06638678532960644,
          "ground": "gnd"
        },
        "28_LVBranch538151": {
          "bus1": "28_LVBus504988",
          "bus2": "28_LVBus504990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959259276782927,
                49.621983820510756
              ],
              [
                0.959259276782927,
                49.621983820510756
              ],
              [
                0.958884899265461,
                49.62221537143388
              ],
              [
                0.958586950982768,
                49.62236295285148
              ],
              [
                0.958194390413457,
                49.62253034792245
              ],
              [
                0.958182419363157,
                49.62253485535794
              ],
              [
                0.957865483059728,
                49.622654300859
              ],
              [
                0.95785956031249,
                49.62265653282047
              ],
              [
                0.957859504295608,
                49.62265655912899
              ],
              [
                0.957859504295608,
                49.62265655912899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1263254289835365,
          "ground": "gnd"
        },
        "28_LVBranch318365": {
          "bus1": "28_LVBus504990",
          "bus2": "28_LVBus504991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957859504295608,
                49.62265655912899
              ],
              [
                0.957859504295608,
                49.62265655912899
              ],
              [
                0.957238479641111,
                49.62285373580224
              ],
              [
                0.957233528787498,
                49.622855305136795
              ],
              [
                0.957176669850484,
                49.622873357827686
              ],
              [
                0.957138708095374,
                49.622885410268445
              ],
              [
                0.957138708095374,
                49.622885410268445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05796830118956723,
          "ground": "gnd"
        },
        "28_LVBranch379628": {
          "bus1": "28_LVBus504988",
          "bus2": "28_LVBus504989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959259276782927,
                49.621983820510756
              ],
              [
                0.959259276782927,
                49.621983820510756
              ],
              [
                0.959309602637588,
                49.62201206905057
              ],
              [
                0.959547054251161,
                49.62214535308406
              ],
              [
                0.959552175522393,
                49.62214822295087
              ],
              [
                0.959552284403127,
                49.6221482870687
              ],
              [
                0.959552284403127,
                49.6221482870687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027979359729177786,
          "ground": "gnd"
        },
        "28_LVBranch464986": {
          "bus1": "28_LVBus504986",
          "bus2": "28_LVBus504987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959869267832171,
                49.62156508018041
              ],
              [
                0.959869267832171,
                49.62156508018041
              ],
              [
                0.959996836031812,
                49.62162527869995
              ],
              [
                0.960229036564055,
                49.62164106442859
              ],
              [
                0.96046374564127,
                49.62160638763193
              ],
              [
                0.960529408348622,
                49.62159605977526
              ],
              [
                0.960529408348622,
                49.62159605977526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05053642177329365,
          "ground": "gnd"
        },
        "28_148736": {
          "bus1": "28_MVBus13534",
          "bus2": "28_MVLV84487",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.959439188924692,
                49.62094365741575
              ],
              [
                0.959439188924692,
                49.62094365741575
              ],
              [
                0.959599602749873,
                49.62100550616854
              ],
              [
                0.95981921110752,
                49.62148022718686
              ],
              [
                0.959896257035307,
                49.62155583918808
              ],
              [
                0.959998817605091,
                49.62161435159825
              ],
              [
                0.960229361354519,
                49.62162902259259
              ],
              [
                0.960924741733897,
                49.62153399056516
              ],
              [
                0.960997572242752,
                49.62157421670657
              ],
              [
                0.961996119992358,
                49.62131072137922
              ],
              [
                0.962828963748745,
                49.62111868571871
              ],
              [
                0.962843722611209,
                49.62109893027708
              ],
              [
                0.963467778957423,
                49.62095188178501
              ],
              [
                0.963445078477812,
                49.62091122060214
              ],
              [
                0.963441596006794,
                49.62090499209504
              ],
              [
                0.963424381579528,
                49.62089475408765
              ],
              [
                0.963404178608947,
                49.62089332988877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3629277110732089,
          "ground": "gnd"
        },
        "28_LVBranch684880": {
          "bus1": "28_MVLV84487_LV",
          "bus2": "28_LVBus505016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963404178608947,
                49.62089332988877
              ],
              [
                0.963425983548983,
                49.62088557420579
              ],
              [
                0.963425983548983,
                49.62088557420579
              ],
              [
                0.963462913866641,
                49.62091071360666
              ],
              [
                0.964440324624037,
                49.62068984056197
              ],
              [
                0.964487501561727,
                49.620744244191634
              ],
              [
                0.964588460267798,
                49.62077813146454
              ],
              [
                0.964622236388429,
                49.620789473513945
              ],
              [
                0.964683652789048,
                49.62075342323084
              ],
              [
                0.964683652789048,
                49.62075342323084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10252582042240446,
          "ground": "gnd"
        },
        "28_LVBranch320276": {
          "bus1": "28_MVLV84487_LV",
          "bus2": "28_LVBus505013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963404178608947,
                49.62089332988877
              ],
              [
                0.963400692908493,
                49.6209067460748
              ],
              [
                0.963400692908493,
                49.6209067460748
              ],
              [
                0.963400441604112,
                49.62091608502128
              ],
              [
                0.963411571302136,
                49.62093664665726
              ],
              [
                0.963370546193956,
                49.620946016402094
              ],
              [
                0.963362513458512,
                49.62093470599483
              ],
              [
                0.963351376720629,
                49.620919030754955
              ],
              [
                0.963351376720629,
                49.620919030754955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009910863618485099,
          "ground": "gnd"
        },
        "28_LVBranch668236": {
          "bus1": "28_LVBus505013",
          "bus2": "28_LVBus505014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963351376720629,
                49.620919030754955
              ],
              [
                0.963351376720629,
                49.620919030754955
              ],
              [
                0.963355981871537,
                49.62094827620607
              ],
              [
                0.962846763109377,
                49.621069187843304
              ],
              [
                0.962790085826524,
                49.62099539016128
              ],
              [
                0.962726816171284,
                49.6208824705709
              ],
              [
                0.962617376183848,
                49.6207399766719
              ],
              [
                0.962578224659493,
                49.62068900501353
              ],
              [
                0.962522189384595,
                49.62061604085565
              ],
              [
                0.962491907853699,
                49.620576604729365
              ],
              [
                0.962491907853699,
                49.620576604729365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10300194913630771,
          "ground": "gnd"
        },
        "28_LVBranch786604": {
          "bus1": "28_MVLV84487_LV",
          "bus2": "28_LVBus505008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963404178608947,
                49.62089332988877
              ],
              [
                0.963419685314112,
                49.620902290947484
              ],
              [
                0.963419685314112,
                49.620902290947484
              ],
              [
                0.963429348012651,
                49.620910574801144
              ],
              [
                0.963449053539249,
                49.62094641428926
              ],
              [
                0.962863880673269,
                49.62108456282139
              ],
              [
                0.962843963434489,
                49.62112542240922
              ],
              [
                0.962877425189663,
                49.62113456964037
              ],
              [
                0.962912073874663,
                49.62119721215751
              ],
              [
                0.962944700054173,
                49.62126565233369
              ],
              [
                0.962961941718458,
                49.62132727060761
              ],
              [
                0.962961941718458,
                49.62132727060761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0801051453003524,
          "ground": "gnd"
        },
        "28_LVBranch442915": {
          "bus1": "28_LVBus505008",
          "bus2": "28_LVBus505009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.962961941718458,
                49.62132727060761
              ],
              [
                0.962961941718458,
                49.62132727060761
              ],
              [
                0.963059126206331,
                49.621523986881556
              ],
              [
                0.96309783410491,
                49.62163771398153
              ],
              [
                0.963111454735577,
                49.62167771510628
              ],
              [
                0.963111454735577,
                49.62167771510628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040489456355207475,
          "ground": "gnd"
        },
        "28_LVBranch308386": {
          "bus1": "28_LVBus505009",
          "bus2": "28_LVBus505010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963111454735577,
                49.62167771510628
              ],
              [
                0.963111454735577,
                49.62167771510628
              ],
              [
                0.96317149824532,
                49.62167015145482
              ],
              [
                0.963177688965923,
                49.621690827641615
              ],
              [
                0.9632967845744,
                49.62194732855736
              ],
              [
                0.963403600156932,
                49.62219727626455
              ],
              [
                0.963444451437153,
                49.62221598379553
              ],
              [
                0.963447888953132,
                49.622220289529416
              ],
              [
                0.963447888953132,
                49.622220289529416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06956221517533465,
          "ground": "gnd"
        },
        "28_LVBranch568035": {
          "bus1": "28_LVBus505010",
          "bus2": "28_LVBus505011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963447888953132,
                49.622220289529416
              ],
              [
                0.963447888953132,
                49.622220289529416
              ],
              [
                0.963336310895615,
                49.62223926843677
              ],
              [
                0.962234162528039,
                49.622409912501105
              ],
              [
                0.962173188909399,
                49.62245043085481
              ],
              [
                0.962085751528391,
                49.62247759668766
              ],
              [
                0.962085751528391,
                49.62247759668766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10350641391057942,
          "ground": "gnd"
        },
        "28_LVBranch674282": {
          "bus1": "28_MVLV84487_LV",
          "bus2": "28_LVBus505004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.963404178608947,
                49.62089332988877
              ],
              [
                0.963410606907336,
                49.620905690983314
              ],
              [
                0.963410606907336,
                49.620905690983314
              ],
              [
                0.963430312418892,
                49.62094153047475
              ],
              [
                0.962836092507635,
                49.62108191154112
              ],
              [
                0.962822556681081,
                49.621106567363455
              ],
              [
                0.962474852822106,
                49.62118584677028
              ],
              [
                0.962464592688001,
                49.62116740582329
              ],
              [
                0.962452071497672,
                49.62116361657633
              ],
              [
                0.962452071497672,
                49.62116361657633
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08263760344459929,
          "ground": "gnd"
        },
        "28_LVBranch312254": {
          "bus1": "28_LVBus505004",
          "bus2": "28_LVBus505005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.962452071497672,
                49.62116361657633
              ],
              [
                0.962452071497672,
                49.62116361657633
              ],
              [
                0.962447225760944,
                49.62117207689658
              ],
              [
                0.962449513618529,
                49.62118775042385
              ],
              [
                0.962108276040105,
                49.621273821208995
              ],
              [
                0.961953454712676,
                49.62131064036766
              ],
              [
                0.96170509741648,
                49.62137883120175
              ],
              [
                0.961556627184237,
                49.62141852463976
              ],
              [
                0.961536991998428,
                49.62138832665818
              ],
              [
                0.961524442936979,
                49.621384545981286
              ],
              [
                0.961524442936979,
                49.621384545981286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07684703999075133,
          "ground": "gnd"
        },
        "28_LVBranch328283": {
          "bus1": "28_LVBus505005",
          "bus2": "28_LVBus505006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.961524442936979,
                49.621384545981286
              ],
              [
                0.961524442936979,
                49.621384545981286
              ],
              [
                0.961517436148823,
                49.62139212834164
              ],
              [
                0.961539528508409,
                49.62142708805798
              ],
              [
                0.961085830752464,
                49.621543225462794
              ],
              [
                0.961000550742409,
                49.62156374107881
              ],
              [
                0.960931722875021,
                49.621525312082035
              ],
              [
                0.960846674272082,
                49.621537242953075
              ],
              [
                0.960635607188759,
                49.62156684503838
              ],
              [
                0.960634414026827,
                49.62155212710104
              ],
              [
                0.960633039150691,
                49.62154722496897
              ],
              [
                0.960633039150691,
                49.62154722496897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07763408047711287,
          "ground": "gnd"
        },
        "28_LVBranch680812": {
          "bus1": "28_MVLV51666_LV",
          "bus2": "28_LVBus504766",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956937289218928,
                49.620372679944325
              ],
              [
                0.956910739106461,
                49.620356477818504
              ],
              [
                0.956910739106461,
                49.620356477818504
              ],
              [
                0.956847050617029,
                49.6203163175357
              ],
              [
                0.956827583740663,
                49.62032245493584
              ],
              [
                0.956783604937417,
                49.62035257429704
              ],
              [
                0.956771366226759,
                49.62037364231141
              ],
              [
                0.956752013129243,
                49.620438463804525
              ],
              [
                0.956747824705938,
                49.62044456901474
              ],
              [
                0.956740005910389,
                49.620447390089744
              ],
              [
                0.956728988819841,
                49.62044782123101
              ],
              [
                0.956726710713502,
                49.62045332845556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024629947056579247,
          "ground": "gnd"
        },
        "28_LVBranch443887": {
          "bus1": "28_LVBus504766",
          "bus2": "28_LVBus927385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956726710713502,
                49.62045332845556
              ],
              [
                0.956724432607163,
                49.62045883568011
              ],
              [
                0.95674750472718,
                49.62046202738081
              ],
              [
                0.956701101141125,
                49.620617604820914
              ],
              [
                0.956675490821731,
                49.620712877446984
              ],
              [
                0.956674123008524,
                49.620717954918526
              ],
              [
                0.956672619124951,
                49.62072397400089
              ],
              [
                0.956654167720728,
                49.62079787809412
              ],
              [
                0.956614284233564,
                49.620935753493555
              ],
              [
                0.95660355998259,
                49.62097954657054
              ],
              [
                0.956559877559999,
                49.6211438769719
              ],
              [
                0.956542183761934,
                49.62114118679304
              ],
              [
                0.956533811895738,
                49.62113991449541
              ],
              [
                0.95652509569821,
                49.62113859335297
              ],
              [
                0.9565222684683665,
                49.62114599859342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.081329364695038,
          "ground": "gnd"
        },
        "28_LVBranch478904": {
          "bus1": "28_LVBus927385",
          "bus2": "28_LVBus959633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9565222684683665,
                49.62114599859342
              ],
              [
                0.956519441238523,
                49.621153403833866
              ],
              [
                0.95655623361167,
                49.6211579648609
              ],
              [
                0.956550583347173,
                49.621177221735
              ],
              [
                0.956494851209378,
                49.62139088119594
              ],
              [
                0.956492016835096,
                49.62140059485786
              ],
              [
                0.956456367693371,
                49.62152296975098
              ],
              [
                0.956458489669949,
                49.62153601862069
              ],
              [
                0.956455415156052,
                49.62154131912593
              ],
              [
                0.956418031299823,
                49.621554527707474
              ],
              [
                0.956418663129668,
                49.621574107811924
              ],
              [
                0.956418979166206,
                49.62158389337415
              ],
              [
                0.956419293988506,
                49.62159372383494
              ],
              [
                0.956431481570612,
                49.6215937327534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05346589522004735,
          "ground": "gnd"
        },
        "28_LVBranch478902": {
          "bus1": "28_LVBus959633",
          "bus2": "28_LVBus962397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956431481570612,
                49.6215937327534
              ],
              [
                0.956443669152718,
                49.621593741671845
              ],
              [
                0.956444262316771,
                49.62156976514313
              ],
              [
                0.956490994352861,
                49.62157029874263
              ],
              [
                0.956493600519487,
                49.62153170370624
              ],
              [
                0.956573695500559,
                49.62152148888005
              ],
              [
                0.956710454340573,
                49.62150549841067
              ],
              [
                0.95671937397447,
                49.621502366535736
              ],
              [
                0.956720170360845,
                49.621501037233465
              ],
              [
                0.956722748431963,
                49.62149671014781
              ],
              [
                0.956723156252952,
                49.62149134326243
              ],
              [
                0.956723719831746,
                49.62148379540518
              ],
              [
                0.956723719831746,
                49.62148379540518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02912490774663685,
          "ground": "gnd"
        },
        "28_LVBranch748932": {
          "bus1": "28_MVLV51666_LV",
          "bus2": "28_LVBus504764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956937289218928,
                49.620372679944325
              ],
              [
                0.956956983884357,
                49.62035607150795
              ],
              [
                0.956956983884357,
                49.62035607150795
              ],
              [
                0.956981903807608,
                49.620340519771155
              ],
              [
                0.957004127256754,
                49.620349531392534
              ],
              [
                0.957089700555159,
                49.62038515368893
              ],
              [
                0.957142084343741,
                49.62041082176906
              ],
              [
                0.957150731324739,
                49.62041214207927
              ],
              [
                0.957179413069549,
                49.620389896346644
              ],
              [
                0.957179413069549,
                49.620389896346644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02034410233212201,
          "ground": "gnd"
        },
        "28_LVBranch718677": {
          "bus1": "28_MVLV51666_LV",
          "bus2": "28_LVBus504762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956937289218928,
                49.620372679944325
              ],
              [
                0.956966651468491,
                49.620380497541305
              ],
              [
                0.956966651468491,
                49.620380497541305
              ],
              [
                0.957095547668129,
                49.62043276490131
              ],
              [
                0.957108889046682,
                49.62048035385499
              ],
              [
                0.957114557772422,
                49.62053456517655
              ],
              [
                0.957123426845596,
                49.62061410779088
              ],
              [
                0.957122283765816,
                49.620622637119084
              ],
              [
                0.957116789393301,
                49.62062693093214
              ],
              [
                0.957096500618882,
                49.620625621469586
              ],
              [
                0.957095645466608,
                49.62063065988433
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03431912236487323,
          "ground": "gnd"
        },
        "28_LVBranch621522": {
          "bus1": "28_LVBus504762",
          "bus2": "28_LVBus907915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.957095645466608,
                49.62063065988433
              ],
              [
                0.957094790314334,
                49.62063569829906
              ],
              [
                0.957125377535785,
                49.62063503237275
              ],
              [
                0.957128656232299,
                49.62064212106896
              ],
              [
                0.957139108326998,
                49.62074647348534
              ],
              [
                0.957141194470988,
                49.62078847259283
              ],
              [
                0.957141534487236,
                49.62079533013312
              ],
              [
                0.957141719409474,
                49.62079871865204
              ],
              [
                0.9571509617685,
                49.62097339931486
              ],
              [
                0.957155489538349,
                49.62105038622071
              ],
              [
                0.95715577311431,
                49.62105524001444
              ],
              [
                0.957156552305491,
                49.62106119533096
              ],
              [
                0.957166505535752,
                49.62113797467278
              ],
              [
                0.957175248440308,
                49.62114751507257
              ],
              [
                0.95718736937231,
                49.6211512643725
              ],
              [
                0.957303304934555,
                49.621148572241054
              ],
              [
                0.957322258580475,
                49.62114813280523
              ],
              [
                0.957339552148407,
                49.62114772831819
              ],
              [
                0.957348024528071,
                49.621144770943545
              ],
              [
                0.95734971623106,
                49.621140496606905
              ],
              [
                0.957352521266361,
                49.62113339650065
              ],
              [
                0.957352521266361,
                49.62113339650065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07347216612659507,
          "ground": "gnd"
        },
        "28_15382": {
          "bus1": "28_MVLV38629",
          "bus2": "28_MVBus13498",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956900515288888,
                49.61817618407245
              ],
              [
                0.956886720734873,
                49.61815970532142
              ],
              [
                0.956932170892153,
                49.618173787794206
              ],
              [
                0.956932170892153,
                49.618173787794206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0036386768312063928,
          "ground": "gnd"
        },
        "28_LVBranch392455": {
          "bus1": "28_MVLV38629_LV",
          "bus2": "28_LVBus504579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.956900515288888,
                49.61817618407245
              ],
              [
                0.956898455379905,
                49.61815674928544
              ],
              [
                0.956898455379905,
                49.61815674928544
              ],
              [
                0.956869060622499,
                49.61831842282956
              ],
              [
                0.956868777126198,
                49.61831970409646
              ],
              [
                0.956868777126198,
                49.61831970409646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018250599521097966,
          "ground": "gnd"
        },
        "28_14913": {
          "bus1": "28_MVBus13489",
          "bus2": "28_MVBus13518",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.955078800351082,
                49.612910092422815
              ],
              [
                0.952959591375608,
                49.61339070510277
              ],
              [
                0.950996645572632,
                49.61384351988791
              ],
              [
                0.94858210596225,
                49.614407217220204
              ],
              [
                0.946285052672437,
                49.61504836375671
              ],
              [
                0.943997010545143,
                49.61593215464211
              ],
              [
                0.941789263292813,
                49.61678469838155
              ],
              [
                0.939728950870704,
                49.61758187563773
              ],
              [
                0.937969564313841,
                49.61826158610663
              ],
              [
                0.936062418563153,
                49.61899517012611
              ],
              [
                0.935328821284932,
                49.620187394884944
              ],
              [
                0.934594890961291,
                49.62134922225744
              ],
              [
                0.933987712569309,
                49.62258564198279
              ],
              [
                0.933153520471234,
                49.62386133440934
              ],
              [
                0.932174721646911,
                49.62535307635725
              ],
              [
                0.931245923138051,
                49.626768957812224
              ],
              [
                0.930273992355346,
                49.628235726781554
              ],
              [
                0.92950766821551,
                49.62941399058453
              ],
              [
                0.928621246107398,
                49.63081829533513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.959343666595788,
          "ground": "gnd"
        },
        "28_64903": {
          "bus1": "28_MVBus13518",
          "bus2": "28_MVBus13521",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928621246107398,
                49.63081829533513
              ],
              [
                0.927605608682582,
                49.63239441202217
              ],
              [
                0.926990441080556,
                49.63336497366152
              ],
              [
                0.926024568610645,
                49.634883223427956
              ],
              [
                0.924968528505196,
                49.63653061150332
              ],
              [
                0.925091060379132,
                49.63764147094609
              ],
              [
                0.925242783673708,
                49.6390381756093
              ],
              [
                0.925643305589462,
                49.64041722052598
              ],
              [
                0.924593281646194,
                49.64118511197269
              ],
              [
                0.923542741742959,
                49.64195250299721
              ],
              [
                0.921806749307468,
                49.642714921190276
              ],
              [
                0.920263133056205,
                49.64338688757868
              ],
              [
                0.918781994816587,
                49.64402762548703
              ],
              [
                0.917983701935659,
                49.64544091874646
              ],
              [
                0.917202097044744,
                49.64682658267539
              ],
              [
                0.916397845859282,
                49.64824352908763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.265702442490425,
          "ground": "gnd"
        },
        "28_64963": {
          "bus1": "28_MVBus13521",
          "bus2": "28_MVBus13522",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916397845859282,
                49.64824352908763
              ],
              [
                0.916397845859282,
                49.64824352908763
              ],
              [
                0.914158257128902,
                49.64900591313637
              ],
              [
                0.913345806784149,
                49.65046253275515
              ],
              [
                0.912554158516795,
                49.651863663866735
              ],
              [
                0.911709119468077,
                49.65335687466095
              ],
              [
                0.910384308818854,
                49.654662368749555
              ],
              [
                0.909103771389969,
                49.655903185405315
              ],
              [
                0.909103771389969,
                49.655903185405315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.0378466850508952,
          "ground": "gnd"
        },
        "28_226372": {
          "bus1": "28_MVBus13522",
          "bus2": "28_MVLV14879",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909103771389969,
                49.655903185405315
              ],
              [
                0.908667093183903,
                49.655665399078835
              ],
              [
                0.906152862444536,
                49.654802531034235
              ],
              [
                0.906517581214638,
                49.65435541091147
              ],
              [
                0.906670899317181,
                49.654116758126754
              ],
              [
                0.906839151562106,
                49.65382059723492
              ],
              [
                0.906909152215352,
                49.65371418483319
              ],
              [
                0.906966813249781,
                49.65369358726314
              ],
              [
                0.907010953175544,
                49.653694360462325
              ],
              [
                0.907094130295211,
                49.653734317745474
              ],
              [
                0.907378482322383,
                49.65428426933135
              ],
              [
                0.907382458601398,
                49.65429196923779
              ],
              [
                0.907343794627457,
                49.6543011504029
              ],
              [
                0.907328491939332,
                49.65430908060649
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4633255789923919,
          "ground": "gnd"
        },
        "28_126208": {
          "bus1": "28_MVLV14879",
          "bus2": "28_MVLV69518",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907328491939332,
                49.65430908060649
              ],
              [
                0.907348415199453,
                49.65430708840931
              ],
              [
                0.907404983938651,
                49.65429438215913
              ],
              [
                0.907397216699324,
                49.65427928095335
              ],
              [
                0.907112328723875,
                49.65372573913488
              ],
              [
                0.907019273464628,
                49.65368182966889
              ],
              [
                0.90697048145177,
                49.653681675161934
              ],
              [
                0.906942039291402,
                49.65364308332671
              ],
              [
                0.90680749637868,
                49.6535457595305
              ],
              [
                0.904207814205697,
                49.65277711283871
              ],
              [
                0.904080987535958,
                49.65275258016381
              ],
              [
                0.903953667362898,
                49.65261462165285
              ],
              [
                0.902719937361707,
                49.652071796341524
              ],
              [
                0.902600773439571,
                49.65211776544347
              ],
              [
                0.902583871472171,
                49.65211860700734
              ],
              [
                0.902563187584202,
                49.65211962828864
              ],
              [
                0.902542503695393,
                49.65212064956641
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.45620703556943365,
          "ground": "gnd"
        },
        "28_115266": {
          "bus1": "28_MVLV69518",
          "bus2": "28_MVLV26358",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902542503695393,
                49.65212064956641
              ],
              [
                0.90253563941808,
                49.652107939016496
              ],
              [
                0.902528775144193,
                49.65209522846607
              ],
              [
                0.902521476954722,
                49.652081713342284
              ],
              [
                0.902547071954794,
                49.652059542998344
              ],
              [
                0.901859067282747,
                49.65176326636224
              ],
              [
                0.901578510193104,
                49.65169414241289
              ],
              [
                0.89726597211756,
                49.65009726793636
              ],
              [
                0.896521370678709,
                49.64997163337282
              ],
              [
                0.896015969885552,
                49.64995303013317
              ],
              [
                0.896012531006061,
                49.64981667270679
              ],
              [
                0.896004582127279,
                49.649804227262976
              ],
              [
                0.895996633252381,
                49.64979178181851
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5547489144829184,
          "ground": "gnd"
        },
        "28_183236": {
          "bus1": "28_MVLV26358",
          "bus2": "28_MVBus13537",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.895996633252381,
                49.64979178181851
              ],
              [
                0.896016662426463,
                49.64979529896066
              ],
              [
                0.896036691603322,
                49.64979881609952
              ],
              [
                0.896334990749452,
                49.649751447766526
              ],
              [
                0.896438868664482,
                49.649766697276604
              ],
              [
                0.897569771271893,
                49.64958631909561
              ],
              [
                0.898110366426867,
                49.6495483772913
              ],
              [
                0.898176651935995,
                49.649482893751305
              ],
              [
                0.898176651935995,
                49.649482893751305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.16344478917675642,
          "ground": "gnd"
        },
        "28_21739": {
          "bus1": "28_MVBus13537",
          "bus2": "28_MVBus13538",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898176651935995,
                49.649482893751305
              ],
              [
                0.898176651935995,
                49.649482893751305
              ],
              [
                0.898334629722298,
                49.648495139382874
              ],
              [
                0.898334629722298,
                49.648495139382874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11045108602361949,
          "ground": "gnd"
        },
        "28_12467": {
          "bus1": "28_MVBus13538",
          "bus2": "28_MVBus13539",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898334629722298,
                49.648495139382874
              ],
              [
                0.898334629722298,
                49.648495139382874
              ],
              [
                0.899728150600022,
                49.648218707606254
              ],
              [
                0.900863195072207,
                49.647754459489086
              ],
              [
                0.902031753470835,
                49.64726259108057
              ],
              [
                0.902031753470835,
                49.64726259108057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3026781290123555,
          "ground": "gnd"
        },
        "28_214389": {
          "bus1": "28_MVBus13539",
          "bus2": "28_MVLV79883",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902031753470835,
                49.64726259108057
              ],
              [
                0.902031753470835,
                49.64726259108057
              ],
              [
                0.902150077445209,
                49.64727462969232
              ],
              [
                0.90219999092439,
                49.64725485862987
              ],
              [
                0.902230328401601,
                49.647253350103284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012871981844919347,
          "ground": "gnd"
        },
        "28_LVBranch617937": {
          "bus1": "28_MVLV79883_LV",
          "bus2": "28_LVBus504969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902230328401601,
                49.647253350103284
              ],
              [
                0.902256104049086,
                49.64726500953486
              ],
              [
                0.902256104049086,
                49.64726500953486
              ],
              [
                0.902341353262041,
                49.64730358487619
              ],
              [
                0.902341353262041,
                49.64730358487619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007504108146920212,
          "ground": "gnd"
        },
        "28_LVBranch729014": {
          "bus1": "28_LVBus504969",
          "bus2": "28_LVBus504970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902341353262041,
                49.64730358487619
              ],
              [
                0.902341353262041,
                49.64730358487619
              ],
              [
                0.902399612312703,
                49.64736975733379
              ],
              [
                0.90241070881856,
                49.64741395648862
              ],
              [
                0.902544018625095,
                49.64749965727557
              ],
              [
                0.903025247522811,
                49.64780902073101
              ],
              [
                0.90348718698675,
                49.64810598241496
              ],
              [
                0.903824701826209,
                49.64802757703833
              ],
              [
                0.904237134057933,
                49.6482768726067
              ],
              [
                0.904204910389211,
                49.648294788056056
              ],
              [
                0.904192481253395,
                49.648304871769426
              ],
              [
                0.904182366769116,
                49.6483098719275
              ],
              [
                0.904182366769116,
                49.6483098719275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1948552395414048,
          "ground": "gnd"
        },
        "28_LVBranch787776": {
          "bus1": "28_MVLV79883_LV",
          "bus2": "28_LVBus504960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902230328401601,
                49.647253350103284
              ],
              [
                0.902207636716216,
                49.64724467346446
              ],
              [
                0.902207636716216,
                49.64724467346446
              ],
              [
                0.902124478172796,
                49.64724194456942
              ],
              [
                0.902130101699451,
                49.647250050503374
              ],
              [
                0.902117057109302,
                49.64723626950528
              ],
              [
                0.902033622358403,
                49.647214835947246
              ],
              [
                0.90201649367194,
                49.64721395909135
              ],
              [
                0.90201649367194,
                49.64721395909135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01652207975452451,
          "ground": "gnd"
        },
        "28_LVBranch679259": {
          "bus1": "28_LVBus504960",
          "bus2": "28_LVBus504961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90201649367194,
                49.64721395909135
              ],
              [
                0.90201649367194,
                49.64721395909135
              ],
              [
                0.902018365307811,
                49.64723004179574
              ],
              [
                0.901919092701072,
                49.64725921567478
              ],
              [
                0.901718924854242,
                49.647338841171404
              ],
              [
                0.901718924854242,
                49.647338841171404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026616311727453518,
          "ground": "gnd"
        },
        "28_LVBranch650935": {
          "bus1": "28_LVBus504961",
          "bus2": "28_LVBus504962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.901718924854242,
                49.647338841171404
              ],
              [
                0.901718924854242,
                49.647338841171404
              ],
              [
                0.901737613067002,
                49.64732558931661
              ],
              [
                0.901740605392745,
                49.64732346904586
              ],
              [
                0.901762116689113,
                49.647308211679366
              ],
              [
                0.901768623862588,
                49.647303591093035
              ],
              [
                0.901773295910234,
                49.647300278127545
              ],
              [
                0.901773295910234,
                49.647300278127545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005815017242169963,
          "ground": "gnd"
        },
        "28_LVBranch532013": {
          "bus1": "28_LVBus504960",
          "bus2": "28_LVBus504963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.90201649367194,
                49.64721395909135
              ],
              [
                0.90201649367194,
                49.64721395909135
              ],
              [
                0.902081351853576,
                49.647203365697194
              ],
              [
                0.902403613478173,
                49.64713203211507
              ],
              [
                0.90280135111436,
                49.64705569107831
              ],
              [
                0.903066944576272,
                49.64701062207407
              ],
              [
                0.903066944576272,
                49.64701062207407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07919660951936788,
          "ground": "gnd"
        },
        "28_LVBranch452692": {
          "bus1": "28_LVBus504963",
          "bus2": "28_LVBus504964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.903066944576272,
                49.64701062207407
              ],
              [
                0.903066944576272,
                49.64701062207407
              ],
              [
                0.903083983165309,
                49.64701421039418
              ],
              [
                0.903374628973878,
                49.6469715754718
              ],
              [
                0.903691277801146,
                49.646925601097294
              ],
              [
                0.904089482399659,
                49.64686304036405
              ],
              [
                0.904501531961458,
                49.646788201673715
              ],
              [
                0.904719623701671,
                49.646722769395595
              ],
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.904717545973154,
                49.64669428860562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12725572242552222,
          "ground": "gnd"
        },
        "28_LVBranch650937": {
          "bus1": "28_LVBus504964",
          "bus2": "28_LVBus504965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.90472715711788,
                49.64673529020658
              ],
              [
                0.904505814186796,
                49.646796300596506
              ],
              [
                0.904342926562373,
                49.646831325192316
              ],
              [
                0.904354666873375,
                49.64685265367041
              ],
              [
                0.904354666873375,
                49.64685265367041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03688983874811716,
          "ground": "gnd"
        },
        "28_LVBranch630063": {
          "bus1": "28_LVBus504964",
          "bus2": "28_LVBus504966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.904754301242528,
                49.64673122817613
              ],
              [
                0.905072582082336,
                49.646648199238356
              ],
              [
                0.905084287667942,
                49.64666633848945
              ],
              [
                0.905088463225448,
                49.64667281930023
              ],
              [
                0.905088463225448,
                49.64667281930023
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03263203355967339,
          "ground": "gnd"
        },
        "28_LVBranch481468": {
          "bus1": "28_LVBus504964",
          "bus2": "28_LVBus504967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.904717545973154,
                49.64669428860562
              ],
              [
                0.904758229502377,
                49.646711531406126
              ],
              [
                0.904880375475829,
                49.646678556980575
              ],
              [
                0.904970432273152,
                49.64665480474565
              ],
              [
                0.905356342926049,
                49.64654563745528
              ],
              [
                0.905511204643128,
                49.64650128264337
              ],
              [
                0.905537588965354,
                49.6464937262828
              ],
              [
                0.905537588965354,
                49.6464937262828
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06478876917480401,
          "ground": "gnd"
        },
        "28_114522": {
          "bus1": "28_MVBus13538",
          "bus2": "28_MVLV69519",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898334629722298,
                49.648495139382874
              ],
              [
                0.898334629722298,
                49.648495139382874
              ],
              [
                0.898306561487596,
                49.64845981022491
              ],
              [
                0.897390295839136,
                49.64863603080951
              ],
              [
                0.897159551126156,
                49.64863940166512
              ],
              [
                0.896023412804355,
                49.64846121772506
              ],
              [
                0.895331643105431,
                49.648357052748636
              ],
              [
                0.895005731665438,
                49.64831267570353
              ],
              [
                0.894958404762058,
                49.64832204607628
              ],
              [
                0.894956763048247,
                49.64827588397724
              ],
              [
                0.894961339910348,
                49.64826274340665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25854976028307575,
          "ground": "gnd"
        },
        "28_LVBranch386585": {
          "bus1": "28_MVLV69519_LV",
          "bus2": "28_LVBus504890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.894961339910348,
                49.64826274340665
              ],
              [
                0.894976377377858,
                49.64827203080084
              ],
              [
                0.894976377377858,
                49.64827203080084
              ],
              [
                0.895041598710784,
                49.64831231278516
              ],
              [
                0.895170028129612,
                49.64832560151033
              ],
              [
                0.895170028129612,
                49.64832560151033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015892468485762954,
          "ground": "gnd"
        },
        "28_LVBranch474344": {
          "bus1": "28_LVBus504890",
          "bus2": "28_LVBus504891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.895170028129612,
                49.64832560151033
              ],
              [
                0.895170028129612,
                49.64832560151033
              ],
              [
                0.895341767711592,
                49.64834536156766
              ],
              [
                0.895497184773095,
                49.6483645945334
              ],
              [
                0.895873502304864,
                49.648422352670316
              ],
              [
                0.89623536749595,
                49.64848245256753
              ],
              [
                0.896270865157863,
                49.64848684554806
              ],
              [
                0.896541353445887,
                49.64852658901271
              ],
              [
                0.89685613371404,
                49.64858068304363
              ],
              [
                0.896943203530907,
                49.64859144747202
              ],
              [
                0.896943203530907,
                49.64859144747202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13147497445546663,
          "ground": "gnd"
        },
        "28_LVBranch430830": {
          "bus1": "28_MVLV69519_LV",
          "bus2": "28_LVBus504881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.894961339910348,
                49.64826274340665
              ],
              [
                0.894965282199956,
                49.64827596756447
              ],
              [
                0.894965282199956,
                49.64827596756447
              ],
              [
                0.89496818060904,
                49.64830311994529
              ],
              [
                0.894946722852214,
                49.64831884382777
              ],
              [
                0.894929575330622,
                49.64832939133748
              ],
              [
                0.894845215909542,
                49.648349521245855
              ],
              [
                0.894845215909542,
                49.648349521245855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01356019086433103,
          "ground": "gnd"
        },
        "28_LVBranch576141": {
          "bus1": "28_LVBus504881",
          "bus2": "28_LVBus504886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.894845215909542,
                49.648349521245855
              ],
              [
                0.894845215909542,
                49.648349521245855
              ],
              [
                0.894624312577893,
                49.64852593350731
              ],
              [
                0.894581413151547,
                49.64852450579953
              ],
              [
                0.894115233548907,
                49.64834003518334
              ],
              [
                0.893936909649448,
                49.648286528838014
              ],
              [
                0.893841667575938,
                49.64824585218328
              ],
              [
                0.893447889219225,
                49.64815458159186
              ],
              [
                0.893354808713594,
                49.64813140109006
              ],
              [
                0.893278275243284,
                49.64812183769063
              ],
              [
                0.892665704788229,
                49.648045307159194
              ],
              [
                0.892606740959103,
                49.6480459774554
              ],
              [
                0.892120720453233,
                49.648026636951435
              ],
              [
                0.891808916805684,
                49.64803183189899
              ],
              [
                0.891795078757123,
                49.648031989947675
              ],
              [
                0.89146857390843,
                49.648053643788614
              ],
              [
                0.89146857390843,
                49.648053643788614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.26495896232813926,
          "ground": "gnd"
        },
        "28_LVBranch352589": {
          "bus1": "28_LVBus504886",
          "bus2": "28_LVBus504887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.89146857390843,
                49.648053643788614
              ],
              [
                0.89146857390843,
                49.648053643788614
              ],
              [
                0.891461697983513,
                49.648054154463814
              ],
              [
                0.891331165251733,
                49.64806388547937
              ],
              [
                0.890784392468561,
                49.64815759361304
              ],
              [
                0.890783392713339,
                49.64815772537931
              ],
              [
                0.890667818621196,
                49.648175089902416
              ],
              [
                0.890663057733881,
                49.64817565276688
              ],
              [
                0.890574030835688,
                49.64818616664199
              ],
              [
                0.890567900963358,
                49.64818719818375
              ],
              [
                0.890501347902424,
                49.64819840289048
              ],
              [
                0.89050094584497,
                49.648198434012556
              ],
              [
                0.890470683195487,
                49.64820068602684
              ],
              [
                0.890470683195487,
                49.64820068602684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07400405309629084,
          "ground": "gnd"
        },
        "28_LVBranch677350": {
          "bus1": "28_LVBus504887",
          "bus2": "28_LVBus504888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.890470683195487,
                49.64820068602684
              ],
              [
                0.890470683195487,
                49.64820068602684
              ],
              [
                0.890460084180607,
                49.64819491834196
              ],
              [
                0.8901873596911,
                49.64822497260772
              ],
              [
                0.890147333081278,
                49.648217864877076
              ],
              [
                0.889426798852636,
                49.64830547342576
              ],
              [
                0.889420840077213,
                49.64826975996161
              ],
              [
                0.889420461503928,
                49.64826750084924
              ],
              [
                0.889419350384663,
                49.648260831595266
              ],
              [
                0.889419350384663,
                49.648260831595266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08190645717840249,
          "ground": "gnd"
        },
        "28_LVBranch315622": {
          "bus1": "28_LVBus504881",
          "bus2": "28_LVBus504882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.894845215909542,
                49.648349521245855
              ],
              [
                0.894845215909542,
                49.648349521245855
              ],
              [
                0.894823960628188,
                49.64836101681547
              ],
              [
                0.894730330144611,
                49.64848741453378
              ],
              [
                0.894431463415097,
                49.648679810736574
              ],
              [
                0.894332400671233,
                49.6487096276144
              ],
              [
                0.893941515082485,
                49.64883479687094
              ],
              [
                0.893941515082485,
                49.64883479687094
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08735071933766757,
          "ground": "gnd"
        },
        "28_LVBranch406191": {
          "bus1": "28_LVBus504882",
          "bus2": "28_LVBus504885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.893941515082485,
                49.64883479687094
              ],
              [
                0.893941515082485,
                49.64883479687094
              ],
              [
                0.893938413439727,
                49.648838810927934
              ],
              [
                0.893971486751652,
                49.649067807120524
              ],
              [
                0.894486200774497,
                49.64918137503613
              ],
              [
                0.894933211320258,
                49.649302864560674
              ],
              [
                0.895345893612239,
                49.649457447575806
              ],
              [
                0.895801103903309,
                49.6496174221938
              ],
              [
                0.896200055748269,
                49.649755293085256
              ],
              [
                0.896358725296155,
                49.649740834795715
              ],
              [
                0.896894120886988,
                49.64966077203664
              ],
              [
                0.896898968716276,
                49.64961645682911
              ],
              [
                0.896891470947741,
                49.64945031943088
              ],
              [
                0.896891470947741,
                49.64945031943088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.27943092804102276,
          "ground": "gnd"
        },
        "28_LVBranch342396": {
          "bus1": "28_LVBus504882",
          "bus2": "28_LVBus504883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.893941515082485,
                49.64883479687094
              ],
              [
                0.893941515082485,
                49.64883479687094
              ],
              [
                0.893794842438862,
                49.64894408740708
              ],
              [
                0.893618746010373,
                49.64931002164507
              ],
              [
                0.893634177295581,
                49.649384112789484
              ],
              [
                0.893634177295581,
                49.649384112789484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.067079160568884,
          "ground": "gnd"
        },
        "28_LVBranch425693": {
          "bus1": "28_LVBus504883",
          "bus2": "28_LVBus504884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.893634177295581,
                49.649384112789484
              ],
              [
                0.893634177295581,
                49.649384112789484
              ],
              [
                0.893752417729247,
                49.64941436589813
              ],
              [
                0.893770526369749,
                49.6494256122983
              ],
              [
                0.894220485103258,
                49.64966641657847
              ],
              [
                0.894220485103258,
                49.64966641657847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05309666953717881,
          "ground": "gnd"
        },
        "28_151931": {
          "bus1": "28_MVLV26358",
          "bus2": "28_MVBus13535",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.895996633252381,
                49.64979178181851
              ],
              [
                0.895995146946873,
                49.64980521970762
              ],
              [
                0.895993660640599,
                49.64981865759652
              ],
              [
                0.895969755569476,
                49.64994794355326
              ],
              [
                0.895689464196376,
                49.64996015296247
              ],
              [
                0.894293845798523,
                49.65017519083745
              ],
              [
                0.892804553408946,
                49.65005466272545
              ],
              [
                0.892319310898933,
                49.65014590561414
              ],
              [
                0.892319310898933,
                49.65014590561414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2847138581054692,
          "ground": "gnd"
        },
        "28_183525": {
          "bus1": "28_MVBus13535",
          "bus2": "28_MVBus13536",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.892319310898933,
                49.65014590561414
              ],
              [
                0.892319310898933,
                49.65014590561414
              ],
              [
                0.892181124778327,
                49.65208300042478
              ],
              [
                0.892181124778327,
                49.65208300042478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21567917497167163,
          "ground": "gnd"
        },
        "28_220003": {
          "bus1": "28_MVBus13536",
          "bus2": "28_MVLV27752",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.892181124778327,
                49.65208300042478
              ],
              [
                0.891810193163116,
                49.65233143233101
              ],
              [
                0.891243113112116,
                49.65228729031951
              ],
              [
                0.89147900651926,
                49.65277022491214
              ],
              [
                0.891808492184197,
                49.65362547219628
              ],
              [
                0.891733092536085,
                49.65378313680541
              ],
              [
                0.891659410062613,
                49.6542170916774
              ],
              [
                0.891448269375311,
                49.655604108945205
              ],
              [
                0.891258840030615,
                49.65684955262851
              ],
              [
                0.89044351095684,
                49.656804776440076
              ],
              [
                0.890014379387262,
                49.656841682309036
              ],
              [
                0.889371305870978,
                49.6571095044552
              ],
              [
                0.888978828013681,
                49.657360660230836
              ],
              [
                0.888496482260427,
                49.65758348653687
              ],
              [
                0.888443041825358,
                49.65762800083453
              ],
              [
                0.888428490126723,
                49.657681451019016
              ],
              [
                0.888447046437612,
                49.657716946714125
              ],
              [
                0.888587255353953,
                49.657907711829104
              ],
              [
                0.888621435451519,
                49.658005489212485
              ],
              [
                0.888656794543949,
                49.65821475110897
              ],
              [
                0.888665865622247,
                49.65844639655895
              ],
              [
                0.888662658258633,
                49.65855934655603
              ],
              [
                0.88864921194761,
                49.65862990326647
              ],
              [
                0.888632836903952,
                49.6587246591609
              ],
              [
                0.888643744890372,
                49.65872546340508
              ],
              [
                0.88866674810301,
                49.65872716694238
              ],
              [
                0.888687171959021,
                49.658742717255414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.9571737232503671,
          "ground": "gnd"
        },
        "28_216788": {
          "bus1": "28_MVLV27752",
          "bus2": "28_MVBus13541",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888687171959021,
                49.658742717255414
              ],
              [
                0.88866309353162,
                49.658755489302656
              ],
              [
                0.888641373406849,
                49.65875635209712
              ],
              [
                0.888627507382734,
                49.65875690470073
              ],
              [
                0.888624679611143,
                49.65876926642611
              ],
              [
                0.888616386483528,
                49.65880939887732
              ],
              [
                0.888479439577131,
                49.65924666153035
              ],
              [
                0.888315187437998,
                49.659610957134326
              ],
              [
                0.888220029285779,
                49.6598068803048
              ],
              [
                0.888200936107292,
                49.659872096664586
              ],
              [
                0.88860590339732,
                49.66032015794019
              ],
              [
                0.888643281317477,
                49.66040527237515
              ],
              [
                0.88857455159003,
                49.660645534168886
              ],
              [
                0.888590653381892,
                49.66077919463983
              ],
              [
                0.888686331857859,
                49.66116917377916
              ],
              [
                0.888924956746305,
                49.66130697943813
              ],
              [
                0.889400851320141,
                49.661519319866684
              ],
              [
                0.889932947149682,
                49.66169932959094
              ],
              [
                0.889916424786427,
                49.661754947824264
              ],
              [
                0.889900001650234,
                49.66176317678736
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4000502646669827,
          "ground": "gnd"
        },
        "28_LVBranch315117": {
          "bus1": "28_MVLV27752_LV",
          "bus2": "28_LVBus504512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888687171959021,
                49.658742717255414
              ],
              [
                0.888658513695465,
                49.65874574257933
              ],
              [
                0.888658513695465,
                49.65874574257933
              ],
              [
                0.88856170034975,
                49.65874231115293
              ],
              [
                0.888541891627152,
                49.6588220344629
              ],
              [
                0.888509404196141,
                49.65894624801094
              ],
              [
                0.888500522295907,
                49.658947668673676
              ],
              [
                0.8884999685993545,
                49.65894938215544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030655675130259977,
          "ground": "gnd"
        },
        "28_LVBranch319861": {
          "bus1": "28_LVBus504512",
          "bus2": "28_LVBus857839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.8884999685993545,
                49.65894938215544
              ],
              [
                0.888499414902802,
                49.658951095637214
              ],
              [
                0.888507941676668,
                49.658954871474364
              ],
              [
                0.888506845943544,
                49.6589593495065
              ],
              [
                0.888493645373781,
                49.65901295951783
              ],
              [
                0.888489372187543,
                49.65903187897591
              ],
              [
                0.888489372187543,
                49.65903187897591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009414644787521988,
          "ground": "gnd"
        },
        "28_LVBranch375588": {
          "bus1": "28_LVBus857839",
          "bus2": "28_LVBus857840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888489372187543,
                49.65903187897591
              ],
              [
                0.888489372187543,
                49.65903187897591
              ],
              [
                0.888486299289952,
                49.65904263891137
              ],
              [
                0.888456250003074,
                49.65903568616698
              ],
              [
                0.888456250003074,
                49.65903568616698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0035204365603647017,
          "ground": "gnd"
        },
        "28_LVBranch258598": {
          "bus1": "28_LVBus857840",
          "bus2": "28_LVBus857841",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888456250003074,
                49.65903568616698
              ],
              [
                0.888456250003074,
                49.65903568616698
              ],
              [
                0.888531467239945,
                49.658773019010255
              ],
              [
                0.888545998704004,
                49.65871395469287
              ],
              [
                0.888545998704004,
                49.65871395469287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03636752345985185,
          "ground": "gnd"
        },
        "28_LVBranch160306": {
          "bus1": "28_LVBus857840",
          "bus2": "28_LVBus857842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888456250003074,
                49.65903568616698
              ],
              [
                0.888456250003074,
                49.65903568616698
              ],
              [
                0.888420881674769,
                49.659191168482884
              ],
              [
                0.888357710155038,
                49.65936095903749
              ],
              [
                0.888321383428709,
                49.659427891326
              ],
              [
                0.888304943000144,
                49.65945818039635
              ],
              [
                0.888277712047806,
                49.65951129003005
              ],
              [
                0.88822535962248,
                49.659613384710525
              ],
              [
                0.888120961450952,
                49.65981698481821
              ],
              [
                0.888115863726977,
                49.65982693004907
              ],
              [
                0.888093477583727,
                49.659863884602835
              ],
              [
                0.888083315555543,
                49.6598806496242
              ],
              [
                0.888081256620018,
                49.65988493646894
              ],
              [
                0.888081256620018,
                49.65988493646894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09851833245557802,
          "ground": "gnd"
        },
        "28_LVBranch208788": {
          "bus1": "28_LVBus857842",
          "bus2": "28_LVBus857843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888081256620018,
                49.65988493646894
              ],
              [
                0.888081256620018,
                49.65988493646894
              ],
              [
                0.88951977443333,
                49.659902890150455
              ],
              [
                0.889535445956755,
                49.659903086605794
              ],
              [
                0.889535445956755,
                49.659903086605794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10501225150465823,
          "ground": "gnd"
        },
        "28_LVBranch057462": {
          "bus1": "28_LVBus857842",
          "bus2": "28_LVBus857844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888081256620018,
                49.65988493646894
              ],
              [
                0.888081256620018,
                49.65988493646894
              ],
              [
                0.888217467230235,
                49.660020313758594
              ],
              [
                0.888245740159666,
                49.66004841653563
              ],
              [
                0.888377779455218,
                49.66017966570914
              ],
              [
                0.888443615316597,
                49.660258590798485
              ],
              [
                0.888525281162801,
                49.66035650526617
              ],
              [
                0.888532620641383,
                49.66039040244759
              ],
              [
                0.888546787015323,
                49.66045578341696
              ],
              [
                0.888538264684295,
                49.660503000072765
              ],
              [
                0.888521037983021,
                49.660598482123966
              ],
              [
                0.888519772200705,
                49.66060553602832
              ],
              [
                0.888518967421367,
                49.66060999957148
              ],
              [
                0.888518967421367,
                49.66060999957148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08993906688444503,
          "ground": "gnd"
        },
        "28_LVBranch168040": {
          "bus1": "28_LVBus857844",
          "bus2": "28_LVBus857845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888518967421367,
                49.66060999957148
              ],
              [
                0.888518967421367,
                49.66060999957148
              ],
              [
                0.888507094307046,
                49.660683601981496
              ],
              [
                0.888481387178384,
                49.66080289332466
              ],
              [
                0.888481387178384,
                49.66080289332466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021628079215583497,
          "ground": "gnd"
        },
        "28_LVBranch284225": {
          "bus1": "28_LVBus857845",
          "bus2": "28_LVBus857846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888481387178384,
                49.66080289332466
              ],
              [
                0.888481387178384,
                49.66080289332466
              ],
              [
                0.88854252298537,
                49.66097377650866
              ],
              [
                0.888543984613393,
                49.66097785399547
              ],
              [
                0.888544086857202,
                49.6609781516346
              ],
              [
                0.888544086857202,
                49.6609781516346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020011411012012748,
          "ground": "gnd"
        },
        "28_LVBranch234216": {
          "bus1": "28_LVBus857845",
          "bus2": "28_LVBus857847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888481387178384,
                49.66080289332466
              ],
              [
                0.888481387178384,
                49.66080289332466
              ],
              [
                0.887170228097618,
                49.6609367991297
              ],
              [
                0.887163400358983,
                49.660937498778935
              ],
              [
                0.887163400358983,
                49.660937498778935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09632760016823973,
          "ground": "gnd"
        },
        "28_LVBranch405472": {
          "bus1": "28_MVLV27752_LV",
          "bus2": "28_LVBus504500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888687171959021,
                49.658742717255414
              ],
              [
                0.888660806729866,
                49.6587361320184
              ],
              [
                0.888660806729866,
                49.6587361320184
              ],
              [
                0.888565161709274,
                49.65873297506633
              ],
              [
                0.888577585096897,
                49.658670184799426
              ],
              [
                0.888595585070961,
                49.65854452228966
              ],
              [
                0.888595585070961,
                49.65854452228966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02799252959150063,
          "ground": "gnd"
        },
        "28_LVBranch539139": {
          "bus1": "28_LVBus504500",
          "bus2": "28_LVBus504501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888595585070961,
                49.65854452228966
              ],
              [
                0.888595585070961,
                49.65854452228966
              ],
              [
                0.888608560207537,
                49.65854025831699
              ],
              [
                0.888608865427679,
                49.65852951015417
              ],
              [
                0.888603735832732,
                49.65852889184718
              ],
              [
                0.888591890583947,
                49.658527474564835
              ],
              [
                0.888591890583947,
                49.658527474564835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0034920325929038245,
          "ground": "gnd"
        },
        "28_LVBranch245917": {
          "bus1": "28_LVBus504501",
          "bus2": "28_LVBus504502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888591890583947,
                49.658527474564835
              ],
              [
                0.888591890583947,
                49.658527474564835
              ],
              [
                0.888590842199843,
                49.658499589928496
              ],
              [
                0.888583286721083,
                49.658297415604444
              ],
              [
                0.888573369819403,
                49.65803222902772
              ],
              [
                0.8885723150188,
                49.65800408381257
              ],
              [
                0.888460337504986,
                49.65772737261655
              ],
              [
                0.888460337504986,
                49.65772737261655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09005075668837972,
          "ground": "gnd"
        },
        "28_LVBranch181699": {
          "bus1": "28_LVBus504502",
          "bus2": "28_LVBus504509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888460337504986,
                49.65772737261655
              ],
              [
                0.888460337504986,
                49.65772737261655
              ],
              [
                0.888285242658084,
                49.657746770929684
              ],
              [
                0.88770739501537,
                49.65782584739338
              ],
              [
                0.887577423948597,
                49.6578436294246
              ],
              [
                0.887563755787942,
                49.6578455046744
              ],
              [
                0.887541517584941,
                49.65784854376369
              ],
              [
                0.887541517584941,
                49.65784854376369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06770473693501307,
          "ground": "gnd"
        },
        "28_LVBranch612300": {
          "bus1": "28_LVBus504509",
          "bus2": "28_LVBus504510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.887541517584941,
                49.65784854376369
              ],
              [
                0.887541517584941,
                49.65784854376369
              ],
              [
                0.887545196738339,
                49.65783398259963
              ],
              [
                0.887604098956149,
                49.657826146026686
              ],
              [
                0.887620708962398,
                49.657829812169425
              ],
              [
                0.887627033883667,
                49.657849226851226
              ],
              [
                0.887629909503794,
                49.657858072945096
              ],
              [
                0.887632849434692,
                49.657867090473154
              ],
              [
                0.887635483180162,
                49.657875197119836
              ],
              [
                0.887635483180162,
                49.657875197119836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01240853327168846,
          "ground": "gnd"
        },
        "28_LVBranch074456": {
          "bus1": "28_LVBus504502",
          "bus2": "28_LVBus504503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888460337504986,
                49.65772737261655
              ],
              [
                0.888460337504986,
                49.65772737261655
              ],
              [
                0.888369872917438,
                49.65756234438781
              ],
              [
                0.888369872917438,
                49.65756234438781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01948244456552281,
          "ground": "gnd"
        },
        "28_LVBranch047615": {
          "bus1": "28_LVBus504503",
          "bus2": "28_LVBus504507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888369872917438,
                49.65756234438781
              ],
              [
                0.888369872917438,
                49.65756234438781
              ],
              [
                0.888151485191562,
                49.65745169021966
              ],
              [
                0.888151485191562,
                49.65745169021966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020002774589833062,
          "ground": "gnd"
        },
        "28_LVBranch234243": {
          "bus1": "28_LVBus504507",
          "bus2": "28_LVBus504508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888151485191562,
                49.65745169021966
              ],
              [
                0.888151485191562,
                49.65745169021966
              ],
              [
                0.887793918661327,
                49.65729436728676
              ],
              [
                0.887613264035777,
                49.65721488356181
              ],
              [
                0.88760446354381,
                49.65721101454853
              ],
              [
                0.88760446354381,
                49.65721101454853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04771353877446138,
          "ground": "gnd"
        },
        "28_LVBranch023540": {
          "bus1": "28_LVBus504503",
          "bus2": "28_LVBus504504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888369872917438,
                49.65756234438781
              ],
              [
                0.888369872917438,
                49.65756234438781
              ],
              [
                0.888402808541748,
                49.65754899577535
              ],
              [
                0.888726830574977,
                49.65741768190407
              ],
              [
                0.88875388720986,
                49.65740671499687
              ],
              [
                0.888756679182034,
                49.657405356157184
              ],
              [
                0.88875952342032,
                49.657404105730755
              ],
              [
                0.88875952342032,
                49.657404105730755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03318669492182752,
          "ground": "gnd"
        },
        "28_LVBranch622527": {
          "bus1": "28_LVBus504504",
          "bus2": "28_LVBus504505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.88875952342032,
                49.657404105730755
              ],
              [
                0.88875952342032,
                49.657404105730755
              ],
              [
                0.889103870065646,
                49.65722449370062
              ],
              [
                0.889340421941293,
                49.65706569646119
              ],
              [
                0.889915497556046,
                49.65667963538762
              ],
              [
                0.889915497556046,
                49.65667963538762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11619604779730651,
          "ground": "gnd"
        },
        "28_LVBranch515212": {
          "bus1": "28_LVBus504505",
          "bus2": "28_LVBus504506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889915497556046,
                49.65667963538762
              ],
              [
                0.889915497556046,
                49.65667963538762
              ],
              [
                0.890098620556108,
                49.65656192945138
              ],
              [
                0.890102270846194,
                49.65655957482493
              ],
              [
                0.890103525256845,
                49.65655876345265
              ],
              [
                0.890103525256845,
                49.65655876345265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019106420936622653,
          "ground": "gnd"
        },
        "28_LVBranch597121": {
          "bus1": "28_MVLV27752_LV",
          "bus2": "28_LVBus504494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888687171959021,
                49.658742717255414
              ],
              [
                0.888659437948825,
                49.65874048103219
              ],
              [
                0.888659437948825,
                49.65874048103219
              ],
              [
                0.888562294814041,
                49.658737943888696
              ],
              [
                0.888557818407284,
                49.658739659815325
              ],
              [
                0.888555561454024,
                49.65874312691245
              ],
              [
                0.888532268400235,
                49.658832994438484
              ],
              [
                0.888468088815346,
                49.65908069447614
              ],
              [
                0.888466496547071,
                49.65908219342243
              ],
              [
                0.888463404448044,
                49.65908291091799
              ],
              [
                0.888443105609629,
                49.659084392507204
              ],
              [
                0.888443105609629,
                49.659084392507204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04780061910002359,
          "ground": "gnd"
        },
        "28_LVBranch530044": {
          "bus1": "28_LVBus504494",
          "bus2": "28_LVBus504495",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888443105609629,
                49.659084392507204
              ],
              [
                0.888443105609629,
                49.659084392507204
              ],
              [
                0.88844822224111,
                49.65908741792075
              ],
              [
                0.888449079623715,
                49.65908792221144
              ],
              [
                0.888451145469119,
                49.65909021048232
              ],
              [
                0.88845212962255,
                49.659092584608636
              ],
              [
                0.888452222864116,
                49.6590946606357
              ],
              [
                0.888350626229114,
                49.65935120029322
              ],
              [
                0.888348043433179,
                49.659356882110615
              ],
              [
                0.888346316718648,
                49.65935872975488
              ],
              [
                0.888344479483582,
                49.65935959700575
              ],
              [
                0.88834253031762,
                49.65936050782793
              ],
              [
                0.888340044705892,
                49.65936081939601
              ],
              [
                0.888337928416508,
                49.65936079405853
              ],
              [
                0.888335048759314,
                49.65936036436047
              ],
              [
                0.888306765791528,
                49.65935211233328
              ],
              [
                0.888303136404055,
                49.65935177246331
              ],
              [
                0.888299952249083,
                49.65935183314491
              ],
              [
                0.88829645818009,
                49.659352087726475
              ],
              [
                0.888293102234959,
                49.65935283798783
              ],
              [
                0.88829019738821,
                49.659353782278394
              ],
              [
                0.888286821804143,
                49.65935522394125
              ],
              [
                0.888225186116116,
                49.659384217357854
              ],
              [
                0.888223935490577,
                49.65938537906419
              ],
              [
                0.888223591908193,
                49.65938675822375
              ],
              [
                0.888221585445874,
                49.65939894113862
              ],
              [
                0.888221585445874,
                49.65939894113862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043570564821338274,
          "ground": "gnd"
        },
        "28_LVBranch597126": {
          "bus1": "28_LVBus504495",
          "bus2": "28_LVBus504496",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888221585445874,
                49.65939894113862
              ],
              [
                0.888221585445874,
                49.65939894113862
              ],
              [
                0.888220957693478,
                49.65938889141599
              ],
              [
                0.888220822964899,
                49.65938681489258
              ],
              [
                0.888220289267311,
                49.659385631821664
              ],
              [
                0.888219404414402,
                49.65938463317426
              ],
              [
                0.888217775186148,
                49.65938353579116
              ],
              [
                0.888215374428821,
                49.65938232138244
              ],
              [
                0.888141706165356,
                49.65935998058014
              ],
              [
                0.887965124718927,
                49.65930584954601
              ],
              [
                0.887965069901377,
                49.65930583092489
              ],
              [
                0.887808872643319,
                49.659257943943835
              ],
              [
                0.887721078235557,
                49.659230709000205
              ],
              [
                0.887714765816935,
                49.659228863878916
              ],
              [
                0.887708494639377,
                49.65922702823351
              ],
              [
                0.887366087508197,
                49.659128899744786
              ],
              [
                0.88736413741629,
                49.6591283823548
              ],
              [
                0.887362029303782,
                49.65912806966449
              ],
              [
                0.88734790847831,
                49.65912541238903
              ],
              [
                0.887347220456803,
                49.65912527839377
              ],
              [
                0.88725930287264,
                49.659108721585135
              ],
              [
                0.887184517708136,
                49.65909503472238
              ],
              [
                0.887050364149462,
                49.65907048639772
              ],
              [
                0.887048273144069,
                49.659069572092754
              ],
              [
                0.887046934675748,
                49.65906846919507
              ],
              [
                0.887046669430202,
                49.65906709172452
              ],
              [
                0.887046573182799,
                49.65906512344725
              ],
              [
                0.887046786852416,
                49.659062961273264
              ],
              [
                0.887052214108106,
                49.65904775639826
              ],
              [
                0.887061112970822,
                49.6590228652919
              ],
              [
                0.887061112970822,
                49.6590228652919
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0987324407578982,
          "ground": "gnd"
        },
        "28_LVBranch538086": {
          "bus1": "28_LVBus504496",
          "bus2": "28_LVBus504497",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.887061112970822,
                49.6590228652919
              ],
              [
                0.887061112970822,
                49.6590228652919
              ],
              [
                0.887059012743598,
                49.65902714264662
              ],
              [
                0.887041472605785,
                49.659062996395974
              ],
              [
                0.887039748453929,
                49.659065239274625
              ],
              [
                0.887038503425056,
                49.65906620342566
              ],
              [
                0.887036978903305,
                49.65906677798861
              ],
              [
                0.887035294014939,
                49.65906715301903
              ],
              [
                0.8870334820396,
                49.659067131305385
              ],
              [
                0.887031808383006,
                49.65906711124918
              ],
              [
                0.8870287848188,
                49.659066877405714
              ],
              [
                0.887026355004059,
                49.6590666866066
              ],
              [
                0.887014148674626,
                49.65906433966758
              ],
              [
                0.88690731736486,
                49.65904337917355
              ],
              [
                0.886903271985444,
                49.6590425851606
              ],
              [
                0.886859722112768,
                49.65903404203275
              ],
              [
                0.886856859126683,
                49.659033513693515
              ],
              [
                0.886854576869285,
                49.65903348634087
              ],
              [
                0.88685214225177,
                49.65903395118863
              ],
              [
                0.886850750686207,
                49.65903471597104
              ],
              [
                0.886849820723758,
                49.65903579168394
              ],
              [
                0.886849029335222,
                49.65903686007528
              ],
              [
                0.886839486797214,
                49.65905762057615
              ],
              [
                0.886803074523489,
                49.65913820452215
              ],
              [
                0.886801643426597,
                49.65914084613097
              ],
              [
                0.886800226581708,
                49.6591424998574
              ],
              [
                0.886798536117431,
                49.65914355747271
              ],
              [
                0.886796682223481,
                49.659144523306075
              ],
              [
                0.886794695627351,
                49.65914528993841
              ],
              [
                0.886792399578181,
                49.659145747463526
              ],
              [
                0.88679013114768,
                49.65914572027542
              ],
              [
                0.886762324388279,
                49.659142144385356
              ],
              [
                0.886759596697036,
                49.659142210497414
              ],
              [
                0.886758801640938,
                49.65914243450785
              ],
              [
                0.886757908995647,
                49.65914268429563
              ],
              [
                0.886756531257585,
                49.65914344924261
              ],
              [
                0.886748544421635,
                49.65915231785027
              ],
              [
                0.886748544421635,
                49.65915231785027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03630410113690132,
          "ground": "gnd"
        },
        "28_LVBranch641446": {
          "bus1": "28_LVBus504497",
          "bus2": "28_LVBus504498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.886748544421635,
                49.65915231785027
              ],
              [
                0.886748544421635,
                49.65915231785027
              ],
              [
                0.886749444088163,
                49.65914208881088
              ],
              [
                0.886749035380302,
                49.65914040422191
              ],
              [
                0.886747397976679,
                49.65913910910971
              ],
              [
                0.886745315399434,
                49.65913789848463
              ],
              [
                0.886743058158743,
                49.65913699116425
              ],
              [
                0.886741918282048,
                49.659136690068216
              ],
              [
                0.886737495562379,
                49.65913554121738
              ],
              [
                0.886589123306843,
                49.65910059111591
              ],
              [
                0.886585956230671,
                49.65909956509856
              ],
              [
                0.886583881830013,
                49.659098067134934
              ],
              [
                0.886582247240778,
                49.659096673248804
              ],
              [
                0.886580640783,
                49.659094776690836
              ],
              [
                0.88658023182576,
                49.65909310108059
              ],
              [
                0.886580298982304,
                49.659090739540325
              ],
              [
                0.886580816973135,
                49.6590885810149
              ],
              [
                0.886581900323276,
                49.65908405793895
              ],
              [
                0.88658265860591,
                49.65908220769224
              ],
              [
                0.886642598785211,
                49.658963479538826
              ],
              [
                0.886642759616935,
                49.658963176068404
              ],
              [
                0.886643132989339,
                49.65896221045517
              ],
              [
                0.886643212062981,
                49.658961376048865
              ],
              [
                0.886642971727572,
                49.65896058272547
              ],
              [
                0.886642453478646,
                49.65895983098225
              ],
              [
                0.886636347837959,
                49.65895509598047
              ],
              [
                0.886636347837959,
                49.65895509598047
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031073691627875343,
          "ground": "gnd"
        },
        "28_186582": {
          "bus1": "28_MVBus13536",
          "bus2": "28_MVLV69505",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.892181124778327,
                49.65208300042478
              ],
              [
                0.892181124778327,
                49.65208300042478
              ],
              [
                0.891789256891441,
                49.652293007220386
              ],
              [
                0.891315515379379,
                49.65225537889941
              ],
              [
                0.891295338226633,
                49.65225852413678
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0711568135752606,
          "ground": "gnd"
        },
        "28_LVBranch653188": {
          "bus1": "28_MVLV69505_LV",
          "bus2": "28_LVBus504863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891295338226633,
                49.65225852413678
              ],
              [
                0.891274594531038,
                49.652258716387365
              ],
              [
                0.891274594531038,
                49.652258716387365
              ],
              [
                0.891213580741088,
                49.65225929868262
              ],
              [
                0.891215377454597,
                49.652241301544294
              ],
              [
                0.891215377454597,
                49.652241301544294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006412261125209041,
          "ground": "gnd"
        },
        "28_LVBranch676114": {
          "bus1": "28_LVBus504863",
          "bus2": "28_LVBus504867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891215377454597,
                49.652241301544294
              ],
              [
                0.891215377454597,
                49.652241301544294
              ],
              [
                0.89118490729312,
                49.6522478628056
              ],
              [
                0.891025314324112,
                49.65197097847376
              ],
              [
                0.890841005897116,
                49.65168122308256
              ],
              [
                0.890862287478394,
                49.65166790512208
              ],
              [
                0.890862287478394,
                49.65166790512208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07220146113601078,
          "ground": "gnd"
        },
        "28_LVBranch487531": {
          "bus1": "28_LVBus504863",
          "bus2": "28_LVBus504864",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891215377454597,
                49.652241301544294
              ],
              [
                0.891215377454597,
                49.652241301544294
              ],
              [
                0.891192875339604,
                49.65226594969215
              ],
              [
                0.891417379607789,
                49.652694782338436
              ],
              [
                0.891433939840501,
                49.65269722579879
              ],
              [
                0.891433939840501,
                49.65269722579879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054788794593516155,
          "ground": "gnd"
        },
        "28_LVBranch605716": {
          "bus1": "28_LVBus504864",
          "bus2": "28_LVBus504866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891433939840501,
                49.65269722579879
              ],
              [
                0.891433939840501,
                49.65269722579879
              ],
              [
                0.891425345923101,
                49.65271098288449
              ],
              [
                0.89150185548455,
                49.65292228169124
              ],
              [
                0.891505419705875,
                49.65293955242522
              ],
              [
                0.891502167524219,
                49.65294349274969
              ],
              [
                0.891445221959655,
                49.65295183063424
              ],
              [
                0.891393772311337,
                49.65294881759407
              ],
              [
                0.890789770979307,
                49.652727163256884
              ],
              [
                0.890780752196294,
                49.65272418109378
              ],
              [
                0.890780752196294,
                49.65272418109378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08700528700678697,
          "ground": "gnd"
        },
        "28_LVBranch308617": {
          "bus1": "28_LVBus504864",
          "bus2": "28_LVBus504865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891433939840501,
                49.65269722579879
              ],
              [
                0.891433939840501,
                49.65269722579879
              ],
              [
                0.891405847686955,
                49.65271066906452
              ],
              [
                0.891405792289923,
                49.65271164747908
              ],
              [
                0.891397348480935,
                49.65285826432998
              ],
              [
                0.89171994804929,
                49.65364840632162
              ],
              [
                0.891583560202078,
                49.65420555043597
              ],
              [
                0.891347311843847,
                49.65425184317937
              ],
              [
                0.891328454070503,
                49.65425283046357
              ],
              [
                0.891328454070503,
                49.65425283046357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.191793880443246,
          "ground": "gnd"
        },
        "28_128617": {
          "bus1": "28_MVBus13535",
          "bus2": "28_MVLV69498",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.892319310898933,
                49.65014590561414
              ],
              [
                0.892271140243734,
                49.65009266668684
              ],
              [
                0.891558763701256,
                49.65018403227012
              ],
              [
                0.89148850115436,
                49.65016739274363
              ],
              [
                0.890170151692475,
                49.650688195322765
              ],
              [
                0.889518978347333,
                49.64990785833372
              ],
              [
                0.889410943994676,
                49.64976710514953
              ],
              [
                0.889454257448058,
                49.64974763762161
              ],
              [
                0.889471310963722,
                49.64973997310643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29615402691988313,
          "ground": "gnd"
        },
        "28_LVBranch539531": {
          "bus1": "28_MVLV69498_LV",
          "bus2": "28_LVBus504858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889471310963722,
                49.64973997310643
              ],
              [
                0.889453035158115,
                49.649746347497405
              ],
              [
                0.889453035158115,
                49.649746347497405
              ],
              [
                0.889356401948109,
                49.64978006978565
              ],
              [
                0.889392337445699,
                49.64983144788562
              ],
              [
                0.889462471113332,
                49.6499242577212
              ],
              [
                0.889473642453425,
                49.64995959335164
              ],
              [
                0.889473642453425,
                49.64995959335164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02970864515434689,
          "ground": "gnd"
        },
        "28_LVBranch113312": {
          "bus1": "28_LVBus504858",
          "bus2": "28_LVBus504859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889473642453425,
                49.64995959335164
              ],
              [
                0.889473642453425,
                49.64995959335164
              ],
              [
                0.889460686558584,
                49.64994327003867
              ],
              [
                0.888258147497568,
                49.648428159723586
              ],
              [
                0.888258147497568,
                49.648428159723586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19161729855085752,
          "ground": "gnd"
        },
        "28_LVBranch298766": {
          "bus1": "28_LVBus504859",
          "bus2": "28_LVBus504861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888258147497568,
                49.648428159723586
              ],
              [
                0.888258147497568,
                49.648428159723586
              ],
              [
                0.887775727954364,
                49.647820326789905
              ],
              [
                0.887767674612529,
                49.64781017899779
              ],
              [
                0.887767674612529,
                49.64781017899779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07732328169443846,
          "ground": "gnd"
        },
        "28_LVBranch178658": {
          "bus1": "28_LVBus504859",
          "bus2": "28_LVBus504860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.888258147497568,
                49.648428159723586
              ],
              [
                0.888258147497568,
                49.648428159723586
              ],
              [
                0.888751256345157,
                49.64818767684367
              ],
              [
                0.88880297693854,
                49.64816245365033
              ],
              [
                0.88880297693854,
                49.64816245365033
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04920841362154099,
          "ground": "gnd"
        },
        "28_LVBranch674607": {
          "bus1": "28_MVLV69498_LV",
          "bus2": "28_LVBus504853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889471310963722,
                49.64973997310643
              ],
              [
                0.889459869599929,
                49.649751207904394
              ],
              [
                0.889459869599929,
                49.649751207904394
              ],
              [
                0.889407116150105,
                49.64980303379763
              ],
              [
                0.889520119115084,
                49.64996272739811
              ],
              [
                0.889520119115084,
                49.64996272739811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026455815743260426,
          "ground": "gnd"
        },
        "28_LVBranch366457": {
          "bus1": "28_LVBus504853",
          "bus2": "28_LVBus504854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889520119115084,
                49.64996272739811
              ],
              [
                0.889520119115084,
                49.64996272739811
              ],
              [
                0.889755007801549,
                49.65023338324329
              ],
              [
                0.890097408520988,
                49.650689256541895
              ],
              [
                0.88981017123135,
                49.65075006277125
              ],
              [
                0.88981017123135,
                49.65075006277125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11278129762596376,
          "ground": "gnd"
        },
        "28_LVBranch693141": {
          "bus1": "28_LVBus504854",
          "bus2": "28_LVBus504855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.88981017123135,
                49.65075006277125
              ],
              [
                0.88981017123135,
                49.65075006277125
              ],
              [
                0.889793738976624,
                49.65070704721779
              ],
              [
                0.889267022515019,
                49.650790021022544
              ],
              [
                0.888861292847964,
                49.65085178729706
              ],
              [
                0.888642165033835,
                49.65090753156437
              ],
              [
                0.88846375720171,
                49.65099230001166
              ],
              [
                0.888249223395445,
                49.65111763114094
              ],
              [
                0.887535303213048,
                49.65153470945813
              ],
              [
                0.887116971740062,
                49.651803488352215
              ],
              [
                0.886956568131055,
                49.65215749226304
              ],
              [
                0.886896348015026,
                49.6524698508268
              ],
              [
                0.886890892256033,
                49.652531341573614
              ],
              [
                0.886884109234431,
                49.65264341405745
              ],
              [
                0.886861541351773,
                49.65301582170566
              ],
              [
                0.886854739775922,
                49.653128055591395
              ],
              [
                0.886854739775922,
                49.653128055591395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3891389042326078,
          "ground": "gnd"
        },
        "28_LVBranch423792": {
          "bus1": "28_LVBus504855",
          "bus2": "28_LVBus504856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.886854739775922,
                49.653128055591395
              ],
              [
                0.886854739775922,
                49.653128055591395
              ],
              [
                0.886730304475527,
                49.65417488547674
              ],
              [
                0.886670313359363,
                49.65426057653064
              ],
              [
                0.886550776047327,
                49.65436666220754
              ],
              [
                0.886550776047327,
                49.65436666220754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1418654367073364,
          "ground": "gnd"
        },
        "28_LVBranch554707": {
          "bus1": "28_MVLV69498_LV",
          "bus2": "28_LVBus504847",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889471310963722,
                49.64973997310643
              ],
              [
                0.889468152643995,
                49.64975328314009
              ],
              [
                0.889468152643995,
                49.64975328314009
              ],
              [
                0.889457058587821,
                49.64980005640823
              ],
              [
                0.889483886404102,
                49.64983113309998
              ],
              [
                0.889589940069746,
                49.64995394265401
              ],
              [
                0.889589940069746,
                49.64995394265401
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02488567277903178,
          "ground": "gnd"
        },
        "28_LVBranch593980": {
          "bus1": "28_LVBus504847",
          "bus2": "28_LVBus504848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.889589940069746,
                49.64995394265401
              ],
              [
                0.889589940069746,
                49.64995394265401
              ],
              [
                0.889651057996307,
                49.650036386613515
              ],
              [
                0.890154063186988,
                49.65071499494794
              ],
              [
                0.890697076900302,
                49.65050700681355
              ],
              [
                0.890697076900302,
                49.65050700681355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1394669713835008,
          "ground": "gnd"
        },
        "28_LVBranch270550": {
          "bus1": "28_LVBus504848",
          "bus2": "28_LVBus504849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.890697076900302,
                49.65050700681355
              ],
              [
                0.890697076900302,
                49.65050700681355
              ],
              [
                0.890725215279766,
                49.650494336729054
              ],
              [
                0.890900233241472,
                49.65043183666633
              ],
              [
                0.891420000417727,
                49.650216489299964
              ],
              [
                0.891420000417727,
                49.650216489299964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06142266906426811,
          "ground": "gnd"
        },
        "28_LVBranch653187": {
          "bus1": "28_LVBus504849",
          "bus2": "28_LVBus504851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891420000417727,
                49.650216489299964
              ],
              [
                0.891420000417727,
                49.650216489299964
              ],
              [
                0.891477164796832,
                49.65013245955806
              ],
              [
                0.891912103589655,
                49.650069695106026
              ],
              [
                0.891983449510181,
                49.650031482967975
              ],
              [
                0.892347504653396,
                49.6499793317739
              ],
              [
                0.892347504653396,
                49.6499793317739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07599389366073384,
          "ground": "gnd"
        },
        "28_LVBranch212411": {
          "bus1": "28_LVBus504849",
          "bus2": "28_LVBus504850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.891420000417727,
                49.650216489299964
              ],
              [
                0.891420000417727,
                49.650216489299964
              ],
              [
                0.89159310610622,
                49.65015696550068
              ],
              [
                0.892195743015053,
                49.650074636858854
              ],
              [
                0.892521356037276,
                49.65002092119514
              ],
              [
                0.893137953547116,
                49.650043983108766
              ],
              [
                0.893137953547116,
                49.650043983108766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12748027656837538,
          "ground": "gnd"
        },
        "28_LVBranch769269": {
          "bus1": "28_MVLV69518_LV",
          "bus2": "28_LVBus504873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902542503695393,
                49.65212064956641
              ],
              [
                0.902560229394941,
                49.652113637927094
              ],
              [
                0.902560229394941,
                49.652113637927094
              ],
              [
                0.902723299868077,
                49.6520491378388
              ],
              [
                0.90291462463329,
                49.65213310014484
              ],
              [
                0.903269889089998,
                49.65228900429033
              ],
              [
                0.9039752310961,
                49.65259853820607
              ],
              [
                0.904060718196647,
                49.652696973039475
              ],
              [
                0.904010157440742,
                49.65279084134459
              ],
              [
                0.904010157440742,
                49.65279084134459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1465355672223426,
          "ground": "gnd"
        },
        "28_LVBranch474345": {
          "bus1": "28_LVBus504873",
          "bus2": "28_LVBus504874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904010157440742,
                49.65279084134459
              ],
              [
                0.904010157440742,
                49.65279084134459
              ],
              [
                0.904044154763778,
                49.65279066015133
              ],
              [
                0.904069467499477,
                49.652746021363356
              ],
              [
                0.904131715599701,
                49.65275618104199
              ],
              [
                0.904209966120895,
                49.65276896440528
              ],
              [
                0.904327993699836,
                49.6528043422062
              ],
              [
                0.904450892100938,
                49.652841169821066
              ],
              [
                0.904471718364254,
                49.65280749914774
              ],
              [
                0.904485031352105,
                49.65280144998762
              ],
              [
                0.904485031352105,
                49.65280144998762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04257774841769458,
          "ground": "gnd"
        },
        "28_LVBranch373842": {
          "bus1": "28_LVBus504874",
          "bus2": "28_LVBus504875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904485031352105,
                49.65280144998762
              ],
              [
                0.904485031352105,
                49.65280144998762
              ],
              [
                0.904488055606042,
                49.652814950300815
              ],
              [
                0.904527460918757,
                49.65282664475982
              ],
              [
                0.904777078693783,
                49.6529007219382
              ],
              [
                0.904863326377182,
                49.65292630952722
              ],
              [
                0.905127338190165,
                49.65300465228141
              ],
              [
                0.905320758257214,
                49.65306203874894
              ],
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905331885693272,
                49.65306534117933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06851325751579945,
          "ground": "gnd"
        },
        "28_LVBranch795196": {
          "bus1": "28_LVBus504875",
          "bus2": "28_LVBus504878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905321872046287,
                49.653073127130476
              ],
              [
                0.905081918752967,
                49.65300315364052
              ],
              [
                0.905048565327392,
                49.65303263410067
              ],
              [
                0.905044110690473,
                49.653036569529576
              ],
              [
                0.905044110690473,
                49.653036569529576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024734446997710515,
          "ground": "gnd"
        },
        "28_LVBranch418539": {
          "bus1": "28_LVBus504875",
          "bus2": "28_LVBus504876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905335003371043,
                49.65307650716656
              ],
              [
                0.905981065496761,
                49.653256062849
              ],
              [
                0.906002873660388,
                49.65325295241489
              ],
              [
                0.906036183528331,
                49.65326347843276
              ],
              [
                0.906209671314271,
                49.65331832822373
              ],
              [
                0.906374246007418,
                49.653370350726014
              ],
              [
                0.906381267244781,
                49.653372571538036
              ],
              [
                0.906381267244781,
                49.653372571538036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08401220253230371,
          "ground": "gnd"
        },
        "28_LVBranch401498": {
          "bus1": "28_LVBus504875",
          "bus2": "28_LVBus504877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905331885693272,
                49.65306534117933
              ],
              [
                0.905420614633182,
                49.65309028404634
              ],
              [
                0.905509838024494,
                49.653115358449114
              ],
              [
                0.905519644832142,
                49.65311395646562
              ],
              [
                0.905527951662678,
                49.65311276129263
              ],
              [
                0.905527951662678,
                49.65311276129263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015342000860527272,
          "ground": "gnd"
        },
        "28_LVBranch335858": {
          "bus1": "28_LVBus504873",
          "bus2": "28_LVBus504879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.904010157440742,
                49.65279084134459
              ],
              [
                0.904010157440742,
                49.65279084134459
              ],
              [
                0.903762532623247,
                49.653250560853486
              ],
              [
                0.903661001444859,
                49.6534454062487
              ],
              [
                0.903658779120347,
                49.653449655506414
              ],
              [
                0.903658779120347,
                49.653449655506414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07754439886220992,
          "ground": "gnd"
        },
        "28_LVBranch647506": {
          "bus1": "28_MVLV69518_LV",
          "bus2": "28_LVBus504871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.902542503695393,
                49.65212064956641
              ],
              [
                0.902547313057243,
                49.65210754746449
              ],
              [
                0.902547313057243,
                49.65210754746449
              ],
              [
                0.902571104519158,
                49.652042752508976
              ],
              [
                0.902096273646426,
                49.65184004046135
              ],
              [
                0.901926746650505,
                49.65176767107439
              ],
              [
                0.901926969653764,
                49.65172876221691
              ],
              [
                0.901942101847021,
                49.65167230804094
              ],
              [
                0.90253620336737,
                49.65125495569132
              ],
              [
                0.902562656654374,
                49.6512219268688
              ],
              [
                0.902765074913411,
                49.65130337126332
              ],
              [
                0.902765074913411,
                49.65130337126332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15834261001259078,
          "ground": "gnd"
        },
        "28_LVBranch600516": {
          "bus1": "28_MVLV14879_LV",
          "bus2": "28_LVBus504430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907328491939332,
                49.65430908060649
              ],
              [
                0.907352524037559,
                49.654313020368846
              ],
              [
                0.907352524037559,
                49.654313020368846
              ],
              [
                0.907390516838131,
                49.654304585784125
              ],
              [
                0.907396357179242,
                49.65431537966315
              ],
              [
                0.907389892381847,
                49.654319462084665
              ],
              [
                0.907384906480346,
                49.6543226098558
              ],
              [
                0.907384906480346,
                49.6543226098558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0053252057802127915,
          "ground": "gnd"
        },
        "28_LVBranch608021": {
          "bus1": "28_MVLV14879_LV",
          "bus2": "28_LVBus504418",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907328491939332,
                49.65430908060649
              ],
              [
                0.907338072876961,
                49.65429550478313
              ],
              [
                0.907338072876961,
                49.65429550478313
              ],
              [
                0.907361571806856,
                49.6542903301866
              ],
              [
                0.907315985881023,
                49.65420291468169
              ],
              [
                0.907315985881023,
                49.65420291468169
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012056442843405684,
          "ground": "gnd"
        },
        "28_LVBranch322814": {
          "bus1": "28_LVBus504418",
          "bus2": "28_LVBus504419",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907315985881023,
                49.65420291468169
              ],
              [
                0.907315985881023,
                49.65420291468169
              ],
              [
                0.907099005970801,
                49.65378889799279
              ],
              [
                0.907090154382141,
                49.65377201442686
              ],
              [
                0.907075551109769,
                49.65374414039468
              ],
              [
                0.907003395559934,
                49.65370732243771
              ],
              [
                0.906887165058678,
                49.6536787681802
              ],
              [
                0.906887165058678,
                49.6536787681802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06949937861409902,
          "ground": "gnd"
        },
        "28_LVBranch770174": {
          "bus1": "28_LVBus504419",
          "bus2": "28_LVBus504420",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906887165058678,
                49.6536787681802
              ],
              [
                0.906887165058678,
                49.6536787681802
              ],
              [
                0.906761899655681,
                49.653888569407776
              ],
              [
                0.906761899655681,
                49.653888569407776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0250264092991141,
          "ground": "gnd"
        },
        "28_LVBranch640787": {
          "bus1": "28_LVBus504420",
          "bus2": "28_LVBus504421",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906761899655681,
                49.653888569407776
              ],
              [
                0.906761899655681,
                49.653888569407776
              ],
              [
                0.906493080872108,
                49.654346462302314
              ],
              [
                0.906456774294575,
                49.65439145656562
              ],
              [
                0.906430028166858,
                49.654424599424104
              ],
              [
                0.906430028166858,
                49.654424599424104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06431279308060064,
          "ground": "gnd"
        },
        "28_LVBranch435385": {
          "bus1": "28_LVBus504420",
          "bus2": "28_LVBus504422",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906761899655681,
                49.653888569407776
              ],
              [
                0.906761899655681,
                49.653888569407776
              ],
              [
                0.906752573555241,
                49.65385950019586
              ],
              [
                0.906869905384596,
                49.653653368785186
              ],
              [
                0.906869905384596,
                49.653653368785186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027744376307267973,
          "ground": "gnd"
        },
        "28_LVBranch468803": {
          "bus1": "28_LVBus504422",
          "bus2": "28_LVBus504423",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906869905384596,
                49.653653368785186
              ],
              [
                0.906869905384596,
                49.653653368785186
              ],
              [
                0.90689940569662,
                49.65360091944622
              ],
              [
                0.906850011842831,
                49.653566472287665
              ],
              [
                0.906810278784072,
                49.65350820143822
              ],
              [
                0.906810278784072,
                49.65350820143822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01853253210589106,
          "ground": "gnd"
        },
        "28_LVBranch698037": {
          "bus1": "28_LVBus504423",
          "bus2": "28_LVBus504424",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906810278784072,
                49.65350820143822
              ],
              [
                0.906810278784072,
                49.65350820143822
              ],
              [
                0.906852843402167,
                49.65351630360858
              ],
              [
                0.906873062996019,
                49.653517548627164
              ],
              [
                0.906892063603731,
                49.65351539290184
              ],
              [
                0.906911109759252,
                49.65351210594048
              ],
              [
                0.906930291300594,
                49.653505470173414
              ],
              [
                0.906946904711268,
                49.653496675240966
              ],
              [
                0.906959822497213,
                49.653483498168775
              ],
              [
                0.907035616466027,
                49.65332931433029
              ],
              [
                0.907035616466027,
                49.65332931433029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030340968117016077,
          "ground": "gnd"
        },
        "28_LVBranch602771": {
          "bus1": "28_LVBus504424",
          "bus2": "28_LVBus504425",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907035616466027,
                49.65332931433029
              ],
              [
                0.907035616466027,
                49.65332931433029
              ],
              [
                0.907097061691447,
                49.65333953483102
              ],
              [
                0.907102680083483,
                49.653340472515296
              ],
              [
                0.907102680083483,
                49.653340472515296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004999154941471473,
          "ground": "gnd"
        },
        "28_LVBranch461842": {
          "bus1": "28_LVBus504424",
          "bus2": "28_LVBus504426",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.907035616466027,
                49.65332931433029
              ],
              [
                0.907035616466027,
                49.65332931433029
              ],
              [
                0.907344355386622,
                49.6528002306407
              ],
              [
                0.907205496471123,
                49.65272959654915
              ],
              [
                0.907196370885871,
                49.652724961617224
              ],
              [
                0.907196370885871,
                49.652724961617224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07650235928546456,
          "ground": "gnd"
        },
        "28_LVBranch498266": {
          "bus1": "28_LVBus504423",
          "bus2": "28_LVBus504427",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906810278784072,
                49.65350820143822
              ],
              [
                0.906810278784072,
                49.65350820143822
              ],
              [
                0.906796373281005,
                49.653503806395875
              ],
              [
                0.906785142060131,
                49.653500251372385
              ],
              [
                0.906785142060131,
                49.653500251372385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0020190342504135413,
          "ground": "gnd"
        },
        "28_LVBranch416434": {
          "bus1": "28_LVBus504427",
          "bus2": "28_LVBus504428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.906785142060131,
                49.653500251372385
              ],
              [
                0.906785142060131,
                49.653500251372385
              ],
              [
                0.906570526309982,
                49.653432403834
              ],
              [
                0.906457212168136,
                49.65339658100107
              ],
              [
                0.906457212168136,
                49.65339658100107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026337847413023172,
          "ground": "gnd"
        },
        "28_12465": {
          "bus1": "28_MVBus13522",
          "bus2": "28_MVBus13523",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.909103771389969,
                49.655903185405315
              ],
              [
                0.907630850233587,
                49.6572931204463
              ],
              [
                0.906440863362604,
                49.658410087280586
              ],
              [
                0.906024362239512,
                49.6588302303114
              ],
              [
                0.904767556596432,
                49.65993729055073
              ],
              [
                0.904189874155738,
                49.66052231056555
              ],
              [
                0.902705093369845,
                49.66184514202034
              ],
              [
                0.901509894505883,
                49.662810232025414
              ],
              [
                0.900943857089485,
                49.66332859985351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0149345131276568,
          "ground": "gnd"
        },
        "28_195973": {
          "bus1": "28_MVBus13523",
          "bus2": "28_MVLV38416",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900943857089485,
                49.66332859985351
              ],
              [
                0.900943857089485,
                49.66332859985351
              ],
              [
                0.900868365106521,
                49.6633259075533
              ],
              [
                0.900861567429254,
                49.66332307832062
              ],
              [
                0.900773148906513,
                49.66328459105667
              ],
              [
                0.900706470309194,
                49.663256394903144
              ],
              [
                0.900670378638328,
                49.66328991040351
              ],
              [
                0.900581909843652,
                49.66338095518812
              ],
              [
                0.900437096713365,
                49.66352493702992
              ],
              [
                0.900943258216131,
                49.66374104779228
              ],
              [
                0.900676375815188,
                49.66395695709415
              ],
              [
                0.900722185160842,
                49.66400981326708
              ],
              [
                0.900656177758976,
                49.66406486337835
              ],
              [
                0.900586264237825,
                49.66402522137187
              ],
              [
                0.900612172831433,
                49.66400689974869
              ],
              [
                0.900629384092433,
                49.663994726521565
              ],
              [
                0.900633927251444,
                49.66398130710377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15545380467389766,
          "ground": "gnd"
        },
        "28_119954": {
          "bus1": "28_MVLV38416",
          "bus2": "28_MVBus13540",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900633927251444,
                49.66398130710377
              ],
              [
                0.90060024373633,
                49.66397597606852
              ],
              [
                0.900583272445565,
                49.66398798147777
              ],
              [
                0.900550925879322,
                49.66401084354354
              ],
              [
                0.900194479652017,
                49.66382551244207
              ],
              [
                0.899676230324884,
                49.66361516495898
              ],
              [
                0.899667151084458,
                49.663600002894015
              ],
              [
                0.89927271775995,
                49.66345082893882
              ],
              [
                0.898522347368916,
                49.663161557609904
              ],
              [
                0.898427086721377,
                49.66310767245958
              ],
              [
                0.898299051580567,
                49.663066305041966
              ],
              [
                0.898208247072254,
                49.66318115018187
              ],
              [
                0.897301849823575,
                49.66480571092541
              ],
              [
                0.897186983711623,
                49.66478645168011
              ],
              [
                0.897051956890829,
                49.66495632468956
              ],
              [
                0.896853669814764,
                49.6653209158158
              ],
              [
                0.89681384301473,
                49.66536159837402
              ],
              [
                0.896568202721566,
                49.66581028274892
              ],
              [
                0.896538853986722,
                49.66581460415659
              ],
              [
                0.896372817651557,
                49.66578533069011
              ],
              [
                0.89637970986411,
                49.66574513647325
              ],
              [
                0.89628219035634,
                49.66569813024803
              ],
              [
                0.896166601333343,
                49.6655868476032
              ],
              [
                0.896060768775189,
                49.66549025914937
              ],
              [
                0.895615479679038,
                49.66525916994371
              ],
              [
                0.895566614170107,
                49.66523380593222
              ],
              [
                0.895584748019409,
                49.66521793476791
              ],
              [
                0.895600384463964,
                49.66520425246305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6430015280112051,
          "ground": "gnd"
        },
        "28_LVBranch328968": {
          "bus1": "28_MVLV38416_LV",
          "bus2": "28_LVBus504574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900633927251444,
                49.66398130710377
              ],
              [
                0.900640164288197,
                49.66400109711871
              ],
              [
                0.900640164288197,
                49.66400109711871
              ],
              [
                0.900624600705774,
                49.66401323601025
              ],
              [
                0.900657590969901,
                49.66403237347453
              ],
              [
                0.900680348942157,
                49.66401487673696
              ],
              [
                0.900677386838407,
                49.66400016462276
              ],
              [
                0.900677386838407,
                49.66400016462276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009147819220061281,
          "ground": "gnd"
        },
        "28_LVBranch346530": {
          "bus1": "28_LVBus504574",
          "bus2": "28_LVBus504575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900677386838407,
                49.66400016462276
              ],
              [
                0.900677386838407,
                49.66400016462276
              ],
              [
                0.900682363584855,
                49.66400328662884
              ],
              [
                0.900699075136247,
                49.66401376961892
              ],
              [
                0.900662618300522,
                49.664043526192074
              ],
              [
                0.900747686306556,
                49.664097351296554
              ],
              [
                0.900853515378105,
                49.66416430322152
              ],
              [
                0.900937890423169,
                49.664217688810155
              ],
              [
                0.900976182715522,
                49.66424314970603
              ],
              [
                0.901022774770587,
                49.6642741253517
              ],
              [
                0.901150733393463,
                49.66435919623231
              ],
              [
                0.901163652515428,
                49.66437512229361
              ],
              [
                0.901174418035225,
                49.664388408975405
              ],
              [
                0.901168441355224,
                49.664398191563
              ],
              [
                0.90105532232811,
                49.66448248591882
              ],
              [
                0.901083070154023,
                49.664500087964136
              ],
              [
                0.901083070154023,
                49.664500087964136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07623029918775565,
          "ground": "gnd"
        },
        "28_LVBranch328954": {
          "bus1": "28_MVLV38416_LV",
          "bus2": "28_LVBus504556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900633927251444,
                49.66398130710377
              ],
              [
                0.900609885625691,
                49.66398198285087
              ],
              [
                0.900609885625691,
                49.66398198285087
              ],
              [
                0.900592320262937,
                49.66399395426346
              ],
              [
                0.900581922054914,
                49.66400104357194
              ],
              [
                0.900552710238881,
                49.663985813292165
              ],
              [
                0.900484099143607,
                49.66395004903821
              ],
              [
                0.900223648013224,
                49.66381428064977
              ],
              [
                0.8999026532749,
                49.66368408018393
              ],
              [
                0.899669878004835,
                49.66358966080562
              ],
              [
                0.899672523020066,
                49.6635802608787
              ],
              [
                0.899672523020066,
                49.6635802608787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08430721482115257,
          "ground": "gnd"
        },
        "28_LVBranch586046": {
          "bus1": "28_LVBus504556",
          "bus2": "28_LVBus504557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.899672523020066,
                49.6635802608787
              ],
              [
                0.899672523020066,
                49.6635802608787
              ],
              [
                0.899660275279489,
                49.663586690393856
              ],
              [
                0.899334963601391,
                49.66346198787837
              ],
              [
                0.899307585445065,
                49.66345144081741
              ],
              [
                0.89923011949509,
                49.66353692951284
              ],
              [
                0.899237676308184,
                49.663557004770745
              ],
              [
                0.899237676308184,
                49.663557004770745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04404078166939911,
          "ground": "gnd"
        },
        "28_LVBranch492119": {
          "bus1": "28_LVBus504557",
          "bus2": "28_LVBus504558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.899237676308184,
                49.663557004770745
              ],
              [
                0.899237676308184,
                49.663557004770745
              ],
              [
                0.899204520746482,
                49.663525110130124
              ],
              [
                0.899281411956444,
                49.66344135717475
              ],
              [
                0.899231351089012,
                49.66342207034687
              ],
              [
                0.898782447989091,
                49.663249109286426
              ],
              [
                0.898662765775297,
                49.66320299113587
              ],
              [
                0.898531289636915,
                49.66315212477373
              ],
              [
                0.898436221139971,
                49.66309829580755
              ],
              [
                0.898401913129015,
                49.66308717212578
              ],
              [
                0.898151171889396,
                49.66300586576117
              ],
              [
                0.898093661096625,
                49.66309813013395
              ],
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.898069388787115,
                49.66309865888973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12304789161571919,
          "ground": "gnd"
        },
        "28_LVBranch726739": {
          "bus1": "28_LVBus504558",
          "bus2": "28_LVBus504559",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.89808139424945,
                49.663088067872785
              ],
              [
                0.898079374719433,
                49.66307774122791
              ],
              [
                0.898071731949576,
                49.663066126130346
              ],
              [
                0.898058498273524,
                49.663055019411765
              ],
              [
                0.898032740630392,
                49.663042964341855
              ],
              [
                0.897995161827364,
                49.66302957405175
              ],
              [
                0.897884446562425,
                49.66299231942801
              ],
              [
                0.897650268442919,
                49.66291352640512
              ],
              [
                0.897184045769555,
                49.66275543439096
              ],
              [
                0.897119271764969,
                49.662729962468276
              ],
              [
                0.897122416525355,
                49.66272248174872
              ],
              [
                0.89714005552281,
                49.66269762218952
              ],
              [
                0.897128949241502,
                49.662694004921946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08637003211298411,
          "ground": "gnd"
        },
        "28_LVBranch553444": {
          "bus1": "28_LVBus504559",
          "bus2": "28_LVBus963503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897128949241502,
                49.662694004921946
              ],
              [
                0.897117842960194,
                49.66269038765438
              ],
              [
                0.897094929222598,
                49.66272024144862
              ],
              [
                0.897069110944532,
                49.66271230829455
              ],
              [
                0.897007923524344,
                49.662732814197184
              ],
              [
                0.896999118553894,
                49.66274031737843
              ],
              [
                0.896978978090604,
                49.66288513198162
              ],
              [
                0.896983266165835,
                49.66289694975187
              ],
              [
                0.896983266165835,
                49.66289694975187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029315047257152085,
          "ground": "gnd"
        },
        "28_LVBranch294868": {
          "bus1": "28_LVBus504558",
          "bus2": "28_LVBus504560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.898295459347268,
                49.662679082776954
              ],
              [
                0.898295459347268,
                49.662679082776954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04943817167016069,
          "ground": "gnd"
        },
        "28_LVBranch626789": {
          "bus1": "28_LVBus504560",
          "bus2": "28_LVBus504561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898295459347268,
                49.662679082776954
              ],
              [
                0.898295459347268,
                49.662679082776954
              ],
              [
                0.898683980850889,
                49.661987559424965
              ],
              [
                0.899009295775242,
                49.66141878931422
              ],
              [
                0.899025560696375,
                49.66138176014017
              ],
              [
                0.899396120137679,
                49.66053839073835
              ],
              [
                0.899551466277271,
                49.66056347341455
              ],
              [
                0.899821170515395,
                49.65984084723117
              ],
              [
                0.89997761420015,
                49.65943598812063
              ],
              [
                0.900050987785146,
                49.65938548087324
              ],
              [
                0.900305669397188,
                49.65941185884503
              ],
              [
                0.900476384707033,
                49.659413382594195
              ],
              [
                0.900549767698642,
                49.659402810320145
              ],
              [
                0.90055789615219,
                49.65940455056699
              ],
              [
                0.90055789615219,
                49.65940455056699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.43656694768119875,
          "ground": "gnd"
        },
        "28_LVBranch262102": {
          "bus1": "28_LVBus504558",
          "bus2": "28_LVBus504562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.898069388787115,
                49.66309865888973
              ],
              [
                0.898024094228321,
                49.663176777746195
              ],
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897881633494734,
                49.66344361657625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04069366981662613,
          "ground": "gnd"
        },
        "28_LVBranch503995": {
          "bus1": "28_LVBus504562",
          "bus2": "28_LVBus504570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.89784197479127,
                49.663435761516375
              ],
              [
                0.897917345535409,
                49.663310340672126
              ],
              [
                0.897746517760247,
                49.66330254237476
              ],
              [
                0.897474998454301,
                49.663290141760456
              ],
              [
                0.897474998454301,
                49.663290141760456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049981097091534095,
          "ground": "gnd"
        },
        "28_LVBranch374413": {
          "bus1": "28_LVBus504570",
          "bus2": "28_LVBus504571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897474998454301,
                49.663290141760456
              ],
              [
                0.897474998454301,
                49.663290141760456
              ],
              [
                0.897451321531026,
                49.66346910067359
              ],
              [
                0.897434114859285,
                49.663599237225874
              ],
              [
                0.897433570709263,
                49.6636033176702
              ],
              [
                0.89743351805776,
                49.663603712262336
              ],
              [
                0.89743351805776,
                49.663603712262336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03500445216952308,
          "ground": "gnd"
        },
        "28_LVBranch351057": {
          "bus1": "28_LVBus504570",
          "bus2": "28_LVBus504572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897474998454301,
                49.663290141760456
              ],
              [
                0.897474998454301,
                49.663290141760456
              ],
              [
                0.89747980697625,
                49.663242835611356
              ],
              [
                0.897398648818186,
                49.66324284019344
              ],
              [
                0.897379368278475,
                49.66324398509683
              ],
              [
                0.897379368278475,
                49.66324398509683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012529966181221167,
          "ground": "gnd"
        },
        "28_LVBranch286189": {
          "bus1": "28_LVBus504562",
          "bus2": "28_LVBus504569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897871877216943,
                49.66344069808803
              ],
              [
                0.898065351443553,
                49.663519347917585
              ],
              [
                0.898071384712555,
                49.66352179995342
              ],
              [
                0.898071384712555,
                49.66352179995342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01777042718786124,
          "ground": "gnd"
        },
        "28_LVBranch196263": {
          "bus1": "28_LVBus504562",
          "bus2": "28_LVBus504564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897710478983234,
                49.66373765342705
              ],
              [
                0.897668784591992,
                49.66380927586378
              ],
              [
                0.897541458834355,
                49.66403297286728
              ],
              [
                0.897534120904559,
                49.66404585592261
              ],
              [
                0.897534120904559,
                49.66404585592261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07152740651317399,
          "ground": "gnd"
        },
        "28_LVBranch144486": {
          "bus1": "28_LVBus504564",
          "bus2": "28_LVBus504565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897534120904559,
                49.66404585592261
              ],
              [
                0.897534120904559,
                49.66404585592261
              ],
              [
                0.897665118827907,
                49.664151958340234
              ],
              [
                0.897669448167874,
                49.6641554590121
              ],
              [
                0.897669448167874,
                49.6641554590121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015622220382925565,
          "ground": "gnd"
        },
        "28_LVBranch111703": {
          "bus1": "28_LVBus504564",
          "bus2": "28_LVBus504566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897534120904559,
                49.66404585592261
              ],
              [
                0.897534120904559,
                49.66404585592261
              ],
              [
                0.897510413515231,
                49.66408861676527
              ],
              [
                0.897424361364211,
                49.664243812052625
              ],
              [
                0.897331047571262,
                49.664412106779075
              ],
              [
                0.897250944210508,
                49.66456388757039
              ],
              [
                0.897250944210508,
                49.66456388757039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061137730747574906,
          "ground": "gnd"
        },
        "28_LVBranch216886": {
          "bus1": "28_LVBus504566",
          "bus2": "28_LVBus504568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897250944210508,
                49.66456388757039
              ],
              [
                0.897250944210508,
                49.66456388757039
              ],
              [
                0.897767316991411,
                49.66468576614465
              ],
              [
                0.897771056119054,
                49.66468664596288
              ],
              [
                0.897773819154607,
                49.66468729859847
              ],
              [
                0.897773819154607,
                49.66468729859847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04016616273965709,
          "ground": "gnd"
        },
        "28_LVBranch143089": {
          "bus1": "28_LVBus504566",
          "bus2": "28_LVBus504567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897250944210508,
                49.66456388757039
              ],
              [
                0.897250944210508,
                49.66456388757039
              ],
              [
                0.897199050671102,
                49.664655086473935
              ],
              [
                0.897196648502461,
                49.66465929750372
              ],
              [
                0.897196648502461,
                49.66465929750372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011312548364905828,
          "ground": "gnd"
        },
        "28_LVBranch087271": {
          "bus1": "28_LVBus504562",
          "bus2": "28_LVBus504563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.897881633494734,
                49.66344361657625
              ],
              [
                0.89791197310634,
                49.66373122032765
              ],
              [
                0.897912677423972,
                49.66373568389224
              ],
              [
                0.897912677423972,
                49.66373568389224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032561980059591135,
          "ground": "gnd"
        },
        "28_LVBranch558695": {
          "bus1": "28_MVLV38416_LV",
          "bus2": "28_LVBus504553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900633927251444,
                49.66398130710377
              ],
              [
                0.900618725035101,
                49.663988968152644
              ],
              [
                0.900618725035101,
                49.663988968152644
              ],
              [
                0.900592567277322,
                49.66400680177982
              ],
              [
                0.9006288237234,
                49.66402739721119
              ],
              [
                0.900646179212535,
                49.66401452508012
              ],
              [
                0.900647568103901,
                49.664009430677616
              ],
              [
                0.900647568103901,
                49.664009430677616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008694935905745311,
          "ground": "gnd"
        },
        "28_LVBranch321338": {
          "bus1": "28_LVBus504553",
          "bus2": "28_LVBus504554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.900647568103901,
                49.664009430677616
              ],
              [
                0.900647568103901,
                49.664009430677616
              ],
              [
                0.900658159925676,
                49.664019050603194
              ],
              [
                0.900629682117823,
                49.66404064720128
              ],
              [
                0.900572480616627,
                49.66400806339569
              ],
              [
                0.900427817949684,
                49.66393294347938
              ],
              [
                0.90020451718957,
                49.66381698172656
              ],
              [
                0.900151021234558,
                49.66379532816434
              ],
              [
                0.89995704069251,
                49.66371681061019
              ],
              [
                0.899894323448766,
                49.6636914275278
              ],
              [
                0.899684623517713,
                49.66360655188711
              ],
              [
                0.899601487883584,
                49.66369191956429
              ],
              [
                0.899609994257327,
                49.66369647579447
              ],
              [
                0.8996051042193784,
                49.66370010042306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10025296562107565,
          "ground": "gnd"
        },
        "28_LVBranch778277": {
          "bus1": "28_LVBus504554",
          "bus2": "28_LVBus903015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.8996051042193784,
                49.66370010042306
              ],
              [
                0.89960021418143,
                49.66370372505165
              ],
              [
                0.899591051913538,
                49.66369887359835
              ],
              [
                0.899520902472078,
                49.6636617610621
              ],
              [
                0.899513090365931,
                49.66366104848589
              ],
              [
                0.899505345110347,
                49.66366778297414
              ],
              [
                0.899356360348089,
                49.663812845584765
              ],
              [
                0.899297286315159,
                49.66386930665667
              ],
              [
                0.899192203399137,
                49.6640312203301
              ],
              [
                0.899188312135699,
                49.66403721015272
              ],
              [
                0.899186314543111,
                49.66404033019781
              ],
              [
                0.899123327160761,
                49.66413839527284
              ],
              [
                0.899061941295086,
                49.66422087720842
              ],
              [
                0.898951499686603,
                49.66432985756472
              ],
              [
                0.89894535075201,
                49.66433591935298
              ],
              [
                0.898786501168125,
                49.66449453491377
              ],
              [
                0.898682386450893,
                49.664601407520564
              ],
              [
                0.898676629092227,
                49.664607321250614
              ],
              [
                0.898635972338134,
                49.66464904547239
              ],
              [
                0.898536690179157,
                49.66474548414688
              ],
              [
                0.898523713617942,
                49.664753207302695
              ],
              [
                0.898518268869083,
                49.66475392403311
              ],
              [
                0.898494148882115,
                49.664757364932996
              ],
              [
                0.898485874084981,
                49.66476176666051
              ],
              [
                0.898438787492087,
                49.66481115705399
              ],
              [
                0.898356136631614,
                49.6648958738716
              ],
              [
                0.898350650397088,
                49.664901494394904
              ],
              [
                0.898343837307571,
                49.664898718729745
              ],
              [
                0.898332126542094,
                49.66489394467678
              ],
              [
                0.8983271701286015,
                49.664898933760156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17226795550932233,
          "ground": "gnd"
        },
        "28_LVBranch659643": {
          "bus1": "28_LVBus903015",
          "bus2": "28_LVBus931863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.8983271701286015,
                49.664898933760156
              ],
              [
                0.898322213715109,
                49.664903922843536
              ],
              [
                0.898335032738329,
                49.66490963524209
              ],
              [
                0.898339870523206,
                49.664911794597224
              ],
              [
                0.898184252452619,
                49.66506217510334
              ],
              [
                0.898166502788776,
                49.665055631593084
              ],
              [
                0.898161645208205,
                49.6650617760598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02316858740661569,
          "ground": "gnd"
        },
        "28_LVBranch556094": {
          "bus1": "28_LVBus931863",
          "bus2": "28_LVBus949875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.898161645208205,
                49.6650617760598
              ],
              [
                0.898156787627634,
                49.66506792052652
              ],
              [
                0.898172037830082,
                49.66507378759936
              ],
              [
                0.898185344192875,
                49.66507890399808
              ],
              [
                0.898229091439013,
                49.66503409985265
              ],
              [
                0.898236247944623,
                49.665036475406936
              ],
              [
                0.898439835131353,
                49.66513164620311
              ],
              [
                0.898449518760605,
                49.665136171590255
              ],
              [
                0.898460117335769,
                49.665141130017446
              ],
              [
                0.898471781506893,
                49.66514657716855
              ],
              [
                0.898547925493758,
                49.665182171643586
              ],
              [
                0.898662659166917,
                49.665235614325994
              ],
              [
                0.898659003268444,
                49.66524110391894
              ],
              [
                0.898654639639871,
                49.66524764500136
              ],
              [
                0.898654639639871,
                49.66524764500136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04825798479486829,
          "ground": "gnd"
        },
        "28_107133": {
          "bus1": "28_MVBus13521",
          "bus2": "28_MVBus13524",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.916397845859282,
                49.64824352908763
              ],
              [
                0.91669220842527,
                49.648685341522395
              ],
              [
                0.917469401165535,
                49.64985658839987
              ],
              [
                0.91824676834906,
                49.65103676782977
              ],
              [
                0.919896908114902,
                49.65171773499091
              ],
              [
                0.921524582084097,
                49.65239322402016
              ],
              [
                0.923044416207877,
                49.65301673390854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7486622123788168,
          "ground": "gnd"
        },
        "28_74226": {
          "bus1": "28_MVBus13524",
          "bus2": "28_MVBus13525",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923044416207877,
                49.65301673390854
              ],
              [
                0.923044416207877,
                49.65301673390854
              ],
              [
                0.92418296880219,
                49.65223000030128
              ],
              [
                0.92535398598641,
                49.651294178179114
              ],
              [
                0.926175600682663,
                49.65063720377519
              ],
              [
                0.926663093466012,
                49.650240265020415
              ],
              [
                0.926663093466012,
                49.650240265020415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4047634773034102,
          "ground": "gnd"
        },
        "28_41443": {
          "bus1": "28_MVBus13525",
          "bus2": "28_MVBus13526",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926663093466012,
                49.650240265020415
              ],
              [
                0.926663093466012,
                49.650240265020415
              ],
              [
                0.926999516127573,
                49.64981563172695
              ],
              [
                0.926999516127573,
                49.64981563172695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.053111043260145985,
          "ground": "gnd"
        },
        "28_74227": {
          "bus1": "28_MVBus13526",
          "bus2": "28_MVBus13527",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926999516127573,
                49.64981563172695
              ],
              [
                0.926999516127573,
                49.64981563172695
              ],
              [
                0.927679895060615,
                49.6491116847107
              ],
              [
                0.928326445102842,
                49.64844383481797
              ],
              [
                0.928326445102842,
                49.64844383481797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.18017082475345989,
          "ground": "gnd"
        },
        "28_188185": {
          "bus1": "28_MVBus13527",
          "bus2": "28_MVLV43385",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928326445102842,
                49.64844383481797
              ],
              [
                0.928326445102842,
                49.64844383481797
              ],
              [
                0.928346603492594,
                49.648397639956116
              ],
              [
                0.928480889701257,
                49.648407530112465
              ],
              [
                0.928824563529767,
                49.64842234567683
              ],
              [
                0.928815931702795,
                49.648485480691164
              ],
              [
                0.928812518313084,
                49.648510411790234
              ],
              [
                0.928838637562075,
                49.648528905002074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04980740986436328,
          "ground": "gnd"
        },
        "28_164441": {
          "bus1": "28_MVLV43385",
          "bus2": "28_MVLV19286",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928838637562075,
                49.648528905002074
              ],
              [
                0.928857409983047,
                49.648508850428556
              ],
              [
                0.928871932963532,
                49.64842373240375
              ],
              [
                0.928979528583534,
                49.64842581110139
              ],
              [
                0.929413191798324,
                49.64847365833434
              ],
              [
                0.929646930963147,
                49.648497989138114
              ],
              [
                0.929854590424702,
                49.64852295030474
              ],
              [
                0.929929648986785,
                49.64856166579781
              ],
              [
                0.930570381236049,
                49.64859527284366
              ],
              [
                0.931012383189559,
                49.648583595669656
              ],
              [
                0.931483844331454,
                49.64854703682636
              ],
              [
                0.93202588117195,
                49.64850755916857
              ],
              [
                0.932487530347809,
                49.6484615408808
              ],
              [
                0.932541370733934,
                49.648498220915606
              ],
              [
                0.932560730807593,
                49.64851756899826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27974861184124233,
          "ground": "gnd"
        },
        "28_LVBranch769437": {
          "bus1": "28_MVLV19286_LV",
          "bus2": "28_LVBus504455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932560730807593,
                49.64851756899826
              ],
              [
                0.932570932752766,
                49.648492204633655
              ],
              [
                0.932570932752766,
                49.648492204633655
              ],
              [
                0.932576495955713,
                49.648468008010084
              ],
              [
                0.932714386456484,
                49.64844599422146
              ],
              [
                0.932787967709716,
                49.64843743486444
              ],
              [
                0.932804477993642,
                49.648448746596365
              ],
              [
                0.9328198219977285,
                49.648446643188564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020107458902279884,
          "ground": "gnd"
        },
        "28_LVBranch738202": {
          "bus1": "28_LVBus504455",
          "bus2": "28_LVBus973121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9328198219977285,
                49.648446643188564
              ],
              [
                0.932835166001815,
                49.64844453978076
              ],
              [
                0.932841340277747,
                49.64843130865061
              ],
              [
                0.933901175294217,
                49.64829035823956
              ],
              [
                0.934355996541645,
                49.64823140897457
              ],
              [
                0.934376678788606,
                49.64824042448085
              ],
              [
                0.934376678788606,
                49.64824042448085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11495811596288845,
          "ground": "gnd"
        },
        "28_LVBranch209713": {
          "bus1": "28_LVBus973121",
          "bus2": "28_LVBus973122",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.934376678788606,
                49.64824042448085
              ],
              [
                0.934376678788606,
                49.64824042448085
              ],
              [
                0.935517743882066,
                49.648062909627846
              ],
              [
                0.936640261614564,
                49.647774103213564
              ],
              [
                0.938878350328981,
                49.64731832282492
              ],
              [
                0.938878350328981,
                49.64731832282492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34132976217528394,
          "ground": "gnd"
        },
        "28_LVBranch472633": {
          "bus1": "28_LVBus973122",
          "bus2": "28_LVBus973123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938878350328981,
                49.64731832282492
              ],
              [
                0.938878350328981,
                49.64731832282492
              ],
              [
                0.939019127950351,
                49.64748100241039
              ],
              [
                0.941554817254591,
                49.649239817633976
              ],
              [
                0.941640035147218,
                49.649298924881435
              ],
              [
                0.941640035147218,
                49.649298924881435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.29771486847473777,
          "ground": "gnd"
        },
        "28_LVBranch551598": {
          "bus1": "28_MVLV19286_LV",
          "bus2": "28_LVBus504453",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932560730807593,
                49.64851756899826
              ],
              [
                0.932531947383779,
                49.648506860282254
              ],
              [
                0.932531947383779,
                49.648506860282254
              ],
              [
                0.932502934255697,
                49.64848942114553
              ],
              [
                0.932292136004725,
                49.648513606215054
              ],
              [
                0.932292127069581,
                49.648522471647
              ],
              [
                0.932292126474547,
                49.648533043813636
              ],
              [
                0.9322749954891885,
                49.648535234190945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020476162669171093,
          "ground": "gnd"
        },
        "28_LVBranch431978": {
          "bus1": "28_LVBus504453",
          "bus2": "28_LVBus975470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9322749954891885,
                49.648535234190945
              ],
              [
                0.93225786450383,
                49.64853742456826
              ],
              [
                0.932237449401807,
                49.64851570183899
              ],
              [
                0.932187218970362,
                49.648518738432706
              ],
              [
                0.932050885017187,
                49.64853545217586
              ],
              [
                0.931679533332188,
                49.648553612709456
              ],
              [
                0.931639312639402,
                49.648563385313146
              ],
              [
                0.931642397954115,
                49.64857592452507
              ],
              [
                0.931643978636585,
                49.64858232032497
              ],
              [
                0.9316279117131074,
                49.64858454991905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04862112661683639,
          "ground": "gnd"
        },
        "28_LVBranch472097": {
          "bus1": "28_LVBus975470",
          "bus2": "28_LVBus975471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9316279117131074,
                49.64858454991905
              ],
              [
                0.93161184478963,
                49.64858677951314
              ],
              [
                0.931608782786201,
                49.648582935444
              ],
              [
                0.931604651057755,
                49.64857774956637
              ],
              [
                0.931597029883641,
                49.64856816673287
              ],
              [
                0.931577285552235,
                49.64856679660705
              ],
              [
                0.93105349015719,
                49.64860692439401
              ],
              [
                0.931049766464207,
                49.648610024926526
              ],
              [
                0.931045334730369,
                49.64861371904492
              ],
              [
                0.931045274992391,
                49.64862191021506
              ],
              [
                0.931029208292335,
                49.64862387924569
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043722752326736405,
          "ground": "gnd"
        },
        "28_LVBranch497641": {
          "bus1": "28_LVBus975471",
          "bus2": "28_LVBus975472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931029208292335,
                49.64862387924569
              ],
              [
                0.931013141592279,
                49.648625848276325
              ],
              [
                0.931003720149551,
                49.64861382824139
              ],
              [
                0.930999750965916,
                49.648608769983944
              ],
              [
                0.930884624904127,
                49.648618399332754
              ],
              [
                0.930568849266974,
                49.64862324390703
              ],
              [
                0.930443894786267,
                49.64861755152812
              ],
              [
                0.930440712131308,
                49.64862410753929
              ],
              [
                0.930436825319229,
                49.64863211947965
              ],
              [
                0.930420686545161,
                49.64863143331962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04406976579090844,
          "ground": "gnd"
        },
        "28_LVBranch769438": {
          "bus1": "28_LVBus975472",
          "bus2": "28_LVBus975473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.930420686545161,
                49.64863143331962
              ],
              [
                0.930404547771093,
                49.6486307471596
              ],
              [
                0.930404523006484,
                49.64861408468901
              ],
              [
                0.930395242408751,
                49.648613518686176
              ],
              [
                0.930375054107563,
                49.648611694086696
              ],
              [
                0.930353576013941,
                49.64860948621234
              ],
              [
                0.930063653263623,
                49.64858330875206
              ],
              [
                0.929976438992514,
                49.648585069975525
              ],
              [
                0.929865962513495,
                49.64860517191387
              ],
              [
                0.929860623618688,
                49.64860614278075
              ],
              [
                0.929818955091949,
                49.648613724224475
              ],
              [
                0.929763746686988,
                49.6486282082518
              ],
              [
                0.929717625598766,
                49.64865076527237
              ],
              [
                0.929637963382296,
                49.648699699371576
              ],
              [
                0.92960785503319,
                49.64873001471568
              ],
              [
                0.929563586862299,
                49.64879020216132
              ],
              [
                0.92957004736867,
                49.64879571161847
              ],
              [
                0.929573413066023,
                49.64879857121908
              ],
              [
                0.929573413066023,
                49.64879857121908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07381048095821932,
          "ground": "gnd"
        },
        "28_LVBranch445233": {
          "bus1": "28_MVLV19286_LV",
          "bus2": "28_LVBus504451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932560730807593,
                49.64851756899826
              ],
              [
                0.932559801390188,
                49.64849605456997
              ],
              [
                0.932559801390188,
                49.64849605456997
              ],
              [
                0.932549825810586,
                49.64848003109887
              ],
              [
                0.932507636909953,
                49.64845528010387
              ],
              [
                0.932441187599468,
                49.64839421939826
              ],
              [
                0.932423211452203,
                49.648312047140585
              ],
              [
                0.932373856212239,
                49.648305914052806
              ],
              [
                0.932365170811404,
                49.648304834137335
              ],
              [
                0.932347841498213,
                49.64830267478605
              ],
              [
                0.9323486329018136,
                49.64828925542493
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029117211809323123,
          "ground": "gnd"
        },
        "28_LVBranch584672": {
          "bus1": "28_LVBus504451",
          "bus2": "28_LVBus977439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9323486329018136,
                49.64828925542493
              ],
              [
                0.932349424305414,
                49.648275836063796
              ],
              [
                0.932363250079079,
                49.648264562115095
              ],
              [
                0.932373608848054,
                49.64825611326663
              ],
              [
                0.932379377014892,
                49.647965216292214
              ],
              [
                0.932383806461423,
                49.64781589188203
              ],
              [
                0.932381553834645,
                49.64781530882393
              ],
              [
                0.932373188346129,
                49.64781316372662
              ],
              [
                0.932368037086158,
                49.647811846392386
              ],
              [
                0.932368037086158,
                49.647811846392386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052996676949479196,
          "ground": "gnd"
        },
        "28_LVBranch445221": {
          "bus1": "28_MVLV43385_LV",
          "bus2": "28_LVBus504646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928838637562075,
                49.648528905002074
              ],
              [
                0.928829298464478,
                49.648503897323636
              ],
              [
                0.928829298464478,
                49.648503897323636
              ],
              [
                0.928839340164901,
                49.648413238945714
              ],
              [
                0.928826953534023,
                49.648404920860074
              ],
              [
                0.928547000885054,
                49.64839448501741
              ],
              [
                0.928538778250102,
                49.64839418269326
              ],
              [
                0.928534979351322,
                49.64838797659692
              ],
              [
                0.9285228872327735,
                49.64838803342516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03298442035562568,
          "ground": "gnd"
        },
        "28_LVBranch497645": {
          "bus1": "28_LVBus504646",
          "bus2": "28_LVBus961777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9285228872327735,
                49.64838803342516
              ],
              [
                0.928510795114225,
                49.64838809025339
              ],
              [
                0.928499337410684,
                49.648392726464515
              ],
              [
                0.92849553712509,
                49.648392583413326
              ],
              [
                0.928412978638836,
                49.64838956522776
              ],
              [
                0.928040512411768,
                49.64834888541946
              ],
              [
                0.92801603193294,
                49.648346202026204
              ],
              [
                0.928002019240283,
                49.64834467351139
              ],
              [
                0.927995454186151,
                49.64834395930467
              ],
              [
                0.927981301586029,
                49.648330967721805
              ],
              [
                0.9279743842931595,
                49.64832998443278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039567522200246556,
          "ground": "gnd"
        },
        "28_LVBranch355799": {
          "bus1": "28_LVBus961777",
          "bus2": "28_LVBus961778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9279743842931595,
                49.64832998443278
              ],
              [
                0.92796746700029,
                49.64832900114376
              ],
              [
                0.927963224151967,
                49.648333362044234
              ],
              [
                0.927931565866491,
                49.648328609940485
              ],
              [
                0.927908503969353,
                49.648325152604144
              ],
              [
                0.927888156242309,
                49.64832209515245
              ],
              [
                0.927367090241361,
                49.64824388776705
              ],
              [
                0.927359733542437,
                49.648242787043685
              ],
              [
                0.927360442844599,
                49.648225127086995
              ],
              [
                0.9273498305478795,
                49.64822369650234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047270226829305366,
          "ground": "gnd"
        },
        "28_LVBranch593246": {
          "bus1": "28_LVBus961778",
          "bus2": "28_LVBus961779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9273498305478795,
                49.64822369650234
              ],
              [
                0.92733921825116,
                49.64822226591769
              ],
              [
                0.927323391296435,
                49.64822632115028
              ],
              [
                0.927306825938786,
                49.64823056538751
              ],
              [
                0.927304122997618,
                49.64823126145895
              ],
              [
                0.927292690508355,
                49.64822947549314
              ],
              [
                0.927292690508355,
                49.64822947549314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003574008583747868,
          "ground": "gnd"
        },
        "28_LVBranch551630": {
          "bus1": "28_LVBus961779",
          "bus2": "28_LVBus961780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.927292690508355,
                49.64822947549314
              ],
              [
                0.927292690508355,
                49.64822947549314
              ],
              [
                0.926956301184941,
                49.64817688896196
              ],
              [
                0.926950929190121,
                49.64817605386885
              ],
              [
                0.926617505202781,
                49.64812331231836
              ],
              [
                0.926610164104195,
                49.6481221488546
              ],
              [
                0.926604254325155,
                49.64810724116021
              ],
              [
                0.9265912765249811,
                49.64810606138197
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05242744402556305,
          "ground": "gnd"
        },
        "28_LVBranch769448": {
          "bus1": "28_LVBus961780",
          "bus2": "28_LVBus966446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9265912765249811,
                49.64810606138197
              ],
              [
                0.926578298724807,
                49.64810488160372
              ],
              [
                0.92656403130398,
                49.64811006872779
              ],
              [
                0.926561250524963,
                49.64811107825663
              ],
              [
                0.92654742367628,
                49.648109336162754
              ],
              [
                0.926523519567707,
                49.64810632683849
              ],
              [
                0.92640919648034,
                49.64809192459955
              ],
              [
                0.926087382353069,
                49.64804559558591
              ],
              [
                0.926072887104137,
                49.64804351329589
              ],
              [
                0.9260717864199,
                49.648035793625084
              ],
              [
                0.926064109398256,
                49.648035272936966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03833615723398529,
          "ground": "gnd"
        },
        "28_LVBranch720863": {
          "bus1": "28_LVBus966446",
          "bus2": "28_LVBus966447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926064109398256,
                49.648035272936966
              ],
              [
                0.926056432376612,
                49.648034752248854
              ],
              [
                0.926046047822473,
                49.648040595396445
              ],
              [
                0.926041226392169,
                49.648042362575346
              ],
              [
                0.9260376350788,
                49.648043668037936
              ],
              [
                0.925696358717916,
                49.64800630888257
              ],
              [
                0.925636092664749,
                49.64800657589646
              ],
              [
                0.92563109889522,
                49.64800507148233
              ],
              [
                0.92561779156289,
                49.64800105383166
              ],
              [
                0.925594496697636,
                49.647994027348425
              ],
              [
                0.925594235933636,
                49.647993952447536
              ],
              [
                0.925591771550745,
                49.647988525318546
              ],
              [
                0.925590206965988,
                49.647985075816486
              ],
              [
                0.925590206965988,
                49.647985075816486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0353980822557331,
          "ground": "gnd"
        },
        "28_LVBranch536176": {
          "bus1": "28_MVLV43385_LV",
          "bus2": "28_LVBus504644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928838637562075,
                49.648528905002074
              ],
              [
                0.928844588071621,
                49.648504272903864
              ],
              [
                0.928844588071621,
                49.648504272903864
              ],
              [
                0.928858044795615,
                49.64841618728778
              ],
              [
                0.928867534430846,
                49.64840516865711
              ],
              [
                0.928979634394176,
                49.64840443442592
              ],
              [
                0.929141694793972,
                49.6484204766222
              ],
              [
                0.929151886467705,
                49.648393540498006
              ],
              [
                0.9291502204903616,
                49.64839241927913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034269010898854695,
          "ground": "gnd"
        },
        "28_LVBranch756015": {
          "bus1": "28_LVBus504644",
          "bus2": "28_LVBus945436",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9291502204903616,
                49.64839241927913
              ],
              [
                0.929132127687846,
                49.6483896906847
              ],
              [
                0.929125710955554,
                49.64840014328161
              ],
              [
                0.929121481542529,
                49.64840702840771
              ],
              [
                0.92908621161874,
                49.648403312455
              ],
              [
                0.929070254710336,
                49.648377994235496
              ],
              [
                0.92907422702064,
                49.64833029946516
              ],
              [
                0.929060174494457,
                49.64828309553935
              ],
              [
                0.929066158747125,
                49.64822716044946
              ],
              [
                0.929097992061766,
                49.648039099893055
              ],
              [
                0.929100784883151,
                49.64802261391408
              ],
              [
                0.929110747625949,
                49.64801850816922
              ],
              [
                0.9291126868875961,
                49.64801089576805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048334308501194495,
          "ground": "gnd"
        },
        "28_LVBranch308359": {
          "bus1": "28_LVBus945436",
          "bus2": "28_LVBus960480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9291126868875961,
                49.64801089576805
              ],
              [
                0.929114626149243,
                49.64800328336689
              ],
              [
                0.929100535747555,
                49.648001565444964
              ],
              [
                0.929089964709791,
                49.64801668541317
              ],
              [
                0.929042877340512,
                49.64801862550662
              ],
              [
                0.929042877340512,
                49.64801862550662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006289596072565965,
          "ground": "gnd"
        },
        "28_LVBranch085276": {
          "bus1": "28_LVBus960480",
          "bus2": "28_LVBus960481",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929042877340512,
                49.64801862550662
              ],
              [
                0.929042877340512,
                49.64801862550662
              ],
              [
                0.929045974864367,
                49.64800262811971
              ],
              [
                0.929056349842532,
                49.6479489986762
              ],
              [
                0.929095666613518,
                49.647607059203985
              ],
              [
                0.929095666613518,
                49.647607059203985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04594206530760886,
          "ground": "gnd"
        },
        "28_LVBranch535307": {
          "bus1": "28_LVBus960481",
          "bus2": "28_LVBus960482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929095666613518,
                49.647607059203985
              ],
              [
                0.929095666613518,
                49.647607059203985
              ],
              [
                0.929209731336031,
                49.647631812526505
              ],
              [
                0.929209731336031,
                49.647631812526505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008685464679492595,
          "ground": "gnd"
        },
        "28_LVBranch192052": {
          "bus1": "28_LVBus960481",
          "bus2": "28_LVBus960483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929095666613518,
                49.647607059203985
              ],
              [
                0.929095666613518,
                49.647607059203985
              ],
              [
                0.929091687193392,
                49.64760338403366
              ],
              [
                0.929098823431164,
                49.64741196397494
              ],
              [
                0.92917141378593,
                49.64585519182338
              ],
              [
                0.929189411758301,
                49.64566314330053
              ],
              [
                0.929190075685956,
                49.64565612683743
              ],
              [
                0.929190075685956,
                49.64565612683743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21720456439213948,
          "ground": "gnd"
        },
        "28_LVBranch570156": {
          "bus1": "28_LVBus960483",
          "bus2": "28_LVBus960484",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929190075685956,
                49.64565612683743
              ],
              [
                0.929190075685956,
                49.64565612683743
              ],
              [
                0.929157183095176,
                49.64520589937189
              ],
              [
                0.929157555952582,
                49.64520341560194
              ],
              [
                0.929157859621129,
                49.645201434038015
              ],
              [
                0.929157859621129,
                49.645201434038015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05063065815326927,
          "ground": "gnd"
        },
        "28_LVBranch634820": {
          "bus1": "28_LVBus504644",
          "bus2": "28_LVBus902635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9291502204903616,
                49.64839241927913
              ],
              [
                0.929166647315534,
                49.6483940266547
              ],
              [
                0.929169027469315,
                49.64840653078659
              ],
              [
                0.929172145641868,
                49.648422869972066
              ],
              [
                0.929484955424877,
                49.64846431633307
              ],
              [
                0.929514437894261,
                49.64846821634026
              ],
              [
                0.929521315606221,
                49.648469131712496
              ],
              [
                0.929529444253972,
                49.648462812912115
              ],
              [
                0.929529444253972,
                49.648462812912115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029883881375388777,
          "ground": "gnd"
        },
        "28_130587": {
          "bus1": "28_MVBus13526",
          "bus2": "28_MVBus13528",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926999516127573,
                49.64981563172695
              ],
              [
                0.926999516127573,
                49.64981563172695
              ],
              [
                0.92885853919316,
                49.65007422795408
              ],
              [
                0.929307292392689,
                49.65010513967132
              ],
              [
                0.9294425764389,
                49.65010510587539
              ],
              [
                0.9294425764389,
                49.65010510587539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1796536815266986,
          "ground": "gnd"
        },
        "28_184398": {
          "bus1": "28_MVBus13528",
          "bus2": "28_MVLV41535",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9294425764389,
                49.65010510587539
              ],
              [
                0.9294425764389,
                49.65010510587539
              ],
              [
                0.929434327233359,
                49.65009773423957
              ],
              [
                0.92956501460255,
                49.65004669025745
              ],
              [
                0.929587490494244,
                49.65001425616704
              ],
              [
                0.931372358725134,
                49.65004575872324
              ],
              [
                0.931460074299269,
                49.65006405076811
              ],
              [
                0.931498919410829,
                49.65009019141383
              ],
              [
                0.931686926544016,
                49.65022367857312
              ],
              [
                0.931907210813798,
                49.65041488321256
              ],
              [
                0.932005654692374,
                49.65037368399599
              ],
              [
                0.932029253746317,
                49.650375763494914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2107515855817102,
          "ground": "gnd"
        },
        "28_LVBranch368686": {
          "bus1": "28_MVLV41535_LV",
          "bus2": "28_LVBus504597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.932029253746317,
                49.650375763494914
              ],
              [
                0.932025248744202,
                49.65039058267196
              ],
              [
                0.932025248744202,
                49.65039058267196
              ],
              [
                0.932015118172872,
                49.65044397251477
              ],
              [
                0.932321764125158,
                49.65072537331218
              ],
              [
                0.932326689112053,
                49.65072989468913
              ],
              [
                0.932332349035431,
                49.65072731961179
              ],
              [
                0.932332349035431,
                49.65072731961179
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04543773249841,
          "ground": "gnd"
        },
        "28_140577": {
          "bus1": "28_MVBus13528",
          "bus2": "28_MVLV01086",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9294425764389,
                49.65010510587539
              ],
              [
                0.9294425764389,
                49.65010510587539
              ],
              [
                0.929498159963409,
                49.650107171750975
              ],
              [
                0.929518875924343,
                49.65010794271459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004020520821097931,
          "ground": "gnd"
        },
        "28_LVBranch675612": {
          "bus1": "28_MVLV01086_LV",
          "bus2": "28_LVBus504382",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929518875924343,
                49.65010794271459
              ],
              [
                0.929499315015568,
                49.65011243983234
              ],
              [
                0.929499315015568,
                49.65011243983234
              ],
              [
                0.929416034169927,
                49.65013299249597
              ],
              [
                0.92924782848799,
                49.65017450967329
              ],
              [
                0.92907738568634,
                49.65015321433005
              ],
              [
                0.928876240406283,
                49.65012808524838
              ],
              [
                0.928603101996489,
                49.65009397080379
              ],
              [
                0.928459111347822,
                49.650081659420344
              ],
              [
                0.928366448385063,
                49.65007373603372
              ],
              [
                0.928366448385063,
                49.65007373603372
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08407893933794955,
          "ground": "gnd"
        },
        "28_LVBranch296637": {
          "bus1": "28_LVBus504382",
          "bus2": "28_LVBus504383",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928366448385063,
                49.65007373603372
              ],
              [
                0.928366448385063,
                49.65007373603372
              ],
              [
                0.927553749345581,
                49.64998377135207
              ],
              [
                0.927304559054173,
                49.649958672728694
              ],
              [
                0.927292310912424,
                49.6499573533288
              ],
              [
                0.927292310912424,
                49.6499573533288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07864290136450579,
          "ground": "gnd"
        },
        "28_LVBranch709515": {
          "bus1": "28_MVLV01086_LV",
          "bus2": "28_LVBus504375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929518875924343,
                49.65010794271459
              ],
              [
                0.929539087928612,
                49.65010491728274
              ],
              [
                0.929539087928612,
                49.65010491728274
              ],
              [
                0.929612273879656,
                49.6500285568606
              ],
              [
                0.929652932066534,
                49.650047111198084
              ],
              [
                0.929652932066534,
                49.650047111198084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013591958656831287,
          "ground": "gnd"
        },
        "28_LVBranch327395": {
          "bus1": "28_LVBus504375",
          "bus2": "28_LVBus504376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929652932066534,
                49.650047111198084
              ],
              [
                0.929652932066534,
                49.650047111198084
              ],
              [
                0.929441140621034,
                49.65123964237825
              ],
              [
                0.929006617252587,
                49.65133287942372
              ],
              [
                0.928925440631107,
                49.6513502944741
              ],
              [
                0.928925440631107,
                49.6513502944741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17273609960095448,
          "ground": "gnd"
        },
        "28_LVBranch274617": {
          "bus1": "28_LVBus504375",
          "bus2": "28_LVBus504377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929652932066534,
                49.650047111198084
              ],
              [
                0.929652932066534,
                49.650047111198084
              ],
              [
                0.930155546426851,
                49.649998578125505
              ],
              [
                0.930542521858592,
                49.65000873634139
              ],
              [
                0.930556345993753,
                49.6500090946624
              ],
              [
                0.930680991759815,
                49.650003025461906
              ],
              [
                0.930705640000325,
                49.65000367126912
              ],
              [
                0.930706828849196,
                49.650003703052946
              ],
              [
                0.930822657373451,
                49.65001136394825
              ],
              [
                0.931339185182189,
                49.65000808779081
              ],
              [
                0.931437833262033,
                49.650010680075276
              ],
              [
                0.931437833262033,
                49.650010680075276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12939694138528654,
          "ground": "gnd"
        },
        "28_LVBranch292204": {
          "bus1": "28_LVBus504377",
          "bus2": "28_LVBus504378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931437833262033,
                49.650010680075276
              ],
              [
                0.931437833262033,
                49.650010680075276
              ],
              [
                0.931671882102052,
                49.64967604202225
              ],
              [
                0.931693886805494,
                49.64964308109984
              ],
              [
                0.931980353014391,
                49.649355498699684
              ],
              [
                0.931984393168059,
                49.64934944664012
              ],
              [
                0.931984393168059,
                49.64934944664012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08369894726650791,
          "ground": "gnd"
        },
        "28_LVBranch570155": {
          "bus1": "28_LVBus504378",
          "bus2": "28_LVBus504379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931984393168059,
                49.64934944664012
              ],
              [
                0.931984393168059,
                49.64934944664012
              ],
              [
                0.932193457646829,
                49.64915676096973
              ],
              [
                0.93223480503048,
                49.6491186441456
              ],
              [
                0.932331317391185,
                49.64900229425126
              ],
              [
                0.932332200601728,
                49.64894509622965
              ],
              [
                0.932332200601728,
                49.64894509622965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05246078079586608,
          "ground": "gnd"
        },
        "28_LVBranch255212": {
          "bus1": "28_LVBus504377",
          "bus2": "28_LVBus504380",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.931437833262033,
                49.650010680075276
              ],
              [
                0.931437833262033,
                49.650010680075276
              ],
              [
                0.931548697385295,
                49.65001726759865
              ],
              [
                0.931786537638594,
                49.65022196127209
              ],
              [
                0.931829506025983,
                49.65024758381159
              ],
              [
                0.933703554719286,
                49.650241966820516
              ],
              [
                0.934872674185385,
                49.650236838912356
              ],
              [
                0.936124232046692,
                49.650286053976174
              ],
              [
                0.936131143431672,
                49.65028625975637
              ],
              [
                0.936131143431672,
                49.65028625975637
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.35158140169027946,
          "ground": "gnd"
        },
        "28_LVBranch654168": {
          "bus1": "28_MVLV01086_LV",
          "bus2": "28_LVBus504368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929518875924343,
                49.65010794271459
              ],
              [
                0.929517635650612,
                49.65009723935257
              ],
              [
                0.929517635650612,
                49.65009723935257
              ],
              [
                0.929631206849731,
                49.650048825594915
              ],
              [
                0.929631206849731,
                49.650048825594915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009811208930978187,
          "ground": "gnd"
        },
        "28_LVBranch167310": {
          "bus1": "28_LVBus504368",
          "bus2": "28_LVBus504369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929631206849731,
                49.650048825594915
              ],
              [
                0.929631206849731,
                49.650048825594915
              ],
              [
                0.929686464208143,
                49.64984958531853
              ],
              [
                0.929670616138238,
                49.64975761085029
              ],
              [
                0.929670616138238,
                49.64975761085029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032809814090076106,
          "ground": "gnd"
        },
        "28_LVBranch335061": {
          "bus1": "28_LVBus504369",
          "bus2": "28_LVBus504370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929670616138238,
                49.64975761085029
              ],
              [
                0.929670616138238,
                49.64975761085029
              ],
              [
                0.9290516118487,
                49.6497291923897
              ],
              [
                0.929006634891558,
                49.64972829169147
              ],
              [
                0.929002476145153,
                49.64974363895538
              ],
              [
                0.929002476145153,
                49.64974363895538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049795918168479995,
          "ground": "gnd"
        },
        "28_LVBranch279854": {
          "bus1": "28_LVBus504369",
          "bus2": "28_LVBus504371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929670616138238,
                49.64975761085029
              ],
              [
                0.929670616138238,
                49.64975761085029
              ],
              [
                0.929667919295124,
                49.64968837984086
              ],
              [
                0.929584523302579,
                49.64929643702055
              ],
              [
                0.929584523302579,
                49.64929643702055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05170932576553073,
          "ground": "gnd"
        },
        "28_LVBranch608864": {
          "bus1": "28_LVBus504371",
          "bus2": "28_LVBus504373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929584523302579,
                49.64929643702055
              ],
              [
                0.929584523302579,
                49.64929643702055
              ],
              [
                0.929588263976783,
                49.64930425921299
              ],
              [
                0.929589399622647,
                49.649308224638276
              ],
              [
                0.929596834631464,
                49.64930849976137
              ],
              [
                0.929607239367047,
                49.649308939674796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0018973772778206868,
          "ground": "gnd"
        },
        "28_LVBranch408083": {
          "bus1": "28_LVBus504373",
          "bus2": "28_LVBus947713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929607239367047,
                49.649308939674796
              ],
              [
                0.92961764410263,
                49.64930937958823
              ],
              [
                0.92973779999564,
                49.64930202856669
              ],
              [
                0.929889219308923,
                49.649296217736826
              ],
              [
                0.929943393949801,
                49.649290650040406
              ],
              [
                0.93005307937714,
                49.64929025498412
              ],
              [
                0.930159156452043,
                49.64928476083117
              ],
              [
                0.930195593537047,
                49.64928028918904
              ],
              [
                0.930235932512949,
                49.649265254808014
              ],
              [
                0.930246197892927,
                49.64925820629705
              ],
              [
                0.930243144132995,
                49.64925055379471
              ],
              [
                0.930205384727516,
                49.649253815428246
              ],
              [
                0.930205384727516,
                49.649253815428246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04998239956464136,
          "ground": "gnd"
        },
        "28_LVBranch099423": {
          "bus1": "28_LVBus504371",
          "bus2": "28_LVBus504372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.929584523302579,
                49.64929643702055
              ],
              [
                0.929584523302579,
                49.64929643702055
              ],
              [
                0.929559713321874,
                49.649179818562516
              ],
              [
                0.929566275432931,
                49.649078852947135
              ],
              [
                0.929559191666179,
                49.6489981543345
              ],
              [
                0.929556044896719,
                49.6489622873023
              ],
              [
                0.929546604367117,
                49.648854695176226
              ],
              [
                0.929544666474745,
                49.648832674957426
              ],
              [
                0.929544666474745,
                49.648832674957426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05175827026349026,
          "ground": "gnd"
        },
        "28_174479": {
          "bus1": "28_MVBus13525",
          "bus2": "28_MVBus13529",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.926663093466012,
                49.650240265020415
              ],
              [
                0.926663093466012,
                49.650240265020415
              ],
              [
                0.926723747113233,
                49.650304638619296
              ],
              [
                0.926962008258472,
                49.65003800062166
              ],
              [
                0.927081730742374,
                49.64994379727787
              ],
              [
                0.92716023902713,
                49.649888222484165
              ],
              [
                0.927050858322003,
                49.649850012543304
              ],
              [
                0.92491463384274,
                49.64953394484212
              ],
              [
                0.924425886386013,
                49.64954128149134
              ],
              [
                0.924425886386013,
                49.64954128149134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2671479016207299,
          "ground": "gnd"
        },
        "28_63138": {
          "bus1": "28_MVBus13529",
          "bus2": "28_MVBus13530",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924425886386013,
                49.64954128149134
              ],
              [
                0.924425886386013,
                49.64954128149134
              ],
              [
                0.923265139792598,
                49.649619109025615
              ],
              [
                0.923265139792598,
                49.649619109025615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.08426967457086464,
          "ground": "gnd"
        },
        "28_30409": {
          "bus1": "28_MVBus13530",
          "bus2": "28_MVLV37701",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923265139792598,
                49.649619109025615
              ],
              [
                0.923265139792598,
                49.649619109025615
              ],
              [
                0.92289136618547,
                49.649650355540025
              ],
              [
                0.922860472097376,
                49.64965594969842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.027215031860396942,
          "ground": "gnd"
        },
        "28_LVBranch275472": {
          "bus1": "28_MVLV37701_LV",
          "bus2": "28_LVBus504546",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922860472097376,
                49.64965594969842
              ],
              [
                0.922877629157627,
                49.649637377206815
              ],
              [
                0.922877629157627,
                49.649637377206815
              ],
              [
                0.92287214726452,
                49.64962253722055
              ],
              [
                0.92287214726452,
                49.64962253722055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0016973487589502846,
          "ground": "gnd"
        },
        "28_LVBranch140601": {
          "bus1": "28_LVBus504546",
          "bus2": "28_LVBus504547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92287214726452,
                49.64962253722055
              ],
              [
                0.92287214726452,
                49.64962253722055
              ],
              [
                0.922849911167406,
                49.64962371447344
              ],
              [
                0.922543111872799,
                49.64960390581836
              ],
              [
                0.922113321294011,
                49.64963426145277
              ],
              [
                0.921954597891077,
                49.649146236990944
              ],
              [
                0.92196231845422,
                49.64852176826481
              ],
              [
                0.921962097008264,
                49.64851728349286
              ],
              [
                0.921962097008264,
                49.64851728349286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18052907807427213,
          "ground": "gnd"
        },
        "28_LVBranch099057": {
          "bus1": "28_LVBus504546",
          "bus2": "28_LVBus504548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92287214726452,
                49.64962253722055
              ],
              [
                0.92287214726452,
                49.64962253722055
              ],
              [
                0.923189100621245,
                49.649608411746364
              ],
              [
                0.923623481245678,
                49.649592603381706
              ],
              [
                0.924358595725674,
                49.649565852851026
              ],
              [
                0.924390663123235,
                49.64956683808331
              ],
              [
                0.924943225535787,
                49.64956453997065
              ],
              [
                0.924943225535787,
                49.64956453997065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14975378420028043,
          "ground": "gnd"
        },
        "28_LVBranch588628": {
          "bus1": "28_LVBus504548",
          "bus2": "28_LVBus504549",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924943225535787,
                49.64956453997065
              ],
              [
                0.924943225535787,
                49.64956453997065
              ],
              [
                0.925062734261452,
                49.649585121010404
              ],
              [
                0.92516977809412,
                49.64959672685546
              ],
              [
                0.9253553400009,
                49.64962794997942
              ],
              [
                0.92547332449217,
                49.649646132511165
              ],
              [
                0.925534067314088,
                49.64965670378248
              ],
              [
                0.925813075511229,
                49.64970101675249
              ],
              [
                0.925893719029244,
                49.64971382302733
              ],
              [
                0.926250331658167,
                49.64977331300976
              ],
              [
                0.926765304165284,
                49.64985626838891
              ],
              [
                0.926823371042949,
                49.64979951238299
              ],
              [
                0.926825563867918,
                49.649795253383346
              ],
              [
                0.926825563867918,
                49.649795253383346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14362905887948813,
          "ground": "gnd"
        },
        "28_172000": {
          "bus1": "28_MVBus13530",
          "bus2": "28_MVLV47513",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923265139792598,
                49.649619109025615
              ],
              [
                0.923265139792598,
                49.649619109025615
              ],
              [
                0.923237316064595,
                49.649592286054855
              ],
              [
                0.92323087427519,
                49.649588617850604
              ],
              [
                0.923169530915076,
                49.649593245457545
              ],
              [
                0.923052569949895,
                49.64959955842214
              ],
              [
                0.922663439744208,
                49.649613872734044
              ],
              [
                0.922585928117497,
                49.64962086200564
              ],
              [
                0.922550224440799,
                49.64962479202035
              ],
              [
                0.922541466846533,
                49.6496273124664
              ],
              [
                0.922493868133924,
                49.6496496249277
              ],
              [
                0.922494249699986,
                49.64967477987383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.058494940592833604,
          "ground": "gnd"
        },
        "28_LVBranch424831": {
          "bus1": "28_MVLV47513_LV",
          "bus2": "28_LVBus504716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.922494249699986,
                49.64967477987383
              ],
              [
                0.922509410523988,
                49.64965835781352
              ],
              [
                0.922509410523988,
                49.64965835781352
              ],
              [
                0.922545417112486,
                49.649649491078435
              ],
              [
                0.922558875344863,
                49.64964657647381
              ],
              [
                0.922635064055584,
                49.64964189817292
              ],
              [
                0.922641047084477,
                49.649646144896366
              ],
              [
                0.922641047084477,
                49.649646144896366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009972178778910388,
          "ground": "gnd"
        },
        "28_28912": {
          "bus1": "28_MVBus13524",
          "bus2": "28_MVBus13531",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923044416207877,
                49.65301673390854
              ],
              [
                0.924025603384503,
                49.65378171090829
              ],
              [
                0.924114325907503,
                49.6545849624542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.20028916951447356,
          "ground": "gnd"
        },
        "28_47346": {
          "bus1": "28_MVBus13531",
          "bus2": "28_MVBus13532",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924114325907503,
                49.6545849624542
              ],
              [
                0.926126119237205,
                49.655051425212314
              ],
              [
                0.928114615292218,
                49.65550960634342
              ],
              [
                0.930077441466748,
                49.65594263774118
              ],
              [
                0.931984663300075,
                49.65551234615238
              ],
              [
                0.933939483395144,
                49.65500926363876
              ],
              [
                0.935335755652768,
                49.654659043385024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8620157648120279,
          "ground": "gnd"
        },
        "28_82203": {
          "bus1": "28_MVBus13532",
          "bus2": "28_MVBus13533",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.935335755652768,
                49.654659043385024
              ],
              [
                0.935335755652768,
                49.654659043385024
              ],
              [
                0.936923035439394,
                49.65458587405661
              ],
              [
                0.938555473812452,
                49.65444235405108
              ],
              [
                0.939099918572087,
                49.65458716058449
              ],
              [
                0.939099918572087,
                49.65458716058449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.27633887679772534,
          "ground": "gnd"
        },
        "28_89840": {
          "bus1": "28_MVBus13533",
          "bus2": "28_MVLV48312",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939099918572087,
                49.65458716058449
              ],
              [
                0.939099918572087,
                49.65458716058449
              ],
              [
                0.939158908683229,
                49.65450094799135
              ],
              [
                0.93914764083044,
                49.65451126415009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.010492304779205354,
          "ground": "gnd"
        },
        "28_LVBranch081207": {
          "bus1": "28_MVLV48312_LV",
          "bus2": "28_LVBus504718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93914764083044,
                49.65451126415009
              ],
              [
                0.939140363643547,
                49.65452388095343
              ],
              [
                0.939140363643547,
                49.65452388095343
              ],
              [
                0.939122294128455,
                49.654555208811935
              ],
              [
                0.939099126347215,
                49.654595370174505
              ],
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.939087883586215,
                49.65461486645868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010805880271046533,
          "ground": "gnd"
        },
        "28_LVBranch275056": {
          "bus1": "28_LVBus504718",
          "bus2": "28_LVBus504719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.939082055867872,
                49.65461245476456
              ],
              [
                0.939058713045125,
                49.65459690628869
              ],
              [
                0.938874370616032,
                49.6545469997777
              ],
              [
                0.938613042559764,
                49.654486241936745
              ],
              [
                0.938563049708926,
                49.65447890050647
              ],
              [
                0.938383251910079,
                49.65445249837478
              ],
              [
                0.938208277349729,
                49.654426798455376
              ],
              [
                0.938192912884372,
                49.65442454593003
              ],
              [
                0.938036858259134,
                49.654401615448556
              ],
              [
                0.93764679887869,
                49.654330654209524
              ],
              [
                0.937399122597601,
                49.65428070452936
              ],
              [
                0.93736550045525,
                49.65427576159922
              ],
              [
                0.937171373482187,
                49.6542472427393
              ],
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.937113430301724,
                49.65423873085215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14916504841190728,
          "ground": "gnd"
        },
        "28_LVBranch585052": {
          "bus1": "28_LVBus504719",
          "bus2": "28_LVBus504720",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.93699491056871,
                49.65424406026695
              ],
              [
                0.936676784777093,
                49.65417906602587
              ],
              [
                0.936289779280519,
                49.6549260943665
              ],
              [
                0.936287903410695,
                49.654930420052196
              ],
              [
                0.936287903410695,
                49.654930420052196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12082032863494761,
          "ground": "gnd"
        },
        "28_LVBranch235597": {
          "bus1": "28_LVBus504719",
          "bus2": "28_LVBus504722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.936892175386211,
                49.65419752013666
              ],
              [
                0.936542427323551,
                49.654132366191625
              ],
              [
                0.936049706261049,
                49.6540405851983
              ],
              [
                0.935841570807578,
                49.65400181491365
              ],
              [
                0.935499890554079,
                49.653916038278695
              ],
              [
                0.93441133065487,
                49.65286203946499
              ],
              [
                0.934291300868237,
                49.65274478575723
              ],
              [
                0.934291300868237,
                49.65274478575723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27879877629665833,
          "ground": "gnd"
        },
        "28_LVBranch188326": {
          "bus1": "28_LVBus504719",
          "bus2": "28_LVBus504721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.937113430301724,
                49.65423873085215
              ],
              [
                0.936923578686498,
                49.65466084609471
              ],
              [
                0.936896688020719,
                49.65472064405375
              ],
              [
                0.936767164591084,
                49.654976594007785
              ],
              [
                0.936757700062913,
                49.654995284293115
              ],
              [
                0.936757700062913,
                49.654995284293115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08799030813024647,
          "ground": "gnd"
        },
        "28_LVBranch200050": {
          "bus1": "28_LVBus504718",
          "bus2": "28_LVBus504724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.938940566635623,
                49.654876325747146
              ],
              [
                0.938921559074459,
                49.65491006793018
              ],
              [
                0.938840774001117,
                49.65505344293861
              ],
              [
                0.938745736022153,
                49.65522212676418
              ],
              [
                0.938635374438204,
                49.65539460353986
              ],
              [
                0.938630632886354,
                49.655403036944534
              ],
              [
                0.938621122115811,
                49.65541990343328
              ],
              [
                0.938593561707971,
                49.65547390940779
              ],
              [
                0.938584064743031,
                49.655490776052275
              ],
              [
                0.938579309342664,
                49.655499209294135
              ],
              [
                0.938565056963231,
                49.65552450917817
              ],
              [
                0.938396046448007,
                49.65584277196498
              ],
              [
                0.938393923195317,
                49.65584653792013
              ],
              [
                0.93829625003175,
                49.65601988852784
              ],
              [
                0.938284164591619,
                49.65604133309837
              ],
              [
                0.938187450579779,
                49.656212979075235
              ],
              [
                0.938152225076823,
                49.65631286729562
              ],
              [
                0.938152225076823,
                49.65631286729562
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20069009094794396,
          "ground": "gnd"
        },
        "28_LVBranch029479": {
          "bus1": "28_LVBus504724",
          "bus2": "28_LVBus504725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938152225076823,
                49.65631286729562
              ],
              [
                0.938152225076823,
                49.65631286729562
              ],
              [
                0.938170231110298,
                49.65631467429579
              ],
              [
                0.938966287683796,
                49.65642249046803
              ],
              [
                0.939001576080243,
                49.65642727253046
              ],
              [
                0.939001576080243,
                49.65642727253046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06263569055102357,
          "ground": "gnd"
        },
        "28_LVBranch140508": {
          "bus1": "28_LVBus504718",
          "bus2": "28_LVBus504723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.939087883586215,
                49.65461486645868
              ],
              [
                0.93915983660312,
                49.6546347041599
              ],
              [
                0.939337940940203,
                49.654694167116844
              ],
              [
                0.939433605294971,
                49.654737829960574
              ],
              [
                0.939710460516504,
                49.654864182877006
              ],
              [
                0.94021123069614,
                49.65512585061867
              ],
              [
                0.940434918883907,
                49.65523305766719
              ],
              [
                0.940477159040293,
                49.65525830021863
              ],
              [
                0.940477159040293,
                49.65525830021863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12362499698994599,
          "ground": "gnd"
        },
        "28_74232": {
          "bus1": "28_MVBus13533",
          "bus2": "28_MVLV48317",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939099918572087,
                49.65458716058449
              ],
              [
                0.939099918572087,
                49.65458716058449
              ],
              [
                0.940027910603461,
                49.654817233652935
              ],
              [
                0.940936618184326,
                49.65505005904029
              ],
              [
                0.941659422022414,
                49.65579492977329
              ],
              [
                0.941683898704383,
                49.655775145768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24018437451543775,
          "ground": "gnd"
        },
        "28_LVBranch062016": {
          "bus1": "28_MVLV48317_LV",
          "bus2": "28_LVBus504727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.941683898704383,
                49.655775145768
              ],
              [
                0.941676979364635,
                49.655787847667916
              ],
              [
                0.941676979364635,
                49.655787847667916
              ],
              [
                0.94171284339408,
                49.655824181124636
              ],
              [
                0.94171284339408,
                49.655824181124636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004799638027205137,
          "ground": "gnd"
        },
        "28_LVBranch114897": {
          "bus1": "28_LVBus504727",
          "bus2": "28_LVBus504729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.94171284339408,
                49.655824181124636
              ],
              [
                0.94171284339408,
                49.655824181124636
              ],
              [
                0.942458055581198,
                49.65609234032416
              ],
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.942194700515809,
                49.65660972498658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12212714813590626,
          "ground": "gnd"
        },
        "28_LVBranch243728": {
          "bus1": "28_LVBus504729",
          "bus2": "28_LVBus504731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.942362873464688,
                49.656637586124184
              ],
              [
                0.942643147056029,
                49.65666078369374
              ],
              [
                0.942711755704569,
                49.656666460622354
              ],
              [
                0.943205766038737,
                49.6567073354736
              ],
              [
                0.943457182196965,
                49.656726866335894
              ],
              [
                0.943512069307228,
                49.65673140571656
              ],
              [
                0.943565575132899,
                49.65673788728534
              ],
              [
                0.943617480613906,
                49.65674116171939
              ],
              [
                0.943628419667414,
                49.65674185356823
              ],
              [
                0.943628419667414,
                49.65674185356823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10465290369278563,
          "ground": "gnd"
        },
        "28_LVBranch738857": {
          "bus1": "28_LVBus504731",
          "bus2": "28_LVBus504733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.943628419667414,
                49.65674185356823
              ],
              [
                0.943628419667414,
                49.65674185356823
              ],
              [
                0.94362382726785,
                49.65682082609804
              ],
              [
                0.943562448496352,
                49.65695464569674
              ],
              [
                0.94348478769675,
                49.65715975807605
              ],
              [
                0.943371362271015,
                49.65755672236097
              ],
              [
                0.943417795377535,
                49.6575623141212
              ],
              [
                0.943417795377535,
                49.6575623141212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09612580784911612,
          "ground": "gnd"
        },
        "28_LVBranch247706": {
          "bus1": "28_LVBus504731",
          "bus2": "28_LVBus504732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.943628419667414,
                49.65674185356823
              ],
              [
                0.943628419667414,
                49.65674185356823
              ],
              [
                0.944129262436319,
                49.656781348192695
              ],
              [
                0.944136123431332,
                49.65678191221124
              ],
              [
                0.944136123431332,
                49.65678191221124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03692846094455046,
          "ground": "gnd"
        },
        "28_LVBranch214961": {
          "bus1": "28_LVBus504729",
          "bus2": "28_LVBus504734",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.941655558578417,
                49.65670089394224
              ],
              [
                0.941594268911807,
                49.65671090291401
              ],
              [
                0.941284970520789,
                49.656761435403276
              ],
              [
                0.941117993401213,
                49.65673690100002
              ],
              [
                0.940780677065948,
                49.65668734358875
              ],
              [
                0.940106059947469,
                49.65658823507658
              ],
              [
                0.939687800146967,
                49.6565267817905
              ],
              [
                0.939291369276902,
                49.65646853435018
              ],
              [
                0.939284617007703,
                49.656467540165416
              ],
              [
                0.939284617007703,
                49.656467540165416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21590863506715893,
          "ground": "gnd"
        },
        "28_LVBranch018307": {
          "bus1": "28_LVBus504729",
          "bus2": "28_LVBus504730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.942194700515809,
                49.65660972498658
              ],
              [
                0.941976709157833,
                49.657493333183176
              ],
              [
                0.941976709157833,
                49.657493333183176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0995295322624935,
          "ground": "gnd"
        },
        "28_LVBranch000069": {
          "bus1": "28_LVBus504727",
          "bus2": "28_LVBus504728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.94171284339408,
                49.655824181124636
              ],
              [
                0.94171284339408,
                49.655824181124636
              ],
              [
                0.941182101376394,
                49.65561067819479
              ],
              [
                0.941077479186361,
                49.655559548046135
              ],
              [
                0.9407329909202,
                49.65539118060309
              ],
              [
                0.940730464616453,
                49.65538996579663
              ],
              [
                0.940727433199571,
                49.655388502641266
              ],
              [
                0.940727433199571,
                49.655388502641266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08617439554338772,
          "ground": "gnd"
        },
        "28_206196": {
          "bus1": "28_MVBus13532",
          "bus2": "28_MVLV22072",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.935335755652768,
                49.654659043385024
              ],
              [
                0.935335755652768,
                49.654659043385024
              ],
              [
                0.93526053385075,
                49.65468872952679
              ],
              [
                0.935200350529197,
                49.65520928949987
              ],
              [
                0.93518217759794,
                49.65565760677082
              ],
              [
                0.935198717198974,
                49.65593679542894
              ],
              [
                0.93527718732868,
                49.65606437188778
              ],
              [
                0.935592161321105,
                49.65610294326954
              ],
              [
                0.936403902883918,
                49.65619399964905
              ],
              [
                0.936411229022929,
                49.65625622347053
              ],
              [
                0.936412811124977,
                49.65626965224231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.250217100652456,
          "ground": "gnd"
        },
        "28_LVBranch311073": {
          "bus1": "28_MVLV22072_LV",
          "bus2": "28_LVBus504477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936412811124977,
                49.65626965224231
              ],
              [
                0.93640618853859,
                49.65625688370294
              ],
              [
                0.93640618853859,
                49.65625688370294
              ],
              [
                0.936381312436978,
                49.65620899895049
              ],
              [
                0.936291514643462,
                49.65619857303072
              ],
              [
                0.936291514643462,
                49.65619857303072
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012207385413746111,
          "ground": "gnd"
        },
        "28_LVBranch763298": {
          "bus1": "28_LVBus504477",
          "bus2": "28_LVBus504478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936291514643462,
                49.65619857303072
              ],
              [
                0.936291514643462,
                49.65619857303072
              ],
              [
                0.93604869728949,
                49.65616789000901
              ],
              [
                0.935986463968432,
                49.65616035192517
              ],
              [
                0.935883909154704,
                49.656147936631776
              ],
              [
                0.935843119115061,
                49.65614299113951
              ],
              [
                0.935747169809637,
                49.6561313707992
              ],
              [
                0.935735158798786,
                49.65612992029597
              ],
              [
                0.935734676184829,
                49.656129860813465
              ],
              [
                0.935734317558848,
                49.65612982073131
              ],
              [
                0.935722441407796,
                49.65612849753973
              ],
              [
                0.9357171661314241,
                49.65612813554168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04182346685700714,
          "ground": "gnd"
        },
        "28_LVBranch416451": {
          "bus1": "28_LVBus504478",
          "bus2": "28_LVBus870099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9357171661314241,
                49.65612813554168
              ],
              [
                0.935711890855052,
                49.65612777354363
              ],
              [
                0.935695564877141,
                49.6561156830201
              ],
              [
                0.935584560715248,
                49.65610009769457
              ],
              [
                0.935408034816313,
                49.65607531000888
              ],
              [
                0.935378591707092,
                49.65607131317974
              ],
              [
                0.935371414416604,
                49.65606716108973
              ],
              [
                0.935351799558501,
                49.656041837528086
              ],
              [
                0.935322912484436,
                49.6559929359893
              ],
              [
                0.935319257088923,
                49.655983471286945
              ],
              [
                0.935319231647235,
                49.65598339015217
              ],
              [
                0.935319231647235,
                49.65598339015217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03596805622943745,
          "ground": "gnd"
        },
        "28_LVBranch475775": {
          "bus1": "28_MVLV22072_LV",
          "bus2": "28_LVBus504470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936412811124977,
                49.65626965224231
              ],
              [
                0.936422217060083,
                49.65625764410035
              ],
              [
                0.936422217060083,
                49.65625764410035
              ],
              [
                0.936451867770508,
                49.65621982184638
              ],
              [
                0.936921500192549,
                49.65627245850981
              ],
              [
                0.936921500192549,
                49.65627245850981
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039131921318115895,
          "ground": "gnd"
        },
        "28_LVBranch670815": {
          "bus1": "28_LVBus504470",
          "bus2": "28_LVBus504475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936921500192549,
                49.65627245850981
              ],
              [
                0.936921500192549,
                49.65627245850981
              ],
              [
                0.936835745811922,
                49.65651643830416
              ],
              [
                0.936835745811922,
                49.65651643830416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027833504629235832,
          "ground": "gnd"
        },
        "28_LVBranch358182": {
          "bus1": "28_LVBus504470",
          "bus2": "28_LVBus504471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936921500192549,
                49.65627245850981
              ],
              [
                0.936921500192549,
                49.65627245850981
              ],
              [
                0.937467602292518,
                49.65631959149596
              ],
              [
                0.937467602292518,
                49.65631959149596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03977855955955182,
          "ground": "gnd"
        },
        "28_LVBranch226767": {
          "bus1": "28_LVBus504471",
          "bus2": "28_LVBus504472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937467602292518,
                49.65631959149596
              ],
              [
                0.937467602292518,
                49.65631959149596
              ],
              [
                0.937474462905343,
                49.65632016487174
              ],
              [
                0.937495044991104,
                49.6563218760174
              ],
              [
                0.937549930149301,
                49.65632645402121
              ],
              [
                0.937563651378809,
                49.656327600763056
              ],
              [
                0.937577372608932,
                49.656328747503366
              ],
              [
                0.93798987042998,
                49.65637414419272
              ],
              [
                0.938054273110998,
                49.65636011306761
              ],
              [
                0.938141823684435,
                49.65632789106545
              ],
              [
                0.938141823684435,
                49.65632789106545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05037265040012304,
          "ground": "gnd"
        },
        "28_LVBranch210502": {
          "bus1": "28_LVBus504472",
          "bus2": "28_LVBus504473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938141823684435,
                49.65632789106545
              ],
              [
                0.938141823684435,
                49.65632789106545
              ],
              [
                0.938042430660681,
                49.65647610723944
              ],
              [
                0.938042315084375,
                49.65647628554753
              ],
              [
                0.937931916694253,
                49.656707926940825
              ],
              [
                0.937878771628377,
                49.6568194643633
              ],
              [
                0.937870594360861,
                49.65683662464196
              ],
              [
                0.937821942306705,
                49.65693870181691
              ],
              [
                0.937679770022947,
                49.657161936391596
              ],
              [
                0.937358887874755,
                49.65769386117983
              ],
              [
                0.9373487466717,
                49.65773316677987
              ],
              [
                0.9373487466717,
                49.65773316677987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16667386208811288,
          "ground": "gnd"
        },
        "28_LVBranch654169": {
          "bus1": "28_LVBus504473",
          "bus2": "28_LVBus504474",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9373487466717,
                49.65773316677987
              ],
              [
                0.9373487466717,
                49.65773316677987
              ],
              [
                0.937290328488533,
                49.657838624777824
              ],
              [
                0.937218937132836,
                49.657940357745154
              ],
              [
                0.937129195386993,
                49.65806540276152
              ],
              [
                0.937053529139214,
                49.65817566416243
              ],
              [
                0.937039117168659,
                49.65819260851813
              ],
              [
                0.936737897318409,
                49.65859247787482
              ],
              [
                0.936698070853106,
                49.65863551778668
              ],
              [
                0.936698070853106,
                49.65863551778668
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11091163038373963,
          "ground": "gnd"
        },
        "28_150680": {
          "bus1": "28_MVBus13531",
          "bus2": "28_MVLV68658",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924114325907503,
                49.6545849624542
              ],
              [
                0.924114325907503,
                49.6545849624542
              ],
              [
                0.924163780474944,
                49.654648137348055
              ],
              [
                0.924255218993103,
                49.655524301746304
              ],
              [
                0.924319242673296,
                49.656199975738325
              ],
              [
                0.9242978532551,
                49.65676695489724
              ],
              [
                0.92429441075234,
                49.65695419447636
              ],
              [
                0.924340731466315,
                49.657176075661596
              ],
              [
                0.924387824994341,
                49.657230680580376
              ],
              [
                0.9247917090943,
                49.65727124313756
              ],
              [
                0.924811754542392,
                49.657343811049174
              ],
              [
                0.924790904853374,
                49.65735376255221
              ],
              [
                0.924768116484961,
                49.65735427804006
              ],
              [
                0.924744265397107,
                49.65735020017902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3378410396238302,
          "ground": "gnd"
        },
        "28_LVBranch459961": {
          "bus1": "28_MVLV68658_LV",
          "bus2": "28_LVBus504845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924744265397107,
                49.65735020017902
              ],
              [
                0.924742942318536,
                49.65732802555643
              ],
              [
                0.924742942318536,
                49.65732802555643
              ],
              [
                0.924774537890751,
                49.657327738615884
              ],
              [
                0.924787710157195,
                49.65732822469428
              ],
              [
                0.924858043066663,
                49.65733606066397
              ],
              [
                0.924868104562769,
                49.657348456804975
              ],
              [
                0.9248736374368041,
                49.65735126095812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009945160720440431,
          "ground": "gnd"
        },
        "28_LVBranch612091": {
          "bus1": "28_LVBus504845",
          "bus2": "28_LVBus897506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9248736374368041,
                49.65735126095812
              ],
              [
                0.924879170310839,
                49.65735406511127
              ],
              [
                0.924898880008596,
                49.65735580414437
              ],
              [
                0.924924354394401,
                49.65735822124033
              ],
              [
                0.924982679892327,
                49.657389468434765
              ],
              [
                0.924986755354518,
                49.6574366727345
              ],
              [
                0.925003835635279,
                49.65765734999348
              ],
              [
                0.925012320568629,
                49.6577167048019
              ],
              [
                0.925034325919419,
                49.65784844350717
              ],
              [
                0.925034325919419,
                49.65784844350717
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05995708805973351,
          "ground": "gnd"
        },
        "28_LVBranch801768": {
          "bus1": "28_LVBus897506",
          "bus2": "28_LVBus897514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925034325919419,
                49.65784844350717
              ],
              [
                0.925034325919419,
                49.65784844350717
              ],
              [
                0.925104834282096,
                49.65783597254054
              ],
              [
                0.925139360576458,
                49.658079218994644
              ],
              [
                0.925673086115391,
                49.65806795693169
              ],
              [
                0.925679994370689,
                49.65806781295086
              ],
              [
                0.925679994370689,
                49.65806781295086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07150155412210173,
          "ground": "gnd"
        },
        "28_LVBranch113595": {
          "bus1": "28_LVBus897506",
          "bus2": "28_LVBus897507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925034325919419,
                49.65784844350717
              ],
              [
                0.925034325919419,
                49.65784844350717
              ],
              [
                0.925037348753335,
                49.657873197882886
              ],
              [
                0.925042309187607,
                49.65791392731078
              ],
              [
                0.925052561478316,
                49.65804239403974
              ],
              [
                0.925064043865409,
                49.658186405376824
              ],
              [
                0.925070525697618,
                49.65826764442687
              ],
              [
                0.925080514223877,
                49.6583301694962
              ],
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.925097775065279,
                49.65836890465658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05817640030267198,
          "ground": "gnd"
        },
        "28_LVBranch194663": {
          "bus1": "28_LVBus897507",
          "bus2": "28_LVBus897512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.924123780963219,
                49.658354975968095
              ],
              [
                0.924123780963219,
                49.658354975968095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07034189549084507,
          "ground": "gnd"
        },
        "28_LVBranch176353": {
          "bus1": "28_LVBus897507",
          "bus2": "28_LVBus897508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.925143758485026,
                49.65845368549764
              ],
              [
                0.925154021375811,
                49.65850580334874
              ],
              [
                0.925190116619376,
                49.6586783957774
              ],
              [
                0.925205116001191,
                49.658730856304196
              ],
              [
                0.925205116001191,
                49.658730856304196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04114751694292068,
          "ground": "gnd"
        },
        "28_LVBranch461035": {
          "bus1": "28_LVBus897508",
          "bus2": "28_LVBus897509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925205116001191,
                49.658730856304196
              ],
              [
                0.925205116001191,
                49.658730856304196
              ],
              [
                0.925133206569986,
                49.658735415610494
              ],
              [
                0.925140853499729,
                49.65881056028969
              ],
              [
                0.925078537447255,
                49.658814944066634
              ],
              [
                0.925078537447255,
                49.658814944066634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018118378731323728,
          "ground": "gnd"
        },
        "28_LVBranch571765": {
          "bus1": "28_LVBus897509",
          "bus2": "28_LVBus897510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925078537447255,
                49.658814944066634
              ],
              [
                0.925078537447255,
                49.658814944066634
              ],
              [
                0.925081302394425,
                49.65886151322407
              ],
              [
                0.92508471714077,
                49.658897104703584
              ],
              [
                0.92508471714077,
                49.658897104703584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009149626314622189,
          "ground": "gnd"
        },
        "28_LVBranch212309": {
          "bus1": "28_LVBus897508",
          "bus2": "28_LVBus897511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925205116001191,
                49.658730856304196
              ],
              [
                0.925205116001191,
                49.658730856304196
              ],
              [
                0.925205365440514,
                49.658735341343956
              ],
              [
                0.925207861500207,
                49.65877913185701
              ],
              [
                0.925191501775044,
                49.65883630145633
              ],
              [
                0.925259171536377,
                49.659197879815714
              ],
              [
                0.924960152041573,
                49.65966462789895
              ],
              [
                0.924927287375258,
                49.659734691903424
              ],
              [
                0.924979462614582,
                49.660018680575185
              ],
              [
                0.924971693333042,
                49.660075905406295
              ],
              [
                0.924965732747215,
                49.66011977682773
              ],
              [
                0.924925035283275,
                49.66041927178347
              ],
              [
                0.924921887993846,
                49.66044248999265
              ],
              [
                0.924921823867379,
                49.66045030376487
              ],
              [
                0.924879492208659,
                49.6608312930404
              ],
              [
                0.924879075075753,
                49.660886340098735
              ],
              [
                0.924878590824887,
                49.660949308673544
              ],
              [
                0.924878590824887,
                49.660949308673544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.25233062126561695,
          "ground": "gnd"
        },
        "28_LVBranch172441": {
          "bus1": "28_LVBus897507",
          "bus2": "28_LVBus897513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.925097775065279,
                49.65836890465658
              ],
              [
                0.92554956191856,
                49.65831625799201
              ],
              [
                0.926069973913708,
                49.658292685904186
              ],
              [
                0.926097584185237,
                49.65829143595462
              ],
              [
                0.926144631039251,
                49.658289307810236
              ],
              [
                0.926144631039251,
                49.658289307810236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07621152085578291,
          "ground": "gnd"
        },
        "28_LVBranch604621": {
          "bus1": "28_MVLV68658_LV",
          "bus2": "28_LVBus504842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924744265397107,
                49.65735020017902
              ],
              [
                0.924722407906049,
                49.657334585441845
              ],
              [
                0.924722407906049,
                49.657334585441845
              ],
              [
                0.924689967098316,
                49.65732142507543
              ],
              [
                0.924472023115134,
                49.65730340465888
              ],
              [
                0.924451136837516,
                49.65730268477792
              ],
              [
                0.924451136837516,
                49.65730268477792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02013585701290139,
          "ground": "gnd"
        },
        "28_LVBranch192056": {
          "bus1": "28_LVBus504842",
          "bus2": "28_LVBus504843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924451136837516,
                49.65730268477792
              ],
              [
                0.924451136837516,
                49.65730268477792
              ],
              [
                0.92493192535959,
                49.65734762971307
              ],
              [
                0.92504877593302,
                49.65735393352233
              ],
              [
                0.925146170368234,
                49.65735633646835
              ],
              [
                0.925473384822116,
                49.65729161056383
              ],
              [
                0.925688589424946,
                49.65729013271771
              ],
              [
                0.925897262298748,
                49.65728869508587
              ],
              [
                0.926010302738296,
                49.65728718390043
              ],
              [
                0.92660459934156,
                49.657279219997
              ],
              [
                0.926611595514976,
                49.657278394339215
              ],
              [
                0.926611595514976,
                49.657278394339215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1574794745575257,
          "ground": "gnd"
        },
        "28_LVBranch378192": {
          "bus1": "28_MVLV68658_LV",
          "bus2": "28_LVBus504831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924744265397107,
                49.65735020017902
              ],
              [
                0.924731505899861,
                49.65733580542755
              ],
              [
                0.924731505899861,
                49.65733580542755
              ],
              [
                0.924701042053733,
                49.657310209774316
              ],
              [
                0.924496886229611,
                49.65729341922036
              ],
              [
                0.92443163160409,
                49.65730005881666
              ],
              [
                0.92443163160409,
                49.65730005881666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02322546843654799,
          "ground": "gnd"
        },
        "28_LVBranch213200": {
          "bus1": "28_LVBus504831",
          "bus2": "28_LVBus504832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92443163160409,
                49.65730005881666
              ],
              [
                0.92443163160409,
                49.65730005881666
              ],
              [
                0.924328427665818,
                49.657178204522886
              ],
              [
                0.924292999273172,
                49.65709307938225
              ],
              [
                0.924294748588065,
                49.65701693039918
              ],
              [
                0.924262313401864,
                49.65695512215193
              ],
              [
                0.924260082664676,
                49.6568418390055
              ],
              [
                0.924271794891598,
                49.65666024698479
              ],
              [
                0.924267999940657,
                49.65657047004269
              ],
              [
                0.924273552487146,
                49.6565523278589
              ],
              [
                0.924273218335009,
                49.656544410598585
              ],
              [
                0.924277638429343,
                49.65652369525181
              ],
              [
                0.924277638429343,
                49.65652369525181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08907523197770818,
          "ground": "gnd"
        },
        "28_LVBranch450742": {
          "bus1": "28_LVBus504832",
          "bus2": "28_LVBus504836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924277638429343,
                49.65652369525181
              ],
              [
                0.924277638429343,
                49.65652369525181
              ],
              [
                0.924271301619117,
                49.6563773274057
              ],
              [
                0.924286248358379,
                49.65635769606038
              ],
              [
                0.924324434764181,
                49.65633222811372
              ],
              [
                0.92435495571479,
                49.65632725797454
              ],
              [
                0.924362357222641,
                49.65633627274111
              ],
              [
                0.9243676733121065,
                49.65633665816646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026082660427238252,
          "ground": "gnd"
        },
        "28_LVBranch638093": {
          "bus1": "28_LVBus504836",
          "bus2": "28_LVBus870429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9243676733121065,
                49.65633665816646
              ],
              [
                0.924372989401572,
                49.65633704359181
              ],
              [
                0.924379204759341,
                49.65633093636794
              ],
              [
                0.925461652930055,
                49.65650561749943
              ],
              [
                0.925461910332629,
                49.65650981521026
              ],
              [
                0.925461910332629,
                49.65650981521026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08181852552943356,
          "ground": "gnd"
        },
        "28_LVBranch145168": {
          "bus1": "28_LVBus504832",
          "bus2": "28_LVBus504833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924277638429343,
                49.65652369525181
              ],
              [
                0.924277638429343,
                49.65652369525181
              ],
              [
                0.924351656572035,
                49.65625854118479
              ],
              [
                0.924337093270729,
                49.65605950414572
              ],
              [
                0.924337093270729,
                49.65605950414572
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052133791903728896,
          "ground": "gnd"
        },
        "28_LVBranch602179": {
          "bus1": "28_LVBus504833",
          "bus2": "28_LVBus504834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924337093270729,
                49.65605950414572
              ],
              [
                0.924337093270729,
                49.65605950414572
              ],
              [
                0.924265172167262,
                49.656059122529406
              ],
              [
                0.924261317880031,
                49.656024441967304
              ],
              [
                0.924251527593973,
                49.65593632853709
              ],
              [
                0.924214598197596,
                49.65560371563584
              ],
              [
                0.924150288518643,
                49.65555733486146
              ],
              [
                0.924186785881736,
                49.655369043812776
              ],
              [
                0.924164810568781,
                49.655365212275875
              ],
              [
                0.924164810568781,
                49.655365212275875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0856673189438918,
          "ground": "gnd"
        },
        "28_LVBranch500512": {
          "bus1": "28_LVBus504833",
          "bus2": "28_LVBus504835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924337093270729,
                49.65605950414572
              ],
              [
                0.924337093270729,
                49.65605950414572
              ],
              [
                0.924334357829094,
                49.65604287300933
              ],
              [
                0.924329524092546,
                49.65603356485596
              ],
              [
                0.924316589685983,
                49.655899111215064
              ],
              [
                0.924320186775976,
                49.65589262311486
              ],
              [
                0.924328516358335,
                49.65588610942735
              ],
              [
                0.924372682134223,
                49.655851549370254
              ],
              [
                0.924376619072586,
                49.655850274942445
              ],
              [
                0.924380458446707,
                49.6558490263222
              ],
              [
                0.924393713254635,
                49.65584851638261
              ],
              [
                0.924393713254635,
                49.65584851638261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02622571800433684,
          "ground": "gnd"
        },
        "28_LVBranch212418": {
          "bus1": "28_LVBus504831",
          "bus2": "28_LVBus504837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.92443163160409,
                49.65730005881666
              ],
              [
                0.92443163160409,
                49.65730005881666
              ],
              [
                0.923101577083839,
                49.65719319293937
              ],
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.923094715519653,
                49.65719265466696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09726726481590155,
          "ground": "gnd"
        },
        "28_LVBranch274267": {
          "bus1": "28_LVBus504837",
          "bus2": "28_LVBus504838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.923129999945443,
                49.65711169682562
              ],
              [
                0.923159164314308,
                49.656986474816115
              ],
              [
                0.923340871152793,
                49.65670842366049
              ],
              [
                0.923350228967889,
                49.656694772187365
              ],
              [
                0.923484065865796,
                49.656452027592564
              ],
              [
                0.923569829394579,
                49.65632686478622
              ],
              [
                0.923637093637349,
                49.656228684076375
              ],
              [
                0.923639905181122,
                49.65622458508229
              ],
              [
                0.923639905181122,
                49.65622458508229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11506155057161455,
          "ground": "gnd"
        },
        "28_LVBranch234741": {
          "bus1": "28_LVBus504837",
          "bus2": "28_LVBus504840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.922773717559852,
                49.65720174794715
              ],
              [
                0.921767636392643,
                49.65727893608561
              ],
              [
                0.921263507448329,
                49.65732479440734
              ],
              [
                0.92102265042839,
                49.65734670420936
              ],
              [
                0.920749251647356,
                49.65737157405043
              ],
              [
                0.92055647124101,
                49.657389114377274
              ],
              [
                0.920549619005099,
                49.6573897347797
              ],
              [
                0.920549619005099,
                49.6573897347797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18515326032583734,
          "ground": "gnd"
        },
        "28_LVBranch184750": {
          "bus1": "28_LVBus504837",
          "bus2": "28_LVBus504839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.923094715519653,
                49.65719265466696
              ],
              [
                0.923093886406145,
                49.65719710915317
              ],
              [
                0.923041125961468,
                49.6573240225029
              ],
              [
                0.923032488459404,
                49.657503341826484
              ],
              [
                0.923013301694808,
                49.65760601815114
              ],
              [
                0.922988987201607,
                49.65781330455375
              ],
              [
                0.922925158587241,
                49.658038973869026
              ],
              [
                0.922809418189969,
                49.658247086936704
              ],
              [
                0.922791368591484,
                49.65828676608273
              ],
              [
                0.922789408960362,
                49.658291072616045
              ],
              [
                0.922789408960362,
                49.658291072616045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12492839787072658,
          "ground": "gnd"
        },
        "28_LVBranch735351": {
          "bus1": "28_MVLV68658_LV",
          "bus2": "28_LVBus504829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924744265397107,
                49.65735020017902
              ],
              [
                0.924728028926669,
                49.65734295063583
              ],
              [
                0.924728028926669,
                49.65734295063583
              ],
              [
                0.924685614022098,
                49.65733272781537
              ],
              [
                0.924351418884934,
                49.6573052482694
              ],
              [
                0.924361413160839,
                49.657384013429166
              ],
              [
                0.924364297466915,
                49.65741325734005
              ],
              [
                0.924402363754942,
                49.65742512714828
              ],
              [
                0.9244031883495184,
                49.65743232256481
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04268833860414886,
          "ground": "gnd"
        },
        "28_LVBranch553004": {
          "bus1": "28_LVBus504829",
          "bus2": "28_LVBus886203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9244031883495184,
                49.65743232256481
              ],
              [
                0.924406004099323,
                49.65744006219633
              ],
              [
                0.924410740417933,
                49.657478372837524
              ],
              [
                0.924410740417933,
                49.657478372837524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004274704932279137,
          "ground": "gnd"
        },
        "28_LVBranch084509": {
          "bus1": "28_LVBus886203",
          "bus2": "28_LVBus886204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924410740417933,
                49.657478372837524
              ],
              [
                0.924410740417933,
                49.657478372837524
              ],
              [
                0.924412583427572,
                49.65760516963841
              ],
              [
                0.924424120795854,
                49.65769466858651
              ],
              [
                0.92442800321354,
                49.657811276365564
              ],
              [
                0.924385242147621,
                49.65791295905496
              ],
              [
                0.924337813492503,
                49.65799732337781
              ],
              [
                0.924115853789771,
                49.65834494906197
              ],
              [
                0.924097329063132,
                49.658371347104016
              ],
              [
                0.924097329063132,
                49.658371347104016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10385662924162506,
          "ground": "gnd"
        },
        "28_LVBranch275058": {
          "bus1": "28_LVBus886204",
          "bus2": "28_LVBus886205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.924097329063132,
                49.658371347104016
              ],
              [
                0.924097329063132,
                49.658371347104016
              ],
              [
                0.923951062685348,
                49.65861217726023
              ],
              [
                0.923903207109543,
                49.65870391078931
              ],
              [
                0.923920459548962,
                49.6589117274208
              ],
              [
                0.923915192490091,
                49.6589694934716
              ],
              [
                0.923899948203143,
                49.659136672229984
              ],
              [
                0.923899093953694,
                49.65914603071186
              ],
              [
                0.923890548456705,
                49.65923972327711
              ],
              [
                0.92387964033102,
                49.65926736891919
              ],
              [
                0.923823805969996,
                49.659409336563776
              ],
              [
                0.923819892714877,
                49.659419234179936
              ],
              [
                0.923772287997825,
                49.659539830389356
              ],
              [
                0.923734519049748,
                49.659635525965236
              ],
              [
                0.923658864169553,
                49.65984510467902
              ],
              [
                0.923638978610758,
                49.659926574651955
              ],
              [
                0.923668395716555,
                49.660178231603936
              ],
              [
                0.923670606749916,
                49.66023775560366
              ],
              [
                0.923672869182402,
                49.66029842094062
              ],
              [
                0.923731777435884,
                49.66061783368738
              ],
              [
                0.9237431610985,
                49.66092309220689
              ],
              [
                0.923743366730165,
                49.660928654593604
              ],
              [
                0.923743366730165,
                49.660928654593604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.28961472199709126,
          "ground": "gnd"
        },
        "28_LVBranch309121": {
          "bus1": "28_LVBus504829",
          "bus2": "28_LVBus868674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9244031883495184,
                49.65743232256481
              ],
              [
                0.92440119719429,
                49.657431778349824
              ],
              [
                0.924381199630117,
                49.65744243136303
              ],
              [
                0.924387682185198,
                49.6575201045891
              ],
              [
                0.924401657077505,
                49.65771093365494
              ],
              [
                0.924402303969837,
                49.65776351422595
              ],
              [
                0.924392197079033,
                49.6578207028894
              ],
              [
                0.924376150894921,
                49.65786752857213
              ],
              [
                0.924353922511598,
                49.657920255261445
              ],
              [
                0.924291641001533,
                49.65804082420541
              ],
              [
                0.924146121636293,
                49.65824726143926
              ],
              [
                0.924001242836573,
                49.65845600539784
              ],
              [
                0.923895075265106,
                49.65862585907835
              ],
              [
                0.923877335702525,
                49.65868633583696
              ],
              [
                0.923874038228996,
                49.658718956703666
              ],
              [
                0.923875419969157,
                49.65878994140766
              ],
              [
                0.923881944913782,
                49.65884508763135
              ],
              [
                0.923879004528051,
                49.65885183487288
              ],
              [
                0.92387140366755,
                49.65885400064656
              ],
              [
                0.923794131629996,
                49.65885334073708
              ],
              [
                0.923791959654304,
                49.65885882147471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17216997669258305,
          "ground": "gnd"
        },
        "28_LVBranch616664": {
          "bus1": "28_LVBus868674",
          "bus2": "28_LVBus926569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.923791959654304,
                49.65885882147471
              ],
              [
                0.923789787678612,
                49.658864302212336
              ],
              [
                0.92380586434258,
                49.65886834334455
              ],
              [
                0.923803521348619,
                49.65888049587822
              ],
              [
                0.923787493976029,
                49.658883165043584
              ],
              [
                0.923776055882168,
                49.658884495560535
              ],
              [
                0.923699684406024,
                49.658873803981244
              ],
              [
                0.923365414658222,
                49.65881821561962
              ],
              [
                0.923229389947703,
                49.65879720686325
              ],
              [
                0.923231460857389,
                49.65879337768358
              ],
              [
                0.92323632413397,
                49.65878115579958
              ],
              [
                0.9232259187105645,
                49.65877917490532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047146458611642794,
          "ground": "gnd"
        },
        "28_LVBranch423106": {
          "bus1": "28_LVBus926569",
          "bus2": "28_LVBus951988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9232259187105645,
                49.65877917490532
              ],
              [
                0.923215513287159,
                49.65877719401106
              ],
              [
                0.923207138007502,
                49.6587878299179
              ],
              [
                0.923202921831363,
                49.658793178975316
              ],
              [
                0.923112707369999,
                49.65877973840032
              ],
              [
                0.923092567573155,
                49.658779521038106
              ],
              [
                0.923076488957484,
                49.658781542790635
              ],
              [
                0.923046789742654,
                49.65879075284548
              ],
              [
                0.923000699504656,
                49.658806265507515
              ],
              [
                0.92296037759497,
                49.658819833540996
              ],
              [
                0.922942538680903,
                49.65882945163397
              ],
              [
                0.922936183608927,
                49.65883409303805
              ],
              [
                0.92291965678974,
                49.65885377757307
              ],
              [
                0.922816659102148,
                49.659029909981065
              ],
              [
                0.922815154488089,
                49.65903277569121
              ],
              [
                0.922673104565921,
                49.659302890646934
              ],
              [
                0.922667514801496,
                49.659303382211114
              ],
              [
                0.922647000139957,
                49.65930519936072
              ],
              [
                0.922634598615824,
                49.65929985370016
              ],
              [
                0.9226339937849325,
                49.659303951506786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08159212997900697,
          "ground": "gnd"
        },
        "28_LVBranch747491": {
          "bus1": "28_LVBus951988",
          "bus2": "28_LVBus951989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9226339937849325,
                49.659303951506786
              ],
              [
                0.922633388954041,
                49.6593080493134
              ],
              [
                0.922650935077909,
                49.65931099397629
              ],
              [
                0.922655686478567,
                49.65931179503635
              ],
              [
                0.922613786240583,
                49.659390744070684
              ],
              [
                0.92251197500384,
                49.659567922968385
              ],
              [
                0.922508543772476,
                49.659573900947684
              ],
              [
                0.922494168184335,
                49.65959582916922
              ],
              [
                0.922492250856603,
                49.65961157953651
              ],
              [
                0.922503006757274,
                49.65963734950694
              ],
              [
                0.922526328657419,
                49.65964806844582
              ],
              [
                0.922625747973614,
                49.659655446233195
              ],
              [
                0.9229760861205,
                49.659682112925516
              ],
              [
                0.922992544705167,
                49.65968336515252
              ],
              [
                0.923118845033213,
                49.659689879972916
              ],
              [
                0.923213942187269,
                49.65969495223662
              ],
              [
                0.92328165367416,
                49.65972059712261
              ],
              [
                0.923352734694416,
                49.65976245830718
              ],
              [
                0.923554053865161,
                49.6598889442493
              ],
              [
                0.923559060590355,
                49.6598965118634
              ],
              [
                0.923554922284738,
                49.65990853562335
              ],
              [
                0.923554922284738,
                49.65990853562335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12716332095825378,
          "ground": "gnd"
        },
        "28_23923": {
          "bus1": "28_MVBus13518",
          "bus2": "28_MVBus13519",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.928621246107398,
                49.63081829533513
              ],
              [
                0.929933056951248,
                49.631139464083375
              ],
              [
                0.93128156062691,
                49.63147009016886
              ],
              [
                0.933017904547646,
                49.63189871161825
              ],
              [
                0.934640056302055,
                49.632301353584545
              ],
              [
                0.93585240376077,
                49.63259562248378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5585453040774941,
          "ground": "gnd"
        },
        "28_93383": {
          "bus1": "28_MVBus13519",
          "bus2": "28_MVLV48558",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93585240376077,
                49.63259562248378
              ],
              [
                0.93585240376077,
                49.63259562248378
              ],
              [
                0.936143071761776,
                49.63262569461904
              ],
              [
                0.936123050111614,
                49.632619534279634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.021262747525145356,
          "ground": "gnd"
        },
        "28_LVBranch641004": {
          "bus1": "28_MVLV48558_LV",
          "bus2": "28_LVBus504738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936123050111614,
                49.632619534279634
              ],
              [
                0.936124202094,
                49.63263298536725
              ],
              [
                0.936124202094,
                49.63263298536725
              ],
              [
                0.936135059884329,
                49.63268128401148
              ],
              [
                0.936359959231746,
                49.63270520429215
              ],
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936528840392641,
                49.63265791833229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0351774333902227,
          "ground": "gnd"
        },
        "28_LVBranch649617": {
          "bus1": "28_LVBus504738",
          "bus2": "28_LVBus504746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936962289409403,
                49.63227388923158
              ],
              [
                0.936962289409403,
                49.63227388923158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052960756949639955,
          "ground": "gnd"
        },
        "28_LVBranch196142": {
          "bus1": "28_LVBus504746",
          "bus2": "28_LVBus504747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936962289409403,
                49.63227388923158
              ],
              [
                0.936962289409403,
                49.63227388923158
              ],
              [
                0.937715634698967,
                49.631602564784615
              ],
              [
                0.938102220042937,
                49.631285896507585
              ],
              [
                0.938387696596662,
                49.6310520346391
              ],
              [
                0.938660065836226,
                49.63068474773322
              ],
              [
                0.938788868579537,
                49.63039697478652
              ],
              [
                0.93879064681149,
                49.63039263885166
              ],
              [
                0.93879064681149,
                49.63039263885166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24971243136845017,
          "ground": "gnd"
        },
        "28_LVBranch597091": {
          "bus1": "28_LVBus504738",
          "bus2": "28_LVBus504742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936251475159145,
                49.63283645687196
              ],
              [
                0.936083483366917,
                49.633026627531486
              ],
              [
                0.936028232588045,
                49.63308917899797
              ],
              [
                0.935686047777089,
                49.63351991986507
              ],
              [
                0.935521198616065,
                49.6337274352351
              ],
              [
                0.935514853099779,
                49.63373540996648
              ],
              [
                0.935489497925341,
                49.63376733614721
              ],
              [
                0.935388049259868,
                49.633895040485925
              ],
              [
                0.935163581320069,
                49.63419707818149
              ],
              [
                0.935158338472685,
                49.634203673395334
              ],
              [
                0.935158338472685,
                49.634203673395334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19960076115782074,
          "ground": "gnd"
        },
        "28_LVBranch679389": {
          "bus1": "28_LVBus504742",
          "bus2": "28_LVBus504744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.935158338472685,
                49.634203673395334
              ],
              [
                0.935158338472685,
                49.634203673395334
              ],
              [
                0.934983076158936,
                49.63439741393364
              ],
              [
                0.934975560272978,
                49.63440620144939
              ],
              [
                0.934578653926249,
                49.634870392749036
              ],
              [
                0.934536156162593,
                49.63492065965752
              ],
              [
                0.933911706424052,
                49.6356872799129
              ],
              [
                0.933816158780121,
                49.635811844503245
              ],
              [
                0.933816158780121,
                49.635811844503245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2034841026852226,
          "ground": "gnd"
        },
        "28_LVBranch695294": {
          "bus1": "28_LVBus504744",
          "bus2": "28_LVBus504745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.933816158780121,
                49.635811844503245
              ],
              [
                0.933816158780121,
                49.635811844503245
              ],
              [
                0.933532053950086,
                49.63616757542137
              ],
              [
                0.933582700203265,
                49.63623546839663
              ],
              [
                0.933682988767532,
                49.636413810295494
              ],
              [
                0.933730079634542,
                49.63645057378609
              ],
              [
                0.933730079634542,
                49.63645057378609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07939762028663563,
          "ground": "gnd"
        },
        "28_LVBranch438014": {
          "bus1": "28_LVBus504742",
          "bus2": "28_LVBus504743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.935158338472685,
                49.634203673395334
              ],
              [
                0.935158338472685,
                49.634203673395334
              ],
              [
                0.935798716669751,
                49.63441797790868
              ],
              [
                0.935798716669751,
                49.63441797790868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05203927150431788,
          "ground": "gnd"
        },
        "28_LVBranch404759": {
          "bus1": "28_LVBus504738",
          "bus2": "28_LVBus504739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936528840392641,
                49.63265791833229
              ],
              [
                0.936531311308477,
                49.63266211480199
              ],
              [
                0.936569776086908,
                49.63273448268489
              ],
              [
                0.936851476429373,
                49.632765329533335
              ],
              [
                0.937030640686715,
                49.63280193222068
              ],
              [
                0.937051993407254,
                49.63280797307827
              ],
              [
                0.937083590320977,
                49.63282068970116
              ],
              [
                0.937122566541309,
                49.632837138606426
              ],
              [
                0.937135664956557,
                49.63283756868075
              ],
              [
                0.937144744647894,
                49.632832248383785
              ],
              [
                0.937144744647894,
                49.632832248383785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05277651645191175,
          "ground": "gnd"
        },
        "28_LVBranch418373": {
          "bus1": "28_LVBus504739",
          "bus2": "28_LVBus504740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.937144744647894,
                49.632832248383785
              ],
              [
                0.937144744647894,
                49.632832248383785
              ],
              [
                0.93714496736017,
                49.63283673320158
              ],
              [
                0.937145262739479,
                49.632842602156984
              ],
              [
                0.93714701287827,
                49.63284736514593
              ],
              [
                0.937152191542909,
                49.63285116178662
              ],
              [
                0.937256761511133,
                49.63290992267165
              ],
              [
                0.937304701676277,
                49.63294241910277
              ],
              [
                0.937352424643175,
                49.63297476928024
              ],
              [
                0.93744191762692,
                49.63304323618437
              ],
              [
                0.937458293695174,
                49.633055767573765
              ],
              [
                0.937504564462557,
                49.633091154909266
              ],
              [
                0.937629851727498,
                49.63324422828341
              ],
              [
                0.937672685276108,
                49.633296543599315
              ],
              [
                0.937699286825209,
                49.6333290534389
              ],
              [
                0.93770192475568,
                49.63333321588288
              ],
              [
                0.937703242901731,
                49.63333759659966
              ],
              [
                0.937704060180823,
                49.63334259130937
              ],
              [
                0.937707248801018,
                49.6333488620155
              ],
              [
                0.937719852542801,
                49.63336178985539
              ],
              [
                0.937723619099031,
                49.63336463595627
              ],
              [
                0.937727428250968,
                49.63336592858815
              ],
              [
                0.937730744907301,
                49.63336752990695
              ],
              [
                0.937735952438099,
                49.63336977289158
              ],
              [
                0.937744302837586,
                49.633380459801614
              ],
              [
                0.937748556438509,
                49.633382691748636
              ],
              [
                0.937753328141617,
                49.633383681130994
              ],
              [
                0.937758125450771,
                49.633383736636
              ],
              [
                0.93776245270659,
                49.63338378670223
              ],
              [
                0.93776245270659,
                49.63338378670223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0774050247718833,
          "ground": "gnd"
        },
        "28_LVBranch713896": {
          "bus1": "28_LVBus504740",
          "bus2": "28_LVBus504741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93776245270659,
                49.63338378670223
              ],
              [
                0.93776245270659,
                49.63338378670223
              ],
              [
                0.937758981920715,
                49.633387806607296
              ],
              [
                0.937758905103155,
                49.63339060823921
              ],
              [
                0.937760257478766,
                49.63339374079212
              ],
              [
                0.937761015680797,
                49.63339433342297
              ],
              [
                0.937763073270921,
                49.6333959561032
              ],
              [
                0.937816128218631,
                49.633437637639545
              ],
              [
                0.937832833884257,
                49.63345076562444
              ],
              [
                0.937851177930845,
                49.633465170102674
              ],
              [
                0.937903407261891,
                49.63349459898302
              ],
              [
                0.937907632036913,
                49.63349737851922
              ],
              [
                0.937910923104317,
                49.633499913710004
              ],
              [
                0.937913721922215,
                49.63350274860884
              ],
              [
                0.937917496869876,
                49.63350528939735
              ],
              [
                0.938314588552971,
                49.633698872986294
              ],
              [
                0.938365602454635,
                49.63372473055317
              ],
              [
                0.938384462262318,
                49.63373092198148
              ],
              [
                0.938386646078836,
                49.633732986249065
              ],
              [
                0.938387410663349,
                49.633735869470044
              ],
              [
                0.93838669619802,
                49.63373872660371
              ],
              [
                0.9383643550795,
                49.63376317890706
              ],
              [
                0.938362611105368,
                49.63376575466139
              ],
              [
                0.938361700581046,
                49.63376819633552
              ],
              [
                0.938361421832257,
                49.63377079801742
              ],
              [
                0.938361976779603,
                49.63377325663957
              ],
              [
                0.93836297876632,
                49.63377504674924
              ],
              [
                0.938365027777248,
                49.633776983704
              ],
              [
                0.938367101688269,
                49.633778516737266
              ],
              [
                0.938389698290495,
                49.633790661820434
              ],
              [
                0.938391354941901,
                49.633791776835814
              ],
              [
                0.938392571937311,
                49.63379329097626
              ],
              [
                0.938392945348765,
                49.63379480434331
              ],
              [
                0.938392637069365,
                49.633798483575674
              ],
              [
                0.938392637069365,
                49.633798483575674
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06913628473276608,
          "ground": "gnd"
        },
        "28_23924": {
          "bus1": "28_MVBus13519",
          "bus2": "28_MVBus13520",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.93585240376077,
                49.63259562248378
              ],
              [
                0.93585240376077,
                49.63259562248378
              ],
              [
                0.937371494916666,
                49.63192546282045
              ],
              [
                0.938665940315713,
                49.63123346426833
              ],
              [
                0.938665940315713,
                49.63123346426833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.25377365923458267,
          "ground": "gnd"
        },
        "28_64915": {
          "bus1": "28_MVBus13520",
          "bus2": "28_MVLV29067",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938665940315713,
                49.63123346426833
              ],
              [
                0.938665940315713,
                49.63123346426833
              ],
              [
                0.939708227021644,
                49.63146469261123
              ],
              [
                0.940028835395969,
                49.632301886890794
              ],
              [
                0.940374017267452,
                49.63321278565665
              ],
              [
                0.940501067642378,
                49.63433169386913
              ],
              [
                0.940476228336095,
                49.6343463897269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4046407131499065,
          "ground": "gnd"
        },
        "28_LVBranch653872": {
          "bus1": "28_MVLV29067_LV",
          "bus2": "28_LVBus504516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940476228336095,
                49.6343463897269
              ],
              [
                0.940447993705682,
                49.63435174058181
              ],
              [
                0.940447993705682,
                49.63435174058181
              ],
              [
                0.940422995101883,
                49.63437983636422
              ],
              [
                0.940313287588717,
                49.63439889666688
              ],
              [
                0.940262620443946,
                49.63444368173861
              ],
              [
                0.940262891032523,
                49.63447977623701
              ],
              [
                0.940262930363365,
                49.634484402638705
              ],
              [
                0.940237116373459,
                49.63449428159428
              ],
              [
                0.940224561550121,
                49.634489133386
              ],
              [
                0.94012246837099,
                49.63444726386079
              ],
              [
                0.940033430738607,
                49.634411958500266
              ],
              [
                0.939795076827247,
                49.634317431627416
              ],
              [
                0.939632728816346,
                49.63426392494361
              ],
              [
                0.939640386771042,
                49.63424133280048
              ],
              [
                0.9396337202047436,
                49.634237568487265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0779165070721382,
          "ground": "gnd"
        },
        "28_LVBranch433711": {
          "bus1": "28_LVBus504516",
          "bus2": "28_LVBus928082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9396337202047436,
                49.634237568487265
              ],
              [
                0.939627053638445,
                49.63423380417406
              ],
              [
                0.939602462873185,
                49.634247496696595
              ],
              [
                0.939319212292453,
                49.63414262330579
              ],
              [
                0.939313575853889,
                49.634129273155466
              ],
              [
                0.9393124078624515,
                49.634122181504026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027432156550983054,
          "ground": "gnd"
        },
        "28_LVBranch319205": {
          "bus1": "28_LVBus928082",
          "bus2": "28_LVBus953232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9393124078624515,
                49.634122181504026
              ],
              [
                0.939311239871014,
                49.634115089852585
              ],
              [
                0.938762603940485,
                49.633962612889924
              ],
              [
                0.938804458184837,
                49.633877098990546
              ],
              [
                0.938821535567184,
                49.6337994456911
              ],
              [
                0.938890691307058,
                49.63362652494271
              ],
              [
                0.938903415156153,
                49.63360883292425
              ],
              [
                0.938968487679889,
                49.633518305683715
              ],
              [
                0.938971406603845,
                49.63351423445389
              ],
              [
                0.938971406603845,
                49.63351423445389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09546707556066376,
          "ground": "gnd"
        },
        "28_LVBranch546259": {
          "bus1": "28_MVLV29067_LV",
          "bus2": "28_LVBus504514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940476228336095,
                49.6343463897269
              ],
              [
                0.940463533740626,
                49.63435443510804
              ],
              [
                0.940463533740626,
                49.63435443510804
              ],
              [
                0.940443803269792,
                49.63439166397453
              ],
              [
                0.940318698076509,
                49.63441343881598
              ],
              [
                0.94028169562599,
                49.6344506119064
              ],
              [
                0.940282691063074,
                49.63449660442222
              ],
              [
                0.940283191393997,
                49.63451975790185
              ],
              [
                0.940252219603478,
                49.63454628459813
              ],
              [
                0.940120144004983,
                49.63458270092366
              ],
              [
                0.940146055107284,
                49.63460767491003
              ],
              [
                0.9401444951667797,
                49.63460790840029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0437670811095744,
          "ground": "gnd"
        },
        "28_LVBranch603756": {
          "bus1": "28_LVBus504514",
          "bus2": "28_LVBus905817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9401444951667797,
                49.63460790840029
              ],
              [
                0.940133779093517,
                49.63461356032679
              ],
              [
                0.940110805350638,
                49.63460253403607
              ],
              [
                0.940011937109891,
                49.63462573440636
              ],
              [
                0.940011811993699,
                49.634644955342694
              ],
              [
                0.940003243179368,
                49.63464904217166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011795199023990935,
          "ground": "gnd"
        },
        "28_LVBranch556055": {
          "bus1": "28_LVBus905817",
          "bus2": "28_LVBus949862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940003243179368,
                49.63464904217166
              ],
              [
                0.939994674365037,
                49.63465312900063
              ],
              [
                0.940037762352672,
                49.634740738226
              ],
              [
                0.939979984703332,
                49.63492449787129
              ],
              [
                0.939859981748994,
                49.635195790880616
              ],
              [
                0.939730016920008,
                49.635312129752364
              ],
              [
                0.939710475745246,
                49.6353217038028
              ],
              [
                0.9396367685068,
                49.635357823835655
              ],
              [
                0.9396367685068,
                49.635357823835655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08690794462213364,
          "ground": "gnd"
        },
        "28_LVBranch363204": {
          "bus1": "28_LVBus504514",
          "bus2": "28_LVBus872006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9401444951667797,
                49.63460790840029
              ],
              [
                0.940153651299538,
                49.63460248996406
              ],
              [
                0.940149610354806,
                49.63458843969665
              ],
              [
                0.94026387555243,
                49.63455749453901
              ],
              [
                0.940304607705801,
                49.63452402037583
              ],
              [
                0.940463464101835,
                49.634592980481855
              ],
              [
                0.940886699155755,
                49.63477237740934
              ],
              [
                0.941092328510791,
                49.63486109895172
              ],
              [
                0.941094160250442,
                49.634861883599186
              ],
              [
                0.941137329862924,
                49.634884900775496
              ],
              [
                0.941186987866352,
                49.634911379190584
              ],
              [
                0.941213759774034,
                49.63490136737311
              ],
              [
                0.9412216360882779,
                49.63490641656721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09448813801640069,
          "ground": "gnd"
        },
        "28_LVBranch632406": {
          "bus1": "28_LVBus872006",
          "bus2": "28_LVBus954082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.9412216360882779,
                49.63490641656721
              ],
              [
                0.941229512402522,
                49.63491146576131
              ],
              [
                0.941220307882058,
                49.634930959164116
              ],
              [
                0.941394647519885,
                49.63502097180981
              ],
              [
                0.941423488132324,
                49.63503999701778
              ],
              [
                0.941528838881275,
                49.63510948797105
              ],
              [
                0.941632464758492,
                49.63517783612155
              ],
              [
                0.941648988653994,
                49.635190081162804
              ],
              [
                0.941809309015966,
                49.6353088278369
              ],
              [
                0.941907992764529,
                49.63538193328693
              ],
              [
                0.941941978901008,
                49.63541055703287
              ],
              [
                0.942137163682555,
                49.63557493180382
              ],
              [
                0.942191347209085,
                49.635620567547186
              ],
              [
                0.942222753809231,
                49.635656041977605
              ],
              [
                0.942233432662064,
                49.6356681117321
              ],
              [
                0.942251047042187,
                49.635696636395004
              ],
              [
                0.942229887678671,
                49.63570976718083
              ],
              [
                0.942213300457214,
                49.63572006733905
              ],
              [
                0.942204521756209,
                49.635725508242366
              ],
              [
                0.942197149681327,
                49.63573008509144
              ],
              [
                0.942180069954856,
                49.635740693949394
              ],
              [
                0.942180069954856,
                49.635740693949394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1231581022213278,
          "ground": "gnd"
        },
        "28_55553": {
          "bus1": "28_MVBus13520",
          "bus2": "28_MVLV42276",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938665940315713,
                49.63123346426833
              ],
              [
                0.938665940315713,
                49.63123346426833
              ],
              [
                0.939318332369397,
                49.630150867811686
              ],
              [
                0.939912886254124,
                49.62914585404551
              ],
              [
                0.940204080503621,
                49.62867403600814
              ],
              [
                0.940535772809423,
                49.628229470551595
              ],
              [
                0.940543375459515,
                49.62821693796336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36053525925604624,
          "ground": "gnd"
        },
        "28_LVBranch612979": {
          "bus1": "28_MVLV42276_LV",
          "bus2": "28_LVBus504640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940543375459515,
                49.62821693796336
              ],
              [
                0.940542333247358,
                49.628203479153164
              ],
              [
                0.940542333247358,
                49.628203479153164
              ],
              [
                0.940603103787871,
                49.6281020321519
              ],
              [
                0.940862385689086,
                49.62784046494512
              ],
              [
                0.9409138370864,
                49.62780971909117
              ],
              [
                0.9411078049108,
                49.62769382970282
              ],
              [
                0.941440759081521,
                49.62749489317825
              ],
              [
                0.941408489534038,
                49.62747904392609
              ],
              [
                0.941415475295021,
                49.6274754058013
              ],
              [
                0.941544867680119,
                49.627407958499006
              ],
              [
                0.941577215784332,
                49.627391094406214
              ],
              [
                0.94160957769066,
                49.62737423046397
              ],
              [
                0.941745786940221,
                49.62730323268529
              ],
              [
                0.941745786940221,
                49.62730323268529
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.137650437916013,
          "ground": "gnd"
        },
        "28_LVBranch245907": {
          "bus1": "28_LVBus504640",
          "bus2": "28_LVBus504641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.941745786940221,
                49.62730323268529
              ],
              [
                0.941745786940221,
                49.62730323268529
              ],
              [
                0.942187096995131,
                49.62704536164162
              ],
              [
                0.942714396421428,
                49.62677637212282
              ],
              [
                0.942716289553822,
                49.62677540587811
              ],
              [
                0.942719290673577,
                49.62677386854716
              ],
              [
                0.942720258219992,
                49.62677337668418
              ],
              [
                0.942720258219992,
                49.62677337668418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09186455883163827,
          "ground": "gnd"
        },
        "28_LVBranch663054": {
          "bus1": "28_MVLV42276_LV",
          "bus2": "28_LVBus504631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940543375459515,
                49.62821693796336
              ],
              [
                0.940525602983002,
                49.62820998687721
              ],
              [
                0.940525602983002,
                49.62820998687721
              ],
              [
                0.940519678743338,
                49.62820767284106
              ],
              [
                0.940454067238798,
                49.62818938130667
              ],
              [
                0.940426390783534,
                49.62823257280805
              ],
              [
                0.94027250991674,
                49.62847265777339
              ],
              [
                0.94027250991674,
                49.62847265777339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03978575247375748,
          "ground": "gnd"
        },
        "28_LVBranch738737": {
          "bus1": "28_LVBus504631",
          "bus2": "28_LVBus504638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.94027250991674,
                49.62847265777339
              ],
              [
                0.94027250991674,
                49.62847265777339
              ],
              [
                0.940289847576045,
                49.62847427726153
              ],
              [
                0.9403501914469,
                49.628479914600135
              ],
              [
                0.940489693190407,
                49.628267536121
              ],
              [
                0.940489693190407,
                49.628267536121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03135140242896356,
          "ground": "gnd"
        },
        "28_LVBranch361830": {
          "bus1": "28_LVBus504631",
          "bus2": "28_LVBus504632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.94027250991674,
                49.62847265777339
              ],
              [
                0.94027250991674,
                49.62847265777339
              ],
              [
                0.940204394398658,
                49.62846500837503
              ],
              [
                0.940190760287622,
                49.628463476567084
              ],
              [
                0.940152932058767,
                49.628459231031144
              ],
              [
                0.940136410036952,
                49.628484397716896
              ],
              [
                0.940047525844852,
                49.62864291772374
              ],
              [
                0.940047525844852,
                49.62864291772374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030574142091681994,
          "ground": "gnd"
        },
        "28_LVBranch158944": {
          "bus1": "28_LVBus504632",
          "bus2": "28_LVBus504633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940047525844852,
                49.62864291772374
              ],
              [
                0.940047525844852,
                49.62864291772374
              ],
              [
                0.939928524421458,
                49.62888221942701
              ],
              [
                0.939837678480619,
                49.629056786212495
              ],
              [
                0.939700419380621,
                49.629358295864215
              ],
              [
                0.939700419380621,
                49.629358295864215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08343461602822325,
          "ground": "gnd"
        },
        "28_LVBranch364420": {
          "bus1": "28_LVBus504633",
          "bus2": "28_LVBus504636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939700419380621,
                49.629358295864215
              ],
              [
                0.939700419380621,
                49.629358295864215
              ],
              [
                0.939720197932032,
                49.62936370728921
              ],
              [
                0.939787207583277,
                49.62924712555012
              ],
              [
                0.939756552581206,
                49.62923743856069
              ],
              [
                0.939756552581206,
                49.62923743856069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017854061479017656,
          "ground": "gnd"
        },
        "28_LVBranch507378": {
          "bus1": "28_LVBus504636",
          "bus2": "28_LVBus504637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939756552581206,
                49.62923743856069
              ],
              [
                0.939756552581206,
                49.62923743856069
              ],
              [
                0.939687122493695,
                49.62919140057244
              ],
              [
                0.939512838756153,
                49.62913906675806
              ],
              [
                0.939392697927934,
                49.62915574204054
              ],
              [
                0.939158448347908,
                49.62918796730837
              ],
              [
                0.938926044286419,
                49.62922853123387
              ],
              [
                0.938607334184488,
                49.62927020758411
              ],
              [
                0.938562947993101,
                49.629216607862034
              ],
              [
                0.93856115547552,
                49.6292073351823
              ],
              [
                0.93856115547552,
                49.6292073351823
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09589570880623731,
          "ground": "gnd"
        },
        "28_LVBranch242086": {
          "bus1": "28_LVBus504633",
          "bus2": "28_LVBus504634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939700419380621,
                49.629358295864215
              ],
              [
                0.939700419380621,
                49.629358295864215
              ],
              [
                0.939381833104401,
                49.629673177542124
              ],
              [
                0.939380054947752,
                49.62967751348893
              ],
              [
                0.939380054947752,
                49.62967751348893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04240699059459251,
          "ground": "gnd"
        },
        "28_LVBranch683276": {
          "bus1": "28_LVBus504634",
          "bus2": "28_LVBus504635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939380054947752,
                49.62967751348893
              ],
              [
                0.939380054947752,
                49.62967751348893
              ],
              [
                0.939386600599765,
                49.62967935868681
              ],
              [
                0.93938578310585,
                49.629684972264684
              ],
              [
                0.939095683400369,
                49.62995730903868
              ],
              [
                0.938984988020821,
                49.63006122304853
              ],
              [
                0.938941865281953,
                49.63014571661238
              ],
              [
                0.938927559206847,
                49.63017374718014
              ],
              [
                0.938920223643829,
                49.630188115160315
              ],
              [
                0.938907662221949,
                49.630199404613776
              ],
              [
                0.938906714905014,
                49.630188048807085
              ],
              [
                0.938906714905014,
                49.630188048807085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06971350610049004,
          "ground": "gnd"
        },
        "28_LVBranch397187": {
          "bus1": "28_MVLV42276_LV",
          "bus2": "28_LVBus504626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940543375459515,
                49.62821693796336
              ],
              [
                0.940538409591459,
                49.6282038560182
              ],
              [
                0.940538409591459,
                49.6282038560182
              ],
              [
                0.940551288499388,
                49.628105628606946
              ],
              [
                0.94083399095135,
                49.62780479102811
              ],
              [
                0.941234755287365,
                49.6275802025353
              ],
              [
                0.941149611076489,
                49.627492439909076
              ],
              [
                0.941183799552741,
                49.62738604176684
              ],
              [
                0.941192233580153,
                49.62735978450287
              ],
              [
                0.941192233580153,
                49.62735978450287
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11501567092925863,
          "ground": "gnd"
        },
        "28_LVBranch265423": {
          "bus1": "28_LVBus504626",
          "bus2": "28_LVBus504627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.941192233580153,
                49.62735978450287
              ],
              [
                0.941192233580153,
                49.62735978450287
              ],
              [
                0.941201964382715,
                49.627337683133526
              ],
              [
                0.941452547778663,
                49.62676892070775
              ],
              [
                0.941456585143148,
                49.626760335127614
              ],
              [
                0.941460636329583,
                49.626751749706735
              ],
              [
                0.941549597925751,
                49.626562805623244
              ],
              [
                0.941625666905874,
                49.62637150297316
              ],
              [
                0.941790023236837,
                49.6259581655653
              ],
              [
                0.941864613113307,
                49.62568887748106
              ],
              [
                0.941880108956912,
                49.62562682549285
              ],
              [
                0.941913598469889,
                49.6254927797393
              ],
              [
                0.941913598469889,
                49.6254927797393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21431189050132607,
          "ground": "gnd"
        },
        "28_LVBranch480311": {
          "bus1": "28_LVBus504627",
          "bus2": "28_LVBus504629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.941913598469889,
                49.6254927797393
              ],
              [
                0.941913598469889,
                49.6254927797393
              ],
              [
                0.941734852407061,
                49.62564351867255
              ],
              [
                0.941497377019219,
                49.62571800975644
              ],
              [
                0.941522181160722,
                49.625764618784764
              ],
              [
                0.94119280913806,
                49.62586231939914
              ],
              [
                0.940515632200554,
                49.62606771817777
              ],
              [
                0.940510236215539,
                49.626069353552
              ],
              [
                0.94034429588984,
                49.62612178111413
              ],
              [
                0.94034429588984,
                49.62612178111413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13962137639808708,
          "ground": "gnd"
        },
        "28_LVBranch040314": {
          "bus1": "28_LVBus504627",
          "bus2": "28_LVBus504628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.941913598469889,
                49.6254927797393
              ],
              [
                0.941913598469889,
                49.6254927797393
              ],
              [
                0.941928639264011,
                49.62543067757074
              ],
              [
                0.941955040560347,
                49.6253217279638
              ],
              [
                0.941970081253608,
                49.625259625779016
              ],
              [
                0.941970081253608,
                49.625259625779016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026250962820483444,
          "ground": "gnd"
        },
        "28_LVBranch649613": {
          "bus1": "28_MVLV42276_LV",
          "bus2": "28_LVBus504621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.940543375459515,
                49.62821693796336
              ],
              [
                0.9405339271553,
                49.62820494502861
              ],
              [
                0.9405339271553,
                49.62820494502861
              ],
              [
                0.940318175590368,
                49.628015168496304
              ],
              [
                0.94028995624495,
                49.628022109383544
              ],
              [
                0.94026612230704,
                49.62802796912557
              ],
              [
                0.940205270269564,
                49.628042940665836
              ],
              [
                0.940140617793676,
                49.62805883838274
              ],
              [
                0.940077761065224,
                49.628074298703396
              ],
              [
                0.939894732622538,
                49.628126348568024
              ],
              [
                0.939894732622538,
                49.628126348568024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05924672922236976,
          "ground": "gnd"
        },
        "28_LVBranch236847": {
          "bus1": "28_LVBus504621",
          "bus2": "28_LVBus504622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.939894732622538,
                49.628126348568024
              ],
              [
                0.939894732622538,
                49.628126348568024
              ],
              [
                0.93960279180462,
                49.628237061754774
              ],
              [
                0.939359837930721,
                49.62826968083952
              ],
              [
                0.939047355961814,
                49.6283002830359
              ],
              [
                0.938999751585973,
                49.62831067335551
              ],
              [
                0.938699017127955,
                49.62837631640133
              ],
              [
                0.938699017127955,
                49.62837631640133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09172724216080895,
          "ground": "gnd"
        },
        "28_LVBranch235844": {
          "bus1": "28_LVBus504622",
          "bus2": "28_LVBus504623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938699017127955,
                49.62837631640133
              ],
              [
                0.938699017127955,
                49.62837631640133
              ],
              [
                0.938692103287348,
                49.62837630831296
              ],
              [
                0.938455398322859,
                49.628424070459225
              ],
              [
                0.93814585995206,
                49.62848949354509
              ],
              [
                0.938045029920746,
                49.62848931517195
              ],
              [
                0.937974050517774,
                49.62849787171372
              ],
              [
                0.937823076607562,
                49.6283192418357
              ],
              [
                0.937424988430731,
                49.62782674211716
              ],
              [
                0.937424988430731,
                49.62782674211716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13895715691374147,
          "ground": "gnd"
        },
        "28_LVBranch163819": {
          "bus1": "28_LVBus504622",
          "bus2": "28_LVBus504624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.938699017127955,
                49.62837631640133
              ],
              [
                0.938699017127955,
                49.62837631640133
              ],
              [
                0.938584402984767,
                49.6281893230477
              ],
              [
                0.938482213301432,
                49.627939532939095
              ],
              [
                0.938379121428508,
                49.627752977947026
              ],
              [
                0.938542144882796,
                49.627347525373004
              ],
              [
                0.93895620809485,
                49.62735249297067
              ],
              [
                0.93955108127669,
                49.6273222176156
              ],
              [
                0.939560476640088,
                49.62732097882092
              ],
              [
                0.939560476640088,
                49.62732097882092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1935087173610695,
          "ground": "gnd"
        },
        "28_LVBranch538578": {
          "bus1": "28_MVLV45605_LV",
          "bus2": "28_LVBus504680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987138714959636,
                49.53207416561915
              ],
              [
                0.987109026125355,
                49.53208936568938
              ],
              [
                0.987109026125355,
                49.53208936568938
              ],
              [
                0.987105548125174,
                49.53212178340676
              ],
              [
                0.986980375128823,
                49.53210099748572
              ],
              [
                0.986811000302196,
                49.532065361690854
              ],
              [
                0.986808891949753,
                49.53205582480443
              ],
              [
                0.986808891949753,
                49.53205582480443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026922915856927004,
          "ground": "gnd"
        },
        "28_LVBranch727514": {
          "bus1": "28_LVBus504680",
          "bus2": "28_LVBus504681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986808891949753,
                49.53205582480443
              ],
              [
                0.986808891949753,
                49.53205582480443
              ],
              [
                0.986799067601653,
                49.532063045267925
              ],
              [
                0.986743878114088,
                49.53205347154265
              ],
              [
                0.986695104963068,
                49.53204500265176
              ],
              [
                0.986607656475347,
                49.532029830710385
              ],
              [
                0.986530718311668,
                49.532016483127045
              ],
              [
                0.986464840233669,
                49.53200504692297
              ],
              [
                0.986434110418283,
                49.53199955565142
              ],
              [
                0.986390453790464,
                49.53199176373406
              ],
              [
                0.986022258784958,
                49.53192600877146
              ],
              [
                0.985742695964291,
                49.53187608536146
              ],
              [
                0.985602701961414,
                49.531851080605655
              ],
              [
                0.98557376560048,
                49.53184614819023
              ],
              [
                0.985557372056897,
                49.531836630996224
              ],
              [
                0.985519397423957,
                49.53163158435155
              ],
              [
                0.985531540663899,
                49.531625405065014
              ],
              [
                0.985531540663899,
                49.531625405065014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11867038703141634,
          "ground": "gnd"
        },
        "28_LVBranch766738": {
          "bus1": "28_LVBus504681",
          "bus2": "28_LVBus504682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985531540663899,
                49.531625405065014
              ],
              [
                0.985531540663899,
                49.531625405065014
              ],
              [
                0.985501815250634,
                49.531626311919126
              ],
              [
                0.985466893547779,
                49.53131149656347
              ],
              [
                0.985459218150413,
                49.53123060585829
              ],
              [
                0.985459218150413,
                49.53123060585829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04627289989579645,
          "ground": "gnd"
        },
        "28_LVBranch684677": {
          "bus1": "28_LVBus504682",
          "bus2": "28_LVBus504683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985459218150413,
                49.53123060585829
              ],
              [
                0.985459218150413,
                49.53123060585829
              ],
              [
                0.985354199593885,
                49.53123275366421
              ],
              [
                0.985286708121796,
                49.53122340081981
              ],
              [
                0.985230610256003,
                49.53121586440195
              ],
              [
                0.985057885282411,
                49.53116614765901
              ],
              [
                0.985023519318065,
                49.531213652684386
              ],
              [
                0.985012298760022,
                49.53121312275022
              ],
              [
                0.984998543158785,
                49.53121085759198
              ],
              [
                0.984998543158785,
                49.53121085759198
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038101085543737485,
          "ground": "gnd"
        },
        "28_LVBranch761068": {
          "bus1": "28_LVBus504683",
          "bus2": "28_LVBus504685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984998543158785,
                49.53121085759198
              ],
              [
                0.984998543158785,
                49.53121085759198
              ],
              [
                0.984998771517157,
                49.53121057268435
              ],
              [
                0.985001739938228,
                49.53120687786633
              ],
              [
                0.985033014748621,
                49.5311630123911
              ],
              [
                0.984972942543148,
                49.53114606175333
              ],
              [
                0.984793096325805,
                49.531095303639354
              ],
              [
                0.984422821661135,
                49.53098534048132
              ],
              [
                0.984133578466024,
                49.530915002486395
              ],
              [
                0.984398043045722,
                49.530684400630456
              ],
              [
                0.984421846628776,
                49.53068768577617
              ],
              [
                0.984421846628776,
                49.53068768577617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1103895973680314,
          "ground": "gnd"
        },
        "28_LVBranch579971": {
          "bus1": "28_LVBus504685",
          "bus2": "28_LVBus504686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984421846628776,
                49.53068768577617
              ],
              [
                0.984421846628776,
                49.53068768577617
              ],
              [
                0.984392261429493,
                49.53067287314141
              ],
              [
                0.984052508803811,
                49.53096035777717
              ],
              [
                0.983740858003833,
                49.53112557934768
              ],
              [
                0.983421221752768,
                49.531286856716235
              ],
              [
                0.983398240415337,
                49.53127648379121
              ],
              [
                0.98339268944031,
                49.53127397808029
              ],
              [
                0.983392566687974,
                49.53127392280387
              ],
              [
                0.983392566687974,
                49.53127392280387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10393999328929782,
          "ground": "gnd"
        },
        "28_LVBranch344537": {
          "bus1": "28_LVBus504683",
          "bus2": "28_LVBus504684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.984998543158785,
                49.53121085759198
              ],
              [
                0.984998543158785,
                49.53121085759198
              ],
              [
                0.984932852560961,
                49.5312231834543
              ],
              [
                0.984929967399586,
                49.531370953334786
              ],
              [
                0.98498136052102,
                49.53142489880028
              ],
              [
                0.984866428161946,
                49.531698652875065
              ],
              [
                0.984800563550316,
                49.53170761696413
              ],
              [
                0.984796970151364,
                49.531711457490125
              ],
              [
                0.984796970151364,
                49.531711457490125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06537937793877084,
          "ground": "gnd"
        },
        "28_LVBranch623111": {
          "bus1": "28_LVBus504681",
          "bus2": "28_LVBus504687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985531540663899,
                49.531625405065014
              ],
              [
                0.985531540663899,
                49.531625405065014
              ],
              [
                0.985519417331853,
                49.53161934034489
              ],
              [
                0.985484884763098,
                49.531312776016996
              ],
              [
                0.985476107940847,
                49.53122864797614
              ],
              [
                0.985476107940847,
                49.53122864797614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04467274973048098,
          "ground": "gnd"
        },
        "28_LVBranch471795": {
          "bus1": "28_LVBus504687",
          "bus2": "28_LVBus504688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.985476107940847,
                49.53122864797614
              ],
              [
                0.985476107940847,
                49.53122864797614
              ],
              [
                0.985609979394257,
                49.531223086066795
              ],
              [
                0.985705963259216,
                49.53121603082549
              ],
              [
                0.985847456763423,
                49.53120563114034
              ],
              [
                0.985939084594521,
                49.53119889526568
              ],
              [
                0.986313699087649,
                49.53117135902311
              ],
              [
                0.986374445075658,
                49.531157063639775
              ],
              [
                0.986493951090936,
                49.531128935658536
              ],
              [
                0.986493951090936,
                49.531128935658536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07485259651372601,
          "ground": "gnd"
        },
        "28_LVBranch789765": {
          "bus1": "28_LVBus504688",
          "bus2": "28_LVBus504697",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986493951090936,
                49.531128935658536
              ],
              [
                0.986493951090936,
                49.531128935658536
              ],
              [
                0.986478136476372,
                49.531163353380414
              ],
              [
                0.98644439119734,
                49.53120674240957
              ],
              [
                0.98644439119734,
                49.53120674240957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00940426643642786,
          "ground": "gnd"
        },
        "28_LVBranch565107": {
          "bus1": "28_LVBus504697",
          "bus2": "28_LVBus504698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98644439119734,
                49.53120674240957
              ],
              [
                0.98644439119734,
                49.53120674240957
              ],
              [
                0.986515881502622,
                49.53141120261657
              ],
              [
                0.98651725592643,
                49.53141560184241
              ],
              [
                0.98651725592643,
                49.53141560184241
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023820819136265072,
          "ground": "gnd"
        },
        "28_LVBranch579974": {
          "bus1": "28_LVBus504688",
          "bus2": "28_LVBus504689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.986493951090936,
                49.531128935658536
              ],
              [
                0.986493951090936,
                49.531128935658536
              ],
              [
                0.986646968411889,
                49.531092926835804
              ],
              [
                0.986948276503484,
                49.53103367490731
              ],
              [
                0.987046848557534,
                49.53101429552086
              ],
              [
                0.987116202684402,
                49.531000661992024
              ],
              [
                0.987183237358558,
                49.531001699157606
              ],
              [
                0.987222332006489,
                49.53098778105753
              ],
              [
                0.987222332006489,
                49.53098778105753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05534300142559403,
          "ground": "gnd"
        },
        "28_LVBranch708915": {
          "bus1": "28_LVBus504689",
          "bus2": "28_LVBus504690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987222332006489,
                49.53098778105753
              ],
              [
                0.987222332006489,
                49.53098778105753
              ],
              [
                0.987234754747665,
                49.53101178860178
              ],
              [
                0.987477511248644,
                49.53104317779867
              ],
              [
                0.98760689196852,
                49.53106132428705
              ],
              [
                0.987893558693336,
                49.53110344450396
              ],
              [
                0.988018241200795,
                49.53110088543914
              ],
              [
                0.988033196525378,
                49.53110057647256
              ],
              [
                0.988168500857657,
                49.53108252300081
              ],
              [
                0.988284303011653,
                49.531034651500086
              ],
              [
                0.988839288382401,
                49.530791385735654
              ],
              [
                0.98884486507196,
                49.53078873507071
              ],
              [
                0.98884486507196,
                49.53078873507071
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13056897934920367,
          "ground": "gnd"
        },
        "28_LVBranch764468": {
          "bus1": "28_LVBus504690",
          "bus2": "28_LVBus504696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98884486507196,
                49.53078873507071
              ],
              [
                0.98884486507196,
                49.53078873507071
              ],
              [
                0.988794251745298,
                49.530820788068354
              ],
              [
                0.989134621892021,
                49.531156109049164
              ],
              [
                0.989150426320503,
                49.5311738568598
              ],
              [
                0.989150426320503,
                49.5311738568598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052092416393055875,
          "ground": "gnd"
        },
        "28_LVBranch571689": {
          "bus1": "28_LVBus504690",
          "bus2": "28_LVBus504691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98884486507196,
                49.53078873507071
              ],
              [
                0.98884486507196,
                49.53078873507071
              ],
              [
                0.988990115484852,
                49.5307252644341
              ],
              [
                0.988994129586092,
                49.53065517666961
              ],
              [
                0.988994129586092,
                49.53065517666961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020465263586608613,
          "ground": "gnd"
        },
        "28_LVBranch722849": {
          "bus1": "28_LVBus504691",
          "bus2": "28_LVBus504692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988994129586092,
                49.53065517666961
              ],
              [
                0.988994129586092,
                49.53065517666961
              ],
              [
                0.989038198381162,
                49.530692859694526
              ],
              [
                0.989141674686841,
                49.53069105080481
              ],
              [
                0.989259108432941,
                49.530688562234445
              ],
              [
                0.989476686973539,
                49.530715372261916
              ],
              [
                0.98953944531833,
                49.53074145970657
              ],
              [
                0.989889721686936,
                49.53083079183547
              ],
              [
                0.989928663365453,
                49.530839940256136
              ],
              [
                0.990088999281433,
                49.53085921111186
              ],
              [
                0.990178768666326,
                49.5308611561009
              ],
              [
                0.990178768666326,
                49.5308611561009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09122359750979588,
          "ground": "gnd"
        },
        "28_LVBranch690948": {
          "bus1": "28_LVBus504692",
          "bus2": "28_LVBus504694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990178768666326,
                49.5308611561009
              ],
              [
                0.990178768666326,
                49.5308611561009
              ],
              [
                0.990189640899341,
                49.53086757470872
              ],
              [
                0.990189270469903,
                49.53093143280241
              ],
              [
                0.99041414128103,
                49.53094605131409
              ],
              [
                0.990655767766483,
                49.5309008838576
              ],
              [
                0.990659703865992,
                49.53090812338045
              ],
              [
                0.990659703865992,
                49.53090812338045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04357726289589869,
          "ground": "gnd"
        },
        "28_LVBranch448378": {
          "bus1": "28_LVBus504694",
          "bus2": "28_LVBus504695",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990659703865992,
                49.53090812338045
              ],
              [
                0.990659703865992,
                49.53090812338045
              ],
              [
                0.99067238587587,
                49.5308992725689
              ],
              [
                0.990832832741367,
                49.53089232144118
              ],
              [
                0.990846594930793,
                49.53089172033746
              ],
              [
                0.990852232357256,
                49.53089147778057
              ],
              [
                0.991103062126728,
                49.53091508035587
              ],
              [
                0.991135444805038,
                49.53092016666295
              ],
              [
                0.991135444805038,
                49.53092016666295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03515221655823626,
          "ground": "gnd"
        },
        "28_LVBranch682286": {
          "bus1": "28_LVBus504692",
          "bus2": "28_LVBus504693",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.990178768666326,
                49.5308611561009
              ],
              [
                0.990178768666326,
                49.5308611561009
              ],
              [
                0.990176612253839,
                49.53093937651675
              ],
              [
                0.990303616752104,
                49.53096392563239
              ],
              [
                0.990314710564286,
                49.53096926870523
              ],
              [
                0.990335207204224,
                49.53102740369249
              ],
              [
                0.990079154216956,
                49.531310610438695
              ],
              [
                0.989977705681641,
                49.5313894475245
              ],
              [
                0.989745818202387,
                49.53155467618133
              ],
              [
                0.989671272296712,
                49.53159773640721
              ],
              [
                0.989666114773764,
                49.53160071518594
              ],
              [
                0.989666114773764,
                49.53160071518594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1065133559944389,
          "ground": "gnd"
        },
        "28_LVBranch506555": {
          "bus1": "28_MVLV45605_LV",
          "bus2": "28_LVBus504674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987138714959636,
                49.53207416561915
              ],
              [
                0.987167872425818,
                49.532089556674244
              ],
              [
                0.987167872425818,
                49.532089556674244
              ],
              [
                0.98716765834175,
                49.53209714515736
              ],
              [
                0.987187213741,
                49.532093033907415
              ],
              [
                0.987181539111039,
                49.53208160658876
              ],
              [
                0.987181539111039,
                49.53208160658876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003667432036396556,
          "ground": "gnd"
        },
        "28_LVBranch633660": {
          "bus1": "28_LVBus504674",
          "bus2": "28_LVBus504675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987181539111039,
                49.53208160658876
              ],
              [
                0.987181539111039,
                49.53208160658876
              ],
              [
                0.987197465096122,
                49.532083752032314
              ],
              [
                0.9872010613693,
                49.532093916414084
              ],
              [
                0.987184069571733,
                49.5321060065444
              ],
              [
                0.987184518870479,
                49.53211251546853
              ],
              [
                0.987339208757495,
                49.532139263757394
              ],
              [
                0.987443297849512,
                49.532089240869254
              ],
              [
                0.987758499583648,
                49.5319377581567
              ],
              [
                0.987765553744439,
                49.53193927433762
              ],
              [
                0.987765553744439,
                49.53193927433762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05473813620315978,
          "ground": "gnd"
        },
        "28_LVBranch506362": {
          "bus1": "28_LVBus504675",
          "bus2": "28_LVBus504676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987765553744439,
                49.53193927433762
              ],
              [
                0.987765553744439,
                49.53193927433762
              ],
              [
                0.987765577345399,
                49.53193314799954
              ],
              [
                0.987821301305226,
                49.53192193990651
              ],
              [
                0.987876296025194,
                49.5319315738461
              ],
              [
                0.988174081160428,
                49.53209133692802
              ],
              [
                0.98844614654363,
                49.53223729203193
              ],
              [
                0.98844512755944,
                49.53225028844104
              ],
              [
                0.98844512755944,
                49.53225028844104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06393169088630007,
          "ground": "gnd"
        },
        "28_LVBranch524916": {
          "bus1": "28_LVBus504676",
          "bus2": "28_LVBus504677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98844512755944,
                49.53225028844104
              ],
              [
                0.98844512755944,
                49.53225028844104
              ],
              [
                0.988667028288925,
                49.53206260933895
              ],
              [
                0.988706712335718,
                49.53208969706338
              ],
              [
                0.988706712335718,
                49.53208969706338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030501655886169418,
          "ground": "gnd"
        },
        "28_LVBranch371153": {
          "bus1": "28_LVBus504676",
          "bus2": "28_LVBus504678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98844512755944,
                49.53225028844104
              ],
              [
                0.98844512755944,
                49.53225028844104
              ],
              [
                0.988461730231143,
                49.532246665025994
              ],
              [
                0.988470974820746,
                49.53225461970155
              ],
              [
                0.988378175238628,
                49.532466944791935
              ],
              [
                0.988362188445868,
                49.53246500544263
              ],
              [
                0.988362188445868,
                49.53246500544263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02810581174979248,
          "ground": "gnd"
        },
        "28_LVBranch455458": {
          "bus1": "28_MVLV45605_LV",
          "bus2": "28_LVBus504672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987138714959636,
                49.53207416561915
              ],
              [
                0.987158021294821,
                49.532089949568814
              ],
              [
                0.987158021294821,
                49.532089949568814
              ],
              [
                0.987158014464237,
                49.5321153093107
              ],
              [
                0.987267165215055,
                49.53213393955449
              ],
              [
                0.987319720868102,
                49.53214290865596
              ],
              [
                0.987331876156149,
                49.5321320849683
              ],
              [
                0.987470903807654,
                49.532064575995356
              ],
              [
                0.987534126013486,
                49.532033877289734
              ],
              [
                0.987590972696415,
                49.532006278373466
              ],
              [
                0.987648811993957,
                49.53197819644624
              ],
              [
                0.987745322959582,
                49.53193132255959
              ],
              [
                0.987757682027731,
                49.53192532513136
              ],
              [
                0.987820654028455,
                49.53191351533102
              ],
              [
                0.987881222337236,
                49.531923238520044
              ],
              [
                0.988465502821054,
                49.53223549603837
              ],
              [
                0.988497725854062,
                49.53226288674834
              ],
              [
                0.98859963788901,
                49.53225928212843
              ],
              [
                0.98859963788901,
                49.53225928212843
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13008171196131962,
          "ground": "gnd"
        },
        "28_LVBranch726633": {
          "bus1": "28_MVLV45605_LV",
          "bus2": "28_LVBus504667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.987138714959636,
                49.53207416561915
              ],
              [
                0.987146811762758,
                49.53209003980559
              ],
              [
                0.987146811762758,
                49.53209003980559
              ],
              [
                0.987145143287095,
                49.53212083381938
              ],
              [
                0.987315481862132,
                49.53215029941552
              ],
              [
                0.987338457784411,
                49.53220642338735
              ],
              [
                0.987380863604257,
                49.532244366842434
              ],
              [
                0.98739438328782,
                49.53224826404317
              ],
              [
                0.98739438328782,
                49.53224826404317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028934460204189206,
          "ground": "gnd"
        },
        "28_LVBranch358779": {
          "bus1": "28_LVBus504667",
          "bus2": "28_LVBus504668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98739438328782,
                49.53224826404317
              ],
              [
                0.98739438328782,
                49.53224826404317
              ],
              [
                0.987393699871776,
                49.532255856260555
              ],
              [
                0.987454160283215,
                49.532309955875895
              ],
              [
                0.987467994167949,
                49.53232234578456
              ],
              [
                0.987470947186015,
                49.53232498395416
              ],
              [
                0.987528367134403,
                49.53234838060165
              ],
              [
                0.987708984198994,
                49.532421978629756
              ],
              [
                0.987849031906498,
                49.53247905182152
              ],
              [
                0.987965879765628,
                49.53252666666903
              ],
              [
                0.98797946015456,
                49.53252565062556
              ],
              [
                0.98797946015456,
                49.53252565062556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053612410578669084,
          "ground": "gnd"
        },
        "28_LVBranch676884": {
          "bus1": "28_LVBus504668",
          "bus2": "28_LVBus504669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.98797946015456,
                49.53252565062556
              ],
              [
                0.98797946015456,
                49.53252565062556
              ],
              [
                0.987981805566081,
                49.53252987203164
              ],
              [
                0.987984164065298,
                49.53253412053374
              ],
              [
                0.988294371321063,
                49.53266052336925
              ],
              [
                0.988314593461036,
                49.53284833815417
              ],
              [
                0.988331269269527,
                49.53300315363258
              ],
              [
                0.988369502083739,
                49.53299945749984
              ],
              [
                0.988369502083739,
                49.53299945749984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06849364268250979,
          "ground": "gnd"
        },
        "28_LVBranch588028": {
          "bus1": "28_LVBus504669",
          "bus2": "28_LVBus504670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.988369502083739,
                49.53299945749984
              ],
              [
                0.988369502083739,
                49.53299945749984
              ],
              [
                0.988352258343568,
                49.533011679717795
              ],
              [
                0.988360787323317,
                49.53301851247227
              ],
              [
                0.988455537674567,
                49.533010192571666
              ],
              [
                0.988860809743049,
                49.53297460948626
              ],
              [
                0.988874135509529,
                49.532972260972976
              ],
              [
                0.989211891014602,
                49.53294909207793
              ],
              [
                0.989277597439915,
                49.53294458850766
              ],
              [
                0.989754190451258,
                49.53291190084968
              ],
              [
                0.990184499187354,
                49.53282385198145
              ],
              [
                0.990231955371713,
                49.53280585798783
              ],
              [
                0.990245478524439,
                49.53280072671098
              ],
              [
                0.990270572995762,
                49.53279120595351
              ],
              [
                0.990332820881493,
                49.53276760071273
              ],
              [
                0.990332820881493,
                49.53276760071273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14948431239000068,
          "ground": "gnd"
        },
        "28_LVBranch310096": {
          "bus1": "28_MVLV18271_LV",
          "bus2": "28_LVBus504443",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972515077328862,
                49.539142173085374
              ],
              [
                0.972513095684283,
                49.53912694204924
              ],
              [
                0.972513095684283,
                49.53912694204924
              ],
              [
                0.972525185427149,
                49.53910944458928
              ],
              [
                0.97262615870424,
                49.53915866420976
              ],
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.972722015230705,
                49.539158570775854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018202919902982652,
          "ground": "gnd"
        },
        "28_LVBranch221871": {
          "bus1": "28_LVBus504443",
          "bus2": "28_LVBus504448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.97448014013262,
                49.53917581349485
              ],
              [
                0.97448014013262,
                49.53917581349485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12726528998063677,
          "ground": "gnd"
        },
        "28_LVBranch062392": {
          "bus1": "28_LVBus504448",
          "bus2": "28_LVBus504449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.97448014013262,
                49.53917581349485
              ],
              [
                0.97448014013262,
                49.53917581349485
              ],
              [
                0.974482540171565,
                49.53918002677549
              ],
              [
                0.974531404970685,
                49.5398463082464
              ],
              [
                0.974526660702294,
                49.5398570256011
              ],
              [
                0.974526660702294,
                49.5398570256011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0759285172351865,
          "ground": "gnd"
        },
        "28_LVBranch198293": {
          "bus1": "28_LVBus504443",
          "bus2": "28_LVBus504447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.972571331273211,
                49.54017930436468
              ],
              [
                0.972865777224458,
                49.54221220356478
              ],
              [
                0.97287275979562,
                49.54226042352933
              ],
              [
                0.97287275979562,
                49.54226042352933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.34653719456724047,
          "ground": "gnd"
        },
        "28_LVBranch198292": {
          "bus1": "28_LVBus504443",
          "bus2": "28_LVBus504444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.972722015230705,
                49.539158570775854
              ],
              [
                0.97204633199534,
                49.538712720677886
              ],
              [
                0.971690077450662,
                49.53841520898053
              ],
              [
                0.971573943707756,
                49.53823957533385
              ],
              [
                0.971312145828394,
                49.53784360517249
              ],
              [
                0.971422772548499,
                49.53762682395903
              ],
              [
                0.971651877384771,
                49.53714000728053
              ],
              [
                0.971651877384771,
                49.53714000728053
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.26283749006577467,
          "ground": "gnd"
        },
        "28_LVBranch385515": {
          "bus1": "28_LVBus504444",
          "bus2": "28_LVBus504445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971651877384771,
                49.53714000728053
              ],
              [
                0.971651877384771,
                49.53714000728053
              ],
              [
                0.971667178887146,
                49.5370290932699
              ],
              [
                0.971666681999493,
                49.53696757022996
              ],
              [
                0.971554488728928,
                49.536867808620634
              ],
              [
                0.971554488728928,
                49.536867808620634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03297799055550431,
          "ground": "gnd"
        },
        "28_LVBranch151374": {
          "bus1": "28_LVBus504444",
          "bus2": "28_LVBus504446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                0.971651877384771,
                49.53714000728053
              ],
              [
                0.971651877384771,
                49.53714000728053
              ],
              [
                0.970912370317493,
                49.53727671132093
              ],
              [
                0.970910007901663,
                49.53727730443093
              ],
              [
                0.970907714721624,
                49.53727788934111
              ],
              [
                0.970860908686098,
                49.537289729585524
              ],
              [
                0.970860908686098,
                49.537289729585524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.059640595636498796,
          "ground": "gnd"
        }
      },
      "transformer": {
        "28_MVLV09848_Transformer": {
          "bus_hv": "28_MVLV09848",
          "bus_lv": "28_MVLV09848_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV73701_Transformer": {
          "bus_hv": "28_MVLV73701",
          "bus_lv": "28_MVLV73701_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV18180_Transformer": {
          "bus_hv": "28_MVLV18180",
          "bus_lv": "28_MVLV18180_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV59797_Transformer": {
          "bus_hv": "28_MVLV59797",
          "bus_lv": "28_MVLV59797_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV59517_Transformer": {
          "bus_hv": "28_MVLV59517",
          "bus_lv": "28_MVLV59517_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV73713_Transformer": {
          "bus_hv": "28_MVLV73713",
          "bus_lv": "28_MVLV73713_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV41662_Transformer": {
          "bus_hv": "28_MVLV41662",
          "bus_lv": "28_MVLV41662_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV44712_Transformer": {
          "bus_hv": "28_MVLV44712",
          "bus_lv": "28_MVLV44712_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV41100_Transformer": {
          "bus_hv": "28_MVLV41100",
          "bus_lv": "28_MVLV41100_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV21267_Transformer": {
          "bus_hv": "28_MVLV21267",
          "bus_lv": "28_MVLV21267_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV09518_Transformer": {
          "bus_hv": "28_MVLV09518",
          "bus_lv": "28_MVLV09518_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV67546_Transformer": {
          "bus_hv": "28_MVLV67546",
          "bus_lv": "28_MVLV67546_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV21266_Transformer": {
          "bus_hv": "28_MVLV21266",
          "bus_lv": "28_MVLV21266_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV53861_Transformer": {
          "bus_hv": "28_MVLV53861",
          "bus_lv": "28_MVLV53861_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV56658_Transformer": {
          "bus_hv": "28_MVLV56658",
          "bus_lv": "28_MVLV56658_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV74669_Transformer": {
          "bus_hv": "28_MVLV74669",
          "bus_lv": "28_MVLV74669_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV26240_Transformer": {
          "bus_hv": "28_MVLV26240",
          "bus_lv": "28_MVLV26240_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV32810_Transformer": {
          "bus_hv": "28_MVLV32810",
          "bus_lv": "28_MVLV32810_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV45378_Transformer": {
          "bus_hv": "28_MVLV45378",
          "bus_lv": "28_MVLV45378_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV69934_Transformer": {
          "bus_hv": "28_MVLV69934",
          "bus_lv": "28_MVLV69934_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV07620_Transformer": {
          "bus_hv": "28_MVLV07620",
          "bus_lv": "28_MVLV07620_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV07590_Transformer": {
          "bus_hv": "28_MVLV07590",
          "bus_lv": "28_MVLV07590_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV22343_Transformer": {
          "bus_hv": "28_MVLV22343",
          "bus_lv": "28_MVLV22343_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV47486_Transformer": {
          "bus_hv": "28_MVLV47486",
          "bus_lv": "28_MVLV47486_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV84073_Transformer": {
          "bus_hv": "28_MVLV84073",
          "bus_lv": "28_MVLV84073_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV07575_Transformer": {
          "bus_hv": "28_MVLV07575",
          "bus_lv": "28_MVLV07575_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV49233_Transformer": {
          "bus_hv": "28_MVLV49233",
          "bus_lv": "28_MVLV49233_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV44713_Transformer": {
          "bus_hv": "28_MVLV44713",
          "bus_lv": "28_MVLV44713_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV55275_Transformer": {
          "bus_hv": "28_MVLV55275",
          "bus_lv": "28_MVLV55275_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV43819_Transformer": {
          "bus_hv": "28_MVLV43819",
          "bus_lv": "28_MVLV43819_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV19961_Transformer": {
          "bus_hv": "28_MVLV19961",
          "bus_lv": "28_MVLV19961_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV56987_Transformer": {
          "bus_hv": "28_MVLV56987",
          "bus_lv": "28_MVLV56987_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV11769_Transformer": {
          "bus_hv": "28_MVLV11769",
          "bus_lv": "28_MVLV11769_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV81489_Transformer": {
          "bus_hv": "28_MVLV81489",
          "bus_lv": "28_MVLV81489_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV79767_Transformer": {
          "bus_hv": "28_MVLV79767",
          "bus_lv": "28_MVLV79767_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV42248_Transformer": {
          "bus_hv": "28_MVLV42248",
          "bus_lv": "28_MVLV42248_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV47485_Transformer": {
          "bus_hv": "28_MVLV47485",
          "bus_lv": "28_MVLV47485_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV72668_Transformer": {
          "bus_hv": "28_MVLV72668",
          "bus_lv": "28_MVLV72668_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV71417_Transformer": {
          "bus_hv": "28_MVLV71417",
          "bus_lv": "28_MVLV71417_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV84292_Transformer": {
          "bus_hv": "28_MVLV84292",
          "bus_lv": "28_MVLV84292_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV84487_Transformer": {
          "bus_hv": "28_MVLV84487",
          "bus_lv": "28_MVLV84487_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV51666_Transformer": {
          "bus_hv": "28_MVLV51666",
          "bus_lv": "28_MVLV51666_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV38629_Transformer": {
          "bus_hv": "28_MVLV38629",
          "bus_lv": "28_MVLV38629_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV79883_Transformer": {
          "bus_hv": "28_MVLV79883",
          "bus_lv": "28_MVLV79883_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV69519_Transformer": {
          "bus_hv": "28_MVLV69519",
          "bus_lv": "28_MVLV69519_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV27752_Transformer": {
          "bus_hv": "28_MVLV27752",
          "bus_lv": "28_MVLV27752_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV69505_Transformer": {
          "bus_hv": "28_MVLV69505",
          "bus_lv": "28_MVLV69505_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV69498_Transformer": {
          "bus_hv": "28_MVLV69498",
          "bus_lv": "28_MVLV69498_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV69518_Transformer": {
          "bus_hv": "28_MVLV69518",
          "bus_lv": "28_MVLV69518_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV14879_Transformer": {
          "bus_hv": "28_MVLV14879",
          "bus_lv": "28_MVLV14879_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV38416_Transformer": {
          "bus_hv": "28_MVLV38416",
          "bus_lv": "28_MVLV38416_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV19286_Transformer": {
          "bus_hv": "28_MVLV19286",
          "bus_lv": "28_MVLV19286_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV43385_Transformer": {
          "bus_hv": "28_MVLV43385",
          "bus_lv": "28_MVLV43385_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV41535_Transformer": {
          "bus_hv": "28_MVLV41535",
          "bus_lv": "28_MVLV41535_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "28_MVLV01086_Transformer": {
          "bus_hv": "28_MVLV01086",
          "bus_lv": "28_MVLV01086_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV37701_Transformer": {
          "bus_hv": "28_MVLV37701",
          "bus_lv": "28_MVLV37701_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV47513_Transformer": {
          "bus_hv": "28_MVLV47513",
          "bus_lv": "28_MVLV47513_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV48312_Transformer": {
          "bus_hv": "28_MVLV48312",
          "bus_lv": "28_MVLV48312_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV48317_Transformer": {
          "bus_hv": "28_MVLV48317",
          "bus_lv": "28_MVLV48317_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV22072_Transformer": {
          "bus_hv": "28_MVLV22072",
          "bus_lv": "28_MVLV22072_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "28_MVLV68658_Transformer": {
          "bus_hv": "28_MVLV68658",
          "bus_lv": "28_MVLV68658_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "28_MVLV48558_Transformer": {
          "bus_hv": "28_MVLV48558",
          "bus_lv": "28_MVLV48558_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "28_MVLV29067_Transformer": {
          "bus_hv": "28_MVLV29067",
          "bus_lv": "28_MVLV29067_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV42276_Transformer": {
          "bus_hv": "28_MVLV42276",
          "bus_lv": "28_MVLV42276_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "28_MVLV45605_Transformer": {
          "bus_hv": "28_MVLV45605",
          "bus_lv": "28_MVLV45605_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "28_MVLV18271_Transformer": {
          "bus_hv": "28_MVLV18271",
          "bus_lv": "28_MVLV18271_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 65
  }
}
