{
  "bus": {
    "32_AMIEN": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.295228535144717,
      "latitude": 49.91218203281479,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV13870": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.303369223882679,
      "latitude": 49.917394821115494,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV20339": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.320509451986544,
      "latitude": 49.91558603123178,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03169": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.322009320764246,
      "latitude": 49.91690635090124,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03170": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.333575117571304,
      "latitude": 49.916512236868,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03171": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.333371676633629,
      "latitude": 49.918608694187455,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03172": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.33298609471053,
      "latitude": 49.91970243751055,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV20722": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.327553771955782,
      "latitude": 49.920938040215894,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV20722_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.327553771955782,
      "latitude": 49.920938040215894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192487": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.32750898808938,
      "latitude": 49.92090304838604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192491": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.328517218135546,
      "latitude": 49.921520246568626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192492": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.329245338374001,
      "latitude": 49.922557629444135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.328511242982614,
      "latitude": 49.92337669495375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.328943241696284,
      "latitude": 49.921856269274926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192488": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.326595559874763,
      "latitude": 49.92023399254305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192489": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.325710011402892,
      "latitude": 49.91955054917824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192490": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.325448246942845,
      "latitude": 49.919349114577834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus03173": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.33233259981687,
      "latitude": 49.92375222403367,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV41585": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.335691985794175,
      "latitude": 49.92580026836347,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV41585_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335691985794175,
      "latitude": 49.92580026836347,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334927377802738,
      "latitude": 49.925382148176034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192561": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.333848253188359,
      "latitude": 49.92471086488357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.33370479808219,
      "latitude": 49.9248052737573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.333077868339925,
      "latitude": 49.92423476956304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.332508281951872,
      "latitude": 49.923895765855065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.33564184449935,
      "latitude": 49.92600706937464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335324295143644,
      "latitude": 49.92582184374519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.336657174355784,
      "latitude": 49.926403613761686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337779484682202,
      "latitude": 49.92705297353514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338615487830614,
      "latitude": 49.92750238152272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.339005326469713,
      "latitude": 49.92776680261209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338119486653623,
      "latitude": 49.92815433616956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192555": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337322782493093,
      "latitude": 49.92848072291498,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV67171": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.332212564825413,
      "latitude": 49.913964695398654,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03175": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.333563267599648,
      "latitude": 49.91360993303383,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03176": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.336868384531664,
      "latitude": 49.91207900324498,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV06374": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.3384253689194,
      "latitude": 49.91164052837546,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV39227": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.341454758132317,
      "latitude": 49.91195862737599,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV42261": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.341044007809575,
      "latitude": 49.91208322044646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV35179": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.338044173769822,
      "latitude": 49.913476538060394,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV73985": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.334816460958907,
      "latitude": 49.91471912739702,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV21285": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.336868764030717,
      "latitude": 49.91612937616923,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV50250": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.339446449375422,
      "latitude": 49.91565607913262,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV28657": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.337930014857343,
      "latitude": 49.91471736717333,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV38964": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.358888062860902,
      "latitude": 49.91801539793875,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV07500": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.367971298254516,
      "latitude": 49.919561756708966,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03177": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.367664043765795,
      "latitude": 49.9225801353289,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03178": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.362219755968352,
      "latitude": 49.93224807066794,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30243": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.360974403422923,
      "latitude": 49.935740833097675,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03182": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.363389382893938,
      "latitude": 49.93784546977789,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV07364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.394826810965858,
      "latitude": 49.94101002309141,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03183": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.364322420297891,
      "latitude": 49.938989214551654,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03184": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.364593335822856,
      "latitude": 49.939875831668616,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV10130": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.364780851533944,
      "latitude": 49.941715746696836,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV10130_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364780851533944,
      "latitude": 49.941715746696836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192482": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364627521226751,
      "latitude": 49.94158989990763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192483": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363986958051276,
      "latitude": 49.94217448463673,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192475": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364565036868402,
      "latitude": 49.94149710815224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192476": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3653238568324,
      "latitude": 49.941086217482415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192477": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.366256065900485,
      "latitude": 49.94120874450703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192480": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.366691727531138,
      "latitude": 49.94121063662503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192478": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.366313732771499,
      "latitude": 49.94024442443947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192479": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.365166711384203,
      "latitude": 49.940244683475484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192464": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364537597216594,
      "latitude": 49.94148521826866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192465": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364736565291505,
      "latitude": 49.94113920897995,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192469": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364014176458902,
      "latitude": 49.9410011031841,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192470": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363217079800087,
      "latitude": 49.940656003205724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192471": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363200414667278,
      "latitude": 49.94076569955873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192472": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362709897548549,
      "latitude": 49.94055450238279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192473": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363614322983283,
      "latitude": 49.94099668918146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192466": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364975370356591,
      "latitude": 49.94078958133539,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192467": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364671430638165,
      "latitude": 49.94038863722701,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192468": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364548580938585,
      "latitude": 49.939947180431005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192461": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364094798157738,
      "latitude": 49.941512237997536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192462": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363139556000291,
      "latitude": 49.942080329325435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV07363": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.364514620938746,
      "latitude": 49.939008475913404,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30243_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360974403422923,
      "latitude": 49.935740833097675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360757027890084,
      "latitude": 49.935605996595896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360240091851601,
      "latitude": 49.93537592141281,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192520": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3597872143317975,
      "latitude": 49.9350986171667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359345174040659,
      "latitude": 49.93602757962645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35946906197741,
      "latitude": 49.93607397445664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.35989360639805,
      "latitude": 49.93616773793359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359412668020069,
      "latitude": 49.937021982374695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358865820614537,
      "latitude": 49.93689842210506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358390726972388,
      "latitude": 49.93678161692878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1129679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359809421347193,
      "latitude": 49.93506794426189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192521": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359796762544558,
      "latitude": 49.93506561221727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192519": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360189997319684,
      "latitude": 49.93548652185864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360798911337181,
      "latitude": 49.93581819352943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361041409536812,
      "latitude": 49.93601325879779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus03181": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.365614380221861,
      "latitude": 49.90891367229007,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV57345": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.364419631659364,
      "latitude": 49.918616712827415,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV57345_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364419631659364,
      "latitude": 49.918616712827415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364579801349009,
      "latitude": 49.918661632012935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364489418093212,
      "latitude": 49.918895435123105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364255637855139,
      "latitude": 49.91919849987454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.365602262191374,
      "latitude": 49.91918649585628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36644766588608,
      "latitude": 49.919361628459825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192594": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.366763571288452,
      "latitude": 49.91900908828871,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.366411202422726,
      "latitude": 49.91891925394111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.365830428264319,
      "latitude": 49.91880520266639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364595113690036,
      "latitude": 49.918640942895166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192583": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364821879473395,
      "latitude": 49.91825785603032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364748024292,
      "latitude": 49.91817065785451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364585064829921,
      "latitude": 49.91810684931479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192587": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36387756187171,
      "latitude": 49.91796944583718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364742335955533,
      "latitude": 49.91796295711014,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus03179": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.368047223593875,
      "latitude": 49.91958775689617,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus03180": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.389187446780253,
      "latitude": 49.92259541486752,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV41591": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.390206819099535,
      "latitude": 49.92430872707294,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV10282": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.385877679250675,
      "latitude": 49.916616885942624,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV10282_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.385877679250675,
      "latitude": 49.916616885942624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192485": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.386046284522265,
      "latitude": 49.91662941613937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV07500_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367971298254516,
      "latitude": 49.919561756708966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192457": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36816156971455,
      "latitude": 49.919362420808646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192458": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368083087808702,
      "latitude": 49.92016416622102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192459": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368122400513081,
      "latitude": 49.9206703738574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192454": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368164816840033,
      "latitude": 49.91935136784165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192455": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368155768686392,
      "latitude": 49.918398207765655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192444": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367970359283325,
      "latitude": 49.92028557906182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192445": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367948269954958,
      "latitude": 49.92059578992168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192448": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367860868610788,
      "latitude": 49.92058893400039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192449": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367178055524967,
      "latitude": 49.92044313140218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192450": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.366077685508042,
      "latitude": 49.92011970718584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192451": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.365228047803421,
      "latitude": 49.919877137862684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192452": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364645858822931,
      "latitude": 49.919733408420086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192446": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367862506228933,
      "latitude": 49.92150665661942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192447": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367745915876674,
      "latitude": 49.92212709493449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192441": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368139564191368,
      "latitude": 49.91919036796661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192442": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368129293660497,
      "latitude": 49.91837574183042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192437": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368040699170106,
      "latitude": 49.919193094737125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192438": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368070764193169,
      "latitude": 49.91830202716548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192439": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368073381556602,
      "latitude": 49.91803227609059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.367437853040063,
      "latitude": 49.919434216295095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192428": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368002366996019,
      "latitude": 49.920257693927454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192429": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.368146105982595,
      "latitude": 49.92070993488947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.36843163603753,
      "latitude": 49.92078449086451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.369462386116524,
      "latitude": 49.921071944951414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.370478255544477,
      "latitude": 49.92131827412348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.371284917867123,
      "latitude": 49.92093878275723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV38964_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358888062860902,
      "latitude": 49.91801539793875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358811933797714,
      "latitude": 49.91814792929164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.355490947993127,
      "latitude": 49.917309093148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358461895247955,
      "latitude": 49.91793005117508,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.358713988743042,
      "latitude": 49.91802082341038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192537": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.359400605935832,
      "latitude": 49.91821941110109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192538": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.360115104805651,
      "latitude": 49.91844136910579,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192539": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.361120672656933,
      "latitude": 49.91872260520549,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192540": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362098412872959,
      "latitude": 49.9190029495732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192541": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.362945227490709,
      "latitude": 49.91924823495146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192542": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.363790671284333,
      "latitude": 49.9194890255783,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.364623577451362,
      "latitude": 49.91972441711809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV28657_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337930014857343,
      "latitude": 49.91471736717333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337911940905785,
      "latitude": 49.91480956466141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338017726968677,
      "latitude": 49.91419586618687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338247996390912,
      "latitude": 49.913840516184266,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.3377225426365,
      "latitude": 49.91512198882354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338040001164156,
      "latitude": 49.91420126212505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338232938478371,
      "latitude": 49.91383781374881,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192498": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338063679646078,
      "latitude": 49.914205751257064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192499": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338197997161963,
      "latitude": 49.913789654464054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338263910055002,
      "latitude": 49.91355118313885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338164400557399,
      "latitude": 49.91353597407457,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338062234298275,
      "latitude": 49.913452215987185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV50250_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.339446449375422,
      "latitude": 49.91565607913262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338901993334674,
      "latitude": 49.91594470692938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338562218135921,
      "latitude": 49.91568934993632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338824004057825,
      "latitude": 49.91553469870297,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338590064614845,
      "latitude": 49.91554908296762,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337448214512443,
      "latitude": 49.9153917296338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337225427178741,
      "latitude": 49.91594651084313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV73985_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334816460958907,
      "latitude": 49.91471912739702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335436106644737,
      "latitude": 49.91481984247729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335938778275455,
      "latitude": 49.91496371971725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334230239534937,
      "latitude": 49.91467954304009,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334116834831295,
      "latitude": 49.91449969629969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334213527211908,
      "latitude": 49.91467324876259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192612": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334046419240744,
      "latitude": 49.914818906197354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.334606227679805,
      "latitude": 49.914238076474554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335757764800434,
      "latitude": 49.914798274416654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.336802113593357,
      "latitude": 49.91507432594379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335516865383021,
      "latitude": 49.914705659016896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192604": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.335877520758395,
      "latitude": 49.91480007231874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.33571319975204,
      "latitude": 49.91488279465568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337120199202047,
      "latitude": 49.91527547726885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV35179_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338044173769822,
      "latitude": 49.913476538060394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192531": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.33810336113792,
      "latitude": 49.9134305514749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192532": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338088175729923,
      "latitude": 49.91329010468473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.337522281191575,
      "latitude": 49.913209532467576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192524": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338136090023476,
      "latitude": 49.91340508017219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192525": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338223731080859,
      "latitude": 49.91302012853463,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192526": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338280863365428,
      "latitude": 49.91249107563957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192527": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338117936839775,
      "latitude": 49.91218716160286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192528": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338363062613334,
      "latitude": 49.911981406417304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192529": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.338412125312224,
      "latitude": 49.91189330257161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV42261_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.341044007809575,
      "latitude": 49.91208322044646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.34110406726465,
      "latitude": 49.91204373256267,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192569": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.341410911223115,
      "latitude": 49.911841830291614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.341422026509771,
      "latitude": 49.91158737684422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus192566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.340832755138665,
      "latitude": 49.912013033295665,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV67171_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.332212564825413,
      "latitude": 49.913964695398654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus192598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.332115842957895,
      "latitude": 49.914030644849355,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus03174": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.302027792158542,
      "latitude": 49.91905808016694,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "32_157943": {
      "bus_from": "32_AMIEN",
      "bus_to": "32_MVLV13870",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1119.1627210447698,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_90598": {
      "bus_from": "32_MVLV13870",
      "bus_to": "32_MVLV20339",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1749.8660380861377,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_80709": {
      "bus_from": "32_MVLV20339",
      "bus_to": "32_MVBus03169",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 194.27511329854389,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_46196": {
      "bus_from": "32_MVBus03169",
      "bus_to": "32_MVBus03170",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 833.4578769851698,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_98550": {
      "bus_from": "32_MVBus03170",
      "bus_to": "32_MVBus03171",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 282.72367031644427,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_24766": {
      "bus_from": "32_MVBus03171",
      "bus_to": "32_MVBus03172",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 124.76604352889841,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_32421": {
      "bus_from": "32_MVBus03172",
      "bus_to": "32_MVLV20722",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 423.30679000570797,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch210470": {
      "bus_from": "32_MVLV20722_LV",
      "bus_to": "32_LVBus192487",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.097131498654191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch069073": {
      "bus_from": "32_LVBus192487",
      "bus_to": "32_LVBus192491",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.77808733904703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch649014": {
      "bus_from": "32_LVBus192491",
      "bus_to": "32_LVBus192492",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 152.7641113552516,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch625565": {
      "bus_from": "32_LVBus192492",
      "bus_to": "32_LVBus192493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 158.33614399934643,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch126501": {
      "bus_from": "32_LVBus192491",
      "bus_to": "32_LVBus192494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.10024639494839,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch024789": {
      "bus_from": "32_LVBus192487",
      "bus_to": "32_LVBus192488",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.20125424820313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch257264": {
      "bus_from": "32_LVBus192488",
      "bus_to": "32_LVBus192489",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.11145095053112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch115688": {
      "bus_from": "32_LVBus192489",
      "bus_to": "32_LVBus192490",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.246874667492982,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_2032": {
      "bus_from": "32_MVBus03172",
      "bus_to": "32_MVBus03173",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 463.07911538061956,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_95170": {
      "bus_from": "32_MVBus03173",
      "bus_to": "32_MVLV41585",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 333.9526559601209,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch620089": {
      "bus_from": "32_MVLV41585_LV",
      "bus_to": "32_LVBus192560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.20521180387982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch599543": {
      "bus_from": "32_LVBus192560",
      "bus_to": "32_LVBus192561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.60773000050888,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch972364": {
      "bus_from": "32_LVBus192561",
      "bus_to": "32_LVBus192562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.709940409731038,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch591624": {
      "bus_from": "32_LVBus192561",
      "bus_to": "32_LVBus192563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.58111113093905,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch620080": {
      "bus_from": "32_LVBus192563",
      "bus_to": "32_LVBus192564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.27817747326977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch697826": {
      "bus_from": "32_MVLV41585_LV",
      "bus_to": "32_LVBus192557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.499373219532394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch672408": {
      "bus_from": "32_LVBus192557",
      "bus_to": "32_LVBus192558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.698667285330366,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch972370": {
      "bus_from": "32_MVLV41585_LV",
      "bus_to": "32_LVBus192550",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 97.7825951802294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch465025": {
      "bus_from": "32_LVBus192550",
      "bus_to": "32_LVBus192551",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.3433117115795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch830116": {
      "bus_from": "32_LVBus192551",
      "bus_to": "32_LVBus192552",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.04936579237932,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch434238": {
      "bus_from": "32_LVBus192552",
      "bus_to": "32_LVBus192553",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.60220517149495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch792695": {
      "bus_from": "32_LVBus192553",
      "bus_to": "32_LVBus192554",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.83549036067087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726968": {
      "bus_from": "32_LVBus192554",
      "bus_to": "32_LVBus192555",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.42708257021442,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_144023": {
      "bus_from": "32_MVLV20339",
      "bus_to": "32_MVLV67171",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 872.7742742919946,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_64272": {
      "bus_from": "32_MVLV67171",
      "bus_to": "32_MVBus03175",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 119.84404363551222,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_22885": {
      "bus_from": "32_MVBus03175",
      "bus_to": "32_MVBus03176",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 303.33252130917884,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_97276": {
      "bus_from": "32_MVBus03176",
      "bus_to": "32_MVLV06374",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 184.7818101252981,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_221568": {
      "bus_from": "32_MVLV06374",
      "bus_to": "32_MVLV39227",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 242.77431747446613,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_66128": {
      "bus_from": "32_MVLV39227",
      "bus_to": "32_MVLV42261",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 32.43241564155854,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_192123": {
      "bus_from": "32_MVLV42261",
      "bus_to": "32_MVLV35179",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 431.12946367039575,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_219146": {
      "bus_from": "32_MVLV35179",
      "bus_to": "32_MVLV73985",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 460.0284010696326,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_188625": {
      "bus_from": "32_MVLV73985",
      "bus_to": "32_MVLV21285",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 363.59213131093543,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_71200": {
      "bus_from": "32_MVLV21285",
      "bus_to": "32_MVLV50250",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 274.61827316920505,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_130403": {
      "bus_from": "32_MVLV50250",
      "bus_to": "32_MVLV28657",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 196.4230751380301,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_181631": {
      "bus_from": "32_MVLV28657",
      "bus_to": "32_MVLV38964",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1920.7701897723111,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_191879": {
      "bus_from": "32_MVLV38964",
      "bus_to": "32_MVLV07500",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 832.2042816819414,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_62260": {
      "bus_from": "32_MVLV07500",
      "bus_to": "32_MVBus03177",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 336.70885314737063,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_41820": {
      "bus_from": "32_MVBus03177",
      "bus_to": "32_MVBus03178",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1145.578636630158,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_80403": {
      "bus_from": "32_MVBus03178",
      "bus_to": "32_MVLV30243",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 622.828405539469,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_222606": {
      "bus_from": "32_MVLV30243",
      "bus_to": "32_MVBus03182",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 464.2881168813862,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_10069": {
      "bus_from": "32_MVBus03182",
      "bus_to": "32_MVLV07364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2319.195740240345,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_10068": {
      "bus_from": "32_MVBus03182",
      "bus_to": "32_MVBus03183",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 143.77556018782434,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_58689": {
      "bus_from": "32_MVBus03183",
      "bus_to": "32_MVBus03184",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 100.74734697138295,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_71578": {
      "bus_from": "32_MVBus03184",
      "bus_to": "32_MVLV10130",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 286.6625219508131,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch694798": {
      "bus_from": "32_MVLV10130_LV",
      "bus_to": "32_LVBus192482",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.08751563674854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch723807": {
      "bus_from": "32_LVBus192482",
      "bus_to": "32_LVBus192483",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.37550943503976,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch765476": {
      "bus_from": "32_MVLV10130_LV",
      "bus_to": "32_LVBus192475",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.89342541588155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch406731": {
      "bus_from": "32_LVBus192475",
      "bus_to": "32_LVBus192476",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.70050330929186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch635758": {
      "bus_from": "32_LVBus192476",
      "bus_to": "32_LVBus192477",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.23273923043601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch803256": {
      "bus_from": "32_LVBus192477",
      "bus_to": "32_LVBus192480",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.80018357708404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch720555": {
      "bus_from": "32_LVBus192477",
      "bus_to": "32_LVBus192478",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.3959780559162,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch401852": {
      "bus_from": "32_LVBus192478",
      "bus_to": "32_LVBus192479",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.21520913061109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch388470": {
      "bus_from": "32_MVLV10130_LV",
      "bus_to": "32_LVBus192464",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.82347654446582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch550853": {
      "bus_from": "32_LVBus192464",
      "bus_to": "32_LVBus192465",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.49481258974748,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch887162": {
      "bus_from": "32_LVBus192465",
      "bus_to": "32_LVBus192469",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.09267867399671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch982609": {
      "bus_from": "32_LVBus192469",
      "bus_to": "32_LVBus192470",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.90103419184453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch492882": {
      "bus_from": "32_LVBus192470",
      "bus_to": "32_LVBus192471",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.259802635405672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch540416": {
      "bus_from": "32_LVBus192471",
      "bus_to": "32_LVBus192472",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.32801820575936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch712393": {
      "bus_from": "32_LVBus192469",
      "bus_to": "32_LVBus192473",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.89275303191813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch382644": {
      "bus_from": "32_LVBus192465",
      "bus_to": "32_LVBus192466",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.95813904850935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch765457": {
      "bus_from": "32_LVBus192466",
      "bus_to": "32_LVBus192467",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.85161909233794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch406713": {
      "bus_from": "32_LVBus192467",
      "bus_to": "32_LVBus192468",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.14814403308518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch630396": {
      "bus_from": "32_MVLV10130_LV",
      "bus_to": "32_LVBus192461",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.51437712955438,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch668014": {
      "bus_from": "32_LVBus192461",
      "bus_to": "32_LVBus192462",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.39232117145984,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_46699": {
      "bus_from": "32_MVBus03183",
      "bus_to": "32_MVLV07363",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 12.468843254445169,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch502308": {
      "bus_from": "32_MVLV30243_LV",
      "bus_to": "32_LVBus192517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.14390949747955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch715426": {
      "bus_from": "32_LVBus192517",
      "bus_to": "32_LVBus192518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.226523208091116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch589975": {
      "bus_from": "32_LVBus192518",
      "bus_to": "32_LVBus192520",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.65247446533278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch723809": {
      "bus_from": "32_LVBus192520",
      "bus_to": "32_LVBus1129680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 109.75045807229908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch836870": {
      "bus_from": "32_LVBus1129680",
      "bus_to": "32_LVBus1129683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.014406464819913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch429173": {
      "bus_from": "32_LVBus1129683",
      "bus_to": "32_LVBus1129684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.360615689784126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch886909": {
      "bus_from": "32_LVBus1129684",
      "bus_to": "32_LVBus1129685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 119.07957528932133,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch403278": {
      "bus_from": "32_LVBus1129680",
      "bus_to": "32_LVBus1129681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.793414107736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch765477": {
      "bus_from": "32_LVBus1129681",
      "bus_to": "32_LVBus1129682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.49500985419793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch694799": {
      "bus_from": "32_LVBus192520",
      "bus_to": "32_LVBus1129679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7582682360200548,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch432605": {
      "bus_from": "32_LVBus192520",
      "bus_to": "32_LVBus192521",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.687006717042486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch540417": {
      "bus_from": "32_LVBus192518",
      "bus_to": "32_LVBus192519",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.816759732485218,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch512991": {
      "bus_from": "32_MVLV30243_LV",
      "bus_to": "32_LVBus192514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.747395003172116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch712394": {
      "bus_from": "32_LVBus192514",
      "bus_to": "32_LVBus192515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.461832581409684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_201948": {
      "bus_from": "32_MVLV07500",
      "bus_to": "32_MVBus03181",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1256.341464194322,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_139458": {
      "bus_from": "32_MVLV07500",
      "bus_to": "32_MVLV57345",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 316.69685475338133,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch481267": {
      "bus_from": "32_MVLV57345_LV",
      "bus_to": "32_LVBus192589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.15724872047135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch776009": {
      "bus_from": "32_LVBus192589",
      "bus_to": "32_LVBus192590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.185074121373688,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch625728": {
      "bus_from": "32_LVBus192590",
      "bus_to": "32_LVBus192591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.896562640823376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch514633": {
      "bus_from": "32_LVBus192590",
      "bus_to": "32_LVBus192592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.23381256695833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch476833": {
      "bus_from": "32_LVBus192592",
      "bus_to": "32_LVBus192593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.39454881799767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch372943": {
      "bus_from": "32_LVBus192593",
      "bus_to": "32_LVBus192594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.03491147157785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch601076": {
      "bus_from": "32_LVBus192594",
      "bus_to": "32_LVBus192595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.20705940874013,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch506778": {
      "bus_from": "32_LVBus192595",
      "bus_to": "32_LVBus192596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.58504002844209,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch776022": {
      "bus_from": "32_MVLV57345_LV",
      "bus_to": "32_LVBus192582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.685186331671487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch903097": {
      "bus_from": "32_LVBus192582",
      "bus_to": "32_LVBus192583",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.62484698654519,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch601077": {
      "bus_from": "32_LVBus192583",
      "bus_to": "32_LVBus192584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.921248097497596,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch611901": {
      "bus_from": "32_LVBus192584",
      "bus_to": "32_LVBus192585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.329112275327946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747660": {
      "bus_from": "32_LVBus192585",
      "bus_to": "32_LVBus192587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.449231650762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch566772": {
      "bus_from": "32_LVBus192585",
      "bus_to": "32_LVBus192586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.94654850257666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_120140": {
      "bus_from": "32_MVLV07500",
      "bus_to": "32_MVBus03179",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.718380579963636,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_6255": {
      "bus_from": "32_MVBus03179",
      "bus_to": "32_MVBus03180",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1555.6823008041129,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_60316": {
      "bus_from": "32_MVBus03180",
      "bus_to": "32_MVLV41591",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 203.3702162074183,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_26217": {
      "bus_from": "32_MVBus03180",
      "bus_to": "32_MVLV10282",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 711.3364918520864,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch097985": {
      "bus_from": "32_MVLV10282_LV",
      "bus_to": "32_LVBus192485",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.705721573687484,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch506719": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192457",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.66552614143535,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch289024": {
      "bus_from": "32_LVBus192457",
      "bus_to": "32_LVBus192458",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.3988925872066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch351455": {
      "bus_from": "32_LVBus192458",
      "bus_to": "32_LVBus192459",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.12418767081946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch948892": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192454",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.23927205088924,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch204007": {
      "bus_from": "32_LVBus192454",
      "bus_to": "32_LVBus192455",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.03896724505418,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch481244": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192444",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.8920443598287,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch625688": {
      "bus_from": "32_LVBus192444",
      "bus_to": "32_LVBus192445",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.54043420141295,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch877790": {
      "bus_from": "32_LVBus192445",
      "bus_to": "32_LVBus192448",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.098383009464635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch093223": {
      "bus_from": "32_LVBus192448",
      "bus_to": "32_LVBus192449",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.077704967209456,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch336251": {
      "bus_from": "32_LVBus192449",
      "bus_to": "32_LVBus192450",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.84169092627229,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch166906": {
      "bus_from": "32_LVBus192450",
      "bus_to": "32_LVBus192451",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.72413548226548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch289022": {
      "bus_from": "32_LVBus192451",
      "bus_to": "32_LVBus192452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.826628528400576,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch453005": {
      "bus_from": "32_LVBus192445",
      "bus_to": "32_LVBus192446",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.17773725305805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch700078": {
      "bus_from": "32_LVBus192446",
      "bus_to": "32_LVBus192447",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.51588196438037,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch903039": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192441",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.54482718541078,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch567034": {
      "bus_from": "32_LVBus192441",
      "bus_to": "32_LVBus192442",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.61182933517267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch700172": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192437",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.795096100824146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch476808": {
      "bus_from": "32_LVBus192437",
      "bus_to": "32_LVBus192438",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.3108698831898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch959265": {
      "bus_from": "32_LVBus192438",
      "bus_to": "32_LVBus192439",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.00432385128531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch441259": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192435",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.19738223941364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747623": {
      "bus_from": "32_MVLV07500_LV",
      "bus_to": "32_LVBus192428",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.50956221607997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch476811": {
      "bus_from": "32_LVBus192428",
      "bus_to": "32_LVBus192429",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.04384055222661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch093229": {
      "bus_from": "32_LVBus192429",
      "bus_to": "32_LVBus192430",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.12478842378797,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch011534": {
      "bus_from": "32_LVBus192430",
      "bus_to": "32_LVBus192431",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.64822610457603,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch023788": {
      "bus_from": "32_LVBus192431",
      "bus_to": "32_LVBus192432",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.21095356168316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch741161": {
      "bus_from": "32_LVBus192432",
      "bus_to": "32_LVBus192433",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.57885118483838,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch805136": {
      "bus_from": "32_MVLV38964_LV",
      "bus_to": "32_LVBus192547",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.123377357927843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch392811": {
      "bus_from": "32_LVBus192547",
      "bus_to": "32_LVBus192548",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 266.7734655218378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch641974": {
      "bus_from": "32_MVLV38964_LV",
      "bus_to": "32_LVBus192545",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.634306752965394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch902625": {
      "bus_from": "32_MVLV38964_LV",
      "bus_to": "32_LVBus192536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.637755826157822,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch204003": {
      "bus_from": "32_LVBus192536",
      "bus_to": "32_LVBus192537",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.04429683677438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch363765": {
      "bus_from": "32_LVBus192537",
      "bus_to": "32_LVBus192538",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.95470682208428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch282664": {
      "bus_from": "32_LVBus192538",
      "bus_to": "32_LVBus192539",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.70503017585247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch285881": {
      "bus_from": "32_LVBus192539",
      "bus_to": "32_LVBus192540",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.83706898457828,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch331945": {
      "bus_from": "32_LVBus192540",
      "bus_to": "32_LVBus192541",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.6569142966566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch343705": {
      "bus_from": "32_LVBus192541",
      "bus_to": "32_LVBus192542",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.37704380316168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch304886": {
      "bus_from": "32_LVBus192542",
      "bus_to": "32_LVBus192543",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.30615602414578,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch625138": {
      "bus_from": "32_MVLV28657_LV",
      "bus_to": "32_LVBus192512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.039418859099095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch395299": {
      "bus_from": "32_MVLV28657_LV",
      "bus_to": "32_LVBus192509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.01934020511962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch548693": {
      "bus_from": "32_LVBus192509",
      "bus_to": "32_LVBus192510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.06533196098671,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch830099": {
      "bus_from": "32_MVLV28657_LV",
      "bus_to": "32_LVBus192507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.65659009063936,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch734233": {
      "bus_from": "32_MVLV28657_LV",
      "bus_to": "32_LVBus192504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.80318195432565,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch620058": {
      "bus_from": "32_LVBus192504",
      "bus_to": "32_LVBus192505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.769630025605885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch883999": {
      "bus_from": "32_MVLV28657_LV",
      "bus_to": "32_LVBus192498",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.68803394008109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch918205": {
      "bus_from": "32_LVBus192498",
      "bus_to": "32_LVBus192499",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.75274226224146,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch863840": {
      "bus_from": "32_LVBus192499",
      "bus_to": "32_LVBus192500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.94370999474019,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch863838": {
      "bus_from": "32_LVBus192500",
      "bus_to": "32_LVBus192501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.34466586163954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch976329": {
      "bus_from": "32_LVBus192501",
      "bus_to": "32_LVBus192502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.360044798987744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch797831": {
      "bus_from": "32_MVLV50250_LV",
      "bus_to": "32_LVBus192579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.09011245962445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch646407": {
      "bus_from": "32_LVBus192579",
      "bus_to": "32_LVBus192580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.959223557959774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch972352": {
      "bus_from": "32_MVLV50250_LV",
      "bus_to": "32_LVBus192577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.726179872591544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch465015": {
      "bus_from": "32_MVLV50250_LV",
      "bus_to": "32_LVBus192573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.18937593666018,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch620065": {
      "bus_from": "32_LVBus192573",
      "bus_to": "32_LVBus192574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.13088110297255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch697811": {
      "bus_from": "32_LVBus192574",
      "bus_to": "32_LVBus192575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.747683210889406,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch792694": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192617",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.742041299699956,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726967": {
      "bus_from": "32_LVBus192617",
      "bus_to": "32_LVBus192618",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.490832702690355,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch830115": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.526646875225026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747397": {
      "bus_from": "32_LVBus192614",
      "bus_to": "32_LVBus192615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.296542258755363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch591637": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.616207314494545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch620087": {
      "bus_from": "32_LVBus192611",
      "bus_to": "32_LVBus192612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.16249511451839,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch591627": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.21329738286159,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch697911": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.4658131267119,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747396": {
      "bus_from": "32_LVBus192606",
      "bus_to": "32_LVBus192607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.04860708198545,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch679354": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.275186760301544,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch984364": {
      "bus_from": "32_LVBus192603",
      "bus_to": "32_LVBus192604",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.95087808655954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch895154": {
      "bus_from": "32_MVLV73985_LV",
      "bus_to": "32_LVBus192600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.61817577520064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch555912": {
      "bus_from": "32_LVBus192600",
      "bus_to": "32_LVBus192601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.08873907641579,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch470393": {
      "bus_from": "32_MVLV35179_LV",
      "bus_to": "32_LVBus192531",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.843773630162178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch497035": {
      "bus_from": "32_LVBus192531",
      "bus_to": "32_LVBus192532",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.12824226597412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch976448": {
      "bus_from": "32_LVBus192532",
      "bus_to": "32_LVBus192533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.14696046957843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch950716": {
      "bus_from": "32_MVLV35179_LV",
      "bus_to": "32_LVBus192524",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.662104018917871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch740734": {
      "bus_from": "32_LVBus192524",
      "bus_to": "32_LVBus192525",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.28977527285259,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch579456": {
      "bus_from": "32_LVBus192525",
      "bus_to": "32_LVBus192526",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.21574096297863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch537559": {
      "bus_from": "32_LVBus192526",
      "bus_to": "32_LVBus192527",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.58956498728925,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch674666": {
      "bus_from": "32_LVBus192527",
      "bus_to": "32_LVBus192528",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.888052260391397,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch692036": {
      "bus_from": "32_LVBus192528",
      "bus_to": "32_LVBus192529",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.15561222466168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch677602": {
      "bus_from": "32_MVLV42261_LV",
      "bus_to": "32_LVBus192568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.593383475276101,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch931791": {
      "bus_from": "32_LVBus192568",
      "bus_to": "32_LVBus192569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.898869230377436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch406184": {
      "bus_from": "32_LVBus192569",
      "bus_to": "32_LVBus192570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.70011145046153,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch704395": {
      "bus_from": "32_MVLV42261_LV",
      "bus_to": "32_LVBus192566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.425976389215116,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch856230": {
      "bus_from": "32_MVLV67171_LV",
      "bus_to": "32_LVBus192598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.841934943813534,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_177615": {
      "bus_from": "32_MVLV13870",
      "bus_to": "32_MVBus03174",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 308.6444045684529,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "32_MVLV13870_consumption": {
      "bus": "32_MVLV13870",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV13870_production": {
      "bus": "32_MVLV13870",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV20339_consumption": {
      "bus": "32_MVLV20339",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV20339_production": {
      "bus": "32_MVLV20339",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192487_consumption": {
      "bus": "32_LVBus192487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1640.1833281957977,
        2025.3479755818692,
        339.7211788402877
      ],
      "q_nom": [
        492.0549984587393,
        607.6043926745607,
        101.9163536520863
      ]
    },
    "32_LVBus192487_production": {
      "bus": "32_LVBus192487",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192491_consumption": {
      "bus": "32_LVBus192491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192491_production": {
      "bus": "32_LVBus192491",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192492_consumption": {
      "bus": "32_LVBus192492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192492_production": {
      "bus": "32_LVBus192492",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192493_consumption": {
      "bus": "32_LVBus192493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192493_production": {
      "bus": "32_LVBus192493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192494_consumption": {
      "bus": "32_LVBus192494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1987.1197427330571,
        0.0
      ],
      "q_nom": [
        0.0,
        596.1359228199171,
        0.0
      ]
    },
    "32_LVBus192494_production": {
      "bus": "32_LVBus192494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192488_consumption": {
      "bus": "32_LVBus192488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2309.5124518834805,
        0.0,
        0.0
      ],
      "q_nom": [
        692.8537355650441,
        0.0,
        0.0
      ]
    },
    "32_LVBus192488_production": {
      "bus": "32_LVBus192488",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192489_consumption": {
      "bus": "32_LVBus192489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192489_production": {
      "bus": "32_LVBus192489",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192490_consumption": {
      "bus": "32_LVBus192490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1161.9209902893406,
        1518.561515078081
      ],
      "q_nom": [
        0.0,
        348.5762970868022,
        455.56845452342424
      ]
    },
    "32_LVBus192490_production": {
      "bus": "32_LVBus192490",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192560_consumption": {
      "bus": "32_LVBus192560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3558.369288782315
      ],
      "q_nom": [
        0.0,
        0.0,
        1067.5107866346943
      ]
    },
    "32_LVBus192560_production": {
      "bus": "32_LVBus192560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192561_consumption": {
      "bus": "32_LVBus192561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192561_production": {
      "bus": "32_LVBus192561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192562_consumption": {
      "bus": "32_LVBus192562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10775.803600425994,
        9411.60361212848,
        9354.217950539985
      ],
      "q_nom": [
        3232.741080127798,
        2823.4810836385436,
        2806.2653851619957
      ]
    },
    "32_LVBus192562_production": {
      "bus": "32_LVBus192562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192563_consumption": {
      "bus": "32_LVBus192563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6758.1026911843455,
        6758.1026911843455,
        6758.1026911843455
      ],
      "q_nom": [
        2027.4308073553036,
        2027.4308073553036,
        2027.4308073553036
      ]
    },
    "32_LVBus192563_production": {
      "bus": "32_LVBus192563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192564_consumption": {
      "bus": "32_LVBus192564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4140.592773013553,
        4140.592773013553,
        4140.592773013553
      ],
      "q_nom": [
        1242.1778319040657,
        1242.1778319040657,
        1242.1778319040657
      ]
    },
    "32_LVBus192564_production": {
      "bus": "32_LVBus192564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192557_consumption": {
      "bus": "32_LVBus192557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3695.1021023542926,
        3695.1021023542926,
        4047.1770706872494
      ],
      "q_nom": [
        1108.5306307062876,
        1108.5306307062876,
        1214.1531212061748
      ]
    },
    "32_LVBus192557_production": {
      "bus": "32_LVBus192557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192558_consumption": {
      "bus": "32_LVBus192558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1224.1058662286298,
        0.0
      ],
      "q_nom": [
        0.0,
        367.23175986858894,
        0.0
      ]
    },
    "32_LVBus192558_production": {
      "bus": "32_LVBus192558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192550_consumption": {
      "bus": "32_LVBus192550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192550_production": {
      "bus": "32_LVBus192550",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192551_consumption": {
      "bus": "32_LVBus192551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1789.1257001858007,
        0.0,
        0.0
      ],
      "q_nom": [
        536.7377100557402,
        0.0,
        0.0
      ]
    },
    "32_LVBus192551_production": {
      "bus": "32_LVBus192551",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192552_consumption": {
      "bus": "32_LVBus192552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192552_production": {
      "bus": "32_LVBus192552",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192553_consumption": {
      "bus": "32_LVBus192553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192553_production": {
      "bus": "32_LVBus192553",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192554_consumption": {
      "bus": "32_LVBus192554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192554_production": {
      "bus": "32_LVBus192554",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192555_consumption": {
      "bus": "32_LVBus192555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        930.3976173576918,
        5520.642078320737,
        930.3976173576918
      ],
      "q_nom": [
        279.11928520730754,
        1656.192623496221,
        279.11928520730754
      ]
    },
    "32_LVBus192555_production": {
      "bus": "32_LVBus192555",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV06374_consumption": {
      "bus": "32_MVLV06374",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV06374_production": {
      "bus": "32_MVLV06374",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV39227_consumption": {
      "bus": "32_MVLV39227",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV39227_production": {
      "bus": "32_MVLV39227",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV21285_consumption": {
      "bus": "32_MVLV21285",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV21285_production": {
      "bus": "32_MVLV21285",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV07364_consumption": {
      "bus": "32_MVLV07364",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV07364_production": {
      "bus": "32_MVLV07364",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192482_consumption": {
      "bus": "32_LVBus192482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9206.864389771014,
        856.2402767726364,
        9128.101439289187
      ],
      "q_nom": [
        2762.059316931304,
        256.8720830317909,
        2738.430431786756
      ]
    },
    "32_LVBus192482_production": {
      "bus": "32_LVBus192482",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192483_consumption": {
      "bus": "32_LVBus192483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5351.024200996663,
        10739.709942269275,
        3727.01322056894
      ],
      "q_nom": [
        1605.307260298999,
        3221.9129826807825,
        1118.103966170682
      ]
    },
    "32_LVBus192483_production": {
      "bus": "32_LVBus192483",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192475_consumption": {
      "bus": "32_LVBus192475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192475_production": {
      "bus": "32_LVBus192475",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192476_consumption": {
      "bus": "32_LVBus192476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        635.5041806833051,
        1338.8488992040393,
        0.0
      ],
      "q_nom": [
        190.65125420499152,
        401.6546697612118,
        0.0
      ]
    },
    "32_LVBus192476_production": {
      "bus": "32_LVBus192476",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192477_consumption": {
      "bus": "32_LVBus192477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9384.019130994633,
        0.0
      ],
      "q_nom": [
        0.0,
        2815.2057392983897,
        0.0
      ]
    },
    "32_LVBus192477_production": {
      "bus": "32_LVBus192477",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192480_consumption": {
      "bus": "32_LVBus192480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        893.7369364694814,
        893.7369364694814,
        2436.49874814436
      ],
      "q_nom": [
        268.1210809408444,
        268.1210809408444,
        730.9496244433079
      ]
    },
    "32_LVBus192480_production": {
      "bus": "32_LVBus192480",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192478_consumption": {
      "bus": "32_LVBus192478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        802.9726239555846,
        674.3772951776338,
        6473.125594865574
      ],
      "q_nom": [
        240.89178718667537,
        202.31318855329013,
        1941.9376784596723
      ]
    },
    "32_LVBus192478_production": {
      "bus": "32_LVBus192478",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192479_consumption": {
      "bus": "32_LVBus192479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3420.603093111992,
        8864.724560102244,
        4778.563312940561
      ],
      "q_nom": [
        1026.1809279335976,
        2659.417368030673,
        1433.5689938821683
      ]
    },
    "32_LVBus192479_production": {
      "bus": "32_LVBus192479",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192464_consumption": {
      "bus": "32_LVBus192464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192464_production": {
      "bus": "32_LVBus192464",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192465_consumption": {
      "bus": "32_LVBus192465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2546.716491918763,
        2546.716491918763,
        2546.716491918763
      ],
      "q_nom": [
        764.0149475756289,
        764.0149475756289,
        764.0149475756289
      ]
    },
    "32_LVBus192465_production": {
      "bus": "32_LVBus192465",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192469_consumption": {
      "bus": "32_LVBus192469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3426.7292085955723,
        905.8753287177201,
        6897.089851479422
      ],
      "q_nom": [
        1028.0187625786716,
        271.762598615316,
        2069.1269554438263
      ]
    },
    "32_LVBus192469_production": {
      "bus": "32_LVBus192469",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192470_consumption": {
      "bus": "32_LVBus192470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10418.913931758218,
        6468.982242302759,
        0.0
      ],
      "q_nom": [
        3125.674179527465,
        1940.6946726908277,
        0.0
      ]
    },
    "32_LVBus192470_production": {
      "bus": "32_LVBus192470",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192471_consumption": {
      "bus": "32_LVBus192471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2116.0943079865906,
        3856.7282972495036
      ],
      "q_nom": [
        0.0,
        634.8282923959772,
        1157.018489174851
      ]
    },
    "32_LVBus192471_production": {
      "bus": "32_LVBus192471",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192472_consumption": {
      "bus": "32_LVBus192472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1355.7257655345034,
        1332.148731969874,
        0.0
      ],
      "q_nom": [
        406.717729660351,
        399.6446195909622,
        0.0
      ]
    },
    "32_LVBus192472_production": {
      "bus": "32_LVBus192472",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192473_consumption": {
      "bus": "32_LVBus192473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3405.0015776723462,
        1433.9733476650529,
        3935.337144296644
      ],
      "q_nom": [
        1021.5004733017038,
        430.1920042995159,
        1180.6011432889932
      ]
    },
    "32_LVBus192473_production": {
      "bus": "32_LVBus192473",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192466_consumption": {
      "bus": "32_LVBus192466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1055.8320990967266,
        2097.010634815847,
        1055.8320990967266
      ],
      "q_nom": [
        316.74962972901795,
        629.1031904447541,
        316.74962972901795
      ]
    },
    "32_LVBus192466_production": {
      "bus": "32_LVBus192466",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192467_consumption": {
      "bus": "32_LVBus192467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3291.9176526797064,
        0.0,
        3105.48676882328
      ],
      "q_nom": [
        987.5752958039119,
        0.0,
        931.646030646984
      ]
    },
    "32_LVBus192467_production": {
      "bus": "32_LVBus192467",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192468_consumption": {
      "bus": "32_LVBus192468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4050.0649027582326,
        3839.1232351187155,
        5948.790102247516
      ],
      "q_nom": [
        1215.0194708274698,
        1151.7369705356145,
        1784.637030674255
      ]
    },
    "32_LVBus192468_production": {
      "bus": "32_LVBus192468",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192461_consumption": {
      "bus": "32_LVBus192461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3190.712295389056,
        356.86690905277874,
        2221.041227610776
      ],
      "q_nom": [
        957.2136886167168,
        107.06007271583361,
        666.3123682832328
      ]
    },
    "32_LVBus192461_production": {
      "bus": "32_LVBus192461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192462_consumption": {
      "bus": "32_LVBus192462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1142.4942390098302,
        8889.249798337687
      ],
      "q_nom": [
        0.0,
        342.748271702949,
        2666.774939501306
      ]
    },
    "32_LVBus192462_production": {
      "bus": "32_LVBus192462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV07363_consumption": {
      "bus": "32_MVLV07363",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV07363_production": {
      "bus": "32_MVLV07363",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192517_consumption": {
      "bus": "32_LVBus192517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5331.154293689979,
        2434.477306628219
      ],
      "q_nom": [
        0.0,
        1599.3462881069936,
        730.3431919884657
      ]
    },
    "32_LVBus192517_production": {
      "bus": "32_LVBus192517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192518_consumption": {
      "bus": "32_LVBus192518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12597.157461723571,
        0.0,
        0.0
      ],
      "q_nom": [
        3779.147238517071,
        0.0,
        0.0
      ]
    },
    "32_LVBus192518_production": {
      "bus": "32_LVBus192518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192520_consumption": {
      "bus": "32_LVBus192520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4137.237333125604,
        1003.2177833296372
      ],
      "q_nom": [
        0.0,
        1241.1711999376812,
        300.96533499889114
      ]
    },
    "32_LVBus192520_production": {
      "bus": "32_LVBus192520",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129680_consumption": {
      "bus": "32_LVBus1129680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3311.245328941845,
        650.854181163796,
        12934.790254080774
      ],
      "q_nom": [
        993.3735986825534,
        195.2562543491388,
        3880.437076224232
      ]
    },
    "32_LVBus1129680_production": {
      "bus": "32_LVBus1129680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129683_consumption": {
      "bus": "32_LVBus1129683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129683_production": {
      "bus": "32_LVBus1129683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129684_consumption": {
      "bus": "32_LVBus1129684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129684_production": {
      "bus": "32_LVBus1129684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129685_consumption": {
      "bus": "32_LVBus1129685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129685_production": {
      "bus": "32_LVBus1129685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129681_consumption": {
      "bus": "32_LVBus1129681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7313.429783016169,
        10354.728244669162,
        0.0
      ],
      "q_nom": [
        2194.0289349048503,
        3106.4184734007486,
        0.0
      ]
    },
    "32_LVBus1129681_production": {
      "bus": "32_LVBus1129681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129682_consumption": {
      "bus": "32_LVBus1129682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5945.845016083235,
        0.0,
        0.0
      ],
      "q_nom": [
        1783.7535048249706,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129682_production": {
      "bus": "32_LVBus1129682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129679_consumption": {
      "bus": "32_LVBus1129679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1129679_production": {
      "bus": "32_LVBus1129679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192521_consumption": {
      "bus": "32_LVBus192521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3786.396050212456,
        0.0
      ],
      "q_nom": [
        0.0,
        1135.9188150637367,
        0.0
      ]
    },
    "32_LVBus192521_production": {
      "bus": "32_LVBus192521",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192519_consumption": {
      "bus": "32_LVBus192519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1632.2324414878558,
        1448.8532249486777,
        0.0
      ],
      "q_nom": [
        489.6697324463567,
        434.6559674846033,
        0.0
      ]
    },
    "32_LVBus192519_production": {
      "bus": "32_LVBus192519",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192514_consumption": {
      "bus": "32_LVBus192514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2382.1335661995204,
        2761.4383056016723
      ],
      "q_nom": [
        0.0,
        714.6400698598561,
        828.4314916805016
      ]
    },
    "32_LVBus192514_production": {
      "bus": "32_LVBus192514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192515_consumption": {
      "bus": "32_LVBus192515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1972.712768162789,
        7794.852392674009,
        1000.2057948568082
      ],
      "q_nom": [
        591.8138304488367,
        2338.455717802203,
        300.06173845704245
      ]
    },
    "32_LVBus192515_production": {
      "bus": "32_LVBus192515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192589_consumption": {
      "bus": "32_LVBus192589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9348.298094177037,
        0.0
      ],
      "q_nom": [
        0.0,
        2804.489428253111,
        0.0
      ]
    },
    "32_LVBus192589_production": {
      "bus": "32_LVBus192589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192590_consumption": {
      "bus": "32_LVBus192590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2313.3822015024302,
        2818.074152190005
      ],
      "q_nom": [
        0.0,
        694.014660450729,
        845.4222456570014
      ]
    },
    "32_LVBus192590_production": {
      "bus": "32_LVBus192590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192591_consumption": {
      "bus": "32_LVBus192591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4021.2039838564833,
        8415.490861178721,
        4021.2039838564833
      ],
      "q_nom": [
        1206.3611951569449,
        2524.6472583536165,
        1206.3611951569449
      ]
    },
    "32_LVBus192591_production": {
      "bus": "32_LVBus192591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192592_consumption": {
      "bus": "32_LVBus192592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        529.2116353259094,
        5238.533363496409,
        529.2116353259094
      ],
      "q_nom": [
        158.7634905977728,
        1571.5600090489227,
        158.7634905977728
      ]
    },
    "32_LVBus192592_production": {
      "bus": "32_LVBus192592",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192593_consumption": {
      "bus": "32_LVBus192593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14284.942541096725,
        0.0,
        3737.089643639402
      ],
      "q_nom": [
        4285.4827623290175,
        0.0,
        1121.1268930918204
      ]
    },
    "32_LVBus192593_production": {
      "bus": "32_LVBus192593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192594_consumption": {
      "bus": "32_LVBus192594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3803.58211923634,
        0.0
      ],
      "q_nom": [
        0.0,
        1141.074635770902,
        0.0
      ]
    },
    "32_LVBus192594_production": {
      "bus": "32_LVBus192594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192595_consumption": {
      "bus": "32_LVBus192595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        209.0072501832383,
        1480.7835998788792,
        0.0
      ],
      "q_nom": [
        62.70217505497149,
        444.23507996366374,
        0.0
      ]
    },
    "32_LVBus192595_production": {
      "bus": "32_LVBus192595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192596_consumption": {
      "bus": "32_LVBus192596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2275.2065887149133,
        4237.5711734016795
      ],
      "q_nom": [
        0.0,
        682.561976614474,
        1271.2713520205039
      ]
    },
    "32_LVBus192596_production": {
      "bus": "32_LVBus192596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192582_consumption": {
      "bus": "32_LVBus192582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        662.7444296373942,
        2039.4396155142801
      ],
      "q_nom": [
        0.0,
        198.82332889121827,
        611.8318846542841
      ]
    },
    "32_LVBus192582_production": {
      "bus": "32_LVBus192582",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192583_consumption": {
      "bus": "32_LVBus192583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        486.06635544439393,
        808.2231488453741,
        0.0
      ],
      "q_nom": [
        145.81990663331817,
        242.46694465361222,
        0.0
      ]
    },
    "32_LVBus192583_production": {
      "bus": "32_LVBus192583",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192584_consumption": {
      "bus": "32_LVBus192584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192584_production": {
      "bus": "32_LVBus192584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192585_consumption": {
      "bus": "32_LVBus192585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8238.701097410632
      ],
      "q_nom": [
        0.0,
        0.0,
        2471.6103292231896
      ]
    },
    "32_LVBus192585_production": {
      "bus": "32_LVBus192585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192587_consumption": {
      "bus": "32_LVBus192587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1747.7522879465557,
        3102.5753473045324,
        5509.234040825304
      ],
      "q_nom": [
        524.3256863839667,
        930.7726041913597,
        1652.7702122475912
      ]
    },
    "32_LVBus192587_production": {
      "bus": "32_LVBus192587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192586_consumption": {
      "bus": "32_LVBus192586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3109.5448143218905,
        1469.2836072971022,
        1528.7846357593075
      ],
      "q_nom": [
        932.8634442965671,
        440.78508218913066,
        458.63539072779224
      ]
    },
    "32_LVBus192586_production": {
      "bus": "32_LVBus192586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV41591_consumption": {
      "bus": "32_MVLV41591",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        227139.35897824765,
        227139.35897824765,
        227139.35897824765
      ],
      "q_nom": [
        68141.80769347429,
        68141.80769347429,
        68141.80769347429
      ]
    },
    "32_MVLV41591_production": {
      "bus": "32_MVLV41591",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192485_consumption": {
      "bus": "32_LVBus192485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1863.6979914318165
      ],
      "q_nom": [
        0.0,
        0.0,
        559.109397429545
      ]
    },
    "32_LVBus192485_production": {
      "bus": "32_LVBus192485",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192457_consumption": {
      "bus": "32_LVBus192457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1153.650684486801
      ],
      "q_nom": [
        0.0,
        0.0,
        346.0952053460403
      ]
    },
    "32_LVBus192457_production": {
      "bus": "32_LVBus192457",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192458_consumption": {
      "bus": "32_LVBus192458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2293.6339424336343,
        867.6838752566881,
        1660.6850570684642
      ],
      "q_nom": [
        688.0901827300903,
        260.3051625770064,
        498.20551712053924
      ]
    },
    "32_LVBus192458_production": {
      "bus": "32_LVBus192458",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192459_consumption": {
      "bus": "32_LVBus192459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1255.3834895151113
      ],
      "q_nom": [
        0.0,
        0.0,
        376.6150468545334
      ]
    },
    "32_LVBus192459_production": {
      "bus": "32_LVBus192459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192454_consumption": {
      "bus": "32_LVBus192454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192454_production": {
      "bus": "32_LVBus192454",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192455_consumption": {
      "bus": "32_LVBus192455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8678.692960691316,
        8678.692960691316,
        10375.758212530844
      ],
      "q_nom": [
        2603.607888207395,
        2603.607888207395,
        3112.727463759253
      ]
    },
    "32_LVBus192455_production": {
      "bus": "32_LVBus192455",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192444_consumption": {
      "bus": "32_LVBus192444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1082.5148176657906,
        0.0,
        0.0
      ],
      "q_nom": [
        324.75444529973714,
        0.0,
        0.0
      ]
    },
    "32_LVBus192444_production": {
      "bus": "32_LVBus192444",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192445_consumption": {
      "bus": "32_LVBus192445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192445_production": {
      "bus": "32_LVBus192445",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192448_consumption": {
      "bus": "32_LVBus192448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2026.0535773143813,
        4881.334530212581,
        0.0
      ],
      "q_nom": [
        607.8160731943144,
        1464.4003590637742,
        0.0
      ]
    },
    "32_LVBus192448_production": {
      "bus": "32_LVBus192448",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192449_consumption": {
      "bus": "32_LVBus192449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7333.377861818291,
        66.05011454438939,
        0.0
      ],
      "q_nom": [
        2200.0133585454873,
        19.815034363316816,
        0.0
      ]
    },
    "32_LVBus192449_production": {
      "bus": "32_LVBus192449",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192450_consumption": {
      "bus": "32_LVBus192450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1947.0390410252105,
        1665.5561822890506
      ],
      "q_nom": [
        0.0,
        584.1117123075632,
        499.66685468671517
      ]
    },
    "32_LVBus192450_production": {
      "bus": "32_LVBus192450",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192451_consumption": {
      "bus": "32_LVBus192451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3699.3243370784467,
        4747.412848595215,
        1125.9529279514688
      ],
      "q_nom": [
        1109.797301123534,
        1424.2238545785644,
        337.78587838544064
      ]
    },
    "32_LVBus192451_production": {
      "bus": "32_LVBus192451",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192452_consumption": {
      "bus": "32_LVBus192452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7167.272705597832,
        0.0,
        0.0
      ],
      "q_nom": [
        2150.1818116793497,
        0.0,
        0.0
      ]
    },
    "32_LVBus192452_production": {
      "bus": "32_LVBus192452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192446_consumption": {
      "bus": "32_LVBus192446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        519.3929651666328,
        3407.72006006605,
        519.3929651666328
      ],
      "q_nom": [
        155.81788954998984,
        1022.3160180198149,
        155.81788954998984
      ]
    },
    "32_LVBus192446_production": {
      "bus": "32_LVBus192446",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192447_consumption": {
      "bus": "32_LVBus192447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2481.74108810281,
        0.0
      ],
      "q_nom": [
        0.0,
        744.522326430843,
        0.0
      ]
    },
    "32_LVBus192447_production": {
      "bus": "32_LVBus192447",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192441_consumption": {
      "bus": "32_LVBus192441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        740.1660244283806,
        0.0
      ],
      "q_nom": [
        0.0,
        222.0498073285142,
        0.0
      ]
    },
    "32_LVBus192441_production": {
      "bus": "32_LVBus192441",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192442_consumption": {
      "bus": "32_LVBus192442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2421.2584985417766,
        0.0
      ],
      "q_nom": [
        0.0,
        726.377549562533,
        0.0
      ]
    },
    "32_LVBus192442_production": {
      "bus": "32_LVBus192442",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192437_consumption": {
      "bus": "32_LVBus192437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        411.252410843263,
        0.0
      ],
      "q_nom": [
        0.0,
        123.3757232529789,
        0.0
      ]
    },
    "32_LVBus192437_production": {
      "bus": "32_LVBus192437",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192438_consumption": {
      "bus": "32_LVBus192438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10594.354492708071,
        0.0
      ],
      "q_nom": [
        0.0,
        3178.3063478124213,
        0.0
      ]
    },
    "32_LVBus192438_production": {
      "bus": "32_LVBus192438",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192439_consumption": {
      "bus": "32_LVBus192439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4976.753377670499,
        4976.753377670499,
        4976.753377670499
      ],
      "q_nom": [
        1493.0260133011495,
        1493.0260133011495,
        1493.0260133011495
      ]
    },
    "32_LVBus192439_production": {
      "bus": "32_LVBus192439",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192435_consumption": {
      "bus": "32_LVBus192435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5351.555760754041,
        0.0,
        0.0
      ],
      "q_nom": [
        1605.4667282262124,
        0.0,
        0.0
      ]
    },
    "32_LVBus192435_production": {
      "bus": "32_LVBus192435",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192428_consumption": {
      "bus": "32_LVBus192428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192428_production": {
      "bus": "32_LVBus192428",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192429_consumption": {
      "bus": "32_LVBus192429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3049.49199572691,
        3049.49199572691,
        3049.49199572691
      ],
      "q_nom": [
        914.847598718073,
        914.847598718073,
        914.847598718073
      ]
    },
    "32_LVBus192429_production": {
      "bus": "32_LVBus192429",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192430_consumption": {
      "bus": "32_LVBus192430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3106.2183408203987,
        887.6766040661598
      ],
      "q_nom": [
        0.0,
        931.8655022461196,
        266.30298121984794
      ]
    },
    "32_LVBus192430_production": {
      "bus": "32_LVBus192430",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192431_consumption": {
      "bus": "32_LVBus192431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1310.7893622941353,
        683.4335684250103,
        2826.4688829371376
      ],
      "q_nom": [
        393.2368086882406,
        205.03007052750309,
        847.9406648811413
      ]
    },
    "32_LVBus192431_production": {
      "bus": "32_LVBus192431",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192432_consumption": {
      "bus": "32_LVBus192432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5592.175163884675,
        9974.672928490261,
        5902.228147257051
      ],
      "q_nom": [
        1677.6525491654027,
        2992.4018785470785,
        1770.6684441771154
      ]
    },
    "32_LVBus192432_production": {
      "bus": "32_LVBus192432",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192433_consumption": {
      "bus": "32_LVBus192433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3608.138282976827,
        1986.2916885151526
      ],
      "q_nom": [
        0.0,
        1082.441484893048,
        595.8875065545458
      ]
    },
    "32_LVBus192433_production": {
      "bus": "32_LVBus192433",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192547_consumption": {
      "bus": "32_LVBus192547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192547_production": {
      "bus": "32_LVBus192547",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192548_consumption": {
      "bus": "32_LVBus192548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6139.419371661451,
        6139.419371661451,
        6139.419371661451
      ],
      "q_nom": [
        1841.8258114984353,
        1841.8258114984353,
        1841.8258114984353
      ]
    },
    "32_LVBus192548_production": {
      "bus": "32_LVBus192548",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192545_consumption": {
      "bus": "32_LVBus192545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8013.879477237484,
        8013.879477237484,
        8013.879477237484
      ],
      "q_nom": [
        2404.163843171245,
        2404.163843171245,
        2404.163843171245
      ]
    },
    "32_LVBus192545_production": {
      "bus": "32_LVBus192545",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192536_consumption": {
      "bus": "32_LVBus192536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2031.2231557088674,
        7316.475554206682,
        2775.6465967610525
      ],
      "q_nom": [
        609.3669467126601,
        2194.9426662620044,
        832.6939790283158
      ]
    },
    "32_LVBus192536_production": {
      "bus": "32_LVBus192536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192537_consumption": {
      "bus": "32_LVBus192537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1369.599884231429,
        932.5288092031245,
        0.0
      ],
      "q_nom": [
        410.87996526942874,
        279.75864276093733,
        0.0
      ]
    },
    "32_LVBus192537_production": {
      "bus": "32_LVBus192537",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192538_consumption": {
      "bus": "32_LVBus192538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        328.8565358280127
      ],
      "q_nom": [
        0.0,
        0.0,
        98.6569607484038
      ]
    },
    "32_LVBus192538_production": {
      "bus": "32_LVBus192538",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192539_consumption": {
      "bus": "32_LVBus192539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2645.061451977271,
        5706.906003454578
      ],
      "q_nom": [
        0.0,
        793.5184355931814,
        1712.0718010363735
      ]
    },
    "32_LVBus192539_production": {
      "bus": "32_LVBus192539",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192540_consumption": {
      "bus": "32_LVBus192540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1842.8784121309327,
        2397.9583275956006
      ],
      "q_nom": [
        0.0,
        552.8635236392798,
        719.3874982786801
      ]
    },
    "32_LVBus192540_production": {
      "bus": "32_LVBus192540",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192541_consumption": {
      "bus": "32_LVBus192541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1761.937953922825,
        6101.0805339243425,
        0.0
      ],
      "q_nom": [
        528.5813861768474,
        1830.3241601773027,
        0.0
      ]
    },
    "32_LVBus192541_production": {
      "bus": "32_LVBus192541",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192542_consumption": {
      "bus": "32_LVBus192542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        619.4855030024272,
        0.0
      ],
      "q_nom": [
        0.0,
        185.84565090072815,
        0.0
      ]
    },
    "32_LVBus192542_production": {
      "bus": "32_LVBus192542",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192543_consumption": {
      "bus": "32_LVBus192543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192543_production": {
      "bus": "32_LVBus192543",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192512_consumption": {
      "bus": "32_LVBus192512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14646.131824387665,
        14646.131824387665,
        14646.131824387665
      ],
      "q_nom": [
        4393.839547316299,
        4393.839547316299,
        4393.839547316299
      ]
    },
    "32_LVBus192512_production": {
      "bus": "32_LVBus192512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192509_consumption": {
      "bus": "32_LVBus192509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192509_production": {
      "bus": "32_LVBus192509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192510_consumption": {
      "bus": "32_LVBus192510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30486.413261049292,
        30486.413261049292,
        30486.413261049292
      ],
      "q_nom": [
        9145.923978314788,
        9145.923978314788,
        9145.923978314788
      ]
    },
    "32_LVBus192510_production": {
      "bus": "32_LVBus192510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192507_consumption": {
      "bus": "32_LVBus192507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2042.531770942046,
        2042.531770942046,
        2042.531770942046
      ],
      "q_nom": [
        612.7595312826138,
        612.7595312826138,
        612.7595312826138
      ]
    },
    "32_LVBus192507_production": {
      "bus": "32_LVBus192507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192504_consumption": {
      "bus": "32_LVBus192504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192504_production": {
      "bus": "32_LVBus192504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192505_consumption": {
      "bus": "32_LVBus192505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192505_production": {
      "bus": "32_LVBus192505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192498_consumption": {
      "bus": "32_LVBus192498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        597.0688202373772,
        597.0688202373772,
        597.0688202373772
      ],
      "q_nom": [
        179.12064607121314,
        179.12064607121314,
        179.12064607121314
      ]
    },
    "32_LVBus192498_production": {
      "bus": "32_LVBus192498",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192499_consumption": {
      "bus": "32_LVBus192499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192499_production": {
      "bus": "32_LVBus192499",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192500_consumption": {
      "bus": "32_LVBus192500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1372.80737641468,
        1372.80737641468,
        1372.80737641468
      ],
      "q_nom": [
        411.842212924404,
        411.842212924404,
        411.842212924404
      ]
    },
    "32_LVBus192500_production": {
      "bus": "32_LVBus192500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192501_consumption": {
      "bus": "32_LVBus192501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192501_production": {
      "bus": "32_LVBus192501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192502_consumption": {
      "bus": "32_LVBus192502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192502_production": {
      "bus": "32_LVBus192502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192579_consumption": {
      "bus": "32_LVBus192579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        30259.66426887305,
        30259.66426887305,
        30259.66426887305
      ],
      "q_nom": [
        9077.899280661915,
        9077.899280661915,
        9077.899280661915
      ]
    },
    "32_LVBus192579_production": {
      "bus": "32_LVBus192579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192580_consumption": {
      "bus": "32_LVBus192580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192580_production": {
      "bus": "32_LVBus192580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192577_consumption": {
      "bus": "32_LVBus192577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26048.022956877398,
        26048.022956877398,
        26048.022956877398
      ],
      "q_nom": [
        7814.406887063219,
        7814.406887063219,
        7814.406887063219
      ]
    },
    "32_LVBus192577_production": {
      "bus": "32_LVBus192577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192573_consumption": {
      "bus": "32_LVBus192573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8862.797061779953,
        4703.344024595941,
        1316.3583359703264
      ],
      "q_nom": [
        2658.8391185339856,
        1411.0032073787822,
        394.9075007910979
      ]
    },
    "32_LVBus192573_production": {
      "bus": "32_LVBus192573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192574_consumption": {
      "bus": "32_LVBus192574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192574_production": {
      "bus": "32_LVBus192574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192575_consumption": {
      "bus": "32_LVBus192575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        26203.15299985795,
        26203.15299985795,
        26203.15299985795
      ],
      "q_nom": [
        7860.945899957384,
        7860.945899957384,
        7860.945899957384
      ]
    },
    "32_LVBus192575_production": {
      "bus": "32_LVBus192575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192617_consumption": {
      "bus": "32_LVBus192617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1731.1950873123694,
        1731.1950873123694,
        1731.1950873123694
      ],
      "q_nom": [
        519.3585261937108,
        519.3585261937108,
        519.3585261937108
      ]
    },
    "32_LVBus192617_production": {
      "bus": "32_LVBus192617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192618_consumption": {
      "bus": "32_LVBus192618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5894.956034623878,
        5894.956034623878,
        5894.956034623878
      ],
      "q_nom": [
        1768.4868103871634,
        1768.4868103871634,
        1768.4868103871634
      ]
    },
    "32_LVBus192618_production": {
      "bus": "32_LVBus192618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192614_consumption": {
      "bus": "32_LVBus192614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6335.251316016453,
        6335.251316016453,
        6335.251316016453
      ],
      "q_nom": [
        1900.5753948049357,
        1900.5753948049357,
        1900.5753948049357
      ]
    },
    "32_LVBus192614_production": {
      "bus": "32_LVBus192614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192615_consumption": {
      "bus": "32_LVBus192615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192615_production": {
      "bus": "32_LVBus192615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192611_consumption": {
      "bus": "32_LVBus192611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192611_production": {
      "bus": "32_LVBus192611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192612_consumption": {
      "bus": "32_LVBus192612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13328.740277680548,
        13328.740277680548,
        13328.740277680548
      ],
      "q_nom": [
        3998.6220833041643,
        3998.6220833041643,
        3998.6220833041643
      ]
    },
    "32_LVBus192612_production": {
      "bus": "32_LVBus192612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192609_consumption": {
      "bus": "32_LVBus192609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19647.849161398277,
        19647.849161398277,
        19647.849161398277
      ],
      "q_nom": [
        5894.354748419483,
        5894.354748419483,
        5894.354748419483
      ]
    },
    "32_LVBus192609_production": {
      "bus": "32_LVBus192609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192606_consumption": {
      "bus": "32_LVBus192606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192606_production": {
      "bus": "32_LVBus192606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192607_consumption": {
      "bus": "32_LVBus192607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6078.601224856527,
        6078.601224856527,
        6078.601224856527
      ],
      "q_nom": [
        1823.580367456958,
        1823.580367456958,
        1823.580367456958
      ]
    },
    "32_LVBus192607_production": {
      "bus": "32_LVBus192607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192603_consumption": {
      "bus": "32_LVBus192603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3590.3285392062157,
        3590.3285392062157,
        3590.3285392062157
      ],
      "q_nom": [
        1077.0985617618646,
        1077.0985617618646,
        1077.0985617618646
      ]
    },
    "32_LVBus192603_production": {
      "bus": "32_LVBus192603",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192604_consumption": {
      "bus": "32_LVBus192604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5778.594837069299,
        5778.594837069299,
        5778.594837069299
      ],
      "q_nom": [
        1733.5784511207896,
        1733.5784511207896,
        1733.5784511207896
      ]
    },
    "32_LVBus192604_production": {
      "bus": "32_LVBus192604",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192600_consumption": {
      "bus": "32_LVBus192600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192600_production": {
      "bus": "32_LVBus192600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192601_consumption": {
      "bus": "32_LVBus192601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192601_production": {
      "bus": "32_LVBus192601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192531_consumption": {
      "bus": "32_LVBus192531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192531_production": {
      "bus": "32_LVBus192531",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192532_consumption": {
      "bus": "32_LVBus192532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192532_production": {
      "bus": "32_LVBus192532",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192533_consumption": {
      "bus": "32_LVBus192533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        43461.50450188951,
        43461.50450188951,
        43461.50450188951
      ],
      "q_nom": [
        13038.451350566853,
        13038.451350566853,
        13038.451350566853
      ]
    },
    "32_LVBus192533_production": {
      "bus": "32_LVBus192533",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192524_consumption": {
      "bus": "32_LVBus192524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192524_production": {
      "bus": "32_LVBus192524",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192525_consumption": {
      "bus": "32_LVBus192525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192525_production": {
      "bus": "32_LVBus192525",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192526_consumption": {
      "bus": "32_LVBus192526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        319.07499345042476,
        319.07499345042476,
        319.07499345042476
      ],
      "q_nom": [
        95.72249803512743,
        95.72249803512743,
        95.72249803512743
      ]
    },
    "32_LVBus192526_production": {
      "bus": "32_LVBus192526",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192527_consumption": {
      "bus": "32_LVBus192527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5260.401023758173,
        5584.304887751398,
        5260.401023758173
      ],
      "q_nom": [
        1578.120307127452,
        1675.2914663254194,
        1578.120307127452
      ]
    },
    "32_LVBus192527_production": {
      "bus": "32_LVBus192527",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192528_consumption": {
      "bus": "32_LVBus192528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7972.359575462188,
        7972.359575462188,
        7972.359575462188
      ],
      "q_nom": [
        2391.707872638656,
        2391.707872638656,
        2391.707872638656
      ]
    },
    "32_LVBus192528_production": {
      "bus": "32_LVBus192528",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192529_consumption": {
      "bus": "32_LVBus192529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        53217.76062549058,
        53217.76062549058,
        53217.76062549058
      ],
      "q_nom": [
        15965.328187647172,
        15965.328187647172,
        15965.328187647172
      ]
    },
    "32_LVBus192529_production": {
      "bus": "32_LVBus192529",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192568_consumption": {
      "bus": "32_LVBus192568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        299.014683563866,
        299.014683563866,
        299.014683563866
      ],
      "q_nom": [
        89.7044050691598,
        89.7044050691598,
        89.7044050691598
      ]
    },
    "32_LVBus192568_production": {
      "bus": "32_LVBus192568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192569_consumption": {
      "bus": "32_LVBus192569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11865.902323767954,
        11865.902323767954,
        11865.902323767954
      ],
      "q_nom": [
        3559.770697130386,
        3559.770697130386,
        3559.770697130386
      ]
    },
    "32_LVBus192569_production": {
      "bus": "32_LVBus192569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192570_consumption": {
      "bus": "32_LVBus192570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16330.32513729711,
        16330.32513729711,
        16330.32513729711
      ],
      "q_nom": [
        4899.097541189133,
        4899.097541189133,
        4899.097541189133
      ]
    },
    "32_LVBus192570_production": {
      "bus": "32_LVBus192570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192566_consumption": {
      "bus": "32_LVBus192566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8869.374264843029,
        8869.374264843029,
        8869.374264843029
      ],
      "q_nom": [
        2660.8122794529086,
        2660.8122794529086,
        2660.8122794529086
      ]
    },
    "32_LVBus192566_production": {
      "bus": "32_LVBus192566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus192598_consumption": {
      "bus": "32_LVBus192598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25136.01843537124,
        27104.469938574075,
        25370.791950162893
      ],
      "q_nom": [
        7540.805530611371,
        8131.3409815722225,
        7611.237585048868
      ]
    },
    "32_LVBus192598_production": {
      "bus": "32_LVBus192598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "32_AMIEN",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:32_MVLV20722_Transformer": {
      "bus": "32_MVLV20722",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV41585_Transformer": {
      "bus": "32_MVLV41585",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV10130_Transformer": {
      "bus": "32_MVLV10130",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV30243_Transformer": {
      "bus": "32_MVLV30243",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV57345_Transformer": {
      "bus": "32_MVLV57345",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV10282_Transformer": {
      "bus": "32_MVLV10282",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV07500_Transformer": {
      "bus": "32_MVLV07500",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV38964_Transformer": {
      "bus": "32_MVLV38964",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV28657_Transformer": {
      "bus": "32_MVLV28657",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV50250_Transformer": {
      "bus": "32_MVLV50250",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:32_MVLV73985_Transformer": {
      "bus": "32_MVLV73985",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV35179_Transformer": {
      "bus": "32_MVLV35179",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:32_MVLV42261_Transformer": {
      "bus": "32_MVLV42261",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV67171_Transformer": {
      "bus": "32_MVLV67171",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "32_MVFeeder0194",
  "transformer": {
    "delta_wye": {
      "32_MVLV20722_Transformer": {
        "bus_from": "32_MVLV20722",
        "bus_to": "32_MVLV20722_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV41585_Transformer": {
        "bus_from": "32_MVLV41585",
        "bus_to": "32_MVLV41585_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV10130_Transformer": {
        "bus_from": "32_MVLV10130",
        "bus_to": "32_MVLV10130_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV30243_Transformer": {
        "bus_from": "32_MVLV30243",
        "bus_to": "32_MVLV30243_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV57345_Transformer": {
        "bus_from": "32_MVLV57345",
        "bus_to": "32_MVLV57345_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV10282_Transformer": {
        "bus_from": "32_MVLV10282",
        "bus_to": "32_MVLV10282_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV07500_Transformer": {
        "bus_from": "32_MVLV07500",
        "bus_to": "32_MVLV07500_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV38964_Transformer": {
        "bus_from": "32_MVLV38964",
        "bus_to": "32_MVLV38964_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV28657_Transformer": {
        "bus_from": "32_MVLV28657",
        "bus_to": "32_MVLV28657_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV50250_Transformer": {
        "bus_from": "32_MVLV50250",
        "bus_to": "32_MVLV50250_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "32_MVLV73985_Transformer": {
        "bus_from": "32_MVLV73985",
        "bus_to": "32_MVLV73985_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV35179_Transformer": {
        "bus_from": "32_MVLV35179",
        "bus_to": "32_MVLV35179_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "32_MVLV42261_Transformer": {
        "bus_from": "32_MVLV42261",
        "bus_to": "32_MVLV42261_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV67171_Transformer": {
        "bus_from": "32_MVLV67171",
        "bus_to": "32_MVLV67171_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "32_MVFeeder0194",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "32_MVFeeder0194.json",
      "source_sha256": "45083b94245b1a1a37f22ac26c6613b47c68c7c4f50a38b72f88e3658373d2ab"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV07500_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV10130_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV10282_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV20722_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV28657_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV30243_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV35179_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV38964_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV41585_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV42261_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV50250_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV57345_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV67171_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV73985_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "32_AMIEN": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.295228535144717,
              49.91218203281479
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV13870": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.303369223882679,
              49.917394821115494
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV20339": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.320509451986544,
              49.91558603123178
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03169": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.322009320764246,
              49.91690635090124
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03170": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.333575117571304,
              49.916512236868
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03171": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.333371676633629,
              49.918608694187455
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03172": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.33298609471053,
              49.91970243751055
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV20722": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.327553771955782,
              49.920938040215894
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV20722_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.327553771955782,
              49.920938040215894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192487": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.32750898808938,
              49.92090304838604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192491": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.328517218135546,
              49.921520246568626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192492": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.329245338374001,
              49.922557629444135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.328511242982614,
              49.92337669495375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.328943241696284,
              49.921856269274926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192488": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.326595559874763,
              49.92023399254305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192489": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.325710011402892,
              49.91955054917824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192490": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.325448246942845,
              49.919349114577834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus03173": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.33233259981687,
              49.92375222403367
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV41585": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335691985794175,
              49.92580026836347
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV41585_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335691985794175,
              49.92580026836347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334927377802738,
              49.925382148176034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.333848253188359,
              49.92471086488357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.33370479808219,
              49.9248052737573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.333077868339925,
              49.92423476956304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.332508281951872,
              49.923895765855065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.33564184449935,
              49.92600706937464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335324295143644,
              49.92582184374519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.336657174355784,
              49.926403613761686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337779484682202,
              49.92705297353514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338615487830614,
              49.92750238152272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.339005326469713,
              49.92776680261209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338119486653623,
              49.92815433616956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337322782493093,
              49.92848072291498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV67171": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.332212564825413,
              49.913964695398654
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03175": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.333563267599648,
              49.91360993303383
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03176": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.336868384531664,
              49.91207900324498
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV06374": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.3384253689194,
              49.91164052837546
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV39227": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.341454758132317,
              49.91195862737599
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV42261": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.341044007809575,
              49.91208322044646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV35179": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338044173769822,
              49.913476538060394
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV73985": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334816460958907,
              49.91471912739702
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV21285": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.336868764030717,
              49.91612937616923
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV50250": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.339446449375422,
              49.91565607913262
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV28657": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337930014857343,
              49.91471736717333
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV38964": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358888062860902,
              49.91801539793875
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV07500": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367971298254516,
              49.919561756708966
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03177": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367664043765795,
              49.9225801353289
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03178": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362219755968352,
              49.93224807066794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV30243": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360974403422923,
              49.935740833097675
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03182": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363389382893938,
              49.93784546977789
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV07364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.394826810965858,
              49.94101002309141
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03183": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364322420297891,
              49.938989214551654
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03184": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364593335822856,
              49.939875831668616
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV10130": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364780851533944,
              49.941715746696836
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV10130_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364780851533944,
              49.941715746696836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192482": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364627521226751,
              49.94158989990763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192483": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363986958051276,
              49.94217448463673
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192475": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364565036868402,
              49.94149710815224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192476": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.3653238568324,
              49.941086217482415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192477": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.366256065900485,
              49.94120874450703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192480": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.366691727531138,
              49.94121063662503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192478": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.366313732771499,
              49.94024442443947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192479": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.365166711384203,
              49.940244683475484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192464": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364537597216594,
              49.94148521826866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192465": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364736565291505,
              49.94113920897995
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192469": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364014176458902,
              49.9410011031841
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192470": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363217079800087,
              49.940656003205724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192471": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363200414667278,
              49.94076569955873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192472": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362709897548549,
              49.94055450238279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192473": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363614322983283,
              49.94099668918146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192466": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364975370356591,
              49.94078958133539
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192467": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364671430638165,
              49.94038863722701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192468": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364548580938585,
              49.939947180431005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364094798157738,
              49.941512237997536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363139556000291,
              49.942080329325435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV07363": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364514620938746,
              49.939008475913404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV30243_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360974403422923,
              49.935740833097675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360757027890084,
              49.935605996595896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360240091851601,
              49.93537592141281
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192520": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.3597872143317975,
              49.9350986171667
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359345174040659,
              49.93602757962645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.35946906197741,
              49.93607397445664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.35989360639805,
              49.93616773793359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359412668020069,
              49.937021982374695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358865820614537,
              49.93689842210506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358390726972388,
              49.93678161692878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1129679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359809421347193,
              49.93506794426189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192521": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359796762544558,
              49.93506561221727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192519": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360189997319684,
              49.93548652185864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360798911337181,
              49.93581819352943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361041409536812,
              49.93601325879779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus03181": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.365614380221861,
              49.90891367229007
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV57345": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364419631659364,
              49.918616712827415
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV57345_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364419631659364,
              49.918616712827415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364579801349009,
              49.918661632012935
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364489418093212,
              49.918895435123105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364255637855139,
              49.91919849987454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.365602262191374,
              49.91918649585628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36644766588608,
              49.919361628459825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.366763571288452,
              49.91900908828871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.366411202422726,
              49.91891925394111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.365830428264319,
              49.91880520266639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364595113690036,
              49.918640942895166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364821879473395,
              49.91825785603032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364748024292,
              49.91817065785451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364585064829921,
              49.91810684931479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36387756187171,
              49.91796944583718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364742335955533,
              49.91796295711014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus03179": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368047223593875,
              49.91958775689617
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus03180": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.389187446780253,
              49.92259541486752
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV41591": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.390206819099535,
              49.92430872707294
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV10282": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.385877679250675,
              49.916616885942624
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV10282_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.385877679250675,
              49.916616885942624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192485": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.386046284522265,
              49.91662941613937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV07500_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367971298254516,
              49.919561756708966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192457": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36816156971455,
              49.919362420808646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192458": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368083087808702,
              49.92016416622102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368122400513081,
              49.9206703738574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192454": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368164816840033,
              49.91935136784165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192455": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368155768686392,
              49.918398207765655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192444": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367970359283325,
              49.92028557906182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192445": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367948269954958,
              49.92059578992168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192448": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367860868610788,
              49.92058893400039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192449": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367178055524967,
              49.92044313140218
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192450": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.366077685508042,
              49.92011970718584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192451": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.365228047803421,
              49.919877137862684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364645858822931,
              49.919733408420086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192446": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367862506228933,
              49.92150665661942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192447": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367745915876674,
              49.92212709493449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192441": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368139564191368,
              49.91919036796661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192442": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368129293660497,
              49.91837574183042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192437": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368040699170106,
              49.919193094737125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192438": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368070764193169,
              49.91830202716548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192439": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368073381556602,
              49.91803227609059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192435": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.367437853040063,
              49.919434216295095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192428": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368002366996019,
              49.920257693927454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192429": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.368146105982595,
              49.92070993488947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192430": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.36843163603753,
              49.92078449086451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192431": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.369462386116524,
              49.921071944951414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192432": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.370478255544477,
              49.92131827412348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192433": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.371284917867123,
              49.92093878275723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV38964_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358888062860902,
              49.91801539793875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192547": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358811933797714,
              49.91814792929164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192548": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.355490947993127,
              49.917309093148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192545": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358461895247955,
              49.91793005117508
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.358713988743042,
              49.91802082341038
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192537": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.359400605935832,
              49.91821941110109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192538": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.360115104805651,
              49.91844136910579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192539": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.361120672656933,
              49.91872260520549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192540": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362098412872959,
              49.9190029495732
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192541": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.362945227490709,
              49.91924823495146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192542": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.363790671284333,
              49.9194890255783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192543": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.364623577451362,
              49.91972441711809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV28657_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337930014857343,
              49.91471736717333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337911940905785,
              49.91480956466141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338017726968677,
              49.91419586618687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338247996390912,
              49.913840516184266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.3377225426365,
              49.91512198882354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338040001164156,
              49.91420126212505
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338232938478371,
              49.91383781374881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192498": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338063679646078,
              49.914205751257064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192499": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338197997161963,
              49.913789654464054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338263910055002,
              49.91355118313885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338164400557399,
              49.91353597407457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338062234298275,
              49.913452215987185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV50250_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.339446449375422,
              49.91565607913262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338901993334674,
              49.91594470692938
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338562218135921,
              49.91568934993632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338824004057825,
              49.91553469870297
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338590064614845,
              49.91554908296762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337448214512443,
              49.9153917296338
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337225427178741,
              49.91594651084313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV73985_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334816460958907,
              49.91471912739702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335436106644737,
              49.91481984247729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335938778275455,
              49.91496371971725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334230239534937,
              49.91467954304009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334116834831295,
              49.91449969629969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334213527211908,
              49.91467324876259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334046419240744,
              49.914818906197354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.334606227679805,
              49.914238076474554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335757764800434,
              49.914798274416654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.336802113593357,
              49.91507432594379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335516865383021,
              49.914705659016896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192604": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.335877520758395,
              49.91480007231874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.33571319975204,
              49.91488279465568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337120199202047,
              49.91527547726885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV35179_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338044173769822,
              49.913476538060394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192531": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.33810336113792,
              49.9134305514749
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192532": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338088175729923,
              49.91329010468473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192533": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.337522281191575,
              49.913209532467576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192524": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338136090023476,
              49.91340508017219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192525": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338223731080859,
              49.91302012853463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192526": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338280863365428,
              49.91249107563957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192527": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338117936839775,
              49.91218716160286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192528": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338363062613334,
              49.911981406417304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192529": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.338412125312224,
              49.91189330257161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV42261_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.341044007809575,
              49.91208322044646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.34110406726465,
              49.91204373256267
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.341410911223115,
              49.911841830291614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.341422026509771,
              49.91158737684422
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.340832755138665,
              49.912013033295665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV67171_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.332212564825413,
              49.913964695398654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus192598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.332115842957895,
              49.914030644849355
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus03174": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.302027792158542,
              49.91905808016694
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        }
      },
      "line": {
        "32_157943": {
          "bus1": "32_AMIEN",
          "bus2": "32_MVLV13870",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.295228535144717,
                49.91218203281479
              ],
              [
                2.295236979840563,
                49.912194150149546
              ],
              [
                2.295245812277796,
                49.912206354800794
              ],
              [
                2.295339400204872,
                49.91233574738509
              ],
              [
                2.295677667525102,
                49.91243837429289
              ],
              [
                2.295929615261613,
                49.91251759900787
              ],
              [
                2.295815287678372,
                49.91270637948084
              ],
              [
                2.295550367272409,
                49.9131378681436
              ],
              [
                2.295327262071855,
                49.913504638119484
              ],
              [
                2.295208719119451,
                49.91372488497239
              ],
              [
                2.295021588225004,
                49.914365009345815
              ],
              [
                2.295050695205433,
                49.914508887061864
              ],
              [
                2.294913843684058,
                49.91497279558631
              ],
              [
                2.294891492865879,
                49.91504831217273
              ],
              [
                2.294807694072693,
                49.91533151723779
              ],
              [
                2.295769926525166,
                49.915300407249525
              ],
              [
                2.295948028679749,
                49.915449733977006
              ],
              [
                2.29617221852634,
                49.915450711851356
              ],
              [
                2.296381065124264,
                49.915477765590445
              ],
              [
                2.296471579778448,
                49.91547959328185
              ],
              [
                2.296535626928123,
                49.91549130555426
              ],
              [
                2.296569012121967,
                49.91552459060433
              ],
              [
                2.296592659419085,
                49.91556416593797
              ],
              [
                2.296698409180132,
                49.91565860910835
              ],
              [
                2.297899869978184,
                49.91596835224984
              ],
              [
                2.298138005139339,
                49.91593696482703
              ],
              [
                2.298189489563446,
                49.91597744711881
              ],
              [
                2.298338438675338,
                49.916042239487396
              ],
              [
                2.29887165256187,
                49.91617550275423
              ],
              [
                2.299286535146234,
                49.91628174509315
              ],
              [
                2.299306054481846,
                49.91624758048449
              ],
              [
                2.299736253280352,
                49.916364618151434
              ],
              [
                2.29977939209111,
                49.91639250958035
              ],
              [
                2.299730331380291,
                49.916816884316034
              ],
              [
                2.299749807697208,
                49.91684116774287
              ],
              [
                2.299930719095362,
                49.91699408959972
              ],
              [
                2.299958556825854,
                49.917012081990066
              ],
              [
                2.302078223124267,
                49.91700380422082
              ],
              [
                2.302108045930146,
                49.91700784426012
              ],
              [
                2.30336544212369,
                49.917352380093064
              ],
              [
                2.303379817073246,
                49.917356316647634
              ],
              [
                2.303372117751553,
                49.91737134395373
              ],
              [
                2.303369223882679,
                49.917394821115494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1191627210447699,
          "ground": "gnd"
        },
        "32_90598": {
          "bus1": "32_MVLV13870",
          "bus2": "32_MVLV20339",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.303369223882679,
                49.917394821115494
              ],
              [
                2.303377860922105,
                49.91737060938084
              ],
              [
                2.303387339448605,
                49.91735649835834
              ],
              [
                2.303404625370565,
                49.91735309157434
              ],
              [
                2.30341875448571,
                49.917350312361854
              ],
              [
                2.303431212675756,
                49.91735107905984
              ],
              [
                2.303445806452021,
                49.91736053726094
              ],
              [
                2.3056261920428,
                49.91773940826689
              ],
              [
                2.305697715177291,
                49.917722862570606
              ],
              [
                2.305992641200179,
                49.91735416132412
              ],
              [
                2.306342495961487,
                49.91703877714139
              ],
              [
                2.307190217337427,
                49.916365630026775
              ],
              [
                2.307895616488576,
                49.91589090466003
              ],
              [
                2.308520052216811,
                49.915563882884825
              ],
              [
                2.30975879302414,
                49.91501005087891
              ],
              [
                2.310585360061087,
                49.914624320496806
              ],
              [
                2.311861197518795,
                49.91397717297014
              ],
              [
                2.31208012533865,
                49.91386950807286
              ],
              [
                2.312927498908757,
                49.91348186227157
              ],
              [
                2.313058835683079,
                49.91344815811207
              ],
              [
                2.313593926848064,
                49.91319461370389
              ],
              [
                2.314716186817872,
                49.912599406063684
              ],
              [
                2.315048504448924,
                49.91241601682356
              ],
              [
                2.31549709179249,
                49.912106620499934
              ],
              [
                2.315749665124495,
                49.91189672853513
              ],
              [
                2.315912822432535,
                49.91175862785737
              ],
              [
                2.315985335843515,
                49.91173972385646
              ],
              [
                2.316070987719939,
                49.91168738714647
              ],
              [
                2.31611266104499,
                49.91167460065774
              ],
              [
                2.316166177595118,
                49.91166743668037
              ],
              [
                2.316218883493564,
                49.91167060651244
              ],
              [
                2.316403494082709,
                49.91183311913163
              ],
              [
                2.316718671597171,
                49.912170012198764
              ],
              [
                2.316825346559955,
                49.91235838570692
              ],
              [
                2.316832836661823,
                49.91236802966083
              ],
              [
                2.31684798656896,
                49.912380161928155
              ],
              [
                2.316902646047633,
                49.91240240161563
              ],
              [
                2.31697155734728,
                49.91245786329079
              ],
              [
                2.317054701050222,
                49.912525753286985
              ],
              [
                2.31708107853999,
                49.912554452339734
              ],
              [
                2.317092533813306,
                49.912557497944796
              ],
              [
                2.317132377245597,
                49.91256757841373
              ],
              [
                2.31727605181153,
                49.91264932312677
              ],
              [
                2.317448392786395,
                49.9127751108492
              ],
              [
                2.317456739961052,
                49.91279800680302
              ],
              [
                2.317495864866511,
                49.91283322612828
              ],
              [
                2.317737902965686,
                49.913075670591425
              ],
              [
                2.317858330148028,
                49.91320170934936
              ],
              [
                2.31829136996541,
                49.91366202333281
              ],
              [
                2.318415106690665,
                49.9137565932667
              ],
              [
                2.31854118908826,
                49.91386357136944
              ],
              [
                2.318760478659317,
                49.914099635324234
              ],
              [
                2.319101787440928,
                49.91446486983434
              ],
              [
                2.319333978991671,
                49.914718603775285
              ],
              [
                2.319409685590095,
                49.914801556322395
              ],
              [
                2.319494192352169,
                49.9148885234296
              ],
              [
                2.319648818435059,
                49.91505515596346
              ],
              [
                2.319763480267974,
                49.915194398664035
              ],
              [
                2.320047639806639,
                49.91544489772808
              ],
              [
                2.320335577652577,
                49.915672888213315
              ],
              [
                2.320357797396547,
                49.91567103296477
              ],
              [
                2.320432547402573,
                49.91562782268703
              ],
              [
                2.320447060960121,
                49.915593249661306
              ],
              [
                2.320451330103403,
                49.91559167011371
              ],
              [
                2.32046531954547,
                49.91558648273042
              ],
              [
                2.320509451986544,
                49.91558603123178
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.7498660380861377,
          "ground": "gnd"
        },
        "32_80709": {
          "bus1": "32_MVLV20339",
          "bus2": "32_MVBus03169",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.320509451986544,
                49.91558603123178
              ],
              [
                2.320487325032947,
                49.915601883570076
              ],
              [
                2.320471582509003,
                49.91561053629546
              ],
              [
                2.320470261360271,
                49.91561126333997
              ],
              [
                2.320459504484985,
                49.91563820542426
              ],
              [
                2.320373518285768,
                49.91568594808267
              ],
              [
                2.320366565443344,
                49.9156879851253
              ],
              [
                2.320357707030149,
                49.91569206892408
              ],
              [
                2.32039562920975,
                49.91571900911322
              ],
              [
                2.320447263942627,
                49.91577973632444
              ],
              [
                2.321977273901262,
                49.916894908416886
              ],
              [
                2.322009320764246,
                49.91690635090124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.19427511329854388,
          "ground": "gnd"
        },
        "32_46196": {
          "bus1": "32_MVBus03169",
          "bus2": "32_MVBus03170",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.322009320764246,
                49.91690635090124
              ],
              [
                2.322247028471101,
                49.91688143168678
              ],
              [
                2.324343180258821,
                49.916734219861
              ],
              [
                2.326378915747083,
                49.91653385993992
              ],
              [
                2.327946893455229,
                49.91652961969081
              ],
              [
                2.330322504534537,
                49.91652108614635
              ],
              [
                2.332497735810947,
                49.91651572032944
              ],
              [
                2.333575117571304,
                49.916512236868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8334578769851698,
          "ground": "gnd"
        },
        "32_98550": {
          "bus1": "32_MVBus03170",
          "bus2": "32_MVBus03171",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.333575117571304,
                49.916512236868
              ],
              [
                2.333575117571304,
                49.916512236868
              ],
              [
                2.334274302011502,
                49.9183443990058
              ],
              [
                2.333363056551685,
                49.91859390676193
              ],
              [
                2.333371676633629,
                49.918608694187455
              ],
              [
                2.333371676633629,
                49.918608694187455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2827236703164443,
          "ground": "gnd"
        },
        "32_24766": {
          "bus1": "32_MVBus03171",
          "bus2": "32_MVBus03172",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.333371676633629,
                49.918608694187455
              ],
              [
                2.333371676633629,
                49.918608694187455
              ],
              [
                2.33298609471053,
                49.91970243751055
              ],
              [
                2.33298609471053,
                49.91970243751055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1247660435288984,
          "ground": "gnd"
        },
        "32_32421": {
          "bus1": "32_MVBus03172",
          "bus2": "32_MVLV20722",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.33298609471053,
                49.91970243751055
              ],
              [
                2.33298609471053,
                49.91970243751055
              ],
              [
                2.331558291606425,
                49.91963698961946
              ],
              [
                2.330208350729222,
                49.920064324532404
              ],
              [
                2.328842869031623,
                49.92048836599948
              ],
              [
                2.327572573661997,
                49.92093220603931
              ],
              [
                2.327553771955782,
                49.920938040215894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.423306790005708,
          "ground": "gnd"
        },
        "32_LVBranch210470": {
          "bus1": "32_MVLV20722_LV",
          "bus2": "32_LVBus192487",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.327553771955782,
                49.920938040215894
              ],
              [
                2.327536263202385,
                49.92094535590007
              ],
              [
                2.327536263202385,
                49.92094535590007
              ],
              [
                2.32750898808938,
                49.92090304838604
              ],
              [
                2.32750898808938,
                49.92090304838604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005097131498654191,
          "ground": "gnd"
        },
        "32_LVBranch069073": {
          "bus1": "32_LVBus192487",
          "bus2": "32_LVBus192491",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.32750898808938,
                49.92090304838604
              ],
              [
                2.32750898808938,
                49.92090304838604
              ],
              [
                2.327530178275719,
                49.92091467696454
              ],
              [
                2.328517218135546,
                49.921520246568626
              ],
              [
                2.328517218135546,
                49.921520246568626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09977808733904703,
          "ground": "gnd"
        },
        "32_LVBranch649014": {
          "bus1": "32_LVBus192491",
          "bus2": "32_LVBus192492",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.328517218135546,
                49.921520246568626
              ],
              [
                2.328517218135546,
                49.921520246568626
              ],
              [
                2.328501337965804,
                49.921517857120286
              ],
              [
                2.328491575881726,
                49.921518556643555
              ],
              [
                2.328302668214519,
                49.921572985103005
              ],
              [
                2.328213520975571,
                49.921630518909744
              ],
              [
                2.329245338374001,
                49.922557629444135
              ],
              [
                2.329245338374001,
                49.922557629444135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15276411135525161,
          "ground": "gnd"
        },
        "32_LVBranch625565": {
          "bus1": "32_LVBus192492",
          "bus2": "32_LVBus192493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.329245338374001,
                49.922557629444135
              ],
              [
                2.329245338374001,
                49.922557629444135
              ],
              [
                2.329732713731768,
                49.92300544042454
              ],
              [
                2.329339952119744,
                49.92312769500979
              ],
              [
                2.328508462459138,
                49.923372196683125
              ],
              [
                2.328511242982614,
                49.92337669495375
              ],
              [
                2.328511242982614,
                49.92337669495375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15833614399934642,
          "ground": "gnd"
        },
        "32_LVBranch126501": {
          "bus1": "32_LVBus192491",
          "bus2": "32_LVBus192494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.328517218135546,
                49.921520246568626
              ],
              [
                2.328517218135546,
                49.921520246568626
              ],
              [
                2.32859622008932,
                49.92150630970139
              ],
              [
                2.328731182412115,
                49.92164241121042
              ],
              [
                2.328943241696284,
                49.921856269274926
              ],
              [
                2.328943241696284,
                49.921856269274926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05210024639494839,
          "ground": "gnd"
        },
        "32_LVBranch024789": {
          "bus1": "32_LVBus192487",
          "bus2": "32_LVBus192488",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.32750898808938,
                49.92090304838604
              ],
              [
                2.32750898808938,
                49.92090304838604
              ],
              [
                2.327052277934899,
                49.92056852586905
              ],
              [
                2.32696646470156,
                49.92050567080991
              ],
              [
                2.326595559874763,
                49.92023399254305
              ],
              [
                2.326595559874763,
                49.92023399254305
              ]
            ]
          },
