          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09920125424820313,
          "ground": "gnd"
        },
        "32_LVBranch257264": {
          "bus1": "32_LVBus192488",
          "bus2": "32_LVBus192489",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.326595559874763,
                49.92023399254305
              ],
              [
                2.326595559874763,
                49.92023399254305
              ],
              [
                2.325710011402892,
                49.91955054917824
              ],
              [
                2.325710011402892,
                49.91955054917824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09911145095053112,
          "ground": "gnd"
        },
        "32_LVBranch115688": {
          "bus1": "32_LVBus192489",
          "bus2": "32_LVBus192490",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.325710011402892,
                49.91955054917824
              ],
              [
                2.325710011402892,
                49.91955054917824
              ],
              [
                2.325692132162167,
                49.91953679277552
              ],
              [
                2.325606573318075,
                49.919470955958914
              ],
              [
                2.325448246942845,
                49.919349114577834
              ],
              [
                2.325448246942845,
                49.919349114577834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02924687466749298,
          "ground": "gnd"
        },
        "32_2032": {
          "bus1": "32_MVBus03172",
          "bus2": "32_MVBus03173",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.33298609471053,
                49.91970243751055
              ],
              [
                2.33298609471053,
                49.91970243751055
              ],
              [
                2.332597516855051,
                49.920680700798954
              ],
              [
                2.332115643235805,
                49.921935233138626
              ],
              [
                2.331912929843422,
                49.92252251115895
              ],
              [
                2.33233259981687,
                49.92375222403367
              ],
              [
                2.33233259981687,
                49.92375222403367
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.4630791153806196,
          "ground": "gnd"
        },
        "32_95170": {
          "bus1": "32_MVBus03173",
          "bus2": "32_MVLV41585",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.33233259981687,
                49.92375222403367
              ],
              [
                2.33233259981687,
                49.92375222403367
              ],
              [
                2.332322374745726,
                49.92379178123735
              ],
              [
                2.333914877213651,
                49.924765301641685
              ],
              [
                2.335556892659995,
                49.92578588259302
              ],
              [
                2.335650820902667,
                49.92579588619684
              ],
              [
                2.335671403347538,
                49.9257980772819
              ],
              [
                2.335691985794175,
                49.92580026836347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3339526559601209,
          "ground": "gnd"
        },
        "32_LVBranch620089": {
          "bus1": "32_MVLV41585_LV",
          "bus2": "32_LVBus192560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.335691985794175,
                49.92580026836347
              ],
              [
                2.335672501802813,
                49.925805089217725
              ],
              [
                2.335672501802813,
                49.925805089217725
              ],
              [
                2.3356265245755,
                49.92581645457033
              ],
              [
                2.33552671526909,
                49.92575445851462
              ],
              [
                2.335486635858784,
                49.92572955232743
              ],
              [
                2.334927377802738,
                49.925382148176034
              ],
              [
                2.334927377802738,
                49.925382148176034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07320521180387982,
          "ground": "gnd"
        },
        "32_LVBranch599543": {
          "bus1": "32_LVBus192560",
          "bus2": "32_LVBus192561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334927377802738,
                49.925382148176034
              ],
              [
                2.334927377802738,
                49.925382148176034
              ],
              [
                2.333848253188359,
                49.92471086488357
              ],
              [
                2.333848253188359,
                49.92471086488357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10760773000050888,
          "ground": "gnd"
        },
        "32_LVBranch972364": {
          "bus1": "32_LVBus192561",
          "bus2": "32_LVBus192562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.333848253188359,
                49.92471086488357
              ],
              [
                2.333848253188359,
                49.92471086488357
              ],
              [
                2.333709665690339,
                49.9248020687423
              ],
              [
                2.33370479808219,
                49.9248052737573
              ],
              [
                2.33370479808219,
                49.9248052737573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014709940409731039,
          "ground": "gnd"
        },
        "32_LVBranch591624": {
          "bus1": "32_LVBus192561",
          "bus2": "32_LVBus192563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.333848253188359,
                49.92471086488357
              ],
              [
                2.333848253188359,
                49.92471086488357
              ],
              [
                2.33371702011058,
                49.924630586677885
              ],
              [
                2.333342528016099,
                49.92439666509832
              ],
              [
                2.33334158240237,
                49.924396090460235
              ],
              [
                2.333082916215163,
                49.92423785825283
              ],
              [
                2.333079119879385,
                49.924235532756946
              ],
              [
                2.333077868339925,
                49.92423476956304
              ],
              [
                2.333077868339925,
                49.92423476956304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07658111113093904,
          "ground": "gnd"
        },
        "32_LVBranch620080": {
          "bus1": "32_LVBus192563",
          "bus2": "32_LVBus192564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.333077868339925,
                49.92423476956304
              ],
              [
                2.333077868339925,
                49.92423476956304
              ],
              [
                2.332816047756459,
                49.9240675136013
              ],
              [
                2.332786802038667,
                49.924068410128875
              ],
              [
                2.332572040066163,
                49.92393528159199
              ],
              [
                2.332513301944181,
                49.923898872524425
              ],
              [
                2.332511855741616,
                49.92389797464332
              ],
              [
                2.332508281951872,
                49.923895765855065
              ],
              [
                2.332508281951872,
                49.923895765855065
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05627817747326977,
          "ground": "gnd"
        },
        "32_LVBranch697826": {
          "bus1": "32_MVLV41585_LV",
          "bus2": "32_LVBus192557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.335691985794175,
                49.92580026836347
              ],
              [
                2.335677953236928,
                49.92581023379316
              ],
              [
                2.335677953236928,
                49.92581023379316
              ],
              [
                2.335540172422645,
                49.92590816424969
              ],
              [
                2.335669701145555,
                49.925986393338384
              ],
              [
                2.33564222000123,
                49.92600678208252
              ],
              [
                2.33564184449935,
                49.92600706937464
              ],
              [
                2.33564184449935,
                49.92600706937464
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030499373219532395,
          "ground": "gnd"
        },
        "32_LVBranch672408": {
          "bus1": "32_LVBus192557",
          "bus2": "32_LVBus192558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.33564184449935,
                49.92600706937464
              ],
              [
                2.33564184449935,
                49.92600706937464
              ],
              [
                2.335639063580171,
                49.92598998395445
              ],
              [
                2.335372399544196,
                49.92582995210201
              ],
              [
                2.33534240255252,
                49.925811950276085
              ],
              [
                2.335329607763465,
                49.92581894393568
              ],
              [
                2.335324295143644,
                49.92582184374519
              ],
              [
                2.335324295143644,
                49.92582184374519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032698667285330364,
          "ground": "gnd"
        },
        "32_LVBranch972370": {
          "bus1": "32_MVLV41585_LV",
          "bus2": "32_LVBus192550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.335691985794175,
                49.92580026836347
              ],
              [
                2.335686255691784,
                49.92581321469894
              ],
              [
                2.335686255691784,
                49.92581321469894
              ],
              [
                2.335672486744553,
                49.92584432360996
              ],
              [
                2.336102851054301,
                49.92609519830348
              ],
              [
                2.336437121400752,
                49.92628312450537
              ],
              [
                2.336657174355784,
                49.926403613761686
              ],
              [
                2.336657174355784,
                49.926403613761686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09778259518022939,
          "ground": "gnd"
        },
        "32_LVBranch465025": {
          "bus1": "32_LVBus192550",
          "bus2": "32_LVBus192551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.336657174355784,
                49.926403613761686
              ],
              [
                2.336657174355784,
                49.926403613761686
              ],
              [
                2.337333458081157,
                49.92675814806542
              ],
              [
                2.337334849004151,
                49.9268147909868
              ],
              [
                2.337779484682202,
                49.92705297353514
              ],
              [
                2.337779484682202,
                49.92705297353514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1103433117115795,
          "ground": "gnd"
        },
        "32_LVBranch830116": {
          "bus1": "32_LVBus192551",
          "bus2": "32_LVBus192552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337779484682202,
                49.92705297353514
              ],
              [
                2.337779484682202,
                49.92705297353514
              ],
              [
                2.338277029524057,
                49.92732974227465
              ],
              [
                2.338375912330042,
                49.92734413405542
              ],
              [
                2.338615487830614,
                49.92750238152272
              ],
              [
                2.338615487830614,
                49.92750238152272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07904936579237933,
          "ground": "gnd"
        },
        "32_LVBranch434238": {
          "bus1": "32_LVBus192552",
          "bus2": "32_LVBus192553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338615487830614,
                49.92750238152272
              ],
              [
                2.338615487830614,
                49.92750238152272
              ],
              [
                2.339005326469713,
                49.92776680261209
              ],
              [
                2.339005326469713,
                49.92776680261209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04060220517149495,
          "ground": "gnd"
        },
        "32_LVBranch792695": {
          "bus1": "32_LVBus192553",
          "bus2": "32_LVBus192554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.339005326469713,
                49.92776680261209
              ],
              [
                2.339005326469713,
                49.92776680261209
              ],
              [
                2.338125244412659,
                49.92815182230458
              ],
              [
                2.338119486653623,
                49.92815433616956
              ],
              [
                2.338119486653623,
                49.92815433616956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07683549036067087,
          "ground": "gnd"
        },
        "32_LVBranch726968": {
          "bus1": "32_LVBus192554",
          "bus2": "32_LVBus192555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338119486653623,
                49.92815433616956
              ],
              [
                2.338119486653623,
                49.92815433616956
              ],
              [
                2.338003928023191,
                49.928204290199666
              ],
              [
                2.337611021421152,
                49.92837413664773
              ],
              [
                2.337335327400841,
                49.92849331029152
              ],
              [
                2.337326732330331,
                49.928484682282516
              ],
              [
                2.337322782493093,
                49.92848072291498
              ],
              [
                2.337322782493093,
                49.92848072291498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06942708257021442,
          "ground": "gnd"
        },
        "32_144023": {
          "bus1": "32_MVLV20339",
          "bus2": "32_MVLV67171",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.320509451986544,
                49.91558603123178
              ],
              [
                2.320498611843569,
                49.91561256928828
              ],
              [
                2.320484176445149,
                49.91562085409727
              ],
              [
                2.320476194175467,
                49.91562448014253
              ],
              [
                2.320496726437832,
                49.91563800431805
              ],
              [
                2.320591016138335,
                49.915624326139856
              ],
              [
                2.320768098982766,
                49.9155893095021
              ],
              [
                2.321052859369899,
                49.91558925996528
              ],
              [
                2.321980070051172,
                49.915584439391836
              ],
              [
                2.322341605995385,
                49.91555046828665
              ],
              [
                2.322875487526465,
                49.91540904845632
              ],
              [
                2.323045565140266,
                49.91535659190104
              ],
              [
                2.324187327628274,
                49.91529817188285
              ],
              [
                2.32436966160452,
                49.91526737035251
              ],
              [
                2.324458117364149,
                49.91522338699371
              ],
              [
                2.324487442487924,
                49.91521882934004
              ],
              [
                2.325317192504411,
                49.915090001003435
              ],
              [
                2.331230358431844,
                49.91416221009502
              ],
              [
                2.332152063878024,
                49.91401755634879
              ],
              [
                2.332209835405604,
                49.914008491135704
              ],
              [
                2.332209794681042,
                49.913998345719335
              ],
              [
                2.33220971319264,
                49.91397845890734
              ],
              [
                2.332212564825413,
                49.913964695398654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8727742742919946,
          "ground": "gnd"
        },
        "32_64272": {
          "bus1": "32_MVLV67171",
          "bus2": "32_MVBus03175",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.332212564825413,
                49.913964695398654
              ],
              [
                2.332231181216753,
                49.913973907975986
              ],
              [
                2.332247405297661,
                49.91399192809164
              ],
              [
                2.332255301854329,
                49.91400070919293
              ],
              [
                2.33348753351705,
                49.91380554821552
              ],
              [
                2.333537574255194,
                49.91379345640682
              ],
              [
                2.333577327587796,
                49.91376083992564
              ],
              [
                2.333563267599648,
                49.91360993303383
              ],
              [
                2.333563267599648,
                49.91360993303383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11984404363551222,
          "ground": "gnd"
        },
        "32_22885": {
          "bus1": "32_MVBus03175",
          "bus2": "32_MVBus03176",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.333563267599648,
                49.91360993303383
              ],
              [
                2.334890044024125,
                49.91341443801234
              ],
              [
                2.33555319550593,
                49.91298823811637
              ],
              [
                2.336868384531664,
                49.91207900324498
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.30333252130917887,
          "ground": "gnd"
        },
        "32_97276": {
          "bus1": "32_MVBus03176",
          "bus2": "32_MVLV06374",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.336868384531664,
                49.91207900324498
              ],
              [
                2.336924567969596,
                49.91208466010507
              ],
              [
                2.337025270442409,
                49.91192332160749
              ],
              [
                2.337063462825912,
                49.91193363796472
              ],
              [
                2.33712886401806,
                49.91194926068404
              ],
              [
                2.337377066405285,
                49.912020433112055
              ],
              [
                2.33778237749212,
                49.912094541428054
              ],
              [
                2.338053883484943,
                49.912161079741104
              ],
              [
                2.338493875858091,
                49.91185896943795
              ],
              [
                2.33852450208953,
                49.91175646445076
              ],
              [
                2.338522777579105,
                49.91173748439757
              ],
              [
                2.338515450218884,
                49.91172462754265
              ],
              [
                2.338528560788942,
                49.911717058815285
              ],
              [
                2.338541671359,
                49.911709490087915
              ],
              [
                2.33855827178656,
                49.91170729034983
              ],
              [
                2.338564931340935,
                49.911703465581795
              ],
              [
                2.338568865899648,
                49.911701203042774
              ],
              [
                2.338586826932505,
                49.91163048114461
              ],
              [
                2.338470275833604,
                49.911619348506854
              ],
              [
                2.338434155403288,
                49.91162597457632
              ],
              [
                2.3384253689194,
                49.91164052837546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1847818101252981,
          "ground": "gnd"
        },
        "32_221568": {
          "bus1": "32_MVLV06374",
          "bus2": "32_MVLV39227",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3384253689194,
                49.91164052837546
              ],
              [
                2.338413939895676,
                49.91161753505773
              ],
              [
                2.338439493794767,
                49.911607955173956
              ],
              [
                2.33851801942206,
                49.91161527221522
              ],
              [
                2.338491852552753,
                49.91157720443926
              ],
              [
                2.33852712438568,
                49.911553384967675
              ],
              [
                2.338946915502329,
                49.91148159249279
              ],
              [
                2.339244044037699,
                49.91156452233369
              ],
              [
                2.339868959783611,
                49.91171306029751
              ],
              [
                2.340288760563805,
                49.91180836675378
              ],
              [
                2.340440196155907,
                49.911824461964564
              ],
              [
                2.340729651550939,
                49.911865298183756
              ],
              [
                2.341066859083802,
                49.91200684177984
              ],
              [
                2.341086797259432,
                49.91201711242845
              ],
              [
                2.341098726577956,
                49.91202038920198
              ],
              [
                2.341108834354649,
                49.91202100845248
              ],
              [
                2.341115104665421,
                49.91201976929635
              ],
              [
                2.341140005162018,
                49.912014812672865
              ],
              [
                2.341370348094995,
                49.91192277945474
              ],
              [
                2.341380052499155,
                49.91192145938791
              ],
              [
                2.341391300361907,
                49.91192244669323
              ],
              [
                2.341401005094488,
                49.911925086040654
              ],
              [
                2.341443425630914,
                49.911943229959796
              ],
              [
                2.341454758132317,
                49.91195862737599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24277431747446612,
          "ground": "gnd"
        },
        "32_66128": {
          "bus1": "32_MVLV39227",
          "bus2": "32_MVLV42261",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.341454758132317,
                49.91195862737599
              ],
              [
                2.341431247293665,
                49.91195483021563
              ],
              [
                2.34139213593368,
                49.91193900259591
              ],
              [
                2.341383376655739,
                49.91193674030954
              ],
              [
                2.341373463527758,
                49.911935986402455
              ],
              [
                2.341361784884223,
                49.91193772850035
              ],
              [
                2.341137420081264,
                49.912026879527716
              ],
              [
                2.341100284744665,
                49.912033246041055
              ],
              [
                2.341089190195218,
                49.912037394273504
              ],
              [
                2.341082767284334,
                49.912043050739086
              ],
              [
                2.341075927680054,
                49.91205403132634
              ],
              [
                2.34106468124978,
                49.912072068937725
              ],
              [
                2.341044007809575,
                49.91208322044646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03243241564155854,
          "ground": "gnd"
        },
        "32_192123": {
          "bus1": "32_MVLV42261",
          "bus2": "32_MVLV35179",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.341044007809575,
                49.91208322044646
              ],
              [
                2.34104980432955,
                49.91206773279723
              ],
              [
                2.341052486502583,
                49.91205233500573
              ],
              [
                2.341052472432845,
                49.9120501532874
              ],
              [
                2.341052191557464,
                49.912013324445496
              ],
              [
                2.341001442378609,
                49.91198685773759
              ],
              [
                2.340946509053823,
                49.91196985419937
              ],
              [
                2.340876629128678,
                49.91194508477744
              ],
              [
                2.340834139270804,
                49.91192686883675
              ],
              [
                2.34079694654057,
                49.91190775493667
              ],
              [
                2.340721491326316,
                49.91187979826282
              ],
              [
                2.340571362059151,
                49.91185873839381
              ],
              [
                2.340513120586763,
                49.91185017429731
              ],
              [
                2.340475608947616,
                49.911841690573546
              ],
              [
                2.340421691872095,
                49.911839985745516
              ],
              [
                2.340300440199989,
                49.91182265096749
              ],
              [
                2.34021903557882,
                49.91180801783842
              ],
              [
                2.339870726230493,
                49.91172687782797
              ],
              [
                2.338949196245442,
                49.91149929762751
              ],
              [
                2.338891706554714,
                49.91150034847615
              ],
              [
                2.338830685770347,
                49.91151123950402
              ],
              [
                2.338752341674773,
                49.911525605187016
              ],
              [
                2.338620053306411,
                49.91154786296449
              ],
              [
                2.338585198179186,
                49.91155594355379
              ],
              [
                2.338560214186963,
                49.91155899626416
              ],
              [
                2.338540165939824,
                49.91156599939025
              ],
              [
                2.33854005578433,
                49.91160571027903
              ],
              [
                2.338550636482677,
                49.91161830675228
              ],
              [
                2.33861021198509,
                49.911623855084606
              ],
              [
                2.338591347165718,
                49.91169064450867
              ],
              [
                2.3386033189407,
                49.911728811079755
              ],
              [
                2.338559319142635,
                49.91187604586984
              ],
              [
                2.338119326976656,
                49.91217636972963
              ],
              [
                2.338085918087027,
                49.91222851548589
              ],
              [
                2.337982882815562,
                49.91240385191767
              ],
              [
                2.338095676826074,
                49.91291187776858
              ],
              [
                2.338076187386191,
                49.91310154340778
              ],
              [
                2.338058087778592,
                49.913268835197734
              ],
              [
                2.338003782923186,
                49.91344687389463
              ],
              [
                2.338016644031025,
                49.91345631902402
              ],
              [
                2.338030408897695,
                49.91346642854303
              ],
              [
                2.338044173769822,
                49.913476538060394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.43112946367039573,
          "ground": "gnd"
        },
        "32_219146": {
          "bus1": "32_MVLV35179",
          "bus2": "32_MVLV73985",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338044173769822,
                49.913476538060394
              ],
              [
                2.338024903275663,
                49.91348170054356
              ],
              [
                2.338005632777454,
                49.91348685404531
              ],
              [
                2.337987071363322,
                49.9134918279797
              ],
              [
                2.338251159844691,
                49.91352939294286
              ],
              [
                2.338128909120588,
                49.91379273403637
              ],
              [
                2.33806466278707,
                49.913976563622285
              ],
              [
                2.337882627314255,
                49.91454300970483
              ],
              [
                2.337819421927566,
                49.91472493561459
              ],
              [
                2.337644263809794,
                49.91530846643259
              ],
              [
                2.336412395154787,
                49.91496223685835
              ],
              [
                2.335409623823116,
                49.91468943301197
              ],
              [
                2.335041615114115,
                49.91458890395029
              ],
              [
                2.334990282026919,
                49.914574043662505
              ],
              [
                2.334872265791045,
                49.91454660308671
              ],
              [
                2.334814390235559,
                49.91469781300767
              ],
              [
                2.334813360833267,
                49.91470865868954
              ],
              [
                2.334816460958907,
                49.91471912739702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4600284010696326,
          "ground": "gnd"
        },
        "32_188625": {
          "bus1": "32_MVLV73985",
          "bus2": "32_MVLV21285",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334836760770849,
                49.9147222074795
              ],
              [
                2.334840125534373,
                49.91472271932941
              ],
              [
                2.334849080199007,
                49.914713085921996
              ],
              [
                2.334861024381015,
                49.91470024736312
              ],
              [
                2.335000266412246,
                49.914543796233794
              ],
              [
                2.335413823871758,
                49.91465979594466
              ],
              [
                2.336427537019546,
                49.91494484622837
              ],
              [
                2.336817422224803,
                49.91505454705893
              ],
              [
                2.337339607688033,
                49.91520200998682
              ],
              [
                2.33766296479472,
                49.91528635311909
              ],
              [
                2.337660462599967,
                49.91534488219919
              ],
              [
                2.337558142488707,
                49.915507657087296
              ],
              [
                2.337281337331483,
                49.916174091245814
              ],
              [
                2.336905026669191,
                49.91616804573915
              ],
              [
                2.33690262122037,
                49.91616323338808
              ],
              [
                2.336895585632595,
                49.91614920035632
              ],
              [
                2.336868764030717,
                49.91612937616923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36359213131093543,
          "ground": "gnd"
        },
        "32_71200": {
          "bus1": "32_MVLV21285",
          "bus2": "32_MVLV50250",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.336868764030717,
                49.91612937616923
              ],
              [
                2.336857362263546,
                49.916147188845216
              ],
              [
                2.336859545171539,
                49.91616265834471
              ],
              [
                2.3368621173893,
                49.916180947009686
              ],
              [
                2.337325525848726,
                49.91620550634003
              ],
              [
                2.337594057485544,
                49.915532634679096
              ],
              [
                2.337729204743833,
                49.9153033491375
              ],
              [
                2.337833931811292,
                49.915330589375564
              ],
              [
                2.338668040321222,
                49.91556167011437
              ],
              [
                2.33882400320979,
                49.91550862592438
              ],
              [
                2.339408240663415,
                49.9156650577733
              ],
              [
                2.339411633361206,
                49.915665964538164
              ],
              [
                2.339427358966863,
                49.915661502190034
              ],
              [
                2.339446449375422,
                49.91565607913262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.27461827316920506,
          "ground": "gnd"
        },
        "32_130403": {
          "bus1": "32_MVLV50250",
          "bus2": "32_MVLV28657",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.339446449375422,
                49.91565607913262
              ],
              [
                2.339442472145902,
                49.91564286322377
              ],
              [
                2.339438494918458,
                49.91562964731467
              ],
              [
                2.339436700995634,
                49.91562370374679
              ],
              [
                2.338821206811778,
                49.915458267049026
              ],
              [
                2.338736266485529,
                49.91548794056397
              ],
              [
                2.338669429320007,
                49.91551311584395
              ],
              [
                2.337859000589367,
                49.915288328895144
              ],
              [
                2.337710836567446,
                49.9152396844373
              ],
              [
                2.337734945724462,
                49.915171584621596
              ],
              [
                2.337850652571871,
                49.914880160417475
              ],
              [
                2.337906364316194,
                49.91473758612681
              ],
              [
                2.337916375163268,
                49.91473131933345
              ],
              [
                2.337930014857343,
                49.91471736717333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1964230751380301,
          "ground": "gnd"
        },
        "32_181631": {
          "bus1": "32_MVLV28657",
          "bus2": "32_MVLV38964",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337930014857343,
                49.91471736717333
              ],
              [
                2.337911021807289,
                49.91471180961483
              ],
              [
                2.337892028761373,
                49.91470625205343
              ],
              [
                2.337690502509978,
                49.91464723757009
              ],
              [
                2.337735063701188,
                49.914529452200625
              ],
              [
                2.33794114036725,
                49.91395039193334
              ],
              [
                2.338056701430542,
                49.9134990196044
              ],
              [
                2.338084549124205,
                49.91341539618602
              ],
              [
                2.338126313262144,
                49.91327512895809
              ],
              [
                2.338147192909413,
                49.91308361382756
              ],
              [
                2.338166682412337,
                49.91291097992476
              ],
              [
                2.338051107069256,
                49.91240655441953
              ],
              [
                2.338145786549034,
                49.9122509970473
              ],
              [
                2.3385398388045,
                49.9123247257444
              ],
              [
                2.338862874037064,
                49.91241733491367
              ],
              [
                2.339538198645056,
                49.9125522002323
              ],
              [
                2.34096822433081,
                49.91287857055083
              ],
              [
                2.341441650715116,
                49.912993650751986
              ],
              [
                2.341477868258794,
                49.91314200645206
              ],
              [
                2.341899785865523,
                49.91326517566879
              ],
              [
                2.343633415238972,
                49.91376053815347
              ],
              [
                2.344396501037354,
                49.91397539547965
              ],
              [
                2.34577090929026,
                49.914365547169325
              ],
              [
                2.348202289756918,
                49.91503163613
              ],
              [
                2.350999978635182,
                49.9158163121913
              ],
              [
                2.354389660645452,
                49.91677259017493
              ],
              [
                2.356360300201556,
                49.917338755722774
              ],
              [
                2.356527428492106,
                49.91739268067507
              ],
              [
                2.358073335995862,
                49.91783031365948
              ],
              [
                2.358829576475051,
                49.91804327626847
              ],
              [
                2.358854503054865,
                49.91803139385281
              ],
              [
                2.358871282962428,
                49.9180234003861
              ],
              [
                2.358888062860902,
                49.91801539793875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.920770189772311,
          "ground": "gnd"
        },
        "32_191879": {
          "bus1": "32_MVLV38964",
          "bus2": "32_MVLV07500",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358888062860902,
                49.91801539793875
              ],
              [
                2.358889695466375,
                49.91802882008634
              ],
              [
                2.358891328072709,
                49.9180422422338
              ],
              [
                2.358893644405899,
                49.91806124871166
              ],
              [
                2.359985715033142,
                49.91837286174701
              ],
              [
                2.36004978337904,
                49.91838992677774
              ],
              [
                2.360130692126804,
                49.918409879714574
              ],
              [
                2.360211186148864,
                49.91843505798935
              ],
              [
                2.363856579924017,
                49.91945702234739
              ],
              [
                2.366081852702741,
                49.92008733086578
              ],
              [
                2.36732955902598,
                49.920445743731875
              ],
              [
                2.367947617156434,
                49.92062007608128
              ],
              [
                2.367947880930487,
                49.920619357761616
              ],
              [
                2.367949263350651,
                49.92060587218408
              ],
              [
                2.367949431093339,
                49.9205843065341
              ],
              [
                2.368051156210889,
                49.91967519460556
              ],
              [
                2.367956712834555,
                49.91958698902274
              ],
              [
                2.36796400554634,
                49.91957437286618
              ],
              [
                2.367971298254516,
                49.919561756708966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8322042816819415,
          "ground": "gnd"
        },
        "32_62260": {
          "bus1": "32_MVLV07500",
          "bus2": "32_MVBus03177",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367978147404775,
                49.9195744771383
              ],
              [
                2.367984996558452,
                49.91958719756693
              ],
              [
                2.368042407136027,
                49.91969391629834
              ],
              [
                2.367944729283021,
                49.92053547531588
              ],
              [
                2.367935751256482,
                49.92061287847923
              ],
              [
                2.36796791172976,
                49.92081427827989
              ],
              [
                2.367737545364359,
                49.9221055224203
              ],
              [
                2.367664043765795,
                49.9225801353289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.33670885314737065,
          "ground": "gnd"
        },
        "32_41820": {
          "bus1": "32_MVBus03177",
          "bus2": "32_MVBus03178",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367664043765795,
                49.9225801353289
              ],
              [
                2.367238079099765,
                49.92339935162831
              ],
              [
                2.366583645901817,
                49.92463481023931
              ],
              [
                2.365935085206274,
                49.92585914723052
              ],
              [
                2.365377497639409,
                49.92689674965922
              ],
              [
                2.36481575194456,
                49.9279510753707
              ],
              [
                2.364151292489114,
                49.929200495240025
              ],
              [
                2.36381048978005,
                49.92983800318452
              ],
              [
                2.363156046591096,
                49.931079098978856
              ],
              [
                2.362219755968352,
                49.93224807066794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.145578636630158,
          "ground": "gnd"
        },
        "32_80403": {
          "bus1": "32_MVBus03178",
          "bus2": "32_MVLV30243",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.362219755968352,
                49.93224807066794
              ],
              [
                2.362984226078888,
                49.932407278100925
              ],
              [
                2.363186230037086,
                49.93244410074459
              ],
              [
                2.363517806721713,
                49.93255552183994
              ],
              [
                2.363580542374673,
                49.93264812647097
              ],
              [
                2.363368973127786,
                49.93294578410996
              ],
              [
                2.363099000774331,
                49.93344217348839
              ],
              [
                2.362766614401728,
                49.93446906932831
              ],
              [
                2.36229074427671,
                49.9355418512516
              ],
              [
                2.362062578540637,
                49.936102969058474
              ],
              [
                2.362017697207525,
                49.93617220739062
              ],
              [
                2.361729765923987,
                49.936210114677955
              ],
              [
                2.361483915075787,
                49.93619656019328
              ],
              [
                2.360930805826051,
                49.93579138753913
              ],
              [
                2.360971797635211,
                49.935760639116054
              ],
              [
                2.360974403422923,
                49.935740833097675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.622828405539469,
          "ground": "gnd"
        },
        "32_222606": {
          "bus1": "32_MVLV30243",
          "bus2": "32_MVBus03182",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360974403422923,
                49.935740833097675
              ],
              [
                2.360957367530343,
                49.935748611253544
              ],
              [
                2.36094033163255,
                49.93575638940687
              ],
              [
                2.360893632386081,
                49.935777711952674
              ],
              [
                2.36144549178455,
                49.93621727983037
              ],
              [
                2.36167675459439,
                49.9362379208646
              ],
              [
                2.362019434767105,
                49.93619828821251
              ],
              [
                2.361756627592369,
                49.93716402403928
              ],
              [
                2.361700972668118,
                49.93727912394056
              ],
              [
                2.361778987789755,
                49.937292593849904
              ],
              [
                2.361662090326948,
                49.93753268844012
              ],
              [
                2.361686265897629,
                49.937560452770654
              ],
              [
                2.361696481723844,
                49.937572194039255
              ],
              [
                2.3617071356522183,
                49.93758376912862
              ],
              [
                2.361717789580593,
                49.937595344217996
              ],
              [
                2.361728881611372,
                49.93760675312806
              ],
              [
                2.361634452559783,
                49.93765268485802
              ],
              [
                2.361498848970059,
                49.93804855118424
              ],
              [
                2.361601046133197,
                49.93804251634744
              ],
              [
                2.362577571467424,
                49.93792722695358
              ],
              [
                2.363389382893938,
                49.93784546977789
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4642881168813862,
          "ground": "gnd"
        },
        "32_10069": {
          "bus1": "32_MVBus03182",
          "bus2": "32_MVLV07364",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.363389382893938,
                49.93784546977789
              ],
              [
                2.364981461809148,
                49.93767945019765
              ],
              [
                2.366567896262376,
                49.93751270179806
              ],
              [
                2.368154906020797,
                49.93734833864138
              ],
              [
                2.370011016022347,
                49.93740510312096
              ],
              [
                2.371809048177563,
                49.93755448152734
              ],
              [
                2.373607106975341,
                49.937706885901996
              ],
              [
                2.375365501896561,
                49.937856348997975
              ],
              [
                2.377040052280968,
                49.9381799419798
              ],
              [
                2.378883831902479,
                49.938486217712295
              ],
              [
                2.380700449670602,
                49.93878940447264
              ],
              [
                2.382452241792117,
                49.939082056439766
              ],
              [
                2.384449422873354,
                49.93917562877761
              ],
              [
                2.386451489953251,
                49.93950935491446
              ],
              [
                2.388515442296855,
                49.93985393978515
              ],
              [
                2.389965903177629,
                49.94026469511069
              ],
              [
                2.391488828193219,
                49.94040653743731
              ],
              [
                2.393168905184387,
                49.94041224640387
              ],
              [
                2.394810705940901,
                49.94100145659409
              ],
              [
                2.394826810965858,
                49.94101002309141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 2.319195740240345,
          "ground": "gnd"
        },
        "32_10068": {
          "bus1": "32_MVBus03182",
          "bus2": "32_MVBus03183",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.363389382893938,
                49.93784546977789
              ],
              [
                2.363389382893938,
                49.93784546977789
              ],
              [
                2.363860964770007,
                49.93841356243081
              ],
              [
                2.364322420297891,
                49.938989214551654
              ],
              [
                2.364322420297891,
                49.938989214551654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14377556018782434,
          "ground": "gnd"
        },
        "32_58689": {
          "bus1": "32_MVBus03183",
          "bus2": "32_MVBus03184",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364322420297891,
                49.938989214551654
              ],
              [
                2.364322420297891,
                49.938989214551654
              ],
              [
                2.364492010116635,
                49.939386310705075
              ],
              [
                2.364593335822856,
                49.939875831668616
              ],
              [
                2.364593335822856,
                49.939875831668616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10074734697138295,
          "ground": "gnd"
        },
        "32_71578": {
          "bus1": "32_MVBus03184",
          "bus2": "32_MVLV10130",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364593335822856,
                49.939875831668616
              ],
              [
                2.364593335822856,
                49.939875831668616
              ],
              [
                2.36467671430916,
                49.939868927477846
              ],
              [
                2.364700693913029,
                49.94040391139731
              ],
              [
                2.364826088962281,
                49.94040478188373
              ],
              [
                2.364923059825037,
                49.940781449781696
              ],
              [
                2.364963425420672,
                49.94100221836134
              ],
              [
                2.364798004619582,
                49.941100949426996
              ],
              [
                2.364786257124535,
                49.94142262378271
              ],
              [
                2.364563834683014,
                49.941512173446334
              ],
              [
                2.364260733382256,
                49.94159089456742
              ],
              [
                2.364350071489782,
                49.94171931427061
              ],
              [
                2.364723694635571,
                49.94164832561498
              ],
              [
                2.364760820155225,
                49.94169212104693
              ],
              [
                2.364770828886531,
                49.9417039338738
              ],
              [
                2.364780851533944,
                49.941715746696836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2866625219508131,
          "ground": "gnd"
        },
        "32_LVBranch694798": {
          "bus1": "32_MVLV10130_LV",
          "bus2": "32_LVBus192482",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364780851533944,
                49.941715746696836
              ],
              [
                2.364779453101097,
                49.94170230698284
              ],
              [
                2.364779453101097,
                49.94170230698284
              ],
              [
                2.364778991594125,
                49.94169782707712
              ],
              [
                2.36476683916289,
                49.94158088269921
              ],
              [
                2.364655400352085,
                49.94161687266291
              ],
              [
                2.364627521226751,
                49.94158989990763
              ],
              [
                2.364627521226751,
                49.94158989990763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02608751563674854,
          "ground": "gnd"
        },
        "32_LVBranch723807": {
          "bus1": "32_LVBus192482",
          "bus2": "32_LVBus192483",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364627521226751,
                49.94158989990763
              ],
              [
                2.364627521226751,
                49.94158989990763
              ],
              [
                2.364613615287481,
                49.941625868664495
              ],
              [
                2.364181783249574,
                49.941742854547044
              ],
              [
                2.363736113130436,
                49.942057653284984
              ],
              [
                2.363981016353321,
                49.942171720679674
              ],
              [
                2.363986958051276,
                49.94217448463673
              ],
              [
                2.363986958051276,
                49.94217448463673
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10737550943503976,
          "ground": "gnd"
        },
        "32_LVBranch765476": {
          "bus1": "32_MVLV10130_LV",
          "bus2": "32_LVBus192475",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364780851533944,
                49.941715746696836
              ],
              [
                2.364774848705086,
                49.941702846664114
              ],
              [
                2.364774848705086,
                49.941702846664114
              ],
              [
                2.364738998946842,
                49.941625841451966
              ],
              [
                2.364367254612432,
                49.941697916087996
              ],
              [
                2.364279173817536,
                49.94157943473771
              ],
              [
                2.364565036868402,
                49.94149710815224
              ],
              [
                2.364565036868402,
                49.94149710815224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07389342541588155,
          "ground": "gnd"
        },
        "32_LVBranch406731": {
          "bus1": "32_LVBus192475",
          "bus2": "32_LVBus192476",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364565036868402,
                49.94149710815224
              ],
              [
                2.364565036868402,
                49.94149710815224
              ],
              [
                2.364738891838439,
                49.94142802985729
              ],
              [
                2.364822441304895,
                49.94134708421492
              ],
              [
                2.364822319225602,
                49.94112230272414
              ],
              [
                2.36531528782388,
                49.941086829889954
              ],
              [
                2.3653238568324,
                49.941086217482415
              ],
              [
                2.3653238568324,
                49.941086217482415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08670050330929185,
          "ground": "gnd"
        },
        "32_LVBranch635758": {
          "bus1": "32_LVBus192476",
          "bus2": "32_LVBus192477",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3653238568324,
                49.941086217482415
              ],
              [
                2.3653238568324,
                49.941086217482415
              ],
              [
                2.365365716014126,
                49.941212088345964
              ],
              [
                2.365458364827227,
                49.941211142945164
              ],
              [
                2.366256065900485,
                49.94120874450703
              ],
              [
                2.366256065900485,
                49.94120874450703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07823273923043601,
          "ground": "gnd"
        },
        "32_LVBranch803256": {
          "bus1": "32_LVBus192477",
          "bus2": "32_LVBus192480",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.366256065900485,
                49.94120874450703
              ],
              [
                2.366256065900485,
                49.94120874450703
              ],
              [
                2.36626276407334,
                49.941220701627564
              ],
              [
                2.366668390126771,
                49.94122060762589
              ],
              [
                2.366681438937984,
                49.94122060457945
              ],
              [
                2.366691727531138,
                49.94121063662503
              ],
              [
                2.366691727531138,
                49.94121063662503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032800183577084044,
          "ground": "gnd"
        },
        "32_LVBranch720555": {
          "bus1": "32_LVBus192477",
          "bus2": "32_LVBus192478",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.366256065900485,
                49.94120874450703
              ],
              [
                2.366256065900485,
                49.94120874450703
              ],
              [
                2.366268132080136,
                49.94121762094728
              ],
              [
                2.366270747406751,
                49.94121762034544
              ],
              [
                2.366332764034771,
                49.94121760605678
              ],
              [
                2.366330756180629,
                49.94118524092272
              ],
              [
                2.366330489336093,
                49.94118082382086
              ],
              [
                2.366315128058895,
                49.940932209257916
              ],
              [
                2.366292381408071,
                49.94056426998774
              ],
              [
                2.36628926431642,
                49.940513877297676
              ],
              [
                2.36632177198098,
                49.94043639880084
              ],
              [
                2.366366810199989,
                49.940329029688534
              ],
              [
                2.366404916120698,
                49.94023820857454
              ],
              [
                2.366329722787599,
                49.94023099866559
              ],
              [
                2.366313732771499,
                49.94024442443947
              ],
              [
                2.366313732771499,
                49.94024442443947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1233959780559162,
          "ground": "gnd"
        },
        "32_LVBranch401852": {
          "bus1": "32_LVBus192478",
          "bus2": "32_LVBus192479",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.366313732771499,
                49.94024442443947
              ],
              [
                2.366313732771499,
                49.94024442443947
              ],
              [
                2.366301415434615,
                49.94023383325713
              ],
              [
                2.366299327750907,
                49.94023203814135
              ],
              [
                2.365864607447709,
                49.940231742504686
              ],
              [
                2.365767230099756,
                49.940231674776506
              ],
              [
                2.365586386452113,
                49.94023154494134
              ],
              [
                2.365171503313662,
                49.940231260329966
              ],
              [
                2.365166711384203,
                49.940244683475484
              ],
              [
                2.365166711384203,
                49.940244683475484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08421520913061109,
          "ground": "gnd"
        },
        "32_LVBranch388470": {
          "bus1": "32_MVLV10130_LV",
          "bus2": "32_LVBus192464",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364780851533944,
                49.941715746696836
              ],
              [
                2.364772372789212,
                49.941703439749325
              ],
              [
                2.364772372789212,
                49.941703439749325
              ],
              [
                2.364725078480547,
                49.94163484040468
              ],
              [
                2.364359304822863,
                49.94171206707079
              ],
              [
                2.364261699905652,
                49.941577220913494
              ],
              [
                2.364537597216594,
                49.94148521826866
              ],
              [
                2.364537597216594,
                49.94148521826866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07482347654446582,
          "ground": "gnd"
        },
        "32_LVBranch550853": {
          "bus1": "32_LVBus192464",
          "bus2": "32_LVBus192465",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364537597216594,
                49.94148521826866
              ],
              [
                2.364537597216594,
                49.94148521826866
              ],
              [
                2.364716196736283,
                49.94141757545609
              ],
              [
                2.364808492373288,
                49.94132910438011
              ],
              [
                2.364794537849425,
                49.94127515878599
              ],
              [
                2.364736565291505,
                49.94113920897995
              ],
              [
                2.364736565291505,
                49.94113920897995
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048494812589747485,
          "ground": "gnd"
        },
        "32_LVBranch887162": {
          "bus1": "32_LVBus192465",
          "bus2": "32_LVBus192469",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364736565291505,
                49.94113920897995
              ],
              [
                2.364736565291505,
                49.94113920897995
              ],
              [
                2.364487335317353,
                49.941122106036474
              ],
              [
                2.36419255927821,
                49.94107748582683
              ],
              [
                2.364014176458902,
                49.9410011031841
              ],
              [
                2.364014176458902,
                49.9410011031841
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05509267867399671,
          "ground": "gnd"
        },
        "32_LVBranch982609": {
          "bus1": "32_LVBus192469",
          "bus2": "32_LVBus192470",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364014176458902,
                49.9410011031841
              ],
              [
                2.364014176458902,
                49.9410011031841
              ],
              [
                2.36394485480975,
                49.94097109548455
              ],
              [
                2.363829337454591,
                49.94092107657293
              ],
              [
                2.363725355338317,
                49.94087606484713
              ],
              [
                2.363644499031268,
                49.940841049675086
              ],
              [
                2.363470876114773,
                49.940765877253384
              ],
              [
                2.36335567972627,
                49.94071601044202
              ],
              [
                2.363309470435853,
                49.940695999071735
              ],
              [
                2.363217079800087,
                49.940656003205724
              ],
              [
                2.363217079800087,
                49.940656003205724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06890103419184453,
          "ground": "gnd"
        },
        "32_LVBranch492882": {
          "bus1": "32_LVBus192470",
          "bus2": "32_LVBus192471",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.363217079800087,
                49.940656003205724
              ],
              [
                2.363217079800087,
                49.940656003205724
              ],
              [
                2.363200414667278,
                49.94076569955873
              ],
              [
                2.363200414667278,
                49.94076569955873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012259802635405671,
          "ground": "gnd"
        },
        "32_LVBranch540416": {
          "bus1": "32_LVBus192471",
          "bus2": "32_LVBus192472",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.363200414667278,
                49.94076569955873
              ],
              [
                2.363200414667278,
                49.94076569955873
              ],
              [
                2.363194626337135,
                49.940763204867174
              ],
              [
                2.363015257994486,
                49.94068597701146
              ],
              [
                2.362922672919932,
                49.94064611563141
              ],
              [
                2.362887957035519,
                49.94063117432811
              ],
              [
                2.362818525318798,
                49.94060127373526
              ],
              [
                2.362772232917406,
                49.940581342977794
              ],
              [
                2.362715685831231,
                49.94055699709792
              ],
              [
                2.3627143779011,
                49.940556431748085
              ],
              [
                2.362709897548549,
                49.94055450238279
              ],
              [
                2.362709897548549,
                49.94055450238279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04232801820575936,
          "ground": "gnd"
        },
        "32_LVBranch712393": {
          "bus1": "32_LVBus192469",
          "bus2": "32_LVBus192473",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364014176458902,
                49.9410011031841
              ],
              [
                2.364014176458902,
                49.9410011031841
              ],
              [
                2.36391480394533,
                49.941098616002265
              ],
              [
                2.363906962028807,
                49.941106320757044
              ],
              [
                2.363896684579623,
                49.941112014958115
              ],
              [
                2.363887464074849,
                49.941117116389535
              ],
              [
                2.363858210055353,
                49.941119815938485
              ],
              [
                2.363826155159275,
                49.94111352911684
              ],
              [
                2.363808036557216,
                49.94110185257736
              ],
              [
                2.363763378813539,
                49.94107037618794
              ],
              [
                2.363732776676446,
                49.941048817502
              ],
              [
                2.363714922999172,
                49.941038227227395
              ],
              [
                2.363628256920801,
                49.940986801526776
              ],
              [
                2.363619009349484,
                49.9409933663542
              ],
              [
                2.363614322983283,
                49.94099668918146
              ],
              [
                2.363614322983283,
                49.94099668918146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04189275303191813,
          "ground": "gnd"
        },
        "32_LVBranch382644": {
          "bus1": "32_LVBus192465",
          "bus2": "32_LVBus192466",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364736565291505,
                49.94113920897995
              ],
              [
                2.364736565291505,
                49.94113920897995
              ],
              [
                2.364822285781353,
                49.9410863369649
              ],
              [
                2.364989432194488,
                49.94101436883128
              ],
              [
                2.364975370356591,
                49.94078958133539
              ],
              [
                2.364975370356591,
                49.94078958133539
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04795813904850935,
          "ground": "gnd"
        },
        "32_LVBranch765457": {
          "bus1": "32_LVBus192466",
          "bus2": "32_LVBus192467",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364975370356591,
                49.94078958133539
              ],
              [
                2.364975370356591,
                49.94078958133539
              ],
              [
                2.364956153193502,
                49.940727969687416
              ],
              [
                2.364887493033922,
                49.94050794342493
              ],
              [
                2.364882002471205,
                49.940490338805574
              ],
              [
                2.364863719223096,
                49.94043175249779
              ],
              [
                2.36486199429098,
                49.94043183367677
              ],
              [
                2.364706360989475,
                49.94043936421547
              ],
              [
                2.364680904337505,
                49.940440590750946
              ],
              [
                2.364677037153669,
                49.9404407801281
              ],
              [
                2.364671430638165,
                49.94038863722701
              ],
              [
                2.364671430638165,
                49.94038863722701
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059851619092337945,
          "ground": "gnd"
        },
        "32_LVBranch406713": {
          "bus1": "32_LVBus192467",
          "bus2": "32_LVBus192468",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364671430638165,
                49.94038863722701
              ],
              [
                2.364671430638165,
                49.94038863722701
              ],
              [
                2.364642204475933,
                49.94021007148633
              ],
              [
                2.364620291941854,
                49.940076142661766
              ],
              [
                2.364615909451775,
                49.94004936228063
              ],
              [
                2.364598742426865,
                49.93994447618669
              ],
              [
                2.364554153914439,
                49.93993728548556
              ],
              [
                2.364548580938585,
                49.939947180431005
              ],
              [
                2.364548580938585,
                49.939947180431005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05414814403308518,
          "ground": "gnd"
        },
        "32_LVBranch630396": {
          "bus1": "32_MVLV10130_LV",
          "bus2": "32_LVBus192461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364780851533944,
                49.941715746696836
              ],
              [
                2.364763875324519,
                49.94170792160609
              ],
              [
                2.364763875324519,
                49.94170792160609
              ],
              [
                2.364746885208887,
                49.94170009651611
              ],
              [
                2.364683294080765,
                49.9416708152262
              ],
              [
                2.364335027047531,
                49.94173383486865
              ],
              [
                2.364223477710386,
                49.94156301694711
              ],
              [
                2.364100725650324,
                49.94151457998943
              ],
              [
                2.364094798157738,
                49.941512237997536
              ],
              [
                2.364094798157738,
                49.941512237997536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06451437712955438,
          "ground": "gnd"
        },
        "32_LVBranch668014": {
          "bus1": "32_LVBus192461",
          "bus2": "32_LVBus192462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364094798157738,
                49.941512237997536
              ],
              [
                2.364094798157738,
                49.941512237997536
              ],
              [
                2.364093494745322,
                49.94152029151331
              ],
              [
                2.364088419792657,
                49.94155172446291
              ],
              [
                2.363520055146334,
                49.941900601881024
              ],
              [
                2.363380886743351,
                49.94198602908918
              ],
              [
                2.363319305881375,
                49.94202373127836
              ],
              [
                2.363189134654337,
                49.942103428460236
              ],
              [
                2.363176340023499,
                49.94211125986418
              ],
              [
                2.363161951922425,
                49.94210430488681
              ],
              [
                2.363143444989025,
                49.94209535764177
              ],
              [
                2.363139556000291,
                49.942080329325435
              ],
              [
                2.363139556000291,
                49.942080329325435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09939232117145984,
          "ground": "gnd"
        },
        "32_46699": {
          "bus1": "32_MVBus03183",
          "bus2": "32_MVLV07363",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364322420297891,
                49.938989214551654
              ],
              [
                2.364322420297891,
                49.938989214551654
              ],
              [
                2.364493823827452,
                49.93900735815067
              ],
              [
                2.364514620938746,
                49.939008475913404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.012468843254445168,
          "ground": "gnd"
        },
        "32_LVBranch502308": {
          "bus1": "32_MVLV30243_LV",
          "bus2": "32_LVBus192517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360974403422923,
                49.935740833097675
              ],
              [
                2.360964866885759,
                49.93575281157015
              ],
              [
                2.360964866885759,
                49.93575281157015
              ],
              [
                2.360949352629672,
                49.93577230576757
              ],
              [
                2.360868535319931,
                49.935709905573106
              ],
              [
                2.360751456317716,
                49.93561949160647
              ],
              [
                2.360757027890084,
                49.935605996595896
              ],
              [
                2.360757027890084,
                49.935605996595896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02614390949747955,
          "ground": "gnd"
        },
        "32_LVBranch715426": {
          "bus1": "32_LVBus192517",
          "bus2": "32_LVBus192518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360757027890084,
                49.935605996595896
              ],
              [
                2.360757027890084,
                49.935605996595896
              ],
              [
                2.360737528461428,
                49.93561049819723
              ],
              [
                2.360612100169298,
                49.93551161934807
              ],
              [
                2.360609373047609,
                49.935509860155676
              ],
              [
                2.360584230664233,
                49.935493641474864
              ],
              [
                2.360542422375356,
                49.935472963764184
              ],
              [
                2.360503412042847,
                49.935456792498414
              ],
              [
                2.360469982003326,
                49.93544600701918
              ],
              [
                2.360357842934965,
                49.93541815965315
              ],
              [
                2.360245662255998,
                49.935390303212664
              ],
              [
                2.360240091851601,
                49.93537592141281
              ],
              [
                2.360240091851601,
                49.93537592141281
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04722652320809111,
          "ground": "gnd"
        },
        "32_LVBranch589975": {
          "bus1": "32_LVBus192518",
          "bus2": "32_LVBus192520",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360240091851601,
                49.93537592141281
              ],
              [
                2.360240091851601,
                49.93537592141281
              ],
              [
                2.360229411791453,
                49.93538166928488
              ],
              [
                2.36022337644119,
                49.93538491144557
              ],
              [
                2.36004840094576,
                49.93534253970025
              ],
              [
                2.359859751038393,
                49.93529686621773
              ],
              [
                2.359856953185723,
                49.935292368720454
              ],
              [
                2.359856951181699,
                49.93528787072632
              ],
              [
                2.359911238270297,
                49.935188959046634
              ],
              [
                2.359833309464193,
                49.93514230508609
              ],
              [
                2.359819256973259,
                49.93513389516204
              ],
              [
                2.359804258379496,
                49.93512491978789
              ],
              [
                2.359776083853332,
                49.935108055053064
              ],
              [
                2.359781642922552,
                49.9350972714486
              ],
              [
                2.3597872143317975,
                49.9350986171667
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05665247446533278,
          "ground": "gnd"
        },
        "32_LVBranch723809": {
          "bus1": "32_LVBus192520",
          "bus2": "32_LVBus1129680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3597872143317975,
                49.9350986171667
              ],
              [
                2.359792785741043,
                49.935099962884806
              ],
              [
                2.359707879400736,
                49.935252837912586
              ],
              [
                2.359744122535373,
                49.93530318031911
              ],
              [
                2.359696144788201,
                49.93539027570728
              ],
              [
                2.359694129495085,
                49.93539393012178
              ],
              [
                2.359624233455225,
                49.93552081996884
              ],
              [
                2.359494975601813,
                49.935755492400396
              ],
              [
                2.359423911051988,
                49.935884465183534
              ],
              [
                2.359423855455729,
                49.93588456395153
              ],
              [
                2.35937379177157,
                49.935975421307674
              ],
              [
                2.359371095384271,
                49.93598030582212
              ],
              [
                2.359345174040659,
                49.93602757962645
              ],
              [
                2.359345174040659,
                49.93602757962645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10975045807229908,
          "ground": "gnd"
        },
        "32_LVBranch836870": {
          "bus1": "32_LVBus1129680",
          "bus2": "32_LVBus1129683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359345174040659,
                49.93602757962645
              ],
              [
                2.359345174040659,
                49.93602757962645
              ],
              [
                2.359458245055024,
                49.93605358724959
              ],
              [
                2.35946906197741,
                49.93607397445664
              ],
              [
                2.35946906197741,
                49.93607397445664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011014406464819913,
          "ground": "gnd"
        },
        "32_LVBranch429173": {
          "bus1": "32_LVBus1129683",
          "bus2": "32_LVBus1129684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35946906197741,
                49.93607397445664
              ],
              [
                2.35946906197741,
                49.93607397445664
              ],
              [
                2.35950313583937,
                49.93606163269891
              ],
              [
                2.359575405275305,
                49.936078633401316
              ],
              [
                2.359588273276568,
                49.93608166571598
              ],
              [
                2.359683913857943,
                49.93610416577874
              ],
              [
                2.359688601987777,
                49.936105269249175
              ],
              [
                2.35981928542074,
                49.93613601382552
              ],
              [
                2.359819869697449,
                49.93613614839222
              ],
              [
                2.359824363461718,
                49.936138077870176
              ],
              [
                2.35989360639805,
                49.93616773793359
              ],
              [
                2.35989360639805,
                49.93616773793359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03336061568978413,
          "ground": "gnd"
        },
        "32_LVBranch886909": {
          "bus1": "32_LVBus1129684",
          "bus2": "32_LVBus1129685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.35989360639805,
                49.93616773793359
              ],
              [
                2.35989360639805,
                49.93616773793359
              ],
              [
                2.359928501623959,
                49.936157002978156
              ],
              [
                2.359960511651303,
                49.93616432333433
              ],
              [
                2.35998920892181,
                49.93619777032366
              ],
              [
                2.359989753501734,
                49.93620243879861
              ],
              [
                2.359994221826757,
                49.9362406843794
              ],
              [
                2.359972622582165,
                49.93627825228835
              ],
              [
                2.359942294620163,
                49.93633097665122
              ],
              [
                2.3599010974225,
                49.9364026106524
              ],
              [
                2.35959041899697,
                49.93694279215105
              ],
              [
                2.359588917851667,
                49.936945405017084
              ],
              [
                2.359549832394935,
                49.937013375445645
              ],
              [
                2.359466721229885,
                49.937049867648156
              ],
              [
                2.359419952715244,
                49.937044129869165
              ],
              [
                2.359412668020069,
                49.937021982374695
              ],
              [
                2.359412668020069,
                49.937021982374695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11907957528932132,
          "ground": "gnd"
        },
        "32_LVBranch403278": {
          "bus1": "32_LVBus1129680",
          "bus2": "32_LVBus1129681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359345174040659,
                49.93602757962645
              ],
              [
                2.359345174040659,
                49.93602757962645
              ],
              [
                2.359298751770498,
                49.936112214533374
              ],
              [
                2.359297709346003,
                49.93611410009896
              ],
              [
                2.359245824635628,
                49.93620871050629
              ],
              [
                2.359243489598154,
                49.93621293955845
              ],
              [
                2.358994153043969,
                49.93666550153617
              ],
              [
                2.358939362059297,
                49.93676493344113
              ],
              [
                2.358926143808063,
                49.936788924951436
              ],
              [
                2.358926116014705,
                49.93678898780236
              ],
              [
                2.358912133285361,
                49.936814362055046
              ],
              [
                2.358910951842242,
                49.93681650800178
              ],
              [
                2.358894078034267,
                49.936847134882434
              ],
              [
                2.358893494261271,
                49.93684819438746
              ],
              [
                2.358879664399788,
                49.93687330824623
              ],
              [
                2.35887951150324,
                49.936873577612616
              ],
              [
                2.358865820614537,
                49.93689842210506
              ],
              [
                2.358865820614537,
                49.93689842210506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.102793414107736,
          "ground": "gnd"
        },
        "32_LVBranch765477": {
          "bus1": "32_LVBus1129681",
          "bus2": "32_LVBus1129682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358865820614537,
                49.93689842210506
              ],
              [
                2.358865820614537,
                49.93689842210506
              ],
              [
                2.358847717278183,
                49.93691640813857
              ],
              [
                2.358815687201329,
                49.93692810293627
              ],
              [
                2.358780858499787,
                49.93693350460896
              ],
              [
                2.35877561399153,
                49.936932598714726
              ],
              [
                2.358744633823629,
                49.93692721713072
              ],
              [
                2.358543072392283,
                49.93685263464482
              ],
              [
                2.358469448640109,
                49.93682539862969
              ],
              [
                2.358385154266537,
                49.936794205031376
              ],
              [
                2.358388614627493,
                49.936786393583596
              ],
              [
                2.358390726972388,
                49.93678161692878
              ],
              [
                2.358390726972388,
                49.93678161692878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041495009854197934,
          "ground": "gnd"
        },
        "32_LVBranch694799": {
          "bus1": "32_LVBus192520",
          "bus2": "32_LVBus1129679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3597872143317975,
                49.9350986171667
              ],
              [
                2.359792785741043,
                49.935099962884806
              ],
              [
                2.359795162414775,
                49.93509574278702
              ],
              [
                2.359803932481722,
                49.9350801822974
              ],
              [
                2.359806392048673,
                49.93507469628173
              ],
              [
                2.359809421347193,
                49.93506794426189
              ],
              [
                2.359809421347193,
                49.93506794426189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0037582682360200546,
          "ground": "gnd"
        },
        "32_LVBranch432605": {
          "bus1": "32_LVBus192520",
          "bus2": "32_LVBus192521",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.3597872143317975,
                49.9350986171667
              ],
              [
                2.359781642922552,
                49.9350972714486
              ],
              [
                2.359792983416625,
                49.93507527325317
              ],
              [
                2.359793997667134,
                49.935072678421186
              ],
              [
                2.359796762544558,
                49.93506561221727
              ],
              [
                2.359796762544558,
                49.93506561221727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003687006717042486,
          "ground": "gnd"
        },
        "32_LVBranch540417": {
          "bus1": "32_LVBus192518",
          "bus2": "32_LVBus192519",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360240091851601,
                49.93537592141281
              ],
              [
                2.360240091851601,
                49.93537592141281
              ],
              [
                2.360191942735836,
                49.935482212052676
              ],
              [
                2.360189997319684,
                49.93548652185864
              ],
              [
                2.360189997319684,
                49.93548652185864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012816759732485219,
          "ground": "gnd"
        },
        "32_LVBranch512991": {
          "bus1": "32_MVLV30243_LV",
          "bus2": "32_LVBus192514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360974403422923,
                49.935740833097675
              ],
              [
                2.360957951977574,
                49.93574911391401
              ],
              [
                2.360957951977574,
                49.93574911391401
              ],
              [
                2.360829566528359,
                49.93581368984832
              ],
              [
                2.360821203376742,
                49.935806500000645
              ],
              [
                2.360798911337181,
                49.93581819352943
              ],
              [
                2.360798911337181,
                49.93581819352943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014747395003172115,
          "ground": "gnd"
        },
        "32_LVBranch712394": {
          "bus1": "32_LVBus192514",
          "bus2": "32_LVBus192515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360798911337181,
                49.93581819352943
              ],
              [
                2.360798911337181,
                49.93581819352943
              ],
              [
                2.360812793629798,
                49.935818783503905
              ],
              [
                2.360819818239429,
                49.935819087453105
              ],
              [
                2.360928731329496,
                49.93590649521876
              ],
              [
                2.361053939396109,
                49.93600696285221
              ],
              [
                2.361046930462456,
                49.93601048355272
              ],
              [
                2.361041409536812,
                49.93601325879779
              ],
              [
                2.361041409536812,
                49.93601325879779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029461832581409685,
          "ground": "gnd"
        },
        "32_201948": {
          "bus1": "32_MVLV07500",
          "bus2": "32_MVBus03181",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.36798436297958,
                49.91955125799099
              ],
              [
                2.367997413793873,
                49.9195407592748
              ],
              [
                2.368033925470825,
                49.91951139159903
              ],
              [
                2.368036669237138,
                49.91942687014793
              ],
              [
                2.36803640797561,
                49.91901865826598
              ],
              [
                2.368055905863086,
                49.91902315155492
              ],
              [
                2.368055796281025,
                49.918842420299185
              ],
              [
                2.36805937407106,
                49.9179090984161
              ],
              [
                2.367976613456079,
                49.9169461237004
              ],
              [
                2.368000156790905,
                49.916743811526814
              ],
              [
                2.368043209952373,
                49.916567567287345
              ],
              [
                2.368134961038059,
                49.91633016923412
              ],
              [
                2.368263993880968,
                49.91557664781236
              ],
              [
                2.368341573518864,
                49.91495261369234
              ],
              [
                2.368409434898049,
                49.91437803370931
              ],
              [
                2.368452434403529,
                49.91411997001107
              ],
              [
                2.368499610153018,
                49.91387089241376
              ],
              [
                2.368598223531504,
                49.91347703635943
              ],
              [
                2.368605005629358,
                49.913201895766676
              ],
              [
                2.368582374323629,
                49.912644422816136
              ],
              [
                2.368550076461081,
                49.9122155387935
              ],
              [
                2.368463328144076,
                49.91157355967704
              ],
              [
                2.368350377405829,
                49.91129935512392
              ],
              [
                2.3680912084774,
                49.91100090024447
              ],
              [
                2.367570157634143,
                49.91050200522764
              ],
              [
                2.367053337401229,
                49.910087619422036
              ],
              [
                2.366008584315086,
                49.90923098356469
              ],
              [
                2.365614380221861,
                49.90891367229007
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.256341464194322,
          "ground": "gnd"
        },
        "32_139458": {
          "bus1": "32_MVLV07500",
          "bus2": "32_MVLV57345",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367960097544085,
                49.91955040203184
              ],
              [
                2.367948896838642,
                49.91953904735345
              ],
              [
                2.367903008791767,
                49.919492542531444
              ],
              [
                2.367017183123199,
                49.91925988834835
              ],
              [
                2.366834722339265,
                49.91922036457103
              ],
              [
                2.366372483829092,
                49.919393114517185
              ],
              [
                2.365871080716892,
                49.9192628663279
              ],
              [
                2.364450427380928,
                49.91889453676128
              ],
              [
                2.364496343604544,
                49.91881900216311
              ],
              [
                2.364589548860929,
                49.91866162989451
              ],
              [
                2.364438934728831,
                49.91862181725683
              ],
              [
                2.364419631659364,
                49.918616712827415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31669685475338133,
          "ground": "gnd"
        },
        "32_LVBranch481267": {
          "bus1": "32_MVLV57345_LV",
          "bus2": "32_LVBus192589",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364419631659364,
                49.918616712827415
              ],
              [
                2.364436322152911,
                49.91862478960824
              ],
              [
                2.364436322152911,
                49.91862478960824
              ],
              [
                2.364453012646934,
                49.918632857408504
              ],
              [
                2.36445306828195,
                49.91863288433109
              ],
              [
                2.36447939375808,
                49.918638543884065
              ],
              [
                2.364515732103202,
                49.91864635603109
              ],
              [
                2.364554740398001,
                49.91865444591202
              ],
              [
                2.364579801349009,
                49.918661632012935
              ],
              [
                2.364579801349009,
                49.918661632012935
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011157248720471349,
          "ground": "gnd"
        },
        "32_LVBranch776009": {
          "bus1": "32_LVBus192589",
          "bus2": "32_LVBus192590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364579801349009,
                49.918661632012935
              ],
              [
                2.364579801349009,
                49.918661632012935
              ],
              [
                2.364531108224015,
                49.9187443677807
              ],
              [
                2.364485193082098,
                49.91882169803948
              ],
              [
                2.364531155552266,
                49.91883247988247
              ],
              [
                2.364489418093212,
                49.918895435123105
              ],
              [
                2.364489418093212,
                49.918895435123105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030185074121373688,
          "ground": "gnd"
        },
        "32_LVBranch625728": {
          "bus1": "32_LVBus192590",
          "bus2": "32_LVBus192591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364489418093212,
                49.918895435123105
              ],
              [
                2.364489418093212,
                49.918895435123105
              ],
              [
                2.364447640563515,
                49.91888375453991
              ],
              [
                2.364411463121196,
                49.918943099309445
              ],
              [
                2.364372019818033,
                49.91900610787529
              ],
              [
                2.364337716988244,
                49.919060909239406
              ],
              [
                2.364290383994614,
                49.919140241839536
              ],
              [
                2.364258138579301,
                49.919194306517745
              ],
              [
                2.364255637855139,
                49.91919849987454
              ],
              [
                2.364255637855139,
                49.91919849987454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04089656264082338,
          "ground": "gnd"
        },
        "32_LVBranch514633": {
          "bus1": "32_LVBus192590",
          "bus2": "32_LVBus192592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364489418093212,
                49.918895435123105
              ],
              [
                2.364489418093212,
                49.918895435123105
              ],
              [
                2.364844581773027,
                49.91899155915728
              ],
              [
                2.365004055084342,
                49.919031593778946
              ],
              [
                2.365077178970937,
                49.91904994701833
              ],
              [
                2.365263815308622,
                49.91910025532434
              ],
              [
                2.365595795306984,
                49.919184845326306
              ],
              [
                2.365597700603004,
                49.91918532971934
              ],
              [
                2.365602262191374,
                49.91918649585628
              ],
              [
                2.365602262191374,
                49.91918649585628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08623381256695833,
          "ground": "gnd"
        },
        "32_LVBranch476833": {
          "bus1": "32_LVBus192592",
          "bus2": "32_LVBus192593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.365602262191374,
                49.91918649585628
              ],
              [
                2.365602262191374,
                49.91918649585628
              ],
              [
                2.365615182066133,
                49.91918981487472
              ],
              [
                2.365664121841117,
                49.919202382276715
              ],
              [
                2.365745715997023,
                49.91922332789609
              ],
              [
                2.365890574446998,
                49.91926015944561
              ],
              [
                2.366056320947504,
                49.91930058629044
              ],
              [
                2.366094357792504,
                49.91931074986099
              ],
              [
                2.366107194365163,
                49.91931418556263
              ],
              [
                2.366365525487455,
                49.91938323113264
              ],
              [
                2.36644766588608,
                49.919361628459825
              ],
              [
                2.36644766588608,
                49.919361628459825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06539454881799768,
          "ground": "gnd"
        },
        "32_LVBranch372943": {
          "bus1": "32_LVBus192593",
          "bus2": "32_LVBus192594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.36644766588608,
                49.919361628459825
              ],
              [
                2.36644766588608,
                49.919361628459825
              ],
              [
                2.366642687405978,
                49.91928788986527
              ],
              [
                2.366840294177682,
                49.91921317171693
              ],
              [
                2.366787998876518,
                49.91907406678208
              ],
              [
                2.366763571288452,
                49.91900908828871
              ],
              [
                2.366763571288452,
                49.91900908828871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05603491147157785,
          "ground": "gnd"
        },
        "32_LVBranch601076": {
          "bus1": "32_LVBus192594",
          "bus2": "32_LVBus192595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.366763571288452,
                49.91900908828871
              ],
              [
                2.366763571288452,
                49.91900908828871
              ],
              [
                2.366411202422726,
                49.91891925394111
              ],
              [
                2.366411202422726,
                49.91891925394111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02720705940874013,
          "ground": "gnd"
        },
        "32_LVBranch506778": {
          "bus1": "32_LVBus192595",
          "bus2": "32_LVBus192596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.366411202422726,
                49.91891925394111
              ],
              [
                2.366411202422726,
                49.91891925394111
              ],
              [
                2.366384757287093,
                49.91894803522949
              ],
              [
                2.366252081852649,
                49.91891385001281
              ],
              [
                2.36583688120799,
                49.91880686216591
              ],
              [
                2.365830428264319,
                49.91880520266639
              ],
              [
                2.365830428264319,
                49.91880520266639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04658504002844209,
          "ground": "gnd"
        },
        "32_LVBranch776022": {
          "bus1": "32_MVLV57345_LV",
          "bus2": "32_LVBus192582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364419631659364,
                49.918616712827415
              ],
              [
                2.364439917586379,
                49.91861358402811
              ],
              [
                2.364439917586379,
                49.91861358402811
              ],
              [
                2.364448871760535,
                49.91861220842657
              ],
              [
                2.364487405861917,
                49.91861772168626
              ],
              [
                2.364511547046056,
                49.91862118204462
              ],
              [
                2.364560289404254,
                49.91863016763454
              ],
              [
                2.364595113690036,
                49.918640942895166
              ],
              [
                2.364595113690036,
                49.918640942895166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011685186331671487,
          "ground": "gnd"
        },
        "32_LVBranch903097": {
          "bus1": "32_LVBus192582",
          "bus2": "32_LVBus192583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364595113690036,
                49.918640942895166
              ],
              [
                2.364595113690036,
                49.918640942895166
              ],
              [
                2.364643806132847,
                49.91855731824913
              ],
              [
                2.364682222359068,
                49.91849909517061
              ],
              [
                2.364684153583321,
                49.918496158875016
              ],
              [
                2.364750935553645,
                49.918385550702766
              ],
              [
                2.364821879473395,
                49.91825785603032
              ],
              [
                2.364821879473395,
                49.91825785603032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04562484698654519,
          "ground": "gnd"
        },
        "32_LVBranch601077": {
          "bus1": "32_LVBus192583",
          "bus2": "32_LVBus192584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364821879473395,
                49.91825785603032
              ],
              [
                2.364821879473395,
                49.91825785603032
              ],
              [
                2.364817707473403,
                49.91825695912403
              ],
              [
                2.364707675710215,
                49.91822910585385
              ],
              [
                2.36471185772271,
                49.91822281121414
              ],
              [
                2.364748024292,
                49.91817065785451
              ],
              [
                2.364748024292,
                49.91817065785451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015921248097497596,
          "ground": "gnd"
        },
        "32_LVBranch611901": {
          "bus1": "32_LVBus192584",
          "bus2": "32_LVBus192585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364748024292,
                49.91817065785451
              ],
              [
                2.364748024292,
                49.91817065785451
              ],
              [
                2.364724342871019,
                49.91814278568159
              ],
              [
                2.364689518408529,
                49.91813110365309
              ],
              [
                2.364639385041017,
                49.91812033174936
              ],
              [
                2.364594813690626,
                49.918109549637435
              ],
              [
                2.364585064829921,
                49.91810684931479
              ],
              [
                2.364585064829921,
                49.91810684931479
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014329112275327946,
          "ground": "gnd"
        },
        "32_LVBranch747660": {
          "bus1": "32_LVBus192585",
          "bus2": "32_LVBus192587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364585064829921,
                49.91810684931479
              ],
              [
                2.364585064829921,
                49.91810684931479
              ],
              [
                2.364559253546625,
                49.918100157175665
              ],
              [
                2.36454636181252,
                49.91809681110092
              ],
              [
                2.36446179375642,
                49.91807487769572
              ],
              [
                2.364456926330956,
                49.91807361282069
              ],
              [
                2.364430489015648,
                49.918066283336266
              ],
              [
                2.36428840074957,
                49.91802689960102
              ],
              [
                2.363988333613144,
                49.917952130311825
              ],
              [
                2.363926726576218,
                49.91793678166104
              ],
              [
                2.363902612227914,
                49.91793077136632
              ],
              [
                2.36387756187171,
                49.91796944583718
              ],
              [
                2.36387756187171,
                49.91796944583718
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057449231650762,
          "ground": "gnd"
        },
        "32_LVBranch566772": {
          "bus1": "32_LVBus192585",
          "bus2": "32_LVBus192586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.364585064829921,
                49.91810684931479
              ],
              [
                2.364585064829921,
                49.91810684931479
              ],
              [
                2.364593415930614,
                49.91809606466552
              ],
              [
                2.364644940737972,
                49.91810864090611
              ],
              [
                2.364689470807016,
                49.91804299147968
              ],
              [
                2.364742335955533,
                49.91796295711014
              ],
              [
                2.364742335955533,
                49.91796295711014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02294654850257666,
          "ground": "gnd"
        },
        "32_120140": {
          "bus1": "32_MVLV07500",
          "bus2": "32_MVBus03179",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367988628916101,
                49.91956924925619
              ],
              [
                2.368005959582769,
                49.919576741800775
              ],
              [
                2.368021535384075,
                49.91957962895764
              ],
              [
                2.368025874930278,
                49.91958137864092
              ],
              [
                2.368047223593875,
                49.91958775689617
              ],
              [
                2.368047223593875,
                49.91958775689617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0047183805799636365,
          "ground": "gnd"
        },
        "32_6255": {
          "bus1": "32_MVBus03179",
          "bus2": "32_MVBus03180",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368047223593875,
                49.91958775689617
              ],
              [
                2.368047223593875,
                49.91958775689617
              ],
              [
                2.368668713325579,
                49.91977002162122
              ],
              [
                2.370752910166328,
                49.92007323134483
              ],
              [
                2.372762952680598,
                49.920347139586944
              ],
              [
                2.374620566823409,
                49.92059950374371
              ],
              [
                2.376629149129982,
                49.92087342034442
              ],
              [
                2.378408727950415,
                49.92111788638941
              ],
              [
                2.380174819261947,
                49.92135999672171
              ],
              [
                2.381807440691001,
                49.92158235939002
              ],
              [
                2.383535904252901,
                49.92182166912057
              ],
              [
                2.38528590026909,
                49.92206466291487
              ],
              [
                2.387261746475277,
                49.92233346959851
              ],
              [
                2.388221110174977,
                49.92246397163508
              ],
              [
                2.389187446780253,
                49.92259541486752
              ],
              [
                2.389187446780253,
                49.92259541486752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.555682300804113,
          "ground": "gnd"
        },
        "32_60316": {
          "bus1": "32_MVBus03180",
          "bus2": "32_MVLV41591",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.389187446780253,
                49.92259541486752
              ],
              [
                2.389187446780253,
                49.92259541486752
              ],
              [
                2.389298561425595,
                49.92268072375718
              ],
              [
                2.390198490045652,
                49.92429638566391
              ],
              [
                2.390206819099535,
                49.92430872707294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2033702162074183,
          "ground": "gnd"
        },
        "32_26217": {
          "bus1": "32_MVBus03180",
          "bus2": "32_MVLV10282",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.389187446780253,
                49.92259541486752
              ],
              [
                2.389029152106827,
                49.92208997370821
              ],
              [
                2.388717189942991,
                49.92099765578116
              ],
              [
                2.388385980603759,
                49.91986240988623
              ],
              [
                2.387520814023366,
                49.91874182541849
              ],
              [
                2.386904092235127,
                49.91794491589867
              ],
              [
                2.386404222901724,
                49.91729757850248
              ],
              [
                2.385886506430451,
                49.91662908390334
              ],
              [
                2.385877679250675,
                49.916616885942624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7113364918520864,
          "ground": "gnd"
        },
        "32_LVBranch097985": {
          "bus1": "32_MVLV10282_LV",
          "bus2": "32_LVBus192485",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.385877679250675,
                49.916616885942624
              ],
              [
                2.385897913558995,
                49.916620146080284
              ],
              [
                2.385897913558995,
                49.916620146080284
              ],
              [
                2.386046284522265,
                49.91662941613937
              ],
              [
                2.386046284522265,
                49.91662941613937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010705721573687484,
          "ground": "gnd"
        },
        "32_LVBranch506719": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192457",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367992142093015,
                49.91956116801516
              ],
              [
                2.367992142093015,
                49.91956116801516
              ],
              [
                2.368067382920943,
                49.91955903965965
              ],
              [
                2.368068616925282,
                49.91930097893454
              ],
              [
                2.36816156971455,
                49.919362420808646
              ],
              [
                2.36816156971455,
                49.919362420808646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04366552614143535,
          "ground": "gnd"
        },
        "32_LVBranch289024": {
          "bus1": "32_LVBus192457",
          "bus2": "32_LVBus192458",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.36816156971455,
                49.919362420808646
              ],
              [
                2.36816156971455,
                49.919362420808646
              ],
              [
                2.368161489013683,
                49.91936690992921
              ],
              [
                2.368153004218521,
                49.919568499553485
              ],
              [
                2.368152358334935,
                49.919603972577356
              ],
              [
                2.36814959639142,
                49.91963544184494
              ],
              [
                2.368147001462498,
                49.919667162459774
              ],
              [
                2.368134399668336,
                49.91982157260559
              ],
              [
                2.368096940675268,
                49.92005446724241
              ],
              [
                2.368083087808702,
                49.92016416622102
              ],
              [
                2.368083087808702,
                49.92016416622102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08939889258720661,
          "ground": "gnd"
        },
        "32_LVBranch351455": {
          "bus1": "32_LVBus192458",
          "bus2": "32_LVBus192459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368083087808702,
                49.92016416622102
              ],
              [
                2.368083087808702,
                49.92016416622102
              ],
              [
                2.368082506488455,
                49.92016863750421
              ],
              [
                2.36808079034369,
                49.92018206032483
              ],
              [
                2.368069953474582,
                49.92026644902094
              ],
              [
                2.36804151167509,
                49.92048786717604
              ],
              [
                2.368038787761175,
                49.920582282483
              ],
              [
                2.368075020509442,
                49.92061913802033
              ],
              [
                2.368122400513081,
                49.9206703738574
              ],
              [
                2.368122400513081,
                49.9206703738574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058124187670819456,
          "ground": "gnd"
        },
        "32_LVBranch948892": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192454",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367991514693208,
                49.919558429818295
              ],
              [
                2.367991514693208,
                49.919558429818295
              ],
              [
                2.368053457075362,
                49.91954825128755
              ],
              [
                2.368056056328752,
                49.91927130906482
              ],
              [
                2.368164816840033,
                49.91935136784165
              ],
              [
                2.368164816840033,
                49.91935136784165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04723927205088924,
          "ground": "gnd"
        },
        "32_LVBranch204007": {
          "bus1": "32_LVBus192454",
          "bus2": "32_LVBus192455",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368164816840033,
                49.91935136784165
              ],
              [
                2.368164816840033,
                49.91935136784165
              ],
              [
                2.368157708834415,
                49.91925603006794
              ],
              [
                2.368157631786346,
                49.919129374575085
              ],
              [
                2.368157592309396,
                49.91906448012535
              ],
              [
                2.368158769277112,
                49.91873629048663
              ],
              [
                2.368161398235753,
                49.918486327516895
              ],
              [
                2.368155768686392,
                49.918398207765655
              ],
              [
                2.368155768686392,
                49.918398207765655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10603896724505418,
          "ground": "gnd"
        },
        "32_LVBranch481244": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192444",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367988503843547,
                49.91956937498157
              ],
              [
                2.367988503843547,
                49.91956937498157
              ],
              [
                2.368064628561737,
                49.91960309635991
              ],
              [
                2.367992591434009,
                49.92021184469723
              ],
              [
                2.367970359283325,
                49.92028557906182
              ],
              [
                2.367970359283325,
                49.92028557906182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0828920443598287,
          "ground": "gnd"
        },
        "32_LVBranch625688": {
          "bus1": "32_LVBus192444",
          "bus2": "32_LVBus192445",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367970359283325,
                49.92028557906182
              ],
              [
                2.367970359283325,
                49.92028557906182
              ],
              [
                2.367948269954958,
                49.92059578992168
              ],
              [
                2.367948269954958,
                49.92059578992168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03454043420141295,
          "ground": "gnd"
        },
        "32_LVBranch877790": {
          "bus1": "32_LVBus192445",
          "bus2": "32_LVBus192448",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367948269954958,
                49.92059578992168
              ],
              [
                2.367948269954958,
                49.92059578992168
              ],
              [
                2.36794689187999,
                49.92061646702719
              ],
              [
                2.367935764835013,
                49.920635359859304
              ],
              [
                2.367888419210981,
                49.92064076733004
              ],
              [
                2.367860868610788,
                49.92058893400039
              ],
              [
                2.367860868610788,
                49.92058893400039
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014098383009464635,
          "ground": "gnd"
        },
        "32_LVBranch093223": {
          "bus1": "32_LVBus192448",
          "bus2": "32_LVBus192449",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367860868610788,
                49.92058893400039
              ],
              [
                2.367860868610788,
                49.92058893400039
              ],
              [
                2.367765458436916,
                49.920606590420356
              ],
              [
                2.367631078901829,
                49.920568456771285
              ],
              [
                2.367442694761819,
                49.92051499225976
              ],
              [
                2.367289483449332,
                49.920470075251366
              ],
              [
                2.367244908952097,
                49.92045839631454
              ],
              [
                2.367178055524967,
                49.92044313140218
              ],
              [
                2.367178055524967,
                49.92044313140218
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053077704967209455,
          "ground": "gnd"
        },
        "32_LVBranch336251": {
          "bus1": "32_LVBus192449",
          "bus2": "32_LVBus192450",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367178055524967,
                49.92044313140218
              ],
              [
                2.367178055524967,
                49.92044313140218
              ],
              [
                2.367171838519963,
                49.92044112177065
              ],
              [
                2.367165621520748,
                49.92043912111695
              ],
              [
                2.366983047729284,
                49.92038024065404
              ],
              [
                2.366885553583601,
                49.92035328425453
              ],
              [
                2.366826500105904,
                49.92033570991055
              ],
              [
                2.366800978889134,
                49.920328111394916
              ],
              [
                2.366523403123262,
                49.92024547831873
              ],
              [
                2.366484934023842,
                49.92023462367124
              ],
              [
                2.366077685508042,
                49.92011970718584
              ],
              [
                2.366077685508042,
                49.92011970718584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0868416909262723,
          "ground": "gnd"
        },
        "32_LVBranch166906": {
          "bus1": "32_LVBus192450",
          "bus2": "32_LVBus192451",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.366077685508042,
                49.92011970718584
              ],
              [
                2.366077685508042,
                49.92011970718584
              ],
              [
                2.366071301846679,
                49.920117921990645
              ],
              [
                2.365757334596065,
                49.920029863691724
              ],
              [
                2.365590192903955,
                49.9199849476865
              ],
              [
                2.365541571001998,
                49.91997018951362
              ],
              [
                2.365353411733491,
                49.91991306756658
              ],
              [
                2.365228047803421,
                49.919877137862684
              ],
              [
                2.365228047803421,
                49.919877137862684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06672413548226548,
          "ground": "gnd"
        },
        "32_LVBranch289022": {
          "bus1": "32_LVBus192451",
          "bus2": "32_LVBus192452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.365228047803421,
                49.919877137862684
              ],
              [
                2.365228047803421,
                49.919877137862684
              ],
              [
                2.365046982778242,
                49.919823228052294
              ],
              [
                2.364985457788654,
                49.91981007062596
              ],
              [
                2.364972246057277,
                49.919807254386
              ],
              [
                2.364945850400026,
                49.919801603939334
              ],
              [
                2.364790716949575,
                49.919768436640965
              ],
              [
                2.36467232330864,
                49.91973789175159
              ],
              [
                2.364645858822931,
                49.919733408420086
              ],
              [
                2.364645858822931,
                49.919733408420086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044826628528400574,
          "ground": "gnd"
        },
        "32_LVBranch453005": {
          "bus1": "32_LVBus192445",
          "bus2": "32_LVBus192446",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367948269954958,
                49.92059578992168
              ],
              [
                2.367948269954958,
                49.92059578992168
              ],
              [
                2.367980312992159,
                49.920602973599955
              ],
              [
                2.367938652751936,
                49.920789110610855
              ],
              [
                2.367991573312351,
                49.92080437851841
              ],
              [
                2.367901745117707,
                49.92129317284244
              ],
              [
                2.367862506228933,
                49.92150665661942
              ],
              [
                2.367862506228933,
                49.92150665661942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10617773725305805,
          "ground": "gnd"
        },
        "32_LVBranch700078": {
          "bus1": "32_LVBus192446",
          "bus2": "32_LVBus192447",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367862506228933,
                49.92150665661942
              ],
              [
                2.367862506228933,
                49.92150665661942
              ],
              [
                2.367792158672875,
                49.92188099193448
              ],
              [
                2.367745915876674,
                49.92212709493449
              ],
              [
                2.367745915876674,
                49.92212709493449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06951588196438037,
          "ground": "gnd"
        },
        "32_LVBranch903039": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192441",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367991921187503,
                49.91956378072537
              ],
              [
                2.367991921187503,
                49.91956378072537
              ],
              [
                2.368135628183096,
                49.919577904011845
              ],
              [
                2.368139564191368,
                49.91919036796661
              ],
              [
                2.368139564191368,
                49.91919036796661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05354482718541078,
          "ground": "gnd"
        },
        "32_LVBranch567034": {
          "bus1": "32_LVBus192441",
          "bus2": "32_LVBus192442",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368139564191368,
                49.91919036796661
              ],
              [
                2.368139564191368,
                49.91919036796661
              ],
              [
                2.36812938111246,
                49.91838235875072
              ],
              [
                2.368129293660497,
                49.91837574183042
              ],
              [
                2.368129293660497,
                49.91837574183042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09061182933517267,
          "ground": "gnd"
        },
        "32_LVBranch700172": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192437",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367987284231492,
                49.91955310678362
              ],
              [
                2.367987284231492,
                49.91955310678362
              ],
              [
                2.368039509702145,
                49.91952487548324
              ],
              [
                2.368040839757269,
                49.91942507348325
              ],
              [
                2.368040701090804,
                49.91919626404236
              ],
              [
                2.368040699170106,
                49.919193094737125
              ],
              [
                2.368040699170106,
                49.919193094737125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041795096100824145,
          "ground": "gnd"
        },
        "32_LVBranch476808": {
          "bus1": "32_LVBus192437",
          "bus2": "32_LVBus192438",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368040699170106,
                49.919193094737125
              ],
              [
                2.368040699170106,
                49.919193094737125
              ],
              [
                2.36804100236608,
                49.91918860556108
              ],
              [
                2.368050347296045,
                49.91905191908917
              ],
              [
                2.368065653444029,
                49.91902314915822
              ],
              [
                2.368066281042691,
                49.91893451616101
              ],
              [
                2.368067612824639,
                49.918745973491575
              ],
              [
                2.368067933224866,
                49.918701082372976
              ],
              [
                2.368068253624542,
                49.91865619125211
              ],
              [
                2.368070739106195,
                49.91830651627774
              ],
              [
                2.368070738822984,
                49.91830604941081
              ],
              [
                2.368070764193169,
                49.91830202716548
              ],
              [
                2.368070764193169,
                49.91830202716548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0993108698831898,
          "ground": "gnd"
        },
        "32_LVBranch959265": {
          "bus1": "32_LVBus192438",
          "bus2": "32_LVBus192439",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368070764193169,
                49.91830202716548
              ],
              [
                2.368070764193169,
                49.91830202716548
              ],
              [
                2.368073342565013,
                49.91803676520776
              ],
              [
                2.368073381807143,
                49.91803268908845
              ],
              [
                2.368073381556602,
                49.91803227609059
              ],
              [
                2.368073381556602,
                49.91803227609059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03000432385128531,
          "ground": "gnd"
        },
        "32_LVBranch441259": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192435",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367980106896899,
                49.919549553176644
              ],
              [
                2.367980106896899,
                49.919549553176644
              ],
              [
                2.368000516820764,
                49.91952129377677
              ],
              [
                2.367469848744214,
                49.91938655229947
              ],
              [
                2.367440617758422,
                49.919430094635494
              ],
              [
                2.367437853040063,
                49.919434216295095
              ],
              [
                2.367437853040063,
                49.919434216295095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05019738223941364,
          "ground": "gnd"
        },
        "32_LVBranch747623": {
          "bus1": "32_MVLV07500_LV",
          "bus2": "32_LVBus192428",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.367971298254516,
                49.919561756708966
              ],
              [
                2.367990393641617,
                49.91956716588113
              ],
              [
                2.367990393641617,
                49.91956716588113
              ],
              [
                2.368085509032007,
                49.91959410404693
              ],
              [
                2.368002366996019,
                49.920257693927454
              ],
              [
                2.368002366996019,
                49.920257693927454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08150956221607997,
          "ground": "gnd"
        },
        "32_LVBranch476811": {
          "bus1": "32_LVBus192428",
          "bus2": "32_LVBus192429",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368002366996019,
                49.920257693927454
              ],
              [
                2.368002366996019,
                49.920257693927454
              ],
              [
                2.36798709066935,
                49.9203134432671
              ],
              [
                2.367967757022427,
                49.92058140208997
              ],
              [
                2.368048551445773,
                49.92060835274414
              ],
              [
                2.36806114181323,
                49.92068657660278
              ],
              [
                2.368146105982595,
                49.92070993488947
              ],
              [
                2.368146105982595,
                49.92070993488947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05804384055222661,
          "ground": "gnd"
        },
        "32_LVBranch093229": {
          "bus1": "32_LVBus192429",
          "bus2": "32_LVBus192430",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.368146105982595,
                49.92070993488947
              ],
              [
                2.368146105982595,
                49.92070993488947
              ],
              [
                2.36820738550464,
                49.92072790307823
              ],
              [
                2.368287258253238,
                49.920747886724705
              ],
              [
                2.368300707143818,
                49.92075125021348
              ],
              [
                2.368325991816845,
                49.920757896782845
              ],
              [
                2.368375921409201,
                49.92077101050082
              ],
              [
                2.368390552408757,
                49.920774553249785
              ],
              [
                2.36843163603753,
                49.92078449086451
              ],
              [
                2.36843163603753,
                49.92078449086451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02212478842378797,
          "ground": "gnd"
        },
        "32_LVBranch011534": {
          "bus1": "32_LVBus192430",
          "bus2": "32_LVBus192431",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.36843163603753,
                49.92078449086451
              ],
              [
                2.36843163603753,
                49.92078449086451
              ],
              [
                2.368437992075721,
                49.92078631185463
              ],
              [
                2.368682359158952,
                49.92085635246926
              ],
              [
                2.368807711798693,
                49.92088868731518
              ],
              [
                2.36904170641159,
                49.92095911587706
              ],
              [
                2.369058438217341,
                49.920964148390574
              ],
              [
                2.369375515758254,
                49.92104876764311
              ],
              [
                2.369455960545312,
                49.9210702317713
              ],
              [
                2.369462386116524,
                49.921071944951414
              ],
              [
                2.369462386116524,
                49.921071944951414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08064822610457603,
          "ground": "gnd"
        },
        "32_LVBranch023788": {
          "bus1": "32_LVBus192431",
          "bus2": "32_LVBus192432",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.369462386116524,
                49.921071944951414
              ],
              [
                2.369462386116524,
                49.921071944951414
              ],
              [
                2.369468783910686,
                49.92107371200752
              ],
              [
                2.369754890974133,
                49.921152789713034
              ],
              [
                2.369845892983518,
                49.921177940873
              ],
              [
                2.370047396760176,
                49.92123363376618
              ],
              [
                2.370144908163795,
                49.921260578631305
              ],
              [
                2.370406818529564,
                49.921335737685695
              ],
              [
                2.370458368825337,
                49.9213588248739
              ],
              [
                2.370457640156964,
                49.92135031375093
              ],
              [
                2.370478255544477,
                49.92131827412348
              ],
              [
                2.370478255544477,
                49.92131827412348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08321095356168315,
          "ground": "gnd"
        },
        "32_LVBranch741161": {
          "bus1": "32_LVBus192432",
          "bus2": "32_LVBus192433",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.370478255544477,
                49.92131827412348
              ],
              [
                2.370478255544477,
                49.92131827412348
              ],
              [
                2.370485222019728,
                49.92129644631177
              ],
              [
                2.370740765711804,
                49.92090975059153
              ],
              [
                2.37093599105752,
                49.920892190689514
              ],
              [
                2.371143920717557,
                49.920949909124815
              ],
              [
                2.371275886929107,
                49.9209504568579
              ],
              [
                2.371284917867123,
                49.92093878275723
              ],
              [
                2.371284917867123,
                49.92093878275723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09057885118483838,
          "ground": "gnd"
        },
        "32_LVBranch805136": {
          "bus1": "32_MVLV38964_LV",
          "bus2": "32_LVBus192547",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358888062860902,
                49.91801539793875
              ],
              [
                2.358877685408844,
                49.91803784523688
              ],
              [
                2.358877685408844,
                49.91803784523688
              ],
              [
                2.358811933797714,
                49.91814792929164
              ],
              [
                2.358811933797714,
                49.91814792929164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013123377357927844,
          "ground": "gnd"
        },
        "32_LVBranch392811": {
          "bus1": "32_LVBus192547",
          "bus2": "32_LVBus192548",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358811933797714,
                49.91814792929164
              ],
              [
                2.358811933797714,
                49.91814792929164
              ],
              [
                2.358786505692021,
                49.9181905082814
              ],
              [
                2.358705874283494,
                49.91816668479285
              ],
              [
                2.355606280983289,
                49.91725079004645
              ],
              [
                2.355490947993127,
                49.917309093148
              ],
              [
                2.355490947993127,
                49.917309093148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2667734655218378,
          "ground": "gnd"
        },
        "32_LVBranch641974": {
          "bus1": "32_MVLV38964_LV",
          "bus2": "32_LVBus192545",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358888062860902,
                49.91801539793875
              ],
              [
                2.358878626497664,
                49.918027403416595
              ],
              [
                2.358878626497664,
                49.918027403416595
              ],
              [
                2.358843521512529,
                49.91807204906247
              ],
              [
                2.358441022024412,
                49.917958829830276
              ],
              [
                2.358454877287091,
                49.91793972188183
              ],
              [
                2.358461895247955,
                49.91793005117508
              ],
              [
                2.358461895247955,
                49.91793005117508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04063430675296539,
          "ground": "gnd"
        },
        "32_LVBranch902625": {
          "bus1": "32_MVLV38964_LV",
          "bus2": "32_LVBus192536",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358888062860902,
                49.91801539793875
              ],
              [
                2.35887213145683,
                49.918024082585525
              ],
              [
                2.35887213145683,
                49.918024082585525
              ],
              [
                2.358843507741018,
                49.91803968261376
              ],
              [
                2.358747413643923,
                49.91801452402622
              ],
              [
                2.358713988743042,
                49.91802082341038
              ],
              [
                2.358713988743042,
                49.91802082341038
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012637755826157821,
          "ground": "gnd"
        },
        "32_LVBranch204003": {
          "bus1": "32_LVBus192536",
          "bus2": "32_LVBus192537",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.358713988743042,
                49.91802082341038
              ],
              [
                2.358713988743042,
                49.91802082341038
              ],
              [
                2.358715462868169,
                49.918021290028
              ],
              [
                2.358720232913779,
                49.91802279756056
              ],
              [
                2.35888112137595,
                49.91807383829942
              ],
              [
                2.359041451712794,
                49.91811964462251
              ],
              [
                2.35906356338721,
                49.91812596148141
              ],
              [
                2.359068402912323,
                49.91812731635872
              ],
              [
                2.35925576787496,
                49.91817987833558
              ],
              [
                2.359394208857217,
                49.91821766146809
              ],
              [
                2.359400605935832,
                49.91821941110109
              ],
              [
                2.359400605935832,
                49.91821941110109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05404429683677438,
          "ground": "gnd"
        },
        "32_LVBranch363765": {
          "bus1": "32_LVBus192537",
          "bus2": "32_LVBus192538",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.359400605935832,
                49.91821941110109
              ],
              [
                2.359400605935832,
                49.91821941110109
              ],
              [
                2.359406794572647,
                49.91822146602938
              ],
              [
                2.359421132739929,
                49.91822622197303
              ],
              [
                2.359592815484202,
                49.91828321242627
              ],
              [
                2.359755762079657,
                49.91833083991538
              ],
              [
                2.359907583713097,
                49.91837576673482
              ],
              [
                2.360108860529561,
                49.918439395027825
              ],
              [
                2.360115104805651,
                49.91844136910579
              ],
              [
                2.360115104805651,
                49.91844136910579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05695470682208428,
          "ground": "gnd"
        },
        "32_LVBranch282664": {
          "bus1": "32_LVBus192538",
          "bus2": "32_LVBus192539",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.360115104805651,
                49.91844136910579
              ],
              [
                2.360115104805651,
                49.91844136910579
              ],
              [
                2.360293543873021,
                49.91849161470577
              ],
              [
                2.360298244398214,
                49.91849293364622
              ],
              [
                2.360421501206775,
                49.91852762986191
              ],
              [
                2.360603961150338,
                49.91858154635328
              ],
              [
                2.360801731041239,
                49.91863545073986
              ],
              [
                2.361110256347467,
                49.918719761081334
              ],
              [
                2.361120672656933,
                49.91872260520549
              ],
              [
                2.361120672656933,
                49.91872260520549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07870503017585247,
          "ground": "gnd"
        },
        "32_LVBranch285881": {
          "bus1": "32_LVBus192539",
          "bus2": "32_LVBus192540",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.361120672656933,
                49.91872260520549
              ],
              [
                2.361120672656933,
                49.91872260520549
              ],
              [
                2.361127042069023,
                49.91872439964328
              ],
              [
                2.361276667795392,
                49.91876664067195
              ],
              [
                2.361525648119591,
                49.91884159699274
              ],
              [
                2.3615691498696,
                49.91885469680195
              ],
              [
                2.361893672786678,
                49.91894724405173
              ],
              [
                2.362098412872959,
                49.9190029495732
              ],
              [
                2.362098412872959,
                49.9190029495732
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07683706898457827,
          "ground": "gnd"
        },
        "32_LVBranch331945": {
          "bus1": "32_LVBus192540",
          "bus2": "32_LVBus192541",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.362098412872959,
                49.9190029495732
              ],
              [
                2.362098412872959,
                49.9190029495732
              ],
              [
                2.362104782358921,
                49.919004752937624
              ],
              [
                2.362356071368545,
                49.91907572076838
              ],
              [
                2.362551064874892,
                49.919131427461856
              ],
              [
                2.362607042045822,
                49.919148268303665
              ],
              [
                2.362632256120638,
                49.919155849811496
              ],
              [
                2.3627572001113,
                49.91919342530584
              ],
              [
                2.362945227490709,
                49.91924823495146
              ],
              [
                2.362945227490709,
                49.91924823495146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0666569142966566,
          "ground": "gnd"
        },
        "32_LVBranch343705": {
          "bus1": "32_LVBus192541",
          "bus2": "32_LVBus192542",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.362945227490709,
                49.91924823495146
              ],
              [
                2.362945227490709,
                49.91924823495146
              ],
              [
                2.362951583145636,
                49.9192500652086
              ],
              [
                2.363207075322977,
                49.919323705914586
              ],
              [
                2.363385354169849,
                49.91937492560235
              ],
              [
                2.3635655543947,
                49.91943015788016
              ],
              [
                2.363581742810839,
                49.91943511944088
              ],
              [
                2.363790671284333,
                49.9194890255783
              ],
              [
                2.363790671284333,
                49.9194890255783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06637704380316169,
          "ground": "gnd"
        },
        "32_LVBranch304886": {
          "bus1": "32_LVBus192542",
          "bus2": "32_LVBus192543",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.363790671284333,
                49.9194890255783
              ],
              [
                2.363790671284333,
                49.9194890255783
              ],
              [
                2.363953624240096,
                49.919533944961074
              ],
              [
                2.364147232613414,
                49.91959324962738
              ],
              [
                2.364361728341398,
                49.91965434512363
              ],
              [
                2.364623577451362,
                49.91972441711809
              ],
              [
                2.364623577451362,
                49.91972441711809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06530615602414577,
          "ground": "gnd"
        },
        "32_LVBranch625138": {
          "bus1": "32_MVLV28657_LV",
          "bus2": "32_LVBus192512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337930014857343,
                49.91471736717333
              ],
              [
                2.337910646551387,
                49.91472236802158
              ],
              [
                2.337910646551387,
                49.91472236802158
              ],
              [
                2.337895199177683,
                49.91472636331099
              ],
              [
                2.337882546930182,
                49.91475943911413
              ],
              [
                2.337882519123012,
                49.91475951093994
              ],
              [
                2.337866863675313,
                49.91479995786671
              ],
              [
                2.337893448394003,
                49.91480562318412
              ],
              [
                2.337911940905785,
                49.91480956466141
              ],
              [
                2.337911940905785,
                49.91480956466141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013039418859099096,
          "ground": "gnd"
        },
        "32_LVBranch395299": {
          "bus1": "32_MVLV28657_LV",
          "bus2": "32_LVBus192509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337930014857343,
                49.91471736717333
              ],
              [
                2.337913691348288,
                49.91470898147434
              ],
              [
                2.337913691348288,
                49.91470898147434
              ],
              [
                2.337864734757415,
                49.91468382436394
              ],
              [
                2.337861773170324,
                49.9146823070357
              ],
              [
                2.337912631834461,
                49.91451740381789
              ],
              [
                2.337925826113986,
                49.914474604569264
              ],
              [
                2.337985693893181,
                49.91429477047756
              ],
              [
                2.338017726968677,
                49.91419586618687
              ],
              [
                2.338017726968677,
                49.91419586618687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06001934020511962,
          "ground": "gnd"
        },
        "32_LVBranch548693": {
          "bus1": "32_LVBus192509",
          "bus2": "32_LVBus192510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338017726968677,
                49.91419586618687
              ],
              [
                2.338017726968677,
                49.91419586618687
              ],
              [
                2.338059492150902,
                49.91406818660793
              ],
              [
                2.33810127087915,
                49.91393240861798
              ],
              [
                2.338144300696101,
                49.91379491574633
              ],
              [
                2.338229350681499,
                49.913808706276285
              ],
              [
                2.338258340265158,
                49.91381340186624
              ],
              [
                2.338247996390912,
                49.913840516184266
              ],
              [
                2.338247996390912,
                49.913840516184266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05706533196098671,
          "ground": "gnd"
        },
        "32_LVBranch830099": {
          "bus1": "32_MVLV28657_LV",
          "bus2": "32_LVBus192507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337930014857343,
                49.91471736717333
              ],
              [
                2.337909158742168,
                49.9147173671408
              ],
              [
                2.337909158742168,
                49.9147173671408
              ],
              [
                2.337877095941114,
                49.91471736708395
              ],
              [
                2.337803851661886,
                49.91490911511867
              ],
              [
                2.337724211091327,
                49.91511763438568
              ],
              [
                2.3377225426365,
                49.91512198882354
              ],
              [
                2.3377225426365,
                49.91512198882354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048656590090639364,
          "ground": "gnd"
        },
        "32_LVBranch734233": {
          "bus1": "32_MVLV28657_LV",
          "bus2": "32_LVBus192504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337930014857343,
                49.91471736717333
              ],
              [
                2.337918140612544,
                49.91470629698833
              ],
              [
                2.337918140612544,
                49.91470629698833
              ],
              [
                2.337892417734462,
                49.914682307094054
              ],
              [
                2.337946710006524,
                49.914479093718704
              ],
              [
                2.338005187365472,
                49.91430196206722
              ],
              [
                2.338040001164156,
                49.91420126212505
              ],
              [
                2.338040001164156,
                49.91420126212505
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057803181954325655,
          "ground": "gnd"
        },
        "32_LVBranch620058": {
          "bus1": "32_LVBus192504",
          "bus2": "32_LVBus192505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338040001164156,
                49.91420126212505
              ],
              [
                2.338040001164156,
                49.91420126212505
              ],
              [
                2.338078985466399,
                49.914070880087046
              ],
              [
                2.33811796951882,
                49.91393780454291
              ],
              [
                2.33813609900381,
                49.91387715648837
              ],
              [
                2.338155743864932,
                49.91381144469484
              ],
              [
                2.338197455471276,
                49.91381726257419
              ],
              [
                2.338236316792965,
                49.91382267642115
              ],
              [
                2.338232938478371,
                49.91383781374881
              ],
              [
                2.338232938478371,
                49.91383781374881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05176963002560588,
          "ground": "gnd"
        },
        "32_LVBranch883999": {
          "bus1": "32_MVLV28657_LV",
          "bus2": "32_LVBus192498",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337930014857343,
                49.91471736717333
              ],
              [
                2.337923730023914,
                49.91470452828414
              ],
              [
                2.337923730023914,
                49.91470452828414
              ],
              [
                2.337913301656563,
                49.91468320495322
              ],
              [
                2.337920823382786,
                49.9146579132687
              ],
              [
                2.337973169383667,
                49.9144817962011
              ],
              [
                2.338026085128625,
                49.91430825583033
              ],
              [
                2.338063679646078,
                49.914205751257064
              ],
              [
                2.338063679646078,
                49.914205751257064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05668803394008109,
          "ground": "gnd"
        },
        "32_LVBranch918205": {
          "bus1": "32_LVBus192498",
          "bus2": "32_LVBus192499",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338063679646078,
                49.914205751257064
              ],
              [
                2.338063679646078,
                49.914205751257064
              ],
              [
                2.338098478751105,
                49.914071777914245
              ],
              [
                2.338138867129409,
                49.913943200464544
              ],
              [
                2.338151421291495,
                49.913889977419004
              ],
              [
                2.338168702336644,
                49.91381666105014
              ],
              [
                2.338170885056221,
                49.91380743141113
              ],
              [
                2.338197997161963,
                49.913789654464054
              ],
              [
                2.338197997161963,
                49.913789654464054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04775274226224146,
          "ground": "gnd"
        },
        "32_LVBranch863840": {
          "bus1": "32_LVBus192499",
          "bus2": "32_LVBus192500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338197997161963,
                49.913789654464054
              ],
              [
                2.338197997161963,
                49.913789654464054
              ],
              [
                2.338247796835998,
                49.91360949688866
              ],
              [
                2.338263910055002,
                49.91355118313885
              ],
              [
                2.338263910055002,
                49.91355118313885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02694370999474019,
          "ground": "gnd"
        },
        "32_LVBranch863838": {
          "bus1": "32_LVBus192500",
          "bus2": "32_LVBus192501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338263910055002,
                49.91355118313885
              ],
              [
                2.338263910055002,
                49.91355118313885
              ],
              [
                2.338164400557399,
                49.91353597407457
              ],
              [
                2.338164400557399,
                49.91353597407457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00734466586163954,
          "ground": "gnd"
        },
        "32_LVBranch976329": {
          "bus1": "32_LVBus192501",
          "bus2": "32_LVBus192502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338164400557399,
                49.91353597407457
              ],
              [
                2.338164400557399,
                49.91353597407457
              ],
              [
                2.338112108386245,
                49.91352783979538
              ],
              [
                2.338131628021227,
                49.91346272054365
              ],
              [
                2.338062234298275,
                49.913452215987185
              ],
              [
                2.338062234298275,
                49.913452215987185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016360044798987745,
          "ground": "gnd"
        },
        "32_LVBranch797831": {
          "bus1": "32_MVLV50250_LV",
          "bus2": "32_LVBus192579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.339446449375422,
                49.91565607913262
              ],
              [
                2.339425634627184,
                49.915656941268644
              ],
              [
                2.339425634627184,
                49.915656941268644
              ],
              [
                2.339403276500386,
                49.91565787524332
              ],
              [
                2.339306466428124,
                49.915796024218395
              ],
              [
                2.339177705299035,
                49.91597977378231
              ],
              [
                2.338901993334674,
                49.91594470692938
              ],
              [
                2.338901993334674,
                49.91594470692938
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06109011245962445,
          "ground": "gnd"
        },
        "32_LVBranch646407": {
          "bus1": "32_LVBus192579",
          "bus2": "32_LVBus192580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338901993334674,
                49.91594470692938
              ],
              [
                2.338901993334674,
                49.91594470692938
              ],
              [
                2.338657636179617,
                49.91590973807607
              ],
              [
                2.338644385229403,
                49.91590784372881
              ],
              [
                2.338562218135921,
                49.91568934993632
              ],
              [
                2.338562218135921,
                49.91568934993632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043959223557959774,
          "ground": "gnd"
        },
        "32_LVBranch972352": {
          "bus1": "32_MVLV50250_LV",
          "bus2": "32_LVBus192577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.339446449375422,
                49.91565607913262
              ],
              [
                2.339426969191463,
                49.915651267013935
              ],
              [
                2.339426969191463,
                49.915651267013935
              ],
              [
                2.339420475797891,
                49.91564966895912
              ],
              [
                2.339399104609523,
                49.91564438998829
              ],
              [
                2.339283515413292,
                49.915584147239144
              ],
              [
                2.339150324351705,
                49.91554191485634
              ],
              [
                2.339013031698455,
                49.915498389491574
              ],
              [
                2.338971596448872,
                49.91548524566228
              ],
              [
                2.338914506004122,
                49.915501424821905
              ],
              [
                2.338824004057825,
                49.91553469870297
              ],
              [
                2.338824004057825,
                49.91553469870297
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04972617987259154,
          "ground": "gnd"
        },
        "32_LVBranch465015": {
          "bus1": "32_MVLV50250_LV",
          "bus2": "32_LVBus192573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.339446449375422,
                49.91565607913262
              ],
              [
                2.339430153123868,
                49.915647675688135
              ],
              [
                2.339430153123868,
                49.915647675688135
              ],
              [
                2.339424716406447,
                49.91564487453948
              ],
              [
                2.339294666409739,
                49.91557785339279
              ],
              [
                2.338963239465345,
                49.9154708536182
              ],
              [
                2.33867361624101,
                49.91557156409725
              ],
              [
                2.338590064614845,
                49.91554908296762
              ],
              [
                2.338590064614845,
                49.91554908296762
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06918937593666018,
          "ground": "gnd"
        },
        "32_LVBranch620065": {
          "bus1": "32_LVBus192573",
          "bus2": "32_LVBus192574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338590064614845,
                49.91554908296762
              ],
              [
                2.338590064614845,
                49.91554908296762
              ],
              [
                2.338521839544118,
                49.91567496695751
              ],
              [
                2.338481349835865,
                49.915664282995216
              ],
              [
                2.33832689955279,
                49.915623540164596
              ],
              [
                2.338262536071495,
                49.915606562430504
              ],
              [
                2.338204443512728,
                49.91559123665167
              ],
              [
                2.338198186537416,
                49.915589584662136
              ],
              [
                2.337568055585342,
                49.91542334257749
              ],
              [
                2.337448214512443,
                49.9153917296338
              ],
              [
                2.337448214512443,
                49.9153917296338
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09813088110297255,
          "ground": "gnd"
        },
        "32_LVBranch697811": {
          "bus1": "32_LVBus192574",
          "bus2": "32_LVBus192575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.337448214512443,
                49.9153917296338
              ],
              [
                2.337448214512443,
                49.9153917296338
              ],
              [
                2.337250927766033,
                49.91588301702037
              ],
              [
                2.337225427178741,
                49.91594651084313
              ],
              [
                2.337225427178741,
                49.91594651084313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0637476832108894,
          "ground": "gnd"
        },
        "32_LVBranch792694": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334834689504198,
                49.91471257377619
              ],
              [
                2.334834689504198,
                49.91471257377619
              ],
              [
                2.3349379427927,
                49.91467545150148
              ],
              [
                2.334938999518549,
                49.91467506546478
              ],
              [
                2.335147029740535,
                49.91473565584529
              ],
              [
                2.335436106644737,
                49.91481984247729
              ],
              [
                2.335436106644737,
                49.91481984247729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04774204129969996,
          "ground": "gnd"
        },
        "32_LVBranch726967": {
          "bus1": "32_LVBus192617",
          "bus2": "32_LVBus192618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.335436106644737,
                49.91481984247729
              ],
              [
                2.335436106644737,
                49.91481984247729
              ],
              [
                2.335753896340256,
                49.91491079856469
              ],
              [
                2.335931854059842,
                49.91496173540374
              ],
              [
                2.335938778275455,
                49.91496371971725
              ],
              [
                2.335938778275455,
                49.91496371971725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039490832702690354,
          "ground": "gnd"
        },
        "32_LVBranch830115": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192614",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334797801967369,
                49.91471310249425
              ],
              [
                2.334797801967369,
                49.91471310249425
              ],
              [
                2.334749625083633,
                49.91469754189031
              ],
              [
                2.334556064443341,
                49.91473779480578
              ],
              [
                2.33450315883503,
                49.91474879158898
              ],
              [
                2.334257240840744,
                49.91468639429194
              ],
              [
                2.334231365747769,
                49.914679830379534
              ],
              [
                2.334230239534937,
                49.91467954304009
              ],
              [
                2.334230239534937,
                49.91467954304009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04352664687522503,
          "ground": "gnd"
        },
        "32_LVBranch747397": {
          "bus1": "32_LVBus192614",
          "bus2": "32_LVBus192615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334230239534937,
                49.91467954304009
              ],
              [
                2.334230239534937,
                49.91467954304009
              ],
              [
                2.334225415310099,
                49.91467112130032
              ],
              [
                2.334138510986227,
                49.91450319852148
              ],
              [
                2.334116834831295,
                49.91449969629969
              ],
              [
                2.334116834831295,
                49.91449969629969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022296542258755363,
          "ground": "gnd"
        },
        "32_LVBranch591637": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334808049562891,
                49.914706800050645
              ],
              [
                2.334808049562891,
                49.914706800050645
              ],
              [
                2.334780257226922,
                49.914666074012246
              ],
              [
                2.33471330851616,
                49.91467953951816
              ],
              [
                2.334503160245591,
                49.91472181198967
              ],
              [
                2.334251124780705,
                49.91465616437554
              ],
              [
                2.334213527211908,
                49.91467324876259
              ],
              [
                2.334213527211908,
                49.91467324876259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04861620731449454,
          "ground": "gnd"
        },
        "32_LVBranch620087": {
          "bus1": "32_LVBus192611",
          "bus2": "32_LVBus192612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334213527211908,
                49.91467324876259
              ],
              [
                2.334213527211908,
                49.91467324876259
              ],
              [
                2.334050548980527,
                49.91481529708466
              ],
              [
                2.33404799048864,
                49.91481753257985
              ],
              [
                2.334046419240744,
                49.914818906197354
              ],
              [
                2.334046419240744,
                49.914818906197354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02016249511451839,
          "ground": "gnd"
        },
        "32_LVBranch591627": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334823886315017,
                49.91470654011026
              ],
              [
                2.334823886315017,
                49.91470654011026
              ],
              [
                2.334890714353725,
                49.91459328143468
              ],
              [
                2.334939006674019,
                49.91451142810491
              ],
              [
                2.334869395041497,
                49.914382839931186
              ],
              [
                2.334691164788563,
                49.91428123729221
              ],
              [
                2.334606227679805,
                49.914238076474554
              ],
              [
                2.334606227679805,
                49.914238076474554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06321329738286159,
          "ground": "gnd"
        },
        "32_LVBranch697911": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192606",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334829322716847,
                49.914708524447114
              ],
              [
                2.334829322716847,
                49.914708524447114
              ],
              [
                2.334982161708195,
                49.91458245606307
              ],
              [
                2.335757764800434,
                49.914798274416654
              ],
              [
                2.335757764800434,
                49.914798274416654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07846581312671189,
          "ground": "gnd"
        },
        "32_LVBranch747396": {
          "bus1": "32_LVBus192606",
          "bus2": "32_LVBus192607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.335757764800434,
                49.914798274416654
              ],
              [
                2.335757764800434,
                49.914798274416654
              ],
              [
                2.336285339514514,
                49.914937733417766
              ],
              [
                2.336349687587401,
                49.914954739141734
              ],
              [
                2.336658511661062,
                49.915036364343564
              ],
              [
                2.336795675973129,
                49.91507262001007
              ],
              [
                2.336800055779516,
                49.91507377824944
              ],
              [
                2.336802113593357,
                49.91507432594379
              ],
              [
                2.336802113593357,
                49.91507432594379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08104860708198545,
          "ground": "gnd"
        },
        "32_LVBranch679354": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334827098109888,
                49.914707545759285
              ],
              [
                2.334827098109888,
                49.914707545759285
              ],
              [
                2.334972416408938,
                49.914549191440614
              ],
              [
                2.335029561286949,
                49.9145656140969
              ],
              [
                2.335201051757516,
                49.91461489986108
              ],
              [
                2.335359834376567,
                49.91466053095277
              ],
              [
                2.33536197558004,
                49.914661150499455
              ],
              [
                2.335516865383021,
                49.914705659016896
              ],
              [
                2.335516865383021,
                49.914705659016896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06327518676030154,
          "ground": "gnd"
        },
        "32_LVBranch984364": {
          "bus1": "32_LVBus192603",
          "bus2": "32_LVBus192604",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.335516865383021,
                49.914705659016896
              ],
              [
                2.335516865383021,
                49.914705659016896
              ],
              [
                2.335735922451641,
                49.9147630074815
              ],
              [
                2.335741178158932,
                49.91476438125402
              ],
              [
                2.335871083203337,
                49.91479838429214
              ],
              [
                2.335877520758395,
                49.91480007231874
              ],
              [
                2.335877520758395,
                49.91480007231874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027950878086559543,
          "ground": "gnd"
        },
        "32_LVBranch895154": {
          "bus1": "32_MVLV73985_LV",
          "bus2": "32_LVBus192600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.334816460958907,
                49.91471912739702
              ],
              [
                2.334832214682432,
                49.91471031119407
              ],
              [
                2.334832214682432,
                49.91471031119407
              ],
              [
                2.334941781470282,
                49.914648992737064
              ],
              [
                2.33571319975204,
                49.91488279465568
              ],
              [
                2.33571319975204,
                49.91488279465568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07161817577520065,
          "ground": "gnd"
        },
        "32_LVBranch555912": {
          "bus1": "32_LVBus192600",
          "bus2": "32_LVBus192601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.33571319975204,
                49.91488279465568
              ],
              [
                2.33571319975204,
                49.91488279465568
              ],
              [
                2.336465674022658,
                49.91509377769276
              ],
              [
                2.337113831066997,
                49.915273681570525
              ],
              [
                2.337120199202047,
                49.91527547726885
              ],
              [
                2.337120199202047,
                49.91527547726885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1100887390764158,
          "ground": "gnd"
        },
        "32_LVBranch470393": {
          "bus1": "32_MVLV35179_LV",
          "bus2": "32_LVBus192531",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338044173769822,
                49.913476538060394
              ],
              [
                2.338069158148767,
                49.91344048141564
              ],
              [
                2.338069158148767,
                49.91344048141564
              ],
              [
                2.338098856596886,
                49.91344509624107
              ],
              [
                2.33810336113792,
                49.9134305514749
              ],
              [
                2.33810336113792,
                49.9134305514749
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003843773630162178,
          "ground": "gnd"
        },
        "32_LVBranch497035": {
          "bus1": "32_LVBus192531",
          "bus2": "32_LVBus192532",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.33810336113792,
                49.9134305514749
              ],
              [
                2.33810336113792,
                49.9134305514749
              ],
              [
                2.338134712115554,
                49.91332928577325
              ],
              [
                2.338144207746414,
                49.9132982748877
              ],
              [
                2.338088175729923,
                49.91329010468473
              ],
              [
                2.338088175729923,
                49.91329010468473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019128242265974118,
          "ground": "gnd"
        },
        "32_LVBranch976448": {
          "bus1": "32_LVBus192532",
          "bus2": "32_LVBus192533",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338088175729923,
                49.91329010468473
              ],
              [
                2.338088175729923,
                49.91329010468473
              ],
              [
                2.337800813523315,
                49.9132259906119
              ],
              [
                2.337719560280406,
                49.91320786329142
              ],
              [
                2.337615087937725,
                49.913184555373775
              ],
              [
                2.33760960988567,
                49.91318333430933
              ],
              [
                2.337544109643897,
                49.9131687174308
              ],
              [
                2.337522281191575,
                49.913209532467576
              ],
              [
                2.337522281191575,
                49.913209532467576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04614696046957843,
          "ground": "gnd"
        },
        "32_LVBranch950716": {
          "bus1": "32_MVLV35179_LV",
          "bus2": "32_LVBus192524",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338044173769822,
                49.913476538060394
              ],
              [
                2.338064458810067,
                49.913447376710835
              ],
              [
                2.338064458810067,
                49.913447376710835
              ],
              [
                2.338117918798683,
                49.91345519677215
              ],
              [
                2.338136090023476,
                49.91340508017219
              ],
              [
                2.338136090023476,
                49.91340508017219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00966210401891787,
          "ground": "gnd"
        },
        "32_LVBranch740734": {
          "bus1": "32_LVBus192524",
          "bus2": "32_LVBus192525",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338136090023476,
                49.91340508017219
              ],
              [
                2.338136090023476,
                49.91340508017219
              ],
              [
                2.338162338518377,
                49.913316743144684
              ],
              [
                2.338223731080859,
                49.91302012853463
              ],
              [
                2.338223731080859,
                49.91302012853463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04328977527285259,
          "ground": "gnd"
        },
        "32_LVBranch579456": {
          "bus1": "32_LVBus192525",
          "bus2": "32_LVBus192526",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338223731080859,
                49.91302012853463
              ],
              [
                2.338223731080859,
                49.91302012853463
              ],
              [
                2.338263460035051,
                49.91266824366285
              ],
              [
                2.338294782031846,
                49.912549515114236
              ],
              [
                2.338285090409638,
                49.91250882565421
              ],
              [
                2.338280863365428,
                49.91249107563957
              ],
              [
                2.338280863365428,
                49.91249107563957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05921574096297863,
          "ground": "gnd"
        },
        "32_LVBranch537559": {
          "bus1": "32_LVBus192526",
          "bus2": "32_LVBus192527",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338280863365428,
                49.91249107563957
              ],
              [
                2.338280863365428,
                49.91249107563957
              ],
              [
                2.338211234330613,
                49.912468594159584
              ],
              [
                2.33819673248415,
                49.91244215319367
              ],
              [
                2.338187569771805,
                49.91242543567858
              ],
              [
                2.33801351162772,
                49.91237507661437
              ],
              [
                2.338117936839775,
                49.91218716160286
              ],
              [
                2.338117936839775,
                49.91218716160286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04658956498728925,
          "ground": "gnd"
        },
        "32_LVBranch674666": {
          "bus1": "32_LVBus192527",
          "bus2": "32_LVBus192528",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338117936839775,
                49.91218716160286
              ],
              [
                2.338117936839775,
                49.91218716160286
              ],
              [
                2.338233541330149,
                49.912083660097096
              ],
              [
                2.338279310406703,
                49.91204801632462
              ],
              [
                2.338301096567817,
                49.91203068823787
              ],
              [
                2.338363062613334,
                49.911981406417304
              ],
              [
                2.338363062613334,
                49.911981406417304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028888052260391397,
          "ground": "gnd"
        },
        "32_LVBranch692036": {
          "bus1": "32_LVBus192528",
          "bus2": "32_LVBus192529",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.338363062613334,
                49.911981406417304
              ],
              [
                2.338363062613334,
                49.911981406417304
              ],
              [
                2.338392398003572,
                49.91195494739919
              ],
              [
                2.338410958530859,
                49.91193820288587
              ],
              [
                2.338416047032905,
                49.911933614978444
              ],
              [
                2.338420801709276,
                49.91192312835059
              ],
              [
                2.33842080154025,
                49.91191625997662
              ],
              [
                2.338418562853964,
                49.91190596191079
              ],
              [
                2.338412125312224,
                49.91189330257161
              ],
              [
                2.338412125312224,
                49.91189330257161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011155612224661679,
          "ground": "gnd"
        },
        "32_LVBranch677602": {
          "bus1": "32_MVLV42261_LV",
          "bus2": "32_LVBus192568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.341044007809575,
                49.91208322044646
              ],
              [
                2.341070409555819,
                49.912073684885684
              ],
              [
                2.341070409555819,
                49.912073684885684
              ],
              [
                2.341083046069655,
                49.912052397107324
              ],
              [
                2.3410901222344,
                49.912044083058895
              ],
              [
                2.34110406726465,
                49.91204373256267
              ],
              [
                2.34110406726465,
                49.91204373256267
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004593383475276101,
          "ground": "gnd"
        },
        "32_LVBranch931791": {
          "bus1": "32_LVBus192568",
          "bus2": "32_LVBus192569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.34110406726465,
                49.91204373256267
              ],
              [
                2.34110406726465,
                49.91204373256267
              ],
              [
                2.34111852350082,
                49.91200189348261
              ],
              [
                2.341220168499385,
                49.911973115570056
              ],
              [
                2.341279366265123,
                49.91194084614331
              ],
              [
                2.341327386191477,
                49.91191466424938
              ],
              [
                2.341406768342415,
                49.911845439668376
              ],
              [
                2.341407852720822,
                49.91184449692065
              ],
              [
                2.341410911223115,
                49.911841830291614
              ],
              [
                2.341410911223115,
                49.911841830291614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03289886923037744,
          "ground": "gnd"
        },
        "32_LVBranch406184": {
          "bus1": "32_LVBus192569",
          "bus2": "32_LVBus192570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.341410911223115,
                49.911841830291614
              ],
              [
                2.341410911223115,
                49.911841830291614
              ],
              [
                2.341394205237946,
                49.911743823961594
              ],
              [
                2.341355200887735,
                49.911674593574325
              ],
              [
                2.341327347619234,
                49.911612554468455
              ],
              [
                2.341422026509771,
                49.91158737684422
              ],
              [
                2.341422026509771,
                49.91158737684422
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03370011145046153,
          "ground": "gnd"
        },
        "32_LVBranch704395": {
          "bus1": "32_MVLV42261_LV",
          "bus2": "32_LVBus192566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.341044007809575,
                49.91208322044646
              ],
              [
                2.341031229591295,
                49.912069609704204
              ],
              [
                2.341031229591295,
                49.912069609704204
              ],
              [
                2.341035410736667,
                49.91202003161714
              ],
              [
                2.341010494596208,
                49.91200208466152
              ],
              [
                2.340864797676816,
                49.9119488559195
              ],
              [
                2.340842760689115,
                49.911945758916744
              ],
              [
                2.340836477087916,
                49.91195547354347
              ],
              [
                2.340835115802673,
                49.91197270286857
              ],
              [
                2.340833435570103,
                49.912001469273065
              ],
              [
                2.340832755138665,
                49.912013033295665
              ],
              [
                2.340832755138665,
                49.912013033295665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029425976389215115,
          "ground": "gnd"
        },
        "32_LVBranch856230": {
          "bus1": "32_MVLV67171_LV",
          "bus2": "32_LVBus192598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.332212564825413,
                49.913964695398654
              ],
              [
                2.332192361187214,
                49.913978143827094
              ],
              [
                2.332192361187214,
                49.913978143827094
              ],
              [
                2.332170557526985,
                49.914002455847694
              ],
              [
                2.332109115384561,
                49.91401141312251
              ],
              [
                2.332112201170347,
                49.91402024786529
              ],
              [
                2.332115842957895,
                49.914030644849355
              ],
              [
                2.332115842957895,
                49.914030644849355
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009841934943813534,
          "ground": "gnd"
        },
        "32_177615": {
          "bus1": "32_MVLV13870",
          "bus2": "32_MVBus03174",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.303369223882679,
                49.917394821115494
              ],
              [
                2.303397525376332,
                49.91738696429094
              ],
              [
                2.303433678639481,
                49.91738580743336
              ],
              [
                2.303441139759811,
                49.91739450943326
              ],
              [
                2.303554696303272,
                49.917527068904484
              ],
              [
                2.303745908415568,
                49.91789855097329
              ],
              [
                2.303792407133148,
                49.918003797489234
              ],
              [
                2.303820291053906,
                49.91808197846294
              ],
              [
                2.303801632882911,
                49.91814210912426
              ],
              [
                2.303755047256922,
                49.918169156244495
              ],
              [
                2.303699139287208,
                49.91820522379038
              ],
              [
                2.303661869922342,
                49.91823227350717
              ],
              [
                2.303652527832949,
                49.91827136189746
              ],
              [
                2.303675771277493,
                49.9183224813063
              ],
              [
                2.303712389653465,
                49.91843986351432
              ],
              [
                2.303782706595008,
                49.918590106390575
              ],
              [
                2.303812713443053,
                49.91882439160009
              ],
              [
                2.303812700663926,
                49.918843910166736
              ],
              [
                2.303805530066228,
                49.918858291194255
              ],
              [
                2.303796777299294,
                49.918868048010744
              ],
              [
                2.30376812280541,
                49.91888293473072
              ],
              [
                2.303680568182457,
                49.91889417760342
              ],
              [
                2.303563635537068,
                49.91889973786305
              ],
              [
                2.303437900583562,
                49.91890571747652
              ],
              [
                2.303200389425259,
                49.91892068801084
              ],
              [
                2.303009464675861,
                49.91892964717085
              ],
              [
                2.302753328089271,
                49.918953625551296
              ],
              [
                2.302618262123499,
                49.91898065544061
              ],
              [
                2.302557704416511,
                49.91900168261578
              ],
              [
                2.302236359345759,
                49.91903466390379
              ],
              [
                2.302105957369327,
                49.91905266254708
              ],
              [
                2.302103634029433,
                49.91905434975733
              ],
              [
                2.30209226144384,
                49.919051563155044
              ],
              [
                2.302075619657463,
                49.91904748213318
              ],
              [
                2.302052436400686,
                49.91905210800546
              ],
              [
                2.302027792158542,
                49.91905808016694
              ],
              [
                2.302027792158542,
                49.91905808016694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3086444045684529,
          "ground": "gnd"
        }
      },
      "transformer": {
        "32_MVLV20722_Transformer": {
          "bus_hv": "32_MVLV20722",
          "bus_lv": "32_MVLV20722_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV41585_Transformer": {
          "bus_hv": "32_MVLV41585",
          "bus_lv": "32_MVLV41585_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV10130_Transformer": {
          "bus_hv": "32_MVLV10130",
          "bus_lv": "32_MVLV10130_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV30243_Transformer": {
          "bus_hv": "32_MVLV30243",
          "bus_lv": "32_MVLV30243_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV57345_Transformer": {
          "bus_hv": "32_MVLV57345",
          "bus_lv": "32_MVLV57345_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV10282_Transformer": {
          "bus_hv": "32_MVLV10282",
          "bus_lv": "32_MVLV10282_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV07500_Transformer": {
          "bus_hv": "32_MVLV07500",
          "bus_lv": "32_MVLV07500_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV38964_Transformer": {
          "bus_hv": "32_MVLV38964",
          "bus_lv": "32_MVLV38964_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV28657_Transformer": {
          "bus_hv": "32_MVLV28657",
          "bus_lv": "32_MVLV28657_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV50250_Transformer": {
          "bus_hv": "32_MVLV50250",
          "bus_lv": "32_MVLV50250_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "32_MVLV73985_Transformer": {
          "bus_hv": "32_MVLV73985",
          "bus_lv": "32_MVLV73985_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV35179_Transformer": {
          "bus_hv": "32_MVLV35179",
          "bus_lv": "32_MVLV35179_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "32_MVLV42261_Transformer": {
          "bus_hv": "32_MVLV42261",
          "bus_lv": "32_MVLV42261_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV67171_Transformer": {
          "bus_hv": "32_MVLV67171",
          "bus_lv": "32_MVLV67171_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 90
  }
}
