{
  "bus": {
    "32_ARRAS": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.763497744972943,
      "latitude": 50.30712022513057,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV27946": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.741526879923248,
      "latitude": 50.306907453158225,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV13372": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.736438729076916,
      "latitude": 50.3032700043942,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV46624": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.735755957995285,
      "latitude": 50.303878374878565,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV20120": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.732635848665161,
      "latitude": 50.30498724702645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV10184": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.732364709751725,
      "latitude": 50.30389205062752,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV67058": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.732253065303078,
      "latitude": 50.302588499926365,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.735152303006957,
      "latitude": 50.30202404350936,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV61153": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.731853128889285,
      "latitude": 50.29935740821971,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV05364": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.73071279831133,
      "latitude": 50.30048789154966,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV50805": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.730965824783802,
      "latitude": 50.300458542440985,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV64448": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.725364028127255,
      "latitude": 50.303117667140704,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04079": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.716797863096646,
      "latitude": 50.30441224795779,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04080": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.662992579749321,
      "latitude": 50.28624248677486,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04081": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.639976317508389,
      "latitude": 50.28216819783117,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV19422": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.640352494986018,
      "latitude": 50.281744682606934,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV19422_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.640352494986018,
      "latitude": 50.281744682606934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.640351818734647,
      "latitude": 50.28163680519563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.639593792214884,
      "latitude": 50.28157581939727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.639004351917676,
      "latitude": 50.28155036527704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.640758857927703,
      "latitude": 50.28166273095516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.640130601661863,
      "latitude": 50.282158816069035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.641654311680257,
      "latitude": 50.2812648399018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.64238843644677,
      "latitude": 50.28079222893933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.643087949518651,
      "latitude": 50.28047575247247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696811": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.64422539580568,
      "latitude": 50.28063461049291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.643311858964953,
      "latitude": 50.280385263480866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus04082": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.624719023396997,
      "latitude": 50.28020972432395,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV46232": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.623007147402443,
      "latitude": 50.278749370150145,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV33586": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.615489263291008,
      "latitude": 50.276654673144655,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04083": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.611893556454981,
      "latitude": 50.278370382781866,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04084": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.611156540349675,
      "latitude": 50.287201457465066,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV25093": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.610227907827003,
      "latitude": 50.28899357544397,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV67350": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.614551051255258,
      "latitude": 50.28966764323272,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04086": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.623677143020172,
      "latitude": 50.290010772983294,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV19423": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.623607143044526,
      "latitude": 50.29003971622515,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV19423_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623607143044526,
      "latitude": 50.29003971622515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623480378444226,
      "latitude": 50.289959110204364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624645507286411,
      "latitude": 50.29002819041303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625474567431648,
      "latitude": 50.290214954638756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62659928144684,
      "latitude": 50.29056282001917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627161721754984,
      "latitude": 50.29075022772056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696821": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622245242006738,
      "latitude": 50.289917157627684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV49858": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.626887268542906,
      "latitude": 50.29178479019948,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04087": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.622687523701646,
      "latitude": 50.29376121270442,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV19462": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.620516051241902,
      "latitude": 50.29543457125295,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04088": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.624294297276975,
      "latitude": 50.3025546745508,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV24380": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.629361544723787,
      "latitude": 50.30060940703571,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04089": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.629297968644801,
      "latitude": 50.300631867597744,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04090": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.635351922607169,
      "latitude": 50.30288998142877,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV15315": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.638268694645873,
      "latitude": 50.30333297683494,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV07905": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.637495783904683,
      "latitude": 50.30877185462121,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV07905_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.637495783904683,
      "latitude": 50.30877185462121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696776": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.637434789188748,
      "latitude": 50.308788883610035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.636909701399508,
      "latitude": 50.30862198513626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.635813456178384,
      "latitude": 50.308298963340235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696774": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.637391851924867,
      "latitude": 50.30883094159328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus04091": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.633389908062479,
      "latitude": 50.29874784800905,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV24380_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629361544723787,
      "latitude": 50.30060940703571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629466684795784,
      "latitude": 50.30046998799177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.630395424004839,
      "latitude": 50.30041582449541,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629341055858146,
      "latitude": 50.30056253065612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696858": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.628835993389533,
      "latitude": 50.30059974331639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.628372927621455,
      "latitude": 50.300618870452325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696860": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627378704522041,
      "latitude": 50.30100790373707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV29207": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.624260350244012,
      "latitude": 50.30267561548955,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV29207_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624260350244012,
      "latitude": 50.30267561548955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624263789431063,
      "latitude": 50.302617680387606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62402575935947,
      "latitude": 50.30271715650955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622930504053349,
      "latitude": 50.30317434819618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.621754827748063,
      "latitude": 50.30375256850449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624605104013348,
      "latitude": 50.30336304200617,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625269806313571,
      "latitude": 50.304197509559884,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696899": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626004869328312,
      "latitude": 50.305058765113614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626707977740091,
      "latitude": 50.30604862454315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624361727081566,
      "latitude": 50.30256349993183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624732577824846,
      "latitude": 50.302308650849966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625501791901062,
      "latitude": 50.301839276428446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626117498428472,
      "latitude": 50.301523112059805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626551694200142,
      "latitude": 50.30136920919771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625044055430535,
      "latitude": 50.30275740154982,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV19462_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620516051241902,
      "latitude": 50.29543457125295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620642038902964,
      "latitude": 50.295380328641386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620381169783133,
      "latitude": 50.2951000336817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.619285820655507,
      "latitude": 50.294985792679334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618625269243299,
      "latitude": 50.29482555061643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618374751643866,
      "latitude": 50.295185759293716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.6179154888045,
      "latitude": 50.29585213617578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.617385463900697,
      "latitude": 50.29641977832077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620549303917446,
      "latitude": 50.29505468596384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696834": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620608443280871,
      "latitude": 50.29556698551524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620248136855233,
      "latitude": 50.29635000246143,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.619503369403257,
      "latitude": 50.29618996830189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696823": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62070705161608,
      "latitude": 50.29538963725067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620875332195006,
      "latitude": 50.29560679751961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV56936": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.622618771223451,
      "latitude": 50.29376407368283,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV56936_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622618771223451,
      "latitude": 50.29376407368283,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622633011315986,
      "latitude": 50.29380000864531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622157026982181,
      "latitude": 50.29399894709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.621746714402407,
      "latitude": 50.29343355403231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.621322324074256,
      "latitude": 50.29285919978327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620475740806006,
      "latitude": 50.2920790912386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622143258372518,
      "latitude": 50.29404393011017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622288112148422,
      "latitude": 50.294807743974154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.621953145505421,
      "latitude": 50.29512321402471,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622499464027325,
      "latitude": 50.29495108039224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623201806139833,
      "latitude": 50.29505726131994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62120579787491,
      "latitude": 50.294522677666656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620591363994653,
      "latitude": 50.29504558796182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.621883076564402,
      "latitude": 50.29514136940879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623080548183589,
      "latitude": 50.293538199361734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623471954056908,
      "latitude": 50.29327743453343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62260567886232,
      "latitude": 50.29297296803406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624115427902372,
      "latitude": 50.29292614157748,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV49858_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626887268542906,
      "latitude": 50.29178479019948,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626859093312904,
      "latitude": 50.2917668725747,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626915546994141,
      "latitude": 50.29182067370518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627588809118346,
      "latitude": 50.29176507755158,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.628443207000847,
      "latitude": 50.29149325717648,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629086566358175,
      "latitude": 50.29113205686103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627235931601728,
      "latitude": 50.291424321491654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627218122968852,
      "latitude": 50.29079504582381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62787266925512,
      "latitude": 50.29229480167519,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.6280042702651,
      "latitude": 50.29317552063349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627965736136711,
      "latitude": 50.2937689776051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627987625845153,
      "latitude": 50.29460861112709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626887475080014,
      "latitude": 50.29182074889739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62590639255485,
      "latitude": 50.292029929821894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624982822094747,
      "latitude": 50.292472716015595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624143373946711,
      "latitude": 50.29290629742593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.628275572813077,
      "latitude": 50.291619534241484,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629184632654027,
      "latitude": 50.291104838619546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629840368555207,
      "latitude": 50.290473896860625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.629992891814589,
      "latitude": 50.29032782067965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.628299259625274,
      "latitude": 50.29089126585475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627260112628897,
      "latitude": 50.290776962552194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.630615673555118,
      "latitude": 50.29104734097386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.631500177762949,
      "latitude": 50.2911170532319,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.631921720311777,
      "latitude": 50.29120590000714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV67350_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.614551051255258,
      "latitude": 50.28966764323272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.6143527555334716,
      "latitude": 50.289645099248034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1128351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61435643465433,
      "latitude": 50.28962254799123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVBus04085": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.608850778331254,
      "latitude": 50.28914779824459,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV15409": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.601568440094657,
      "latitude": 50.28848470987965,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV15409_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601568440094657,
      "latitude": 50.28848470987965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601589238336851,
      "latitude": 50.28843881638499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.601050151878765,
      "latitude": 50.28813795211095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV53017": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.611096194630356,
      "latitude": 50.28720069466728,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV53017_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611096194630356,
      "latitude": 50.28720069466728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611078031154732,
      "latitude": 50.28721422329786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV63489": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.611762204464158,
      "latitude": 50.27821516217575,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV63489_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611762204464158,
      "latitude": 50.27821516217575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61201823526233,
      "latitude": 50.27809228835543,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612089354953009,
      "latitude": 50.278262944683426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611543747221132,
      "latitude": 50.27853392174776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610551117123442,
      "latitude": 50.27914757713419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610378767098609,
      "latitude": 50.27943296409233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612985592040613,
      "latitude": 50.27797315751877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.614292620777708,
      "latitude": 50.27837464688415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615513733749039,
      "latitude": 50.2784706546958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613111495060004,
      "latitude": 50.27790992927348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613572501331813,
      "latitude": 50.27756721589036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613934784675615,
      "latitude": 50.2771348281806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.611369530571583,
      "latitude": 50.2775004431561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610783105928941,
      "latitude": 50.27799627701211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610601488936115,
      "latitude": 50.27813155543766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610636872944097,
      "latitude": 50.27694474998966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61059243815992,
      "latitude": 50.27653129760522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610171020924858,
      "latitude": 50.276433384160676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.609176905300792,
      "latitude": 50.276777321478875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.607708914992678,
      "latitude": 50.2761774600211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610859194279873,
      "latitude": 50.27656664502064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV33586_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615489263291008,
      "latitude": 50.276654673144655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61553439706197,
      "latitude": 50.27718499394194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61573204917624,
      "latitude": 50.27740029546378,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.616195418092352,
      "latitude": 50.27747111783833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.617093896279496,
      "latitude": 50.277576870952984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.618329770745877,
      "latitude": 50.2777986808787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696950": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.619663788728221,
      "latitude": 50.27801125136459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620618729507468,
      "latitude": 50.278170783914476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615663922698853,
      "latitude": 50.27775108273438,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.616006886453678,
      "latitude": 50.27883808932795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615405185859703,
      "latitude": 50.2766728571261,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615240355879098,
      "latitude": 50.277284583499835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613976570448305,
      "latitude": 50.27708078975814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612922599034431,
      "latitude": 50.276768605461925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612066484169657,
      "latitude": 50.2767076699801,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.610915356036887,
      "latitude": 50.27657550301687,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61543978402011,
      "latitude": 50.276621060070866,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615608023918931,
      "latitude": 50.276602685188024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.616556377747661,
      "latitude": 50.27681397405624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615784933747165,
      "latitude": 50.27602669277644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615795829346283,
      "latitude": 50.27540806295389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.616581178372551,
      "latitude": 50.27563802925167,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.617775536515053,
      "latitude": 50.27596782818011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.615939877363064,
      "latitude": 50.276134211611854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.61664224290016,
      "latitude": 50.27629437554511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.614020256332209,
      "latitude": 50.276165900694814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613429816299321,
      "latitude": 50.27595152564087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.613046399599473,
      "latitude": 50.27633677338722,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696927": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.612908258406904,
      "latitude": 50.276714693450494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV46232_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623007147402443,
      "latitude": 50.278749370150145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623076553932598,
      "latitude": 50.27862334483786,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623886985732123,
      "latitude": 50.27877959870255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624565058089142,
      "latitude": 50.278853459551186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625407462738759,
      "latitude": 50.2789592830418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626305986670342,
      "latitude": 50.27906496858598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626966403196246,
      "latitude": 50.278531113279804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627570054682937,
      "latitude": 50.279295602157134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62821616341793,
      "latitude": 50.27941987286767,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624066563571099,
      "latitude": 50.27925204953978,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696971": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622866902892628,
      "latitude": 50.278758706750565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623975234261488,
      "latitude": 50.27875600569585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.625193440137773,
      "latitude": 50.27835746130825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.624265903928741,
      "latitude": 50.27809002083955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.62352818575989,
      "latitude": 50.277893125935044,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.626160162409301,
      "latitude": 50.27813932280262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.6270705552416,
      "latitude": 50.27788534979825,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.627305245796285,
      "latitude": 50.27771845757077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.628193702749774,
      "latitude": 50.27755084226577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.623048438344726,
      "latitude": 50.27861441812849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.622584831911777,
      "latitude": 50.27850766242652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.621489330920338,
      "latitude": 50.27830353679804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.620731060029296,
      "latitude": 50.2781884909243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV59078": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.662337138358186,
      "latitude": 50.287835372874135,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV59078_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.662337138358186,
      "latitude": 50.287835372874135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.66253203967619,
      "latitude": 50.28751932477323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV50805_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730965824783802,
      "latitude": 50.300458542440985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730937556994946,
      "latitude": 50.30039108529358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731024226047049,
      "latitude": 50.300398210819004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730902250606671,
      "latitude": 50.30039650223597,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730975494664161,
      "latitude": 50.3003924981416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730872755997023,
      "latitude": 50.30043208930435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730870094422718,
      "latitude": 50.30047700409626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731183867369767,
      "latitude": 50.30042571549116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731298421128853,
      "latitude": 50.300402822772554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731462066722259,
      "latitude": 50.300377995382185,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730254697419789,
      "latitude": 50.3006375483631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730204729238978,
      "latitude": 50.30064753498906,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730044489917176,
      "latitude": 50.30067456638252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731786062555328,
      "latitude": 50.300306552513504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731836193603974,
      "latitude": 50.30029418658455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732288061809179,
      "latitude": 50.30020656368351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730654000144208,
      "latitude": 50.30055128444589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV30364_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.735152303006957,
      "latitude": 50.30202404350936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.734126888918445,
      "latitude": 50.3019098309117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.734675097982647,
      "latitude": 50.30162910707957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.734112997832362,
      "latitude": 50.302973300787876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696915": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.735011613778693,
      "latitude": 50.30207320180882,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.735806412828138,
      "latitude": 50.30338562611827,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.735185210219622,
      "latitude": 50.30215656435787,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.734964068308556,
      "latitude": 50.302241152769206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.735597938255659,
      "latitude": 50.30193896850408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.734447889029176,
      "latitude": 50.302362511522325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.735765732325985,
      "latitude": 50.30211419853705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV67058_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732253065303078,
      "latitude": 50.302588499926365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus697105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732375908638179,
      "latitude": 50.30284861204377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731798891422525,
      "latitude": 50.302661744399536,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733118292295632,
      "latitude": 50.30265731578085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733214773428693,
      "latitude": 50.302459315191456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732522461338247,
      "latitude": 50.30180086834157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732297555349881,
      "latitude": 50.30202589909075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730271044593562,
      "latitude": 50.303242897322306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732210091003415,
      "latitude": 50.30261864746117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733243785723196,
      "latitude": 50.30245335254616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733072930136603,
      "latitude": 50.302144200274775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732584025582229,
      "latitude": 50.302551232863706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731492937505859,
      "latitude": 50.302856360679606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731072209460009,
      "latitude": 50.30281359519777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.73098133314847,
      "latitude": 50.302083587682304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus697084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731891657890892,
      "latitude": 50.30219082900499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV10184_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732364709751725,
      "latitude": 50.30389205062752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.73248175414521,
      "latitude": 50.30394820115781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696791": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732532820802327,
      "latitude": 50.30404577286035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733033273818324,
      "latitude": 50.30380140329809,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733342902478349,
      "latitude": 50.30415114539437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732845441140897,
      "latitude": 50.30382535937598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732878862926265,
      "latitude": 50.30379198488865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733019980998291,
      "latitude": 50.3038108509563,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733684337323844,
      "latitude": 50.30437379236168,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV13224": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.73073781734498,
      "latitude": 50.30442550721883,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus04092": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.7326230741422846,
      "latitude": 50.30498998525049,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV13224_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.73073781734498,
      "latitude": 50.30442550721883,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730995513361986,
      "latitude": 50.3041788461595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730280980242274,
      "latitude": 50.304452502272305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730084754638851,
      "latitude": 50.30439603780898,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.73123335397754,
      "latitude": 50.30472474458544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV20120_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732635848665161,
      "latitude": 50.30498724702645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733101509859784,
      "latitude": 50.304543631632235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.730403309030107,
      "latitude": 50.30546116717924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.729789942835145,
      "latitude": 50.305478449279214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731078158490471,
      "latitude": 50.30535589193079,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732558600737693,
      "latitude": 50.305038988809706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.731221183239982,
      "latitude": 50.30531884580063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732936115728099,
      "latitude": 50.304989922700784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696843": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.733353757348957,
      "latitude": 50.30530428138256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732042334453115,
      "latitude": 50.305552573503576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732943274760617,
      "latitude": 50.304989791929586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696839": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.7337957970152,
      "latitude": 50.30561124587391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.732066160592951,
      "latitude": 50.30613827538275,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV27946_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.741526879923248,
      "latitude": 50.306907453158225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus696877": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74054105413718,
      "latitude": 50.30621948287862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696879": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.739975555562547,
      "latitude": 50.30624478899657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.739616380415851,
      "latitude": 50.30626759449376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.739637597116624,
      "latitude": 50.3059501680216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.73894592518959,
      "latitude": 50.30633282428346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.738411171083697,
      "latitude": 50.30634273981396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.738299981877492,
      "latitude": 50.30596912035307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.738368386147457,
      "latitude": 50.30676991665864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.7389681463202,
      "latitude": 50.30596683629899,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.742954886487804,
      "latitude": 50.30580931156696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696869": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.741952868363162,
      "latitude": 50.30698742538305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.742186308422975,
      "latitude": 50.30633597715666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.743469239622518,
      "latitude": 50.306834802173775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.743472667388656,
      "latitude": 50.30702366666359,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.743777957992938,
      "latitude": 50.30679107263655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.743144158911736,
      "latitude": 50.306541530389914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696875": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.744389464344548,
      "latitude": 50.30677974840822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.74013269789782,
      "latitude": 50.30690863678705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus696867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.73784671411098,
      "latitude": 50.30700365237826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "32_76210": {
      "bus_from": "32_ARRAS",
      "bus_to": "32_MVLV27946",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1904.728148456735,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_200175": {
      "bus_from": "32_MVLV27946",
      "bus_to": "32_MVLV13372",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1102.0255615024241,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_185109": {
      "bus_from": "32_MVLV13372",
      "bus_to": "32_MVLV46624",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 110.4760235296639,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_154492": {
      "bus_from": "32_MVLV46624",
      "bus_to": "32_MVLV20120",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 298.9213876150972,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_239447": {
      "bus_from": "32_MVLV20120",
      "bus_to": "32_MVLV10184",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 269.20905928222993,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_116692": {
      "bus_from": "32_MVLV10184",
      "bus_to": "32_MVLV67058",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 689.3388291266742,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_214529": {
      "bus_from": "32_MVLV67058",
      "bus_to": "32_MVLV30364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 229.481677773394,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_103087": {
      "bus_from": "32_MVLV30364",
      "bus_to": "32_MVLV61153",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 500.3428870277575,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_180512": {
      "bus_from": "32_MVLV61153",
      "bus_to": "32_MVLV05364",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 277.0200034988947,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_149415": {
      "bus_from": "32_MVLV05364",
      "bus_to": "32_MVLV50805",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 40.18296516407211,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_205245": {
      "bus_from": "32_MVLV50805",
      "bus_to": "32_MVLV64448",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 854.2879945181666,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_102744": {
      "bus_from": "32_MVLV64448",
      "bus_to": "32_MVBus04079",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 652.9165193376617,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_50710": {
      "bus_from": "32_MVBus04079",
      "bus_to": "32_MVBus04080",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 4488.300878794496,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_21364": {
      "bus_from": "32_MVBus04080",
      "bus_to": "32_MVBus04081",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1702.4087070984626,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_53225": {
      "bus_from": "32_MVBus04081",
      "bus_to": "32_MVLV19422",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 52.707631701486434,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch218897": {
      "bus_from": "32_MVLV19422_LV",
      "bus_to": "32_LVBus696805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.50243285447143,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch048215": {
      "bus_from": "32_LVBus696805",
      "bus_to": "32_LVBus696813",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.45337639107107,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100631": {
      "bus_from": "32_LVBus696813",
      "bus_to": "32_LVBus696814",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.10834052418518,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch032050": {
      "bus_from": "32_LVBus696805",
      "bus_to": "32_LVBus696806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.155114224513696,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch113266": {
      "bus_from": "32_LVBus696806",
      "bus_to": "32_LVBus696812",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.14637332793154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100008": {
      "bus_from": "32_LVBus696806",
      "bus_to": "32_LVBus696807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.91098356904037,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch086638": {
      "bus_from": "32_LVBus696807",
      "bus_to": "32_LVBus696808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.19339834453754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch107238": {
      "bus_from": "32_LVBus696808",
      "bus_to": "32_LVBus696809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.22511978232906,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch516413": {
      "bus_from": "32_LVBus696809",
      "bus_to": "32_LVBus696811",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.19950535157774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch046596": {
      "bus_from": "32_LVBus696809",
      "bus_to": "32_LVBus696810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.86872791864207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_11723": {
      "bus_from": "32_MVBus04081",
      "bus_to": "32_MVBus04082",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1109.09545335869,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_219718": {
      "bus_from": "32_MVBus04082",
      "bus_to": "32_MVLV46232",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 229.91506655277598,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_110503": {
      "bus_from": "32_MVLV46232",
      "bus_to": "32_MVLV33586",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 639.236439871816,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_163924": {
      "bus_from": "32_MVLV33586",
      "bus_to": "32_MVBus04083",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 493.78429521769664,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_165428": {
      "bus_from": "32_MVBus04083",
      "bus_to": "32_MVBus04084",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1077.9159522736018,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_68686": {
      "bus_from": "32_MVBus04084",
      "bus_to": "32_MVLV25093",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 243.60792306561729,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_68683": {
      "bus_from": "32_MVLV25093",
      "bus_to": "32_MVLV67350",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 325.65089705394416,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_69583": {
      "bus_from": "32_MVLV67350",
      "bus_to": "32_MVBus04086",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 664.878734009816,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_206538": {
      "bus_from": "32_MVBus04086",
      "bus_to": "32_MVLV19423",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.439920132964172,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch838709": {
      "bus_from": "32_MVLV19423_LV",
      "bus_to": "32_LVBus696816",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.230107993900784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch358812": {
      "bus_from": "32_LVBus696816",
      "bus_to": "32_LVBus696817",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.55673090826566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch238156": {
      "bus_from": "32_LVBus696817",
      "bus_to": "32_LVBus696818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.34199190161429,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch232860": {
      "bus_from": "32_LVBus696818",
      "bus_to": "32_LVBus696819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.32788538941914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch063052": {
      "bus_from": "32_LVBus696819",
      "bus_to": "32_LVBus696820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.17795651471967,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch134536": {
      "bus_from": "32_LVBus696816",
      "bus_to": "32_LVBus696821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.17787998904966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_113541": {
      "bus_from": "32_MVBus04086",
      "bus_to": "32_MVLV49858",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 600.8767889186016,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_240181": {
      "bus_from": "32_MVLV49858",
      "bus_to": "32_MVBus04087",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 375.39241794080016,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_68695": {
      "bus_from": "32_MVBus04087",
      "bus_to": "32_MVLV19462",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 266.3222605059161,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_132125": {
      "bus_from": "32_MVLV19462",
      "bus_to": "32_MVBus04088",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 897.2352486210749,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_219726": {
      "bus_from": "32_MVBus04088",
      "bus_to": "32_MVLV24380",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 437.1211002877319,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_224121": {
      "bus_from": "32_MVLV24380",
      "bus_to": "32_MVBus04089",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.381669293326191,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_2651": {
      "bus_from": "32_MVBus04089",
      "bus_to": "32_MVBus04090",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 752.8997945962722,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_53268": {
      "bus_from": "32_MVBus04090",
      "bus_to": "32_MVLV15315",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 212.06784438136435,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_50970": {
      "bus_from": "32_MVBus04090",
      "bus_to": "32_MVLV07905",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 669.7342780754046,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch063051": {
      "bus_from": "32_MVLV07905_LV",
      "bus_to": "32_LVBus696776",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.194469277372557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch085586": {
      "bus_from": "32_LVBus696776",
      "bus_to": "32_LVBus696777",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.75868869741309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch004586": {
      "bus_from": "32_LVBus696777",
      "bus_to": "32_LVBus696778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.10363333561818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch189696": {
      "bus_from": "32_MVLV07905_LV",
      "bus_to": "32_LVBus696774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.757799755784824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_106451": {
      "bus_from": "32_MVLV24380",
      "bus_to": "32_MVBus04091",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 526.3880029680386,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch399380": {
      "bus_from": "32_MVLV24380_LV",
      "bus_to": "32_LVBus696862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.8316562232244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch096845": {
      "bus_from": "32_LVBus696862",
      "bus_to": "32_LVBus696863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.49208086602643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch836179": {
      "bus_from": "32_MVLV24380_LV",
      "bus_to": "32_LVBus696857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.950017077895409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch238698": {
      "bus_from": "32_LVBus696857",
      "bus_to": "32_LVBus696858",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.22186208345304,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch057945": {
      "bus_from": "32_LVBus696858",
      "bus_to": "32_LVBus696859",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.06090860010102,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch276314": {
      "bus_from": "32_LVBus696859",
      "bus_to": "32_LVBus696860",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.39037390797986,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_160001": {
      "bus_from": "32_MVBus04088",
      "bus_to": "32_MVLV29207",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 13.634433294514562,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch953658": {
      "bus_from": "32_MVLV29207_LV",
      "bus_to": "32_LVBus696895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.299783605873474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch152029": {
      "bus_from": "32_LVBus696895",
      "bus_to": "32_LVBus696896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.249079004097236,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch307077": {
      "bus_from": "32_LVBus696896",
      "bus_to": "32_LVBus696901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.90690425037869,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch072575": {
      "bus_from": "32_LVBus696901",
      "bus_to": "32_LVBus696902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.22489835798892,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch252375": {
      "bus_from": "32_LVBus696896",
      "bus_to": "32_LVBus696897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.69772010212316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch123000": {
      "bus_from": "32_LVBus696897",
      "bus_to": "32_LVBus696898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.2038441816395,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch318349": {
      "bus_from": "32_LVBus696898",
      "bus_to": "32_LVBus696899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.18005328940544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch901503": {
      "bus_from": "32_LVBus696899",
      "bus_to": "32_LVBus696900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.30632072372202,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch645943": {
      "bus_from": "32_MVLV29207_LV",
      "bus_to": "32_LVBus696888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.053153928247944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch340012": {
      "bus_from": "32_LVBus696888",
      "bus_to": "32_LVBus696889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.98885872932129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch138751": {
      "bus_from": "32_LVBus696889",
      "bus_to": "32_LVBus696890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.69243068911646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch086643": {
      "bus_from": "32_LVBus696890",
      "bus_to": "32_LVBus696891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.319085722379256,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch140185": {
      "bus_from": "32_LVBus696891",
      "bus_to": "32_LVBus696892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.478732532621784,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch287861": {
      "bus_from": "32_LVBus696888",
      "bus_to": "32_LVBus696893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.28839056689667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch485638": {
      "bus_from": "32_MVLV19462_LV",
      "bus_to": "32_LVBus696826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.319283060209392,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch117367": {
      "bus_from": "32_LVBus696826",
      "bus_to": "32_LVBus696827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.29918330235085,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch123268": {
      "bus_from": "32_LVBus696827",
      "bus_to": "32_LVBus696828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.44662315251783,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch324014": {
      "bus_from": "32_LVBus696828",
      "bus_to": "32_LVBus696829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.33037919927151,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch092631": {
      "bus_from": "32_LVBus696829",
      "bus_to": "32_LVBus696830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.86430155177314,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch189695": {
      "bus_from": "32_LVBus696830",
      "bus_to": "32_LVBus696831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.02670917341064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch159319": {
      "bus_from": "32_LVBus696831",
      "bus_to": "32_LVBus696832",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.57425269352642,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch048214": {
      "bus_from": "32_LVBus696827",
      "bus_to": "32_LVBus696833",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.999163426534057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch092633": {
      "bus_from": "32_LVBus696826",
      "bus_to": "32_LVBus696834",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.90027807779583,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch314873": {
      "bus_from": "32_LVBus696834",
      "bus_to": "32_LVBus696835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.84158507496805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch376625": {
      "bus_from": "32_LVBus696835",
      "bus_to": "32_LVBus696836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.75497889163149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch459655": {
      "bus_from": "32_MVLV19462_LV",
      "bus_to": "32_LVBus696823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.670165009761522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch406606": {
      "bus_from": "32_LVBus696823",
      "bus_to": "32_LVBus696824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.096808903048508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_229677": {
      "bus_from": "32_MVBus04087",
      "bus_to": "32_MVLV56936",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 4.475025849803056,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch784619": {
      "bus_from": "32_MVLV56936_LV",
      "bus_to": "32_LVBus697041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.62682955243832,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch218522": {
      "bus_from": "32_LVBus697041",
      "bus_to": "32_LVBus697046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.65361015679144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch039791": {
      "bus_from": "32_LVBus697046",
      "bus_to": "32_LVBus697055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.3554935034263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch218521": {
      "bus_from": "32_LVBus697055",
      "bus_to": "32_LVBus697056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.68412505366385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch178333": {
      "bus_from": "32_LVBus697056",
      "bus_to": "32_LVBus697057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.99288419588655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch035290": {
      "bus_from": "32_LVBus697046",
      "bus_to": "32_LVBus697047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 5.098955194718904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch292559": {
      "bus_from": "32_LVBus697047",
      "bus_to": "32_LVBus697051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.103987818953,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch120708": {
      "bus_from": "32_LVBus697051",
      "bus_to": "32_LVBus697052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.439327061749985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch097019": {
      "bus_from": "32_LVBus697051",
      "bus_to": "32_LVBus697053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.932141562568873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch148596": {
      "bus_from": "32_LVBus697053",
      "bus_to": "32_LVBus697054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.42097946909679,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch157927": {
      "bus_from": "32_LVBus697047",
      "bus_to": "32_LVBus697048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.61289568911647,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch040405": {
      "bus_from": "32_LVBus697048",
      "bus_to": "32_LVBus697049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.9028745434487,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch029731": {
      "bus_from": "32_LVBus697049",
      "bus_to": "32_LVBus697050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.81926756850504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch039792": {
      "bus_from": "32_LVBus697041",
      "bus_to": "32_LVBus697042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.205534635670865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch103963": {
      "bus_from": "32_LVBus697042",
      "bus_to": "32_LVBus697043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.39889266560863,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch752642": {
      "bus_from": "32_LVBus697043",
      "bus_to": "32_LVBus697045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.06123695693749,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch063476": {
      "bus_from": "32_LVBus697043",
      "bus_to": "32_LVBus697044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.24493771798103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch640297": {
      "bus_from": "32_MVLV49858_LV",
      "bus_to": "32_LVBus697009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.3312346216231794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch962696": {
      "bus_from": "32_MVLV49858_LV",
      "bus_to": "32_LVBus696998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.9735967724776105,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch177135": {
      "bus_from": "32_LVBus696998",
      "bus_to": "32_LVBus696999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.37418127627299,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch168097": {
      "bus_from": "32_LVBus696999",
      "bus_to": "32_LVBus697000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.1624291488977,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch218906": {
      "bus_from": "32_LVBus697000",
      "bus_to": "32_LVBus697001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.960661608955334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch148981": {
      "bus_from": "32_LVBus696999",
      "bus_to": "32_LVBus697002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.48680899402577,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch119746": {
      "bus_from": "32_LVBus697002",
      "bus_to": "32_LVBus697003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.18013579458162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch097630": {
      "bus_from": "32_LVBus696999",
      "bus_to": "32_LVBus697004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.9033442123873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch289844": {
      "bus_from": "32_LVBus697004",
      "bus_to": "32_LVBus697005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.45407974345616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch324066": {
      "bus_from": "32_LVBus697005",
      "bus_to": "32_LVBus697006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.07010149779427,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch977423": {
      "bus_from": "32_LVBus697006",
      "bus_to": "32_LVBus697007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.89616833451157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch459674": {
      "bus_from": "32_MVLV49858_LV",
      "bus_to": "32_LVBus696993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.502546221524586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch029659": {
      "bus_from": "32_LVBus696993",
      "bus_to": "32_LVBus696994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.68297871376824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch346052": {
      "bus_from": "32_LVBus696994",
      "bus_to": "32_LVBus696995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.20300730177541,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch062023": {
      "bus_from": "32_LVBus696995",
      "bus_to": "32_LVBus696996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.8397104374592,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch577761": {
      "bus_from": "32_MVLV49858_LV",
      "bus_to": "32_LVBus696983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.9772670518207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch819553": {
      "bus_from": "32_LVBus696983",
      "bus_to": "32_LVBus696984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.45442939621633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch259327": {
      "bus_from": "32_LVBus696984",
      "bus_to": "32_LVBus696987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.31621655263035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch155706": {
      "bus_from": "32_LVBus696987",
      "bus_to": "32_LVBus696988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.54896785624905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch207173": {
      "bus_from": "32_LVBus696984",
      "bus_to": "32_LVBus696985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.97599078376159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch306196": {
      "bus_from": "32_LVBus696985",
      "bus_to": "32_LVBus696986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.50472208561399,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch169524": {
      "bus_from": "32_LVBus696984",
      "bus_to": "32_LVBus696989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.3460621709785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch140190": {
      "bus_from": "32_LVBus696989",
      "bus_to": "32_LVBus696990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.67374489410849,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch245259": {
      "bus_from": "32_LVBus696990",
      "bus_to": "32_LVBus696991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.623814653898478,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch653226": {
      "bus_from": "32_MVLV67350_LV",
      "bus_to": "32_LVBus697109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.126060028369803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch960360": {
      "bus_from": "32_LVBus697109",
      "bus_to": "32_LVBus1128351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1120757276516304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_163338": {
      "bus_from": "32_MVLV25093",
      "bus_to": "32_MVBus04085",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 112.53307160545577,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_21130": {
      "bus_from": "32_MVBus04085",
      "bus_to": "32_MVLV15409",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 528.0510876989199,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch192421": {
      "bus_from": "32_MVLV15409_LV",
      "bus_to": "32_LVBus696801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.818545285201686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch081475": {
      "bus_from": "32_LVBus696801",
      "bus_to": "32_LVBus696802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.76787523071267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_113305": {
      "bus_from": "32_MVBus04084",
      "bus_to": "32_MVLV53017",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.141991101066099,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch792203": {
      "bus_from": "32_MVLV53017_LV",
      "bus_to": "32_LVBus697039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2688781644233487,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_149225": {
      "bus_from": "32_MVBus04083",
      "bus_to": "32_MVLV63489",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.14407154640886,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch545027": {
      "bus_from": "32_MVLV63489_LV",
      "bus_to": "32_LVBus697063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.53622472608613,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch166395": {
      "bus_from": "32_LVBus697063",
      "bus_to": "32_LVBus697064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.64812208279808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch166401": {
      "bus_from": "32_LVBus697064",
      "bus_to": "32_LVBus697065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.204471671443486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch194225": {
      "bus_from": "32_LVBus697065",
      "bus_to": "32_LVBus697066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.41762595235305,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch070613": {
      "bus_from": "32_LVBus697066",
      "bus_to": "32_LVBus697067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.03906750273791,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch116451": {
      "bus_from": "32_LVBus697063",
      "bus_to": "32_LVBus697068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.5906859825856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch305964": {
      "bus_from": "32_LVBus697068",
      "bus_to": "32_LVBus697072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.67981449561773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch037499": {
      "bus_from": "32_LVBus697072",
      "bus_to": "32_LVBus697073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.33823920833427,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch144068": {
      "bus_from": "32_LVBus697068",
      "bus_to": "32_LVBus697069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.402109793609716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch010344": {
      "bus_from": "32_LVBus697069",
      "bus_to": "32_LVBus697070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.33012379808057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch005752": {
      "bus_from": "32_LVBus697070",
      "bus_to": "32_LVBus697071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.90175764121124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch064475": {
      "bus_from": "32_LVBus697063",
      "bus_to": "32_LVBus697074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.45303226864723,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch350917": {
      "bus_from": "32_LVBus697074",
      "bus_to": "32_LVBus697075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.29223425570444,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch203422": {
      "bus_from": "32_LVBus697075",
      "bus_to": "32_LVBus697076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.850123269625946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch031584": {
      "bus_from": "32_LVBus697074",
      "bus_to": "32_LVBus697077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.06544056706369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch144088": {
      "bus_from": "32_LVBus697077",
      "bus_to": "32_LVBus697078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.32370393975924,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch242747": {
      "bus_from": "32_LVBus697078",
      "bus_to": "32_LVBus697079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.2290322551864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch227377": {
      "bus_from": "32_LVBus697079",
      "bus_to": "32_LVBus697080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.0399208263362,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch733815": {
      "bus_from": "32_LVBus697080",
      "bus_to": "32_LVBus697081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.2026560757094,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch221435": {
      "bus_from": "32_LVBus697078",
      "bus_to": "32_LVBus697082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.41759350794668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch622436": {
      "bus_from": "32_MVLV33586_LV",
      "bus_to": "32_LVBus696945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.10256404480765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch522872": {
      "bus_from": "32_LVBus696945",
      "bus_to": "32_LVBus696946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.74940699726904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch746592": {
      "bus_from": "32_LVBus696946",
      "bus_to": "32_LVBus696947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.95648430916002,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch242350": {
      "bus_from": "32_LVBus696947",
      "bus_to": "32_LVBus696948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.12628660621044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch317919": {
      "bus_from": "32_LVBus696948",
      "bus_to": "32_LVBus696949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.48538518411945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch161062": {
      "bus_from": "32_LVBus696949",
      "bus_to": "32_LVBus696950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.07652072509711,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch296727": {
      "bus_from": "32_LVBus696950",
      "bus_to": "32_LVBus696951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.34454458589242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch622469": {
      "bus_from": "32_LVBus696946",
      "bus_to": "32_LVBus696952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.320643638476305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch231647": {
      "bus_from": "32_LVBus696952",
      "bus_to": "32_LVBus696953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 146.5606180291081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch551640": {
      "bus_from": "32_MVLV33586_LV",
      "bus_to": "32_LVBus696943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.827895924836134,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch394411": {
      "bus_from": "32_MVLV33586_LV",
      "bus_to": "32_LVBus696937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.00564522335631,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch238867": {
      "bus_from": "32_LVBus696937",
      "bus_to": "32_LVBus696938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.89441658942357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch326619": {
      "bus_from": "32_LVBus696938",
      "bus_to": "32_LVBus696939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.10891730677193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch178898": {
      "bus_from": "32_LVBus696939",
      "bus_to": "32_LVBus696940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.877475444716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch197282": {
      "bus_from": "32_LVBus696940",
      "bus_to": "32_LVBus696941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.38467568198202,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch792218": {
      "bus_from": "32_MVLV33586_LV",
      "bus_to": "32_LVBus696923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.366198454470485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch226483": {
      "bus_from": "32_LVBus696923",
      "bus_to": "32_LVBus696928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.16566344550226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch320446": {
      "bus_from": "32_LVBus696928",
      "bus_to": "32_LVBus696935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.29410736288209,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch237994": {
      "bus_from": "32_LVBus696928",
      "bus_to": "32_LVBus696929",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.43202924514685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch349662": {
      "bus_from": "32_LVBus696929",
      "bus_to": "32_LVBus696932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.89845327780064,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch214909": {
      "bus_from": "32_LVBus696932",
      "bus_to": "32_LVBus696933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.34502962598171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch251585": {
      "bus_from": "32_LVBus696933",
      "bus_to": "32_LVBus696934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.71657692421564,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch060607": {
      "bus_from": "32_LVBus696929",
      "bus_to": "32_LVBus696930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.279736906460005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch261096": {
      "bus_from": "32_LVBus696930",
      "bus_to": "32_LVBus696931",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.142806445867976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch025076": {
      "bus_from": "32_LVBus696923",
      "bus_to": "32_LVBus696924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.80345289292656,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch083087": {
      "bus_from": "32_LVBus696924",
      "bus_to": "32_LVBus696925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.45173465768847,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch003875": {
      "bus_from": "32_LVBus696925",
      "bus_to": "32_LVBus696926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.19815967377967,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch293859": {
      "bus_from": "32_LVBus696926",
      "bus_to": "32_LVBus696927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.86668550490057,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch733814": {
      "bus_from": "32_MVLV46232_LV",
      "bus_to": "32_LVBus696973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.368189793829636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch116383": {
      "bus_from": "32_LVBus696973",
      "bus_to": "32_LVBus696974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.32600005920473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch342871": {
      "bus_from": "32_LVBus696974",
      "bus_to": "32_LVBus696975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.03770438115377,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch269106": {
      "bus_from": "32_LVBus696975",
      "bus_to": "32_LVBus696976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.18961519022429,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch115919": {
      "bus_from": "32_LVBus696976",
      "bus_to": "32_LVBus696977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.1167243969974,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch326650": {
      "bus_from": "32_LVBus696977",
      "bus_to": "32_LVBus696978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.20367168413469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch304448": {
      "bus_from": "32_LVBus696977",
      "bus_to": "32_LVBus696979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.81420630207597,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch262779": {
      "bus_from": "32_LVBus696979",
      "bus_to": "32_LVBus696980",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.0840616423178,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch286238": {
      "bus_from": "32_LVBus696974",
      "bus_to": "32_LVBus696981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.0892302069517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch598090": {
      "bus_from": "32_MVLV46232_LV",
      "bus_to": "32_LVBus696971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.574258861215968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch983038": {
      "bus_from": "32_MVLV46232_LV",
      "bus_to": "32_LVBus696962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.30139739240474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch125970": {
      "bus_from": "32_LVBus696962",
      "bus_to": "32_LVBus696963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.49638479431407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch142122": {
      "bus_from": "32_LVBus696963",
      "bus_to": "32_LVBus696968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.97113952723029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch115920": {
      "bus_from": "32_LVBus696968",
      "bus_to": "32_LVBus696969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.96521440589555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch027819": {
      "bus_from": "32_LVBus696963",
      "bus_to": "32_LVBus696964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.05629212384889,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch302734": {
      "bus_from": "32_LVBus696964",
      "bus_to": "32_LVBus696965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.03449516450799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch339610": {
      "bus_from": "32_LVBus696965",
      "bus_to": "32_LVBus696966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.12188022249266,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch760758": {
      "bus_from": "32_LVBus696966",
      "bus_to": "32_LVBus696967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.97209306918143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch696247": {
      "bus_from": "32_MVLV46232_LV",
      "bus_to": "32_LVBus696957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.314093169638536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch362420": {
      "bus_from": "32_LVBus696957",
      "bus_to": "32_LVBus696958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.11498933365325,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch093180": {
      "bus_from": "32_LVBus696958",
      "bus_to": "32_LVBus696959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.51484589011751,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch364588": {
      "bus_from": "32_LVBus696959",
      "bus_to": "32_LVBus696960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.54466557990009,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_160686": {
      "bus_from": "32_MVBus04080",
      "bus_to": "32_MVLV59078",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 196.8017735300868,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch897472": {
      "bus_from": "32_MVLV59078_LV",
      "bus_to": "32_LVBus697061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.082519639078335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch615317": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.973884048390169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch487123": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.171849899646416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch873175": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.65919330554482,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch793078": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.655624357835679,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch746903": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.563522559640088,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch461531": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.9212654629358035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch824393": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.71976420924582,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch734270": {
      "bus_from": "32_LVBus697023",
      "bus_to": "32_LVBus697024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.135278437436124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch466755": {
      "bus_from": "32_LVBus697024",
      "bus_to": "32_LVBus697025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.50719884347998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch760985": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697019",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.08471013815674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch466761": {
      "bus_from": "32_LVBus697019",
      "bus_to": "32_LVBus697020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.384926832807704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch916967": {
      "bus_from": "32_LVBus697020",
      "bus_to": "32_LVBus697021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.19270689825491,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch622917": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.27037917954027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch897741": {
      "bus_from": "32_LVBus697015",
      "bus_to": "32_LVBus697016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.999124169745425,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch545329": {
      "bus_from": "32_LVBus697016",
      "bus_to": "32_LVBus697017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.05837843325832,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch734274": {
      "bus_from": "32_MVLV50805_LV",
      "bus_to": "32_LVBus697013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.18703376064252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch566109": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 110.7096631300737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch683210": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.47159480127536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch781404": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 170.6017428426667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch891153": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.988300198802625,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch819389": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 313.319308581939,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch882815": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.435881503622198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch803405": {
      "bus_from": "32_LVBus696910",
      "bus_to": "32_LVBus696911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.28546016469106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch688402": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.90847153877422,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch945807": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.8628737082594,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch412047": {
      "bus_from": "32_MVLV30364_LV",
      "bus_to": "32_LVBus696904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.58343219500077,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch825825": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.25144449879656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch669761": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.04593219084221,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch489838": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.99601582624653,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch701313": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.01531319856906,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch437403": {
      "bus_from": "32_LVBus697097",
      "bus_to": "32_LVBus697098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.00877125745204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch757602": {
      "bus_from": "32_LVBus697098",
      "bus_to": "32_LVBus697099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.680662141591654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch476592": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 177.6653881957137,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch594673": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.457196126852088,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch878425": {
      "bus_from": "32_LVBus697090",
      "bus_to": "32_LVBus697092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.87151044830391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch394054": {
      "bus_from": "32_LVBus697092",
      "bus_to": "32_LVBus697093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.20097503458129,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch618756": {
      "bus_from": "32_LVBus697090",
      "bus_to": "32_LVBus697091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.12813535758023,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch499161": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.31894553258049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch867256": {
      "bus_from": "32_LVBus697086",
      "bus_to": "32_LVBus697087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.350006303542216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch800935": {
      "bus_from": "32_LVBus697086",
      "bus_to": "32_LVBus697088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.40318337058359,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch599304": {
      "bus_from": "32_MVLV67058_LV",
      "bus_to": "32_LVBus697084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.92112051062489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch529046": {
      "bus_from": "32_MVLV10184_LV",
      "bus_to": "32_LVBus696790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.150748966131937,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch546167": {
      "bus_from": "32_LVBus696790",
      "bus_to": "32_LVBus696791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.484162208317812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch554059": {
      "bus_from": "32_MVLV10184_LV",
      "bus_to": "32_LVBus696787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.929440274963554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch977603": {
      "bus_from": "32_LVBus696787",
      "bus_to": "32_LVBus696788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.92902160141762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch634646": {
      "bus_from": "32_MVLV10184_LV",
      "bus_to": "32_LVBus696784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.167407385954846,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch868800": {
      "bus_from": "32_LVBus696784",
      "bus_to": "32_LVBus696785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.54827594364939,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch381732": {
      "bus_from": "32_MVLV10184_LV",
      "bus_to": "32_LVBus696781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.5560486274036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch781663": {
      "bus_from": "32_LVBus696781",
      "bus_to": "32_LVBus696782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.5031087468391,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_177712": {
      "bus_from": "32_MVLV20120",
      "bus_to": "32_MVLV13224",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 204.37317884631548,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_150064": {
      "bus_from": "32_MVLV13224",
      "bus_to": "32_MVBus04092",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 201.44487025434915,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch459785": {
      "bus_from": "32_MVLV13224_LV",
      "bus_to": "32_LVBus696799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.9018747242203,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch938966": {
      "bus_from": "32_MVLV13224_LV",
      "bus_to": "32_LVBus696797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.658010036229285,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch434050": {
      "bus_from": "32_MVLV13224_LV",
      "bus_to": "32_LVBus696795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.6326490116908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch434047": {
      "bus_from": "32_MVLV13224_LV",
      "bus_to": "32_LVBus696793",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.68486197951546,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch381737": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.76415349715143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch460378": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 189.2431816825024,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch849488": {
      "bus_from": "32_LVBus696852",
      "bus_to": "32_LVBus696853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.39440057033876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch488621": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.21790441139288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch944864": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.057641377056578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch375386": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.67880197855806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch688988": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.605992477216763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch863055": {
      "bus_from": "32_LVBus696842",
      "bus_to": "32_LVBus696843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.031892626813196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch718589": {
      "bus_from": "32_LVBus696843",
      "bus_to": "32_LVBus696844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.98449976072538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch933286": {
      "bus_from": "32_MVLV20120_LV",
      "bus_to": "32_LVBus696838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.143533617292753,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch689593": {
      "bus_from": "32_LVBus696838",
      "bus_to": "32_LVBus696839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.84421834232198,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch769764": {
      "bus_from": "32_LVBus696839",
      "bus_to": "32_LVBus696840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 157.58251628434667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch461957": {
      "bus_from": "32_MVLV27946_LV",
      "bus_to": "32_LVBus696877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 142.0201981792858,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch879383": {
      "bus_from": "32_LVBus696877",
      "bus_to": "32_LVBus696879",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.20937451066759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch927832": {
      "bus_from": "32_LVBus696879",
      "bus_to": "32_LVBus696880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.11065948077733,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch583674": {
      "bus_from": "32_LVBus696880",
      "bus_to": "32_LVBus696886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.82380389483747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch489827": {
      "bus_from": "32_LVBus696880",
      "bus_to": "32_LVBus696881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.404968474942216,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch879384": {
      "bus_from": "32_LVBus696881",
      "bus_to": "32_LVBus696882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.111394955338014,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch695442": {
      "bus_from": "32_LVBus696882",
      "bus_to": "32_LVBus696884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.99022438595233,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch461961": {
      "bus_from": "32_LVBus696882",
      "bus_to": "32_LVBus696883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.59413532214046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch509222": {
      "bus_from": "32_LVBus696881",
      "bus_to": "32_LVBus696885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.16411517203615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch477129": {
      "bus_from": "32_LVBus696877",
      "bus_to": "32_LVBus696878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 233.04093620041192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch606330": {
      "bus_from": "32_MVLV27946_LV",
      "bus_to": "32_LVBus696869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.945357633603145,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch891165": {
      "bus_from": "32_LVBus696869",
      "bus_to": "32_LVBus696870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.69242758091872,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch499151": {
      "bus_from": "32_LVBus696869",
      "bus_to": "32_LVBus696871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.0506991674606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch754284": {
      "bus_from": "32_LVBus696871",
      "bus_to": "32_LVBus696872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.014975664635223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch695443": {
      "bus_from": "32_LVBus696871",
      "bus_to": "32_LVBus696873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.90340029346467,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch499502": {
      "bus_from": "32_LVBus696873",
      "bus_to": "32_LVBus696874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.80304353962182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch488587": {
      "bus_from": "32_LVBus696873",
      "bus_to": "32_LVBus696875",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.55933397130808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch546640": {
      "bus_from": "32_MVLV27946_LV",
      "bus_to": "32_LVBus696866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.52038805141922,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch509225": {
      "bus_from": "32_LVBus696866",
      "bus_to": "32_LVBus696867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 164.84059371616772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "32_MVLV13372_consumption": {
      "bus": "32_MVLV13372",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV13372_production": {
      "bus": "32_MVLV13372",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV46624_consumption": {
      "bus": "32_MVLV46624",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        55221.05594886113,
        55221.05594886113,
        55221.05594886113
      ],
      "q_nom": [
        16566.31678465834,
        16566.31678465834,
        16566.31678465834
      ]
    },
    "32_MVLV46624_production": {
      "bus": "32_MVLV46624",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV61153_consumption": {
      "bus": "32_MVLV61153",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        277314.4140250169,
        277314.4140250169,
        277314.4140250169
      ],
      "q_nom": [
        83194.32420750507,
        83194.32420750507,
        83194.32420750507
      ]
    },
    "32_MVLV61153_production": {
      "bus": "32_MVLV61153",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV05364_consumption": {
      "bus": "32_MVLV05364",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV05364_production": {
      "bus": "32_MVLV05364",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV64448_consumption": {
      "bus": "32_MVLV64448",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV64448_production": {
      "bus": "32_MVLV64448",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696805_consumption": {
      "bus": "32_LVBus696805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        490.2676874307275,
        0.0
      ],
      "q_nom": [
        0.0,
        147.08030622921825,
        0.0
      ]
    },
    "32_LVBus696805_production": {
      "bus": "32_LVBus696805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696813_consumption": {
      "bus": "32_LVBus696813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        963.6220897390137,
        0.0,
        2382.513610983173
      ],
      "q_nom": [
        289.0866269217041,
        0.0,
        714.7540832949518
      ]
    },
    "32_LVBus696813_production": {
      "bus": "32_LVBus696813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696814_consumption": {
      "bus": "32_LVBus696814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        561.5369218916517,
        7000.314126864634
      ],
      "q_nom": [
        0.0,
        168.4610765674955,
        2100.09423805939
      ]
    },
    "32_LVBus696814_production": {
      "bus": "32_LVBus696814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696806_consumption": {
      "bus": "32_LVBus696806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4134.499248508218,
        4134.499248508218,
        4134.499248508218
      ],
      "q_nom": [
        1240.3497745524655,
        1240.3497745524655,
        1240.3497745524655
      ]
    },
    "32_LVBus696806_production": {
      "bus": "32_LVBus696806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696812_consumption": {
      "bus": "32_LVBus696812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3275.9965585154237
      ],
      "q_nom": [
        0.0,
        0.0,
        982.7989675546271
      ]
    },
    "32_LVBus696812_production": {
      "bus": "32_LVBus696812",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696807_consumption": {
      "bus": "32_LVBus696807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19871.952801164567,
        13685.994933994025,
        13685.994933994025
      ],
      "q_nom": [
        5961.58584034937,
        4105.7984801982075,
        4105.7984801982075
      ]
    },
    "32_LVBus696807_production": {
      "bus": "32_LVBus696807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696808_consumption": {
      "bus": "32_LVBus696808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4625.039010151577,
        9689.547163352338,
        7388.498881462047
      ],
      "q_nom": [
        1387.511703045473,
        2906.864149005701,
        2216.549664438614
      ]
    },
    "32_LVBus696808_production": {
      "bus": "32_LVBus696808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696809_consumption": {
      "bus": "32_LVBus696809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1129.7741768362625,
        1522.6935387862652,
        1129.7741768362625
      ],
      "q_nom": [
        338.9322530508787,
        456.80806163587954,
        338.9322530508787
      ]
    },
    "32_LVBus696809_production": {
      "bus": "32_LVBus696809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696811_consumption": {
      "bus": "32_LVBus696811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        895.2577918297226
      ],
      "q_nom": [
        0.0,
        0.0,
        268.5773375489168
      ]
    },
    "32_LVBus696811_production": {
      "bus": "32_LVBus696811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696810_consumption": {
      "bus": "32_LVBus696810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696810_production": {
      "bus": "32_LVBus696810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV25093_consumption": {
      "bus": "32_MVLV25093",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV25093_production": {
      "bus": "32_MVLV25093",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696816_consumption": {
      "bus": "32_LVBus696816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2663.0082701249303,
        2173.4643251324674,
        5666.615348119782
      ],
      "q_nom": [
        798.9024810374791,
        652.0392975397402,
        1699.9846044359344
      ]
    },
    "32_LVBus696816_production": {
      "bus": "32_LVBus696816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696817_consumption": {
      "bus": "32_LVBus696817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6823.347271232712,
        5075.629862232378,
        4095.138464010645
      ],
      "q_nom": [
        2047.0041813698135,
        1522.6889586697134,
        1228.5415392031935
      ]
    },
    "32_LVBus696817_production": {
      "bus": "32_LVBus696817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696818_consumption": {
      "bus": "32_LVBus696818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3013.166113502515,
        0.0,
        5182.989016646926
      ],
      "q_nom": [
        903.9498340507545,
        0.0,
        1554.8967049940777
      ]
    },
    "32_LVBus696818_production": {
      "bus": "32_LVBus696818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696819_consumption": {
      "bus": "32_LVBus696819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4915.705592877612,
        5142.586593113988,
        5792.596922243977
      ],
      "q_nom": [
        1474.7116778632835,
        1542.7759779341964,
        1737.779076673193
      ]
    },
    "32_LVBus696819_production": {
      "bus": "32_LVBus696819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696820_consumption": {
      "bus": "32_LVBus696820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696820_production": {
      "bus": "32_LVBus696820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696821_consumption": {
      "bus": "32_LVBus696821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4128.625137562023,
        725.8862659798125,
        0.0
      ],
      "q_nom": [
        1238.5875412686069,
        217.76587979394375,
        0.0
      ]
    },
    "32_LVBus696821_production": {
      "bus": "32_LVBus696821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV15315_consumption": {
      "bus": "32_MVLV15315",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV15315_production": {
      "bus": "32_MVLV15315",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696776_consumption": {
      "bus": "32_LVBus696776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8402.392951905984,
        8402.392951905984,
        8402.392951905984
      ],
      "q_nom": [
        2520.7178855717953,
        2520.7178855717953,
        2520.7178855717953
      ]
    },
    "32_LVBus696776_production": {
      "bus": "32_LVBus696776",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696777_consumption": {
      "bus": "32_LVBus696777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696777_production": {
      "bus": "32_LVBus696777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696778_consumption": {
      "bus": "32_LVBus696778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2234.581648001615
      ],
      "q_nom": [
        0.0,
        0.0,
        670.3744944004845
      ]
    },
    "32_LVBus696778_production": {
      "bus": "32_LVBus696778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696774_consumption": {
      "bus": "32_LVBus696774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696774_production": {
      "bus": "32_LVBus696774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696862_consumption": {
      "bus": "32_LVBus696862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4835.558253076001,
        3616.91175936337
      ],
      "q_nom": [
        0.0,
        1450.6674759228003,
        1085.073527809011
      ]
    },
    "32_LVBus696862_production": {
      "bus": "32_LVBus696862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696863_consumption": {
      "bus": "32_LVBus696863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4390.546206606847,
        14118.082929724551,
        13448.443593587828
      ],
      "q_nom": [
        1317.163861982054,
        4235.424878917365,
        4034.5330780763484
      ]
    },
    "32_LVBus696863_production": {
      "bus": "32_LVBus696863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696857_consumption": {
      "bus": "32_LVBus696857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696857_production": {
      "bus": "32_LVBus696857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696858_consumption": {
      "bus": "32_LVBus696858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696858_production": {
      "bus": "32_LVBus696858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696859_consumption": {
      "bus": "32_LVBus696859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3028.4536878983913,
        5272.9810457799695,
        0.0
      ],
      "q_nom": [
        908.5361063695174,
        1581.8943137339909,
        0.0
      ]
    },
    "32_LVBus696859_production": {
      "bus": "32_LVBus696859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696860_consumption": {
      "bus": "32_LVBus696860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4462.944900726082
      ],
      "q_nom": [
        0.0,
        0.0,
        1338.8834702178244
      ]
    },
    "32_LVBus696860_production": {
      "bus": "32_LVBus696860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696895_consumption": {
      "bus": "32_LVBus696895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696895_production": {
      "bus": "32_LVBus696895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696896_consumption": {
      "bus": "32_LVBus696896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        974.4687420682413,
        4301.52344109164,
        0.0
      ],
      "q_nom": [
        292.3406226204724,
        1290.457032327492,
        0.0
      ]
    },
    "32_LVBus696896_production": {
      "bus": "32_LVBus696896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696901_consumption": {
      "bus": "32_LVBus696901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        433.6471935466689,
        1851.1363189202284,
        1474.1608622636334
      ],
      "q_nom": [
        130.09415806400068,
        555.3408956760685,
        442.24825867909
      ]
    },
    "32_LVBus696901_production": {
      "bus": "32_LVBus696901",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696902_consumption": {
      "bus": "32_LVBus696902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1308.053204117985,
        2876.4997268022157,
        2105.137765556938
      ],
      "q_nom": [
        392.41596123539546,
        862.9499180406647,
        631.5413296670814
      ]
    },
    "32_LVBus696902_production": {
      "bus": "32_LVBus696902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696897_consumption": {
      "bus": "32_LVBus696897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5116.089221440126,
        0.0
      ],
      "q_nom": [
        0.0,
        1534.8267664320376,
        0.0
      ]
    },
    "32_LVBus696897_production": {
      "bus": "32_LVBus696897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696898_consumption": {
      "bus": "32_LVBus696898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4157.874435983475,
        449.7147484739757,
        7921.6446349703565
      ],
      "q_nom": [
        1247.3623307950427,
        134.9144245421927,
        2376.4933904911068
      ]
    },
    "32_LVBus696898_production": {
      "bus": "32_LVBus696898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696899_consumption": {
      "bus": "32_LVBus696899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2279.6228013631753,
        0.0,
        7926.062433048175
      ],
      "q_nom": [
        683.8868404089526,
        0.0,
        2377.8187299144524
      ]
    },
    "32_LVBus696899_production": {
      "bus": "32_LVBus696899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696900_consumption": {
      "bus": "32_LVBus696900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696900_production": {
      "bus": "32_LVBus696900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696888_consumption": {
      "bus": "32_LVBus696888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1148.1755115015146
      ],
      "q_nom": [
        0.0,
        0.0,
        344.45265345045436
      ]
    },
    "32_LVBus696888_production": {
      "bus": "32_LVBus696888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696889_consumption": {
      "bus": "32_LVBus696889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3103.5943609901783,
        0.0,
        5650.191336613047
      ],
      "q_nom": [
        931.0783082970535,
        0.0,
        1695.057400983914
      ]
    },
    "32_LVBus696889_production": {
      "bus": "32_LVBus696889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696890_consumption": {
      "bus": "32_LVBus696890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5435.565037382719,
        0.0,
        0.0
      ],
      "q_nom": [
        1630.6695112148157,
        0.0,
        0.0
      ]
    },
    "32_LVBus696890_production": {
      "bus": "32_LVBus696890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696891_consumption": {
      "bus": "32_LVBus696891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        713.3822541340177,
        1169.5964477991938
      ],
      "q_nom": [
        0.0,
        214.0146762402053,
        350.87893433975813
      ]
    },
    "32_LVBus696891_production": {
      "bus": "32_LVBus696891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696892_consumption": {
      "bus": "32_LVBus696892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3793.1823454222704
      ],
      "q_nom": [
        0.0,
        0.0,
        1137.954703626681
      ]
    },
    "32_LVBus696892_production": {
      "bus": "32_LVBus696892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696893_consumption": {
      "bus": "32_LVBus696893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3317.5527876738934,
        4786.814932372449
      ],
      "q_nom": [
        0.0,
        995.2658363021679,
        1436.0444797117348
      ]
    },
    "32_LVBus696893_production": {
      "bus": "32_LVBus696893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696826_consumption": {
      "bus": "32_LVBus696826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696826_production": {
      "bus": "32_LVBus696826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696827_consumption": {
      "bus": "32_LVBus696827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696827_production": {
      "bus": "32_LVBus696827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696828_consumption": {
      "bus": "32_LVBus696828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696828_production": {
      "bus": "32_LVBus696828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696829_consumption": {
      "bus": "32_LVBus696829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        145.51673637796978,
        1896.7997927285076,
        0.0
      ],
      "q_nom": [
        43.655020913390935,
        569.0399378185523,
        0.0
      ]
    },
    "32_LVBus696829_production": {
      "bus": "32_LVBus696829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696830_consumption": {
      "bus": "32_LVBus696830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696830_production": {
      "bus": "32_LVBus696830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696831_consumption": {
      "bus": "32_LVBus696831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2991.6577808880784,
        0.0,
        0.0
      ],
      "q_nom": [
        897.4973342664235,
        0.0,
        0.0
      ]
    },
    "32_LVBus696831_production": {
      "bus": "32_LVBus696831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696832_consumption": {
      "bus": "32_LVBus696832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        785.2554733779109,
        6191.821923324365,
        950.2584915286353
      ],
      "q_nom": [
        235.57664201337326,
        1857.5465769973096,
        285.0775474585906
      ]
    },
    "32_LVBus696832_production": {
      "bus": "32_LVBus696832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696833_consumption": {
      "bus": "32_LVBus696833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696833_production": {
      "bus": "32_LVBus696833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696834_consumption": {
      "bus": "32_LVBus696834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696834_production": {
      "bus": "32_LVBus696834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696835_consumption": {
      "bus": "32_LVBus696835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2602.135501053998,
        0.0,
        5824.668811145654
      ],
      "q_nom": [
        780.6406503161993,
        0.0,
        1747.4006433436962
      ]
    },
    "32_LVBus696835_production": {
      "bus": "32_LVBus696835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696836_consumption": {
      "bus": "32_LVBus696836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        832.8893290745123,
        832.8893290745123,
        832.8893290745123
      ],
      "q_nom": [
        249.86679872235368,
        249.86679872235368,
        249.86679872235368
      ]
    },
    "32_LVBus696836_production": {
      "bus": "32_LVBus696836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696823_consumption": {
      "bus": "32_LVBus696823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        372.1635144243684,
        372.1635144243684,
        372.1635144243684
      ],
      "q_nom": [
        111.64905432731051,
        111.64905432731051,
        111.64905432731051
      ]
    },
    "32_LVBus696823_production": {
      "bus": "32_LVBus696823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696824_consumption": {
      "bus": "32_LVBus696824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8882.050063958926,
        8882.050063958926,
        8882.050063958926
      ],
      "q_nom": [
        2664.6150191876777,
        2664.6150191876777,
        2664.6150191876777
      ]
    },
    "32_LVBus696824_production": {
      "bus": "32_LVBus696824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697041_consumption": {
      "bus": "32_LVBus697041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        797.0151581468851,
        1526.221797809377,
        797.0151581468851
      ],
      "q_nom": [
        239.10454744406553,
        457.8665393428131,
        239.10454744406553
      ]
    },
    "32_LVBus697041_production": {
      "bus": "32_LVBus697041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697046_consumption": {
      "bus": "32_LVBus697046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697046_production": {
      "bus": "32_LVBus697046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697055_consumption": {
      "bus": "32_LVBus697055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2350.952019403446,
        0.0
      ],
      "q_nom": [
        0.0,
        705.2856058210338,
        0.0
      ]
    },
    "32_LVBus697055_production": {
      "bus": "32_LVBus697055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697056_consumption": {
      "bus": "32_LVBus697056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2369.0067728395907,
        2797.7362192338014,
        5233.064178546285
      ],
      "q_nom": [
        710.7020318518772,
        839.3208657701404,
        1569.9192535638854
      ]
    },
    "32_LVBus697056_production": {
      "bus": "32_LVBus697056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697057_consumption": {
      "bus": "32_LVBus697057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6388.963455642019,
        2564.0958789661836,
        0.0
      ],
      "q_nom": [
        1916.6890366926054,
        769.2287636898551,
        0.0
      ]
    },
    "32_LVBus697057_production": {
      "bus": "32_LVBus697057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697047_consumption": {
      "bus": "32_LVBus697047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6228.319307363727,
        0.0
      ],
      "q_nom": [
        0.0,
        1868.495792209118,
        0.0
      ]
    },
    "32_LVBus697047_production": {
      "bus": "32_LVBus697047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697051_consumption": {
      "bus": "32_LVBus697051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1584.832839180239
      ],
      "q_nom": [
        0.0,
        0.0,
        475.4498517540717
      ]
    },
    "32_LVBus697051_production": {
      "bus": "32_LVBus697051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697052_consumption": {
      "bus": "32_LVBus697052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1388.7465607804934,
        0.0,
        0.0
      ],
      "q_nom": [
        416.623968234148,
        0.0,
        0.0
      ]
    },
    "32_LVBus697052_production": {
      "bus": "32_LVBus697052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697053_consumption": {
      "bus": "32_LVBus697053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9125.0708243139,
        0.0
      ],
      "q_nom": [
        0.0,
        2737.52124729417,
        0.0
      ]
    },
    "32_LVBus697053_production": {
      "bus": "32_LVBus697053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697054_consumption": {
      "bus": "32_LVBus697054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2055.9925541440907,
        6897.979687702046,
        6192.464958810342
      ],
      "q_nom": [
        616.7977662432272,
        2069.3939063106136,
        1857.7394876431026
      ]
    },
    "32_LVBus697054_production": {
      "bus": "32_LVBus697054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697048_consumption": {
      "bus": "32_LVBus697048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6022.655666884655
      ],
      "q_nom": [
        0.0,
        0.0,
        1806.7967000653964
      ]
    },
    "32_LVBus697048_production": {
      "bus": "32_LVBus697048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697049_consumption": {
      "bus": "32_LVBus697049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697049_production": {
      "bus": "32_LVBus697049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697050_consumption": {
      "bus": "32_LVBus697050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9158.439121524561,
        8260.714487622941,
        8260.714487622941
      ],
      "q_nom": [
        2747.5317364573684,
        2478.214346286882,
        2478.214346286882
      ]
    },
    "32_LVBus697050_production": {
      "bus": "32_LVBus697050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697042_consumption": {
      "bus": "32_LVBus697042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1247.193338976288,
        0.0,
        0.0
      ],
      "q_nom": [
        374.1580016928864,
        0.0,
        0.0
      ]
    },
    "32_LVBus697042_production": {
      "bus": "32_LVBus697042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697043_consumption": {
      "bus": "32_LVBus697043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1669.020033812118,
        0.0
      ],
      "q_nom": [
        0.0,
        500.7060101436354,
        0.0
      ]
    },
    "32_LVBus697043_production": {
      "bus": "32_LVBus697043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697045_consumption": {
      "bus": "32_LVBus697045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4542.809331332344,
        5891.054746308211,
        6217.077362009143
      ],
      "q_nom": [
        1362.8427993997032,
        1767.3164238924633,
        1865.1232086027428
      ]
    },
    "32_LVBus697045_production": {
      "bus": "32_LVBus697045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697044_consumption": {
      "bus": "32_LVBus697044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697044_production": {
      "bus": "32_LVBus697044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697009_consumption": {
      "bus": "32_LVBus697009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        619.8569080307523,
        0.0
      ],
      "q_nom": [
        0.0,
        185.95707240922567,
        0.0
      ]
    },
    "32_LVBus697009_production": {
      "bus": "32_LVBus697009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696998_consumption": {
      "bus": "32_LVBus696998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4195.1167465505705,
        0.0,
        8304.61794887798
      ],
      "q_nom": [
        1258.5350239651711,
        0.0,
        2491.385384663394
      ]
    },
    "32_LVBus696998_production": {
      "bus": "32_LVBus696998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696999_consumption": {
      "bus": "32_LVBus696999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        735.448129718683,
        0.0,
        765.3779437308565
      ],
      "q_nom": [
        220.6344389156049,
        0.0,
        229.61338311925695
      ]
    },
    "32_LVBus696999_production": {
      "bus": "32_LVBus696999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697000_consumption": {
      "bus": "32_LVBus697000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4234.706352011678
      ],
      "q_nom": [
        0.0,
        0.0,
        1270.4119056035033
      ]
    },
    "32_LVBus697000_production": {
      "bus": "32_LVBus697000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697001_consumption": {
      "bus": "32_LVBus697001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1672.5934379138612,
        0.0,
        0.0
      ],
      "q_nom": [
        501.77803137415833,
        0.0,
        0.0
      ]
    },
    "32_LVBus697001_production": {
      "bus": "32_LVBus697001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697002_consumption": {
      "bus": "32_LVBus697002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4326.302313694623,
        0.0
      ],
      "q_nom": [
        0.0,
        1297.890694108387,
        0.0
      ]
    },
    "32_LVBus697002_production": {
      "bus": "32_LVBus697002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697003_consumption": {
      "bus": "32_LVBus697003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1023.8174373108915,
        0.0,
        0.0
      ],
      "q_nom": [
        307.1452311932674,
        0.0,
        0.0
      ]
    },
    "32_LVBus697003_production": {
      "bus": "32_LVBus697003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697004_consumption": {
      "bus": "32_LVBus697004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4375.242432878225,
        0.0,
        2751.0941062498246
      ],
      "q_nom": [
        1312.5727298634677,
        0.0,
        825.3282318749474
      ]
    },
    "32_LVBus697004_production": {
      "bus": "32_LVBus697004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697005_consumption": {
      "bus": "32_LVBus697005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2310.968195735368,
        2673.191718170276,
        1501.8102916096066
      ],
      "q_nom": [
        693.2904587206104,
        801.9575154510828,
        450.54308748288196
      ]
    },
    "32_LVBus697005_production": {
      "bus": "32_LVBus697005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697006_consumption": {
      "bus": "32_LVBus697006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4548.0151433665715,
        651.4115568410103,
        8410.714379923551
      ],
      "q_nom": [
        1364.4045430099713,
        195.4234670523031,
        2523.214313977065
      ]
    },
    "32_LVBus697006_production": {
      "bus": "32_LVBus697006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697007_consumption": {
      "bus": "32_LVBus697007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5729.43745615726,
        2842.5517353280156,
        2651.3125295506225
      ],
      "q_nom": [
        1718.8312368471782,
        852.7655205984047,
        795.3937588651867
      ]
    },
    "32_LVBus697007_production": {
      "bus": "32_LVBus697007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696993_consumption": {
      "bus": "32_LVBus696993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        726.3446143592208,
        0.0
      ],
      "q_nom": [
        0.0,
        217.90338430776623,
        0.0
      ]
    },
    "32_LVBus696993_production": {
      "bus": "32_LVBus696993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696994_consumption": {
      "bus": "32_LVBus696994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2263.811794790468,
        5171.781696795449,
        1296.249595750065
      ],
      "q_nom": [
        679.1435384371404,
        1551.5345090386345,
        388.8748787250195
      ]
    },
    "32_LVBus696994_production": {
      "bus": "32_LVBus696994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696995_consumption": {
      "bus": "32_LVBus696995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2213.276081315725,
        0.0
      ],
      "q_nom": [
        0.0,
        663.9828243947176,
        0.0
      ]
    },
    "32_LVBus696995_production": {
      "bus": "32_LVBus696995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696996_consumption": {
      "bus": "32_LVBus696996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2099.906241797354,
        2774.015507665702,
        0.0
      ],
      "q_nom": [
        629.9718725392062,
        832.2046522997106,
        0.0
      ]
    },
    "32_LVBus696996_production": {
      "bus": "32_LVBus696996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696983_consumption": {
      "bus": "32_LVBus696983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3697.1727278465382,
        4082.072076857375,
        3697.1727278465382
      ],
      "q_nom": [
        1109.1518183539615,
        1224.6216230572124,
        1109.1518183539615
      ]
    },
    "32_LVBus696983_production": {
      "bus": "32_LVBus696983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696984_consumption": {
      "bus": "32_LVBus696984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        739.063355205217,
        1359.0238031302076,
        0.0
      ],
      "q_nom": [
        221.7190065615651,
        407.7071409390623,
        0.0
      ]
    },
    "32_LVBus696984_production": {
      "bus": "32_LVBus696984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696987_consumption": {
      "bus": "32_LVBus696987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        721.1786410663724,
        721.1786410663724,
        721.1786410663724
      ],
      "q_nom": [
        216.3535923199117,
        216.3535923199117,
        216.3535923199117
      ]
    },
    "32_LVBus696987_production": {
      "bus": "32_LVBus696987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696988_consumption": {
      "bus": "32_LVBus696988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696988_production": {
      "bus": "32_LVBus696988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696985_consumption": {
      "bus": "32_LVBus696985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5812.251791100961,
        2414.6904596175,
        0.0
      ],
      "q_nom": [
        1743.6755373302883,
        724.40713788525,
        0.0
      ]
    },
    "32_LVBus696985_production": {
      "bus": "32_LVBus696985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696986_consumption": {
      "bus": "32_LVBus696986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2561.968196683935,
        0.0
      ],
      "q_nom": [
        0.0,
        768.5904590051804,
        0.0
      ]
    },
    "32_LVBus696986_production": {
      "bus": "32_LVBus696986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696989_consumption": {
      "bus": "32_LVBus696989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1413.5262900198024,
        9061.951112592078,
        1413.5262900198024
      ],
      "q_nom": [
        424.0578870059407,
        2718.5853337776234,
        424.0578870059407
      ]
    },
    "32_LVBus696989_production": {
      "bus": "32_LVBus696989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696990_consumption": {
      "bus": "32_LVBus696990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2848.436416449556,
        0.0
      ],
      "q_nom": [
        0.0,
        854.5309249348668,
        0.0
      ]
    },
    "32_LVBus696990_production": {
      "bus": "32_LVBus696990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696991_consumption": {
      "bus": "32_LVBus696991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        904.0017403593283,
        0.0
      ],
      "q_nom": [
        0.0,
        271.20052210779846,
        0.0
      ]
    },
    "32_LVBus696991_production": {
      "bus": "32_LVBus696991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697109_consumption": {
      "bus": "32_LVBus697109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697109_production": {
      "bus": "32_LVBus697109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1128351_consumption": {
      "bus": "32_LVBus1128351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1128351_production": {
      "bus": "32_LVBus1128351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696801_consumption": {
      "bus": "32_LVBus696801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        705.3531447750344,
        705.3531447750344,
        705.3531447750344
      ],
      "q_nom": [
        211.60594343251032,
        211.60594343251032,
        211.60594343251032
      ]
    },
    "32_LVBus696801_production": {
      "bus": "32_LVBus696801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696802_consumption": {
      "bus": "32_LVBus696802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2333.3805229676987,
        4175.081296935229,
        2333.3805229676987
      ],
      "q_nom": [
        700.0141568903096,
        1252.5243890805687,
        700.0141568903096
      ]
    },
    "32_LVBus696802_production": {
      "bus": "32_LVBus696802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697039_consumption": {
      "bus": "32_LVBus697039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1349.5967921595704,
        1349.5967921595704,
        1349.5967921595704
      ],
      "q_nom": [
        404.87903764787114,
        404.87903764787114,
        404.87903764787114
      ]
    },
    "32_LVBus697039_production": {
      "bus": "32_LVBus697039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697063_consumption": {
      "bus": "32_LVBus697063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        813.6180741840171,
        0.0,
        0.0
      ],
      "q_nom": [
        244.08542225520512,
        0.0,
        0.0
      ]
    },
    "32_LVBus697063_production": {
      "bus": "32_LVBus697063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697064_consumption": {
      "bus": "32_LVBus697064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697064_production": {
      "bus": "32_LVBus697064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697065_consumption": {
      "bus": "32_LVBus697065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3738.656385981998,
        0.0
      ],
      "q_nom": [
        0.0,
        1121.5969157945995,
        0.0
      ]
    },
    "32_LVBus697065_production": {
      "bus": "32_LVBus697065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697066_consumption": {
      "bus": "32_LVBus697066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9394.34429823946,
        0.0
      ],
      "q_nom": [
        0.0,
        2818.303289471838,
        0.0
      ]
    },
    "32_LVBus697066_production": {
      "bus": "32_LVBus697066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697067_consumption": {
      "bus": "32_LVBus697067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5083.653640140534,
        0.0,
        923.0940785904439
      ],
      "q_nom": [
        1525.09609204216,
        0.0,
        276.92822357713317
      ]
    },
    "32_LVBus697067_production": {
      "bus": "32_LVBus697067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697068_consumption": {
      "bus": "32_LVBus697068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4523.390085428254,
        439.3023344089313
      ],
      "q_nom": [
        0.0,
        1357.0170256284762,
        131.79070032267938
      ]
    },
    "32_LVBus697068_production": {
      "bus": "32_LVBus697068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697072_consumption": {
      "bus": "32_LVBus697072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2304.8940578600536,
        831.718611900259,
        452.5784858649946
      ],
      "q_nom": [
        691.4682173580161,
        249.5155835700777,
        135.77354575949838
      ]
    },
    "32_LVBus697072_production": {
      "bus": "32_LVBus697072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697073_consumption": {
      "bus": "32_LVBus697073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2024.3100165429087,
        507.29243457935627,
        0.0
      ],
      "q_nom": [
        607.2930049628726,
        152.1877303738069,
        0.0
      ]
    },
    "32_LVBus697073_production": {
      "bus": "32_LVBus697073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697069_consumption": {
      "bus": "32_LVBus697069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697069_production": {
      "bus": "32_LVBus697069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697070_consumption": {
      "bus": "32_LVBus697070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2164.9036834004633,
        12083.037443896339,
        0.0
      ],
      "q_nom": [
        649.4711050201389,
        3624.9112331689016,
        0.0
      ]
    },
    "32_LVBus697070_production": {
      "bus": "32_LVBus697070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697071_consumption": {
      "bus": "32_LVBus697071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2689.994336066487,
        4539.691963633023,
        672.0819840717553
      ],
      "q_nom": [
        806.998300819946,
        1361.9075890899069,
        201.6245952215266
      ]
    },
    "32_LVBus697071_production": {
      "bus": "32_LVBus697071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697074_consumption": {
      "bus": "32_LVBus697074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3025.7957531222514,
        8747.219067035023,
        0.0
      ],
      "q_nom": [
        907.7387259366755,
        2624.1657201105068,
        0.0
      ]
    },
    "32_LVBus697074_production": {
      "bus": "32_LVBus697074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697075_consumption": {
      "bus": "32_LVBus697075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2131.0786511104648,
        7464.112397694792
      ],
      "q_nom": [
        0.0,
        639.3235953331395,
        2239.2337193084377
      ]
    },
    "32_LVBus697075_production": {
      "bus": "32_LVBus697075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697076_consumption": {
      "bus": "32_LVBus697076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3522.4541390156755,
        0.0,
        0.0
      ],
      "q_nom": [
        1056.7362417047027,
        0.0,
        0.0
      ]
    },
    "32_LVBus697076_production": {
      "bus": "32_LVBus697076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697077_consumption": {
      "bus": "32_LVBus697077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1259.4322856686258,
        347.1992473737048,
        6668.432152069014
      ],
      "q_nom": [
        377.82968570058773,
        104.15977421211143,
        2000.529645620704
      ]
    },
    "32_LVBus697077_production": {
      "bus": "32_LVBus697077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697078_consumption": {
      "bus": "32_LVBus697078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        197.6840837250935
      ],
      "q_nom": [
        0.0,
        0.0,
        59.305225117528046
      ]
    },
    "32_LVBus697078_production": {
      "bus": "32_LVBus697078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697079_consumption": {
      "bus": "32_LVBus697079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1955.1656561352263,
        2338.871589680451,
        0.0
      ],
      "q_nom": [
        586.5496968405679,
        701.6614769041353,
        0.0
      ]
    },
    "32_LVBus697079_production": {
      "bus": "32_LVBus697079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697080_consumption": {
      "bus": "32_LVBus697080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        856.3352888700662,
        5501.928861516392
      ],
      "q_nom": [
        0.0,
        256.9005866610198,
        1650.5786584549176
      ]
    },
    "32_LVBus697080_production": {
      "bus": "32_LVBus697080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697081_consumption": {
      "bus": "32_LVBus697081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3111.1271256202986,
        3111.1271256202986,
        3111.1271256202986
      ],
      "q_nom": [
        933.3381376860896,
        933.3381376860896,
        933.3381376860896
      ]
    },
    "32_LVBus697081_production": {
      "bus": "32_LVBus697081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697082_consumption": {
      "bus": "32_LVBus697082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697082_production": {
      "bus": "32_LVBus697082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696945_consumption": {
      "bus": "32_LVBus696945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1026.9938923241493,
        0.0
      ],
      "q_nom": [
        0.0,
        308.0981676972448,
        0.0
      ]
    },
    "32_LVBus696945_production": {
      "bus": "32_LVBus696945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696946_consumption": {
      "bus": "32_LVBus696946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6738.602629228195,
        0.0,
        0.0
      ],
      "q_nom": [
        2021.5807887684584,
        0.0,
        0.0
      ]
    },
    "32_LVBus696946_production": {
      "bus": "32_LVBus696946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696947_consumption": {
      "bus": "32_LVBus696947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5795.991196338668,
        5591.301373119859,
        5591.301373119859
      ],
      "q_nom": [
        1738.7973589016003,
        1677.3904119359577,
        1677.3904119359577
      ]
    },
    "32_LVBus696947_production": {
      "bus": "32_LVBus696947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696948_consumption": {
      "bus": "32_LVBus696948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5367.101044667106,
        5099.397197843006,
        12524.553038189335
      ],
      "q_nom": [
        1610.1303134001319,
        1529.8191593529018,
        3757.3659114568004
      ]
    },
    "32_LVBus696948_production": {
      "bus": "32_LVBus696948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696949_consumption": {
      "bus": "32_LVBus696949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2638.164637930445,
        0.0,
        0.0
      ],
      "q_nom": [
        791.4493913791335,
        0.0,
        0.0
      ]
    },
    "32_LVBus696949_production": {
      "bus": "32_LVBus696949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696950_consumption": {
      "bus": "32_LVBus696950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        350.2469719374718,
        860.1885003882629,
        134.50853748532086
      ],
      "q_nom": [
        105.07409158124155,
        258.0565501164789,
        40.352561245596256
      ]
    },
    "32_LVBus696950_production": {
      "bus": "32_LVBus696950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696951_consumption": {
      "bus": "32_LVBus696951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696951_production": {
      "bus": "32_LVBus696951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696952_consumption": {
      "bus": "32_LVBus696952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2931.013971410306,
        0.0,
        0.0
      ],
      "q_nom": [
        879.3041914230918,
        0.0,
        0.0
      ]
    },
    "32_LVBus696952_production": {
      "bus": "32_LVBus696952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696953_consumption": {
      "bus": "32_LVBus696953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3463.6362517565954,
        1377.1310928033538
      ],
      "q_nom": [
        0.0,
        1039.0908755269786,
        413.13932784100615
      ]
    },
    "32_LVBus696953_production": {
      "bus": "32_LVBus696953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696943_consumption": {
      "bus": "32_LVBus696943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1899.0864768483964
      ],
      "q_nom": [
        0.0,
        0.0,
        569.7259430545189
      ]
    },
    "32_LVBus696943_production": {
      "bus": "32_LVBus696943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696937_consumption": {
      "bus": "32_LVBus696937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9929.473692250218,
        4392.05815172621
      ],
      "q_nom": [
        0.0,
        2978.842107675065,
        1317.617445517863
      ]
    },
    "32_LVBus696937_production": {
      "bus": "32_LVBus696937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696938_consumption": {
      "bus": "32_LVBus696938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        12649.91171244496
      ],
      "q_nom": [
        0.0,
        0.0,
        3794.973513733488
      ]
    },
    "32_LVBus696938_production": {
      "bus": "32_LVBus696938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696939_consumption": {
      "bus": "32_LVBus696939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5821.210271510763,
        2644.037629768426
      ],
      "q_nom": [
        0.0,
        1746.363081453229,
        793.2112889305278
      ]
    },
    "32_LVBus696939_production": {
      "bus": "32_LVBus696939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696940_consumption": {
      "bus": "32_LVBus696940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        602.1108588174396,
        3123.303585508601,
        3545.560640343048
      ],
      "q_nom": [
        180.63325764523188,
        936.9910756525802,
        1063.6681921029144
      ]
    },
    "32_LVBus696940_production": {
      "bus": "32_LVBus696940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696941_consumption": {
      "bus": "32_LVBus696941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3020.8996963036025,
        1111.3122261663952,
        0.0
      ],
      "q_nom": [
        906.2699088910807,
        333.3936678499186,
        0.0
      ]
    },
    "32_LVBus696941_production": {
      "bus": "32_LVBus696941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696923_consumption": {
      "bus": "32_LVBus696923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2449.0884546980064,
        4028.954566596087,
        0.0
      ],
      "q_nom": [
        734.7265364094019,
        1208.686369978826,
        0.0
      ]
    },
    "32_LVBus696923_production": {
      "bus": "32_LVBus696923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696928_consumption": {
      "bus": "32_LVBus696928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4866.844440077599,
        2548.235533240631
      ],
      "q_nom": [
        0.0,
        1460.0533320232796,
        764.4706599721893
      ]
    },
    "32_LVBus696928_production": {
      "bus": "32_LVBus696928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696935_consumption": {
      "bus": "32_LVBus696935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1100.7598745458347,
        0.0,
        3007.222487553331
      ],
      "q_nom": [
        330.2279623637504,
        0.0,
        902.1667462659993
      ]
    },
    "32_LVBus696935_production": {
      "bus": "32_LVBus696935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696929_consumption": {
      "bus": "32_LVBus696929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        10735.143774796708,
        0.0
      ],
      "q_nom": [
        0.0,
        3220.5431324390124,
        0.0
      ]
    },
    "32_LVBus696929_production": {
      "bus": "32_LVBus696929",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696932_consumption": {
      "bus": "32_LVBus696932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        947.110089392113,
        313.0548381025418,
        0.0
      ],
      "q_nom": [
        284.1330268176339,
        93.91645143076254,
        0.0
      ]
    },
    "32_LVBus696932_production": {
      "bus": "32_LVBus696932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696933_consumption": {
      "bus": "32_LVBus696933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5811.100158229165,
        9145.211443847198,
        6662.119454989148
      ],
      "q_nom": [
        1743.3300474687494,
        2743.563433154159,
        1998.6358364967443
      ]
    },
    "32_LVBus696933_production": {
      "bus": "32_LVBus696933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696934_consumption": {
      "bus": "32_LVBus696934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8337.075750297723,
        0.0,
        1115.4514264180593
      ],
      "q_nom": [
        2501.1227250893166,
        0.0,
        334.6354279254178
      ]
    },
    "32_LVBus696934_production": {
      "bus": "32_LVBus696934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696930_consumption": {
      "bus": "32_LVBus696930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1115.3636121709271,
        0.0
      ],
      "q_nom": [
        0.0,
        334.6090836512781,
        0.0
      ]
    },
    "32_LVBus696930_production": {
      "bus": "32_LVBus696930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696931_consumption": {
      "bus": "32_LVBus696931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3813.262815087209,
        0.0,
        675.8480414779293
      ],
      "q_nom": [
        1143.9788445261627,
        0.0,
        202.75441244337878
      ]
    },
    "32_LVBus696931_production": {
      "bus": "32_LVBus696931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696924_consumption": {
      "bus": "32_LVBus696924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1823.6770088575502,
        0.0,
        3927.034939590706
      ],
      "q_nom": [
        547.103102657265,
        0.0,
        1178.1104818772117
      ]
    },
    "32_LVBus696924_production": {
      "bus": "32_LVBus696924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696925_consumption": {
      "bus": "32_LVBus696925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        495.72554208559586,
        495.72554208559586,
        495.72554208559586
      ],
      "q_nom": [
        148.71766262567874,
        148.71766262567874,
        148.71766262567874
      ]
    },
    "32_LVBus696925_production": {
      "bus": "32_LVBus696925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696926_consumption": {
      "bus": "32_LVBus696926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8292.65367417772,
        8292.65367417772,
        8292.65367417772
      ],
      "q_nom": [
        2487.796102253316,
        2487.796102253316,
        2487.796102253316
      ]
    },
    "32_LVBus696926_production": {
      "bus": "32_LVBus696926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696927_consumption": {
      "bus": "32_LVBus696927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        612.9712521761355,
        0.0
      ],
      "q_nom": [
        0.0,
        183.89137565284065,
        0.0
      ]
    },
    "32_LVBus696927_production": {
      "bus": "32_LVBus696927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696973_consumption": {
      "bus": "32_LVBus696973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5918.090350323086,
        0.0,
        0.0
      ],
      "q_nom": [
        1775.4271050969257,
        0.0,
        0.0
      ]
    },
    "32_LVBus696973_production": {
      "bus": "32_LVBus696973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696974_consumption": {
      "bus": "32_LVBus696974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696974_production": {
      "bus": "32_LVBus696974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696975_consumption": {
      "bus": "32_LVBus696975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1192.047487207468,
        0.0
      ],
      "q_nom": [
        0.0,
        357.6142461622404,
        0.0
      ]
    },
    "32_LVBus696975_production": {
      "bus": "32_LVBus696975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696976_consumption": {
      "bus": "32_LVBus696976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3980.7793428600526,
        9480.03488575967
      ],
      "q_nom": [
        0.0,
        1194.2338028580157,
        2844.0104657279007
      ]
    },
    "32_LVBus696976_production": {
      "bus": "32_LVBus696976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696977_consumption": {
      "bus": "32_LVBus696977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1257.0498373654802,
        968.209904797851,
        0.0
      ],
      "q_nom": [
        377.11495120964406,
        290.4629714393553,
        0.0
      ]
    },
    "32_LVBus696977_production": {
      "bus": "32_LVBus696977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696978_consumption": {
      "bus": "32_LVBus696978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        531.3074688979543,
        1241.3423830728648,
        0.0
      ],
      "q_nom": [
        159.3922406693863,
        372.4027149218594,
        0.0
      ]
    },
    "32_LVBus696978_production": {
      "bus": "32_LVBus696978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696979_consumption": {
      "bus": "32_LVBus696979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6200.350267824797,
        7886.282284395584,
        819.4448916706865
      ],
      "q_nom": [
        1860.105080347439,
        2365.884685318675,
        245.83346750120594
      ]
    },
    "32_LVBus696979_production": {
      "bus": "32_LVBus696979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696980_consumption": {
      "bus": "32_LVBus696980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6375.446169956414
      ],
      "q_nom": [
        0.0,
        0.0,
        1912.6338509869242
      ]
    },
    "32_LVBus696980_production": {
      "bus": "32_LVBus696980",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696981_consumption": {
      "bus": "32_LVBus696981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5525.132667553289,
        388.30692571802996,
        1050.6690378076084
      ],
      "q_nom": [
        1657.5398002659867,
        116.49207771540898,
        315.20071134228255
      ]
    },
    "32_LVBus696981_production": {
      "bus": "32_LVBus696981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696971_consumption": {
      "bus": "32_LVBus696971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1387.9796894509768,
        3084.909729778537,
        0.0
      ],
      "q_nom": [
        416.393906835293,
        925.472918933561,
        0.0
      ]
    },
    "32_LVBus696971_production": {
      "bus": "32_LVBus696971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696962_consumption": {
      "bus": "32_LVBus696962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696962_production": {
      "bus": "32_LVBus696962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696963_consumption": {
      "bus": "32_LVBus696963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1371.0332782571925,
        2393.122186136503,
        0.0
      ],
      "q_nom": [
        411.30998347715774,
        717.9366558409508,
        0.0
      ]
    },
    "32_LVBus696963_production": {
      "bus": "32_LVBus696963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696968_consumption": {
      "bus": "32_LVBus696968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1531.308889724875,
        0.0,
        1049.8261877339262
      ],
      "q_nom": [
        459.39266691746246,
        0.0,
        314.94785632017783
      ]
    },
    "32_LVBus696968_production": {
      "bus": "32_LVBus696968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696969_consumption": {
      "bus": "32_LVBus696969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2201.6332298054995
      ],
      "q_nom": [
        0.0,
        0.0,
        660.4899689416499
      ]
    },
    "32_LVBus696969_production": {
      "bus": "32_LVBus696969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696964_consumption": {
      "bus": "32_LVBus696964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6334.017873120816,
        124.45311746408906,
        124.45311746408906
      ],
      "q_nom": [
        1900.2053619362448,
        37.335935239226714,
        37.335935239226714
      ]
    },
    "32_LVBus696964_production": {
      "bus": "32_LVBus696964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696965_consumption": {
      "bus": "32_LVBus696965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3345.0335599549608
      ],
      "q_nom": [
        0.0,
        0.0,
        1003.5100679864881
      ]
    },
    "32_LVBus696965_production": {
      "bus": "32_LVBus696965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696966_consumption": {
      "bus": "32_LVBus696966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1361.8145432000003,
        7006.388829946959,
        1733.488739865684
      ],
      "q_nom": [
        408.5443629600001,
        2101.9166489840877,
        520.0466219597051
      ]
    },
    "32_LVBus696966_production": {
      "bus": "32_LVBus696966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696967_consumption": {
      "bus": "32_LVBus696967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7999.67471309784,
        2206.181290538468
      ],
      "q_nom": [
        0.0,
        2399.902413929352,
        661.8543871615404
      ]
    },
    "32_LVBus696967_production": {
      "bus": "32_LVBus696967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696957_consumption": {
      "bus": "32_LVBus696957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696957_production": {
      "bus": "32_LVBus696957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696958_consumption": {
      "bus": "32_LVBus696958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        526.2767507549707,
        0.0
      ],
      "q_nom": [
        0.0,
        157.8830252264912,
        0.0
      ]
    },
    "32_LVBus696958_production": {
      "bus": "32_LVBus696958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696959_consumption": {
      "bus": "32_LVBus696959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.00236775017515,
        4951.428978868703,
        0.0
      ],
      "q_nom": [
        82.50071032505254,
        1485.4286936606109,
        0.0
      ]
    },
    "32_LVBus696959_production": {
      "bus": "32_LVBus696959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696960_consumption": {
      "bus": "32_LVBus696960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9173.746683459856,
        2865.7958565668264,
        5448.7929323691915
      ],
      "q_nom": [
        2752.124005037957,
        859.7387569700479,
        1634.6378797107575
      ]
    },
    "32_LVBus696960_production": {
      "bus": "32_LVBus696960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697061_consumption": {
      "bus": "32_LVBus697061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        307.10813787651847,
        307.10813787651847,
        307.10813787651847
      ],
      "q_nom": [
        92.13244136295553,
        92.13244136295553,
        92.13244136295553
      ]
    },
    "32_LVBus697061_production": {
      "bus": "32_LVBus697061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697037_consumption": {
      "bus": "32_LVBus697037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697037_production": {
      "bus": "32_LVBus697037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697035_consumption": {
      "bus": "32_LVBus697035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697035_production": {
      "bus": "32_LVBus697035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697033_consumption": {
      "bus": "32_LVBus697033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697033_production": {
      "bus": "32_LVBus697033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697031_consumption": {
      "bus": "32_LVBus697031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697031_production": {
      "bus": "32_LVBus697031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697029_consumption": {
      "bus": "32_LVBus697029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697029_production": {
      "bus": "32_LVBus697029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697027_consumption": {
      "bus": "32_LVBus697027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697027_production": {
      "bus": "32_LVBus697027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697023_consumption": {
      "bus": "32_LVBus697023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697023_production": {
      "bus": "32_LVBus697023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697024_consumption": {
      "bus": "32_LVBus697024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697024_production": {
      "bus": "32_LVBus697024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697025_consumption": {
      "bus": "32_LVBus697025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697025_production": {
      "bus": "32_LVBus697025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697019_consumption": {
      "bus": "32_LVBus697019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697019_production": {
      "bus": "32_LVBus697019",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697020_consumption": {
      "bus": "32_LVBus697020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697020_production": {
      "bus": "32_LVBus697020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697021_consumption": {
      "bus": "32_LVBus697021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697021_production": {
      "bus": "32_LVBus697021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697015_consumption": {
      "bus": "32_LVBus697015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697015_production": {
      "bus": "32_LVBus697015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697016_consumption": {
      "bus": "32_LVBus697016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697016_production": {
      "bus": "32_LVBus697016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697017_consumption": {
      "bus": "32_LVBus697017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697017_production": {
      "bus": "32_LVBus697017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697013_consumption": {
      "bus": "32_LVBus697013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697013_production": {
      "bus": "32_LVBus697013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696921_consumption": {
      "bus": "32_LVBus696921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5607.467070135843,
        5607.467070135843,
        5607.467070135843
      ],
      "q_nom": [
        1682.2401210407527,
        1682.2401210407527,
        1682.2401210407527
      ]
    },
    "32_LVBus696921_production": {
      "bus": "32_LVBus696921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696919_consumption": {
      "bus": "32_LVBus696919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1967.9195729251926,
        1967.9195729251926,
        1967.9195729251926
      ],
      "q_nom": [
        590.3758718775578,
        590.3758718775578,
        590.3758718775578
      ]
    },
    "32_LVBus696919_production": {
      "bus": "32_LVBus696919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696917_consumption": {
      "bus": "32_LVBus696917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2352.290149444537,
        2352.290149444537,
        2352.290149444537
      ],
      "q_nom": [
        705.687044833361,
        705.687044833361,
        705.687044833361
      ]
    },
    "32_LVBus696917_production": {
      "bus": "32_LVBus696917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696915_consumption": {
      "bus": "32_LVBus696915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696915_production": {
      "bus": "32_LVBus696915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696913_consumption": {
      "bus": "32_LVBus696913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        45047.545118478425,
        43734.10344360642,
        45266.40877054741
      ],
      "q_nom": [
        13514.263535543527,
        13120.231033081925,
        13579.922631164221
      ]
    },
    "32_LVBus696913_production": {
      "bus": "32_LVBus696913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
