        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696910_consumption": {
      "bus": "32_LVBus696910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2321.1443965518547,
        2321.1443965518547,
        2321.1443965518547
      ],
      "q_nom": [
        696.3433189655564,
        696.3433189655564,
        696.3433189655564
      ]
    },
    "32_LVBus696910_production": {
      "bus": "32_LVBus696910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696911_consumption": {
      "bus": "32_LVBus696911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696911_production": {
      "bus": "32_LVBus696911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696908_consumption": {
      "bus": "32_LVBus696908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2614.48516894549,
        2614.48516894549,
        2614.48516894549
      ],
      "q_nom": [
        784.3455506836469,
        784.3455506836469,
        784.3455506836469
      ]
    },
    "32_LVBus696908_production": {
      "bus": "32_LVBus696908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696906_consumption": {
      "bus": "32_LVBus696906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2440.6580764291793,
        2440.6580764291793,
        2440.6580764291793
      ],
      "q_nom": [
        732.1974229287538,
        732.1974229287538,
        732.1974229287538
      ]
    },
    "32_LVBus696906_production": {
      "bus": "32_LVBus696906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696904_consumption": {
      "bus": "32_LVBus696904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4680.438514987478,
        4680.438514987478,
        4680.438514987478
      ],
      "q_nom": [
        1404.1315544962433,
        1404.1315544962433,
        1404.1315544962433
      ]
    },
    "32_LVBus696904_production": {
      "bus": "32_LVBus696904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697105_consumption": {
      "bus": "32_LVBus697105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2171.5210466350545,
        2171.5210466350545,
        2171.5210466350545
      ],
      "q_nom": [
        651.4563139905164,
        651.4563139905164,
        651.4563139905164
      ]
    },
    "32_LVBus697105_production": {
      "bus": "32_LVBus697105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697103_consumption": {
      "bus": "32_LVBus697103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697103_production": {
      "bus": "32_LVBus697103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697101_consumption": {
      "bus": "32_LVBus697101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5538.491317749982,
        5538.491317749982,
        5538.491317749982
      ],
      "q_nom": [
        1661.5473953249946,
        1661.5473953249946,
        1661.5473953249946
      ]
    },
    "32_LVBus697101_production": {
      "bus": "32_LVBus697101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697097_consumption": {
      "bus": "32_LVBus697097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697097_production": {
      "bus": "32_LVBus697097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697098_consumption": {
      "bus": "32_LVBus697098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1577.131005871321,
        4112.033060821821,
        1265.757790038724
      ],
      "q_nom": [
        473.13930176139627,
        1233.6099182465462,
        379.7273370116172
      ]
    },
    "32_LVBus697098_production": {
      "bus": "32_LVBus697098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697099_consumption": {
      "bus": "32_LVBus697099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1009.2486486441352,
        1009.2486486441352,
        1009.2486486441352
      ],
      "q_nom": [
        302.7745945932405,
        302.7745945932405,
        302.7745945932405
      ]
    },
    "32_LVBus697099_production": {
      "bus": "32_LVBus697099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697095_consumption": {
      "bus": "32_LVBus697095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8804.410588866102,
        8804.410588866102,
        8804.410588866102
      ],
      "q_nom": [
        2641.3231766598306,
        2641.3231766598306,
        2641.3231766598306
      ]
    },
    "32_LVBus697095_production": {
      "bus": "32_LVBus697095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697090_consumption": {
      "bus": "32_LVBus697090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697090_production": {
      "bus": "32_LVBus697090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697092_consumption": {
      "bus": "32_LVBus697092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697092_production": {
      "bus": "32_LVBus697092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697093_consumption": {
      "bus": "32_LVBus697093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3693.7601755070596,
        2873.7387062237167,
        5129.967337845029
      ],
      "q_nom": [
        1108.1280526521177,
        862.121611867115,
        1538.9902013535086
      ]
    },
    "32_LVBus697093_production": {
      "bus": "32_LVBus697093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697091_consumption": {
      "bus": "32_LVBus697091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1314.1722023481964,
        1314.1722023481964,
        1314.1722023481964
      ],
      "q_nom": [
        394.2516607044589,
        394.2516607044589,
        394.2516607044589
      ]
    },
    "32_LVBus697091_production": {
      "bus": "32_LVBus697091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697086_consumption": {
      "bus": "32_LVBus697086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697086_production": {
      "bus": "32_LVBus697086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697087_consumption": {
      "bus": "32_LVBus697087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7433.467597362507,
        7433.467597362507,
        7433.467597362507
      ],
      "q_nom": [
        2230.040279208752,
        2230.040279208752,
        2230.040279208752
      ]
    },
    "32_LVBus697087_production": {
      "bus": "32_LVBus697087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697088_consumption": {
      "bus": "32_LVBus697088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1344.2504446981998,
        1344.2504446981998,
        1344.2504446981998
      ],
      "q_nom": [
        403.2751334094599,
        403.2751334094599,
        403.2751334094599
      ]
    },
    "32_LVBus697088_production": {
      "bus": "32_LVBus697088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697084_consumption": {
      "bus": "32_LVBus697084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus697084_production": {
      "bus": "32_LVBus697084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696790_consumption": {
      "bus": "32_LVBus696790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1338.7298078047656,
        1338.7298078047656,
        1338.7298078047656
      ],
      "q_nom": [
        401.61894234142966,
        401.61894234142966,
        401.61894234142966
      ]
    },
    "32_LVBus696790_production": {
      "bus": "32_LVBus696790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696791_consumption": {
      "bus": "32_LVBus696791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5028.870541995587,
        5028.870541995587,
        5028.870541995587
      ],
      "q_nom": [
        1508.661162598676,
        1508.661162598676,
        1508.661162598676
      ]
    },
    "32_LVBus696791_production": {
      "bus": "32_LVBus696791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696787_consumption": {
      "bus": "32_LVBus696787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696787_production": {
      "bus": "32_LVBus696787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696788_consumption": {
      "bus": "32_LVBus696788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1946.2500154248787,
        1946.2500154248787,
        1946.2500154248787
      ],
      "q_nom": [
        583.8750046274636,
        583.8750046274636,
        583.8750046274636
      ]
    },
    "32_LVBus696788_production": {
      "bus": "32_LVBus696788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696784_consumption": {
      "bus": "32_LVBus696784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696784_production": {
      "bus": "32_LVBus696784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696785_consumption": {
      "bus": "32_LVBus696785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3512.987248309811,
        3512.987248309811,
        3512.987248309811
      ],
      "q_nom": [
        1053.8961744929434,
        1053.8961744929434,
        1053.8961744929434
      ]
    },
    "32_LVBus696785_production": {
      "bus": "32_LVBus696785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696781_consumption": {
      "bus": "32_LVBus696781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696781_production": {
      "bus": "32_LVBus696781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696782_consumption": {
      "bus": "32_LVBus696782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1015.5389055392023,
        1015.5389055392023,
        1015.5389055392023
      ],
      "q_nom": [
        304.6616716617607,
        304.6616716617607,
        304.6616716617607
      ]
    },
    "32_LVBus696782_production": {
      "bus": "32_LVBus696782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696799_consumption": {
      "bus": "32_LVBus696799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696799_production": {
      "bus": "32_LVBus696799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696797_consumption": {
      "bus": "32_LVBus696797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4395.6222242941985,
        4395.6222242941985,
        4395.6222242941985
      ],
      "q_nom": [
        1318.6866672882595,
        1318.6866672882595,
        1318.6866672882595
      ]
    },
    "32_LVBus696797_production": {
      "bus": "32_LVBus696797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696795_consumption": {
      "bus": "32_LVBus696795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696795_production": {
      "bus": "32_LVBus696795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696793_consumption": {
      "bus": "32_LVBus696793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696793_production": {
      "bus": "32_LVBus696793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696855_consumption": {
      "bus": "32_LVBus696855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696855_production": {
      "bus": "32_LVBus696855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696852_consumption": {
      "bus": "32_LVBus696852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696852_production": {
      "bus": "32_LVBus696852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696853_consumption": {
      "bus": "32_LVBus696853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696853_production": {
      "bus": "32_LVBus696853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696850_consumption": {
      "bus": "32_LVBus696850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4274.732296963969,
        4274.732296963969,
        4274.732296963969
      ],
      "q_nom": [
        1282.4196890891906,
        1282.4196890891906,
        1282.4196890891906
      ]
    },
    "32_LVBus696850_production": {
      "bus": "32_LVBus696850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696848_consumption": {
      "bus": "32_LVBus696848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3464.8331802383773,
        3464.8331802383773,
        3464.8331802383773
      ],
      "q_nom": [
        1039.449954071513,
        1039.449954071513,
        1039.449954071513
      ]
    },
    "32_LVBus696848_production": {
      "bus": "32_LVBus696848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696846_consumption": {
      "bus": "32_LVBus696846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1560.4214727280867,
        1560.4214727280867,
        1560.4214727280867
      ],
      "q_nom": [
        468.126441818426,
        468.126441818426,
        468.126441818426
      ]
    },
    "32_LVBus696846_production": {
      "bus": "32_LVBus696846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696842_consumption": {
      "bus": "32_LVBus696842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696842_production": {
      "bus": "32_LVBus696842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696843_consumption": {
      "bus": "32_LVBus696843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696843_production": {
      "bus": "32_LVBus696843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696844_consumption": {
      "bus": "32_LVBus696844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        946.7809480569246,
        946.7809480569246,
        946.7809480569246
      ],
      "q_nom": [
        284.03428441707734,
        284.03428441707734,
        284.03428441707734
      ]
    },
    "32_LVBus696844_production": {
      "bus": "32_LVBus696844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696838_consumption": {
      "bus": "32_LVBus696838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696838_production": {
      "bus": "32_LVBus696838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696839_consumption": {
      "bus": "32_LVBus696839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696839_production": {
      "bus": "32_LVBus696839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696840_consumption": {
      "bus": "32_LVBus696840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696840_production": {
      "bus": "32_LVBus696840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696877_consumption": {
      "bus": "32_LVBus696877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4465.639596784414,
        5974.501576094922,
        4663.776367264357
      ],
      "q_nom": [
        1339.691879035324,
        1792.3504728284765,
        1399.132910179307
      ]
    },
    "32_LVBus696877_production": {
      "bus": "32_LVBus696877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696879_consumption": {
      "bus": "32_LVBus696879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2672.9955160625973,
        2987.9938026109985,
        1458.1446334237994
      ],
      "q_nom": [
        801.8986548187792,
        896.3981407832995,
        437.4433900271398
      ]
    },
    "32_LVBus696879_production": {
      "bus": "32_LVBus696879",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696880_consumption": {
      "bus": "32_LVBus696880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1209.3882047669983,
        2908.969537318047,
        875.5474140558641
      ],
      "q_nom": [
        362.8164614300995,
        872.6908611954141,
        262.66422421675924
      ]
    },
    "32_LVBus696880_production": {
      "bus": "32_LVBus696880",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696886_consumption": {
      "bus": "32_LVBus696886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15121.72230944598,
        8472.649980248947,
        20019.836112396686
      ],
      "q_nom": [
        4536.516692833794,
        2541.794994074684,
        6005.9508337190055
      ]
    },
    "32_LVBus696886_production": {
      "bus": "32_LVBus696886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696881_consumption": {
      "bus": "32_LVBus696881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3408.272282586495,
        1881.8739875022081,
        2480.9510622655175
      ],
      "q_nom": [
        1022.4816847759485,
        564.5621962506624,
        744.2853186796552
      ]
    },
    "32_LVBus696881_production": {
      "bus": "32_LVBus696881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696882_consumption": {
      "bus": "32_LVBus696882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1491.589932606444,
        1358.5075570471417,
        1021.3579069212465
      ],
      "q_nom": [
        447.4769797819332,
        407.5522671141425,
        306.4073720763739
      ]
    },
    "32_LVBus696882_production": {
      "bus": "32_LVBus696882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696884_consumption": {
      "bus": "32_LVBus696884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6749.2327637988865,
        4016.3420139498344,
        2736.6957370454975
      ],
      "q_nom": [
        2024.769829139666,
        1204.9026041849502,
        821.0087211136492
      ]
    },
    "32_LVBus696884_production": {
      "bus": "32_LVBus696884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696883_consumption": {
      "bus": "32_LVBus696883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        748.9782186874204,
        3394.775635517408,
        2327.731699181174
      ],
      "q_nom": [
        224.6934656062261,
        1018.4326906552224,
        698.3195097543522
      ]
    },
    "32_LVBus696883_production": {
      "bus": "32_LVBus696883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696885_consumption": {
      "bus": "32_LVBus696885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9421.082726827486,
        9088.539578878755,
        4916.727682721105
      ],
      "q_nom": [
        2826.3248180482456,
        2726.5618736636266,
        1475.0183048163315
      ]
    },
    "32_LVBus696885_production": {
      "bus": "32_LVBus696885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696878_consumption": {
      "bus": "32_LVBus696878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        18485.251638139885,
        14887.939892864995,
        8900.075318523443
      ],
      "q_nom": [
        5545.575491441966,
        4466.381967859498,
        2670.0225955570327
      ]
    },
    "32_LVBus696878_production": {
      "bus": "32_LVBus696878",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696869_consumption": {
      "bus": "32_LVBus696869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5015.154174755519,
        2781.2114508151517
      ],
      "q_nom": [
        0.0,
        1504.5462524266557,
        834.3634352445455
      ]
    },
    "32_LVBus696869_production": {
      "bus": "32_LVBus696869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696870_consumption": {
      "bus": "32_LVBus696870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3753.0815923090836,
        6031.557903869143,
        7151.901365194617
      ],
      "q_nom": [
        1125.924477692725,
        1809.467371160743,
        2145.570409558385
      ]
    },
    "32_LVBus696870_production": {
      "bus": "32_LVBus696870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696871_consumption": {
      "bus": "32_LVBus696871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696871_production": {
      "bus": "32_LVBus696871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696872_consumption": {
      "bus": "32_LVBus696872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1601.4773995861808,
        0.0
      ],
      "q_nom": [
        0.0,
        480.4432198758542,
        0.0
      ]
    },
    "32_LVBus696872_production": {
      "bus": "32_LVBus696872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696873_consumption": {
      "bus": "32_LVBus696873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1381.6300873605733,
        0.0,
        0.0
      ],
      "q_nom": [
        414.489026208172,
        0.0,
        0.0
      ]
    },
    "32_LVBus696873_production": {
      "bus": "32_LVBus696873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696874_consumption": {
      "bus": "32_LVBus696874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        981.8985596650006,
        1886.0013672487914,
        2728.704430455722
      ],
      "q_nom": [
        294.56956789950016,
        565.8004101746374,
        818.6113291367166
      ]
    },
    "32_LVBus696874_production": {
      "bus": "32_LVBus696874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696875_consumption": {
      "bus": "32_LVBus696875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2764.72637556296,
        6736.457979294077,
        2873.606219879688
      ],
      "q_nom": [
        829.417912668888,
        2020.9373937882228,
        862.0818659639064
      ]
    },
    "32_LVBus696875_production": {
      "bus": "32_LVBus696875",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696866_consumption": {
      "bus": "32_LVBus696866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6333.787992801592,
        18721.314183801587,
        5521.414536146679
      ],
      "q_nom": [
        1900.1363978404775,
        5616.394255140476,
        1656.4243608440036
      ]
    },
    "32_LVBus696866_production": {
      "bus": "32_LVBus696866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus696867_consumption": {
      "bus": "32_LVBus696867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5495.598336635726,
        0.0,
        0.0
      ],
      "q_nom": [
        1648.6795009907178,
        0.0,
        0.0
      ]
    },
    "32_LVBus696867_production": {
      "bus": "32_LVBus696867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "32_ARRAS",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:32_MVLV19422_Transformer": {
      "bus": "32_MVLV19422",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV19423_Transformer": {
      "bus": "32_MVLV19423",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV07905_Transformer": {
      "bus": "32_MVLV07905",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV24380_Transformer": {
      "bus": "32_MVLV24380",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV29207_Transformer": {
      "bus": "32_MVLV29207",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV19462_Transformer": {
      "bus": "32_MVLV19462",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV56936_Transformer": {
      "bus": "32_MVLV56936",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV49858_Transformer": {
      "bus": "32_MVLV49858",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV67350_Transformer": {
      "bus": "32_MVLV67350",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV15409_Transformer": {
      "bus": "32_MVLV15409",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV53017_Transformer": {
      "bus": "32_MVLV53017",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV63489_Transformer": {
      "bus": "32_MVLV63489",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV33586_Transformer": {
      "bus": "32_MVLV33586",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV46232_Transformer": {
      "bus": "32_MVLV46232",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV59078_Transformer": {
      "bus": "32_MVLV59078",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV50805_Transformer": {
      "bus": "32_MVLV50805",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV30364_Transformer": {
      "bus": "32_MVLV30364",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:32_MVLV67058_Transformer": {
      "bus": "32_MVLV67058",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV10184_Transformer": {
      "bus": "32_MVLV10184",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV13224_Transformer": {
      "bus": "32_MVLV13224",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV20120_Transformer": {
      "bus": "32_MVLV20120",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV27946_Transformer": {
      "bus": "32_MVLV27946",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    }
  },
  "name": "32_MVFeeder0296",
  "transformer": {
    "delta_wye": {
      "32_MVLV19422_Transformer": {
        "bus_from": "32_MVLV19422",
        "bus_to": "32_MVLV19422_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV19423_Transformer": {
        "bus_from": "32_MVLV19423",
        "bus_to": "32_MVLV19423_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV07905_Transformer": {
        "bus_from": "32_MVLV07905",
        "bus_to": "32_MVLV07905_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV24380_Transformer": {
        "bus_from": "32_MVLV24380",
        "bus_to": "32_MVLV24380_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV29207_Transformer": {
        "bus_from": "32_MVLV29207",
        "bus_to": "32_MVLV29207_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV19462_Transformer": {
        "bus_from": "32_MVLV19462",
        "bus_to": "32_MVLV19462_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV56936_Transformer": {
        "bus_from": "32_MVLV56936",
        "bus_to": "32_MVLV56936_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV49858_Transformer": {
        "bus_from": "32_MVLV49858",
        "bus_to": "32_MVLV49858_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV67350_Transformer": {
        "bus_from": "32_MVLV67350",
        "bus_to": "32_MVLV67350_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV15409_Transformer": {
        "bus_from": "32_MVLV15409",
        "bus_to": "32_MVLV15409_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV53017_Transformer": {
        "bus_from": "32_MVLV53017",
        "bus_to": "32_MVLV53017_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV63489_Transformer": {
        "bus_from": "32_MVLV63489",
        "bus_to": "32_MVLV63489_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV33586_Transformer": {
        "bus_from": "32_MVLV33586",
        "bus_to": "32_MVLV33586_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV46232_Transformer": {
        "bus_from": "32_MVLV46232",
        "bus_to": "32_MVLV46232_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV59078_Transformer": {
        "bus_from": "32_MVLV59078",
        "bus_to": "32_MVLV59078_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV50805_Transformer": {
        "bus_from": "32_MVLV50805",
        "bus_to": "32_MVLV50805_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV30364_Transformer": {
        "bus_from": "32_MVLV30364",
        "bus_to": "32_MVLV30364_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "32_MVLV67058_Transformer": {
        "bus_from": "32_MVLV67058",
        "bus_to": "32_MVLV67058_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV10184_Transformer": {
        "bus_from": "32_MVLV10184",
        "bus_to": "32_MVLV10184_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV13224_Transformer": {
        "bus_from": "32_MVLV13224",
        "bus_to": "32_MVLV13224_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV20120_Transformer": {
        "bus_from": "32_MVLV20120",
        "bus_to": "32_MVLV20120_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV27946_Transformer": {
        "bus_from": "32_MVLV27946",
        "bus_to": "32_MVLV27946_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "32_MVFeeder0296",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "32_MVFeeder0296.json",
      "source_sha256": "2fde6e7cce7a4605c8895cf2e5e3e38f75f00fc23ec651eeb4cb35e684605f8a"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV07905_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV10184_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV13224_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV15409_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV19422_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV19423_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV19462_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV20120_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV24380_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV27946_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV29207_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV30364_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV33586_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV46232_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV49858_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV50805_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV53017_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV56936_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV59078_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV63489_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV67058_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV67350_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "32_ARRAS": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.763497744972943,
              50.30712022513057
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV27946": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.741526879923248,
              50.306907453158225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV13372": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.736438729076916,
              50.3032700043942
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV46624": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735755957995285,
              50.303878374878565
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV20120": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732635848665161,
              50.30498724702645
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV10184": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732364709751725,
              50.30389205062752
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV67058": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732253065303078,
              50.302588499926365
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV30364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735152303006957,
              50.30202404350936
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV61153": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731853128889285,
              50.29935740821971
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV05364": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73071279831133,
              50.30048789154966
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV50805": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730965824783802,
              50.300458542440985
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV64448": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.725364028127255,
              50.303117667140704
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04079": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.716797863096646,
              50.30441224795779
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04080": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.662992579749321,
              50.28624248677486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04081": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.639976317508389,
              50.28216819783117
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV19422": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.640352494986018,
              50.281744682606934
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV19422_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.640352494986018,
              50.281744682606934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.640351818734647,
              50.28163680519563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.639593792214884,
              50.28157581939727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.639004351917676,
              50.28155036527704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.640758857927703,
              50.28166273095516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696812": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.640130601661863,
              50.282158816069035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.641654311680257,
              50.2812648399018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.64238843644677,
              50.28079222893933
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.643087949518651,
              50.28047575247247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.64422539580568,
              50.28063461049291
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.643311858964953,
              50.280385263480866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus04082": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624719023396997,
              50.28020972432395
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV46232": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623007147402443,
              50.278749370150145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV33586": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615489263291008,
              50.276654673144655
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04083": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611893556454981,
              50.278370382781866
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04084": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611156540349675,
              50.287201457465066
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV25093": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610227907827003,
              50.28899357544397
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV67350": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614551051255258,
              50.28966764323272
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04086": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623677143020172,
              50.290010772983294
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV19423": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623607143044526,
              50.29003971622515
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV19423_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623607143044526,
              50.29003971622515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623480378444226,
              50.289959110204364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624645507286411,
              50.29002819041303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625474567431648,
              50.290214954638756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62659928144684,
              50.29056282001917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627161721754984,
              50.29075022772056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622245242006738,
              50.289917157627684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV49858": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626887268542906,
              50.29178479019948
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04087": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622687523701646,
              50.29376121270442
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV19462": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620516051241902,
              50.29543457125295
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04088": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624294297276975,
              50.3025546745508
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV24380": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629361544723787,
              50.30060940703571
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04089": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629297968644801,
              50.300631867597744
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04090": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.635351922607169,
              50.30288998142877
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV15315": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.638268694645873,
              50.30333297683494
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV07905": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.637495783904683,
              50.30877185462121
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV07905_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.637495783904683,
              50.30877185462121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696776": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.637434789188748,
              50.308788883610035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.636909701399508,
              50.30862198513626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.635813456178384,
              50.308298963340235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.637391851924867,
              50.30883094159328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus04091": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.633389908062479,
              50.29874784800905
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV24380_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629361544723787,
              50.30060940703571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629466684795784,
              50.30046998799177
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630395424004839,
              50.30041582449541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629341055858146,
              50.30056253065612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628835993389533,
              50.30059974331639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628372927621455,
              50.300618870452325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627378704522041,
              50.30100790373707
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV29207": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624260350244012,
              50.30267561548955
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV29207_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624260350244012,
              50.30267561548955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624263789431063,
              50.302617680387606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62402575935947,
              50.30271715650955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696901": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622930504053349,
              50.30317434819618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621754827748063,
              50.30375256850449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624605104013348,
              50.30336304200617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625269806313571,
              50.304197509559884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626004869328312,
              50.305058765113614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626707977740091,
              50.30604862454315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624361727081566,
              50.30256349993183
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624732577824846,
              50.302308650849966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625501791901062,
              50.301839276428446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626117498428472,
              50.301523112059805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626551694200142,
              50.30136920919771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625044055430535,
              50.30275740154982
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV19462_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620516051241902,
              50.29543457125295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620642038902964,
              50.295380328641386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620381169783133,
              50.2951000336817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.619285820655507,
              50.294985792679334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618625269243299,
              50.29482555061643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618374751643866,
              50.295185759293716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6179154888045,
              50.29585213617578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.617385463900697,
              50.29641977832077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620549303917446,
              50.29505468596384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620608443280871,
              50.29556698551524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620248136855233,
              50.29635000246143
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.619503369403257,
              50.29618996830189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62070705161608,
              50.29538963725067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620875332195006,
              50.29560679751961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV56936": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622618771223451,
              50.29376407368283
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV56936_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622618771223451,
              50.29376407368283
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622633011315986,
              50.29380000864531
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622157026982181,
              50.29399894709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621746714402407,
              50.29343355403231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621322324074256,
              50.29285919978327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620475740806006,
              50.2920790912386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622143258372518,
              50.29404393011017
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622288112148422,
              50.294807743974154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621953145505421,
              50.29512321402471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622499464027325,
              50.29495108039224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623201806139833,
              50.29505726131994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62120579787491,
              50.294522677666656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620591363994653,
              50.29504558796182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621883076564402,
              50.29514136940879
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623080548183589,
              50.293538199361734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623471954056908,
              50.29327743453343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62260567886232,
              50.29297296803406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624115427902372,
              50.29292614157748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV49858_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626887268542906,
              50.29178479019948
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626859093312904,
              50.2917668725747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626915546994141,
              50.29182067370518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627588809118346,
              50.29176507755158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628443207000847,
              50.29149325717648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629086566358175,
              50.29113205686103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627235931601728,
              50.291424321491654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627218122968852,
              50.29079504582381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62787266925512,
              50.29229480167519
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6280042702651,
              50.29317552063349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627965736136711,
              50.2937689776051
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627987625845153,
              50.29460861112709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626887475080014,
              50.29182074889739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62590639255485,
              50.292029929821894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624982822094747,
              50.292472716015595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624143373946711,
              50.29290629742593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628275572813077,
              50.291619534241484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629184632654027,
              50.291104838619546
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629840368555207,
              50.290473896860625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.629992891814589,
              50.29032782067965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628299259625274,
              50.29089126585475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627260112628897,
              50.290776962552194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.630615673555118,
              50.29104734097386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631500177762949,
              50.2911170532319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.631921720311777,
              50.29120590000714
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV67350_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614551051255258,
              50.28966764323272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6143527555334716,
              50.289645099248034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1128351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61435643465433,
              50.28962254799123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus04085": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.608850778331254,
              50.28914779824459
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV15409": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601568440094657,
              50.28848470987965
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV15409_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601568440094657,
              50.28848470987965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601589238336851,
              50.28843881638499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.601050151878765,
              50.28813795211095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV53017": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611096194630356,
              50.28720069466728
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV53017_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611096194630356,
              50.28720069466728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611078031154732,
              50.28721422329786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV63489": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611762204464158,
              50.27821516217575
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV63489_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611762204464158,
              50.27821516217575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61201823526233,
              50.27809228835543
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612089354953009,
              50.278262944683426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611543747221132,
              50.27853392174776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610551117123442,
              50.27914757713419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610378767098609,
              50.27943296409233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612985592040613,
              50.27797315751877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614292620777708,
              50.27837464688415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615513733749039,
              50.2784706546958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613111495060004,
              50.27790992927348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613572501331813,
              50.27756721589036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613934784675615,
              50.2771348281806
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.611369530571583,
              50.2775004431561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610783105928941,
              50.27799627701211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610601488936115,
              50.27813155543766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610636872944097,
              50.27694474998966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61059243815992,
              50.27653129760522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610171020924858,
              50.276433384160676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.609176905300792,
              50.276777321478875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.607708914992678,
              50.2761774600211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610859194279873,
              50.27656664502064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV33586_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615489263291008,
              50.276654673144655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61553439706197,
              50.27718499394194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61573204917624,
              50.27740029546378
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.616195418092352,
              50.27747111783833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.617093896279496,
              50.277576870952984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.618329770745877,
              50.2777986808787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.619663788728221,
              50.27801125136459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620618729507468,
              50.278170783914476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615663922698853,
              50.27775108273438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.616006886453678,
              50.27883808932795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615405185859703,
              50.2766728571261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615240355879098,
              50.277284583499835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613976570448305,
              50.27708078975814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612922599034431,
              50.276768605461925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612066484169657,
              50.2767076699801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.610915356036887,
              50.27657550301687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61543978402011,
              50.276621060070866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615608023918931,
              50.276602685188024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.616556377747661,
              50.27681397405624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696929": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615784933747165,
              50.27602669277644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615795829346283,
              50.27540806295389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.616581178372551,
              50.27563802925167
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.617775536515053,
              50.27596782818011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.615939877363064,
              50.276134211611854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.61664224290016,
              50.27629437554511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.614020256332209,
              50.276165900694814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613429816299321,
              50.27595152564087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.613046399599473,
              50.27633677338722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.612908258406904,
              50.276714693450494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV46232_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623007147402443,
              50.278749370150145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623076553932598,
              50.27862334483786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623886985732123,
              50.27877959870255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624565058089142,
              50.278853459551186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625407462738759,
              50.2789592830418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626305986670342,
              50.27906496858598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626966403196246,
              50.278531113279804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627570054682937,
              50.279295602157134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696980": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62821616341793,
              50.27941987286767
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624066563571099,
              50.27925204953978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622866902892628,
              50.278758706750565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623975234261488,
              50.27875600569585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.625193440137773,
              50.27835746130825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.624265903928741,
              50.27809002083955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.62352818575989,
              50.277893125935044
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.626160162409301,
              50.27813932280262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.6270705552416,
              50.27788534979825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.627305245796285,
              50.27771845757077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.628193702749774,
              50.27755084226577
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.623048438344726,
              50.27861441812849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.622584831911777,
              50.27850766242652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.621489330920338,
              50.27830353679804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.620731060029296,
              50.2781884909243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV59078": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.662337138358186,
              50.287835372874135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV59078_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.662337138358186,
              50.287835372874135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.66253203967619,
              50.28751932477323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV50805_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730965824783802,
              50.300458542440985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730937556994946,
              50.30039108529358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731024226047049,
              50.300398210819004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730902250606671,
              50.30039650223597
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730975494664161,
              50.3003924981416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730872755997023,
              50.30043208930435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730870094422718,
              50.30047700409626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731183867369767,
              50.30042571549116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731298421128853,
              50.300402822772554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731462066722259,
              50.300377995382185
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697019": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730254697419789,
              50.3006375483631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730204729238978,
              50.30064753498906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730044489917176,
              50.30067456638252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731786062555328,
              50.300306552513504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731836193603974,
              50.30029418658455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732288061809179,
              50.30020656368351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730654000144208,
              50.30055128444589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV30364_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735152303006957,
              50.30202404350936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.734126888918445,
              50.3019098309117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.734675097982647,
              50.30162910707957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.734112997832362,
              50.302973300787876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735011613778693,
              50.30207320180882
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735806412828138,
              50.30338562611827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735185210219622,
              50.30215656435787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.734964068308556,
              50.302241152769206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735597938255659,
              50.30193896850408
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.734447889029176,
              50.302362511522325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.735765732325985,
              50.30211419853705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV67058_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732253065303078,
              50.302588499926365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732375908638179,
              50.30284861204377
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731798891422525,
              50.302661744399536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733118292295632,
              50.30265731578085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733214773428693,
              50.302459315191456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732522461338247,
              50.30180086834157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732297555349881,
              50.30202589909075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730271044593562,
              50.303242897322306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732210091003415,
              50.30261864746117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733243785723196,
              50.30245335254616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733072930136603,
              50.302144200274775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732584025582229,
              50.302551232863706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731492937505859,
              50.302856360679606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731072209460009,
              50.30281359519777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73098133314847,
              50.302083587682304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus697084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731891657890892,
              50.30219082900499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV10184_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732364709751725,
              50.30389205062752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73248175414521,
              50.30394820115781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732532820802327,
              50.30404577286035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733033273818324,
              50.30380140329809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733342902478349,
              50.30415114539437
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732845441140897,
              50.30382535937598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732878862926265,
              50.30379198488865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733019980998291,
              50.3038108509563
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733684337323844,
              50.30437379236168
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV13224": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73073781734498,
              50.30442550721883
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus04092": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.7326230741422846,
              50.30498998525049
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV13224_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73073781734498,
              50.30442550721883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730995513361986,
              50.3041788461595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730280980242274,
              50.304452502272305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730084754638851,
              50.30439603780898
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73123335397754,
              50.30472474458544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV20120_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732635848665161,
              50.30498724702645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733101509859784,
              50.304543631632235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.730403309030107,
              50.30546116717924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.729789942835145,
              50.305478449279214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731078158490471,
              50.30535589193079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732558600737693,
              50.305038988809706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.731221183239982,
              50.30531884580063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732936115728099,
              50.304989922700784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.733353757348957,
              50.30530428138256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732042334453115,
              50.305552573503576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732943274760617,
              50.304989791929586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.7337957970152,
              50.30561124587391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.732066160592951,
              50.30613827538275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV27946_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.741526879923248,
              50.306907453158225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.74054105413718,
              50.30621948287862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696879": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.739975555562547,
              50.30624478899657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696880": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.739616380415851,
              50.30626759449376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.739637597116624,
              50.3059501680216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73894592518959,
              50.30633282428346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.738411171083697,
              50.30634273981396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.738299981877492,
              50.30596912035307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.738368386147457,
              50.30676991665864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.7389681463202,
              50.30596683629899
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.742954886487804,
              50.30580931156696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.741952868363162,
              50.30698742538305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.742186308422975,
              50.30633597715666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.743469239622518,
              50.306834802173775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.743472667388656,
              50.30702366666359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.743777957992938,
              50.30679107263655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.743144158911736,
              50.306541530389914
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.744389464344548,
              50.30677974840822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.74013269789782,
              50.30690863678705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus696867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.73784671411098,
              50.30700365237826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "32_76210": {
          "bus1": "32_ARRAS",
          "bus2": "32_MVLV27946",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.763497744972943,
                50.30712022513057
              ],
              [
                2.763393699669372,
                50.307107358465345
              ],
              [
                2.76337679692675,
                50.30710526339419
              ],
              [
                2.763339668138532,
                50.30709913742309
              ],
              [
                2.7632444727064,
                50.30676152457429
              ],
              [
                2.762161725920049,
                50.30687332528834
              ],
              [
                2.761605291725168,
                50.30745070884846
              ],
              [
                2.757563753703028,
                50.305999798112595
              ],
              [
                2.757424175510085,
                50.30609020471973
              ],
              [
                2.757311482525994,
                50.306045648617115
              ],
              [
                2.756079170668048,
                50.30639168073184
              ],
              [
                2.754720584539376,
                50.30674713082192
              ],
              [
                2.754678627493085,
                50.30676525745533
              ],
              [
                2.754524527419957,
                50.30680176728501
              ],
              [
                2.754518475379782,
                50.30683916460901
              ],
              [
                2.753943454049867,
                50.30712285730244
              ],
              [
                2.753357451267559,
                50.3073807033957
              ],
              [
                2.75154271857489,
                50.30811248032185
              ],
              [
                2.750957927883445,
                50.308408207638514
              ],
              [
                2.749973126244313,
                50.3090506326641
              ],
              [
                2.749678711018559,
                50.309096617938565
              ],
              [
                2.749552212188981,
                50.30907907706278
              ],
              [
                2.749538553303191,
                50.30912408259059
              ],
              [
                2.749101142744856,
                50.309028766846595
              ],
              [
                2.749088466918794,
                50.30901062809749
              ],
              [
                2.748691901432523,
                50.30882548783163
              ],
              [
                2.748168351413319,
                50.30866236289264
              ],
              [
                2.746234651702313,
                50.30848388620916
              ],
              [
                2.745717951019989,
                50.30835355479481
              ],
              [
                2.745371949663361,
                50.30811680545252
              ],
              [
                2.745128822179991,
                50.307913401581686
              ],
              [
                2.745072275681668,
                50.30785559058656
              ],
              [
                2.744822428263312,
                50.30742908790682
              ],
              [
                2.744803292373943,
                50.30739854114742
              ],
              [
                2.744784156484574,
                50.30736799438803
              ],
              [
                2.744711077972134,
                50.30712665696834
              ],
              [
                2.744684552823628,
                50.30709377455184
              ],
              [
                2.744601001904735,
                50.307056289306075
              ],
              [
                2.744543865340682,
                50.30702063677815
              ],
              [
                2.744483018798118,
                50.306964571703006
              ],
              [
                2.744341249415861,
                50.30692742303002
              ],
              [
                2.744292128877506,
                50.306846730186535
              ],
              [
                2.743324011366489,
                50.30684126845634
              ],
              [
                2.743109115838412,
                50.30692807590732
              ],
              [
                2.741990780318182,
                50.30698497609039
              ],
              [
                2.741538694007038,
                50.30697753708982
              ],
              [
                2.741531382378163,
                50.30693421674825
              ],
              [
                2.74152913115011,
                50.30692083495338
              ],
              [
                2.741526879923248,
                50.306907453158225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9047281484567349,
          "ground": "gnd"
        },
        "32_200175": {
          "bus1": "32_MVLV27946",
          "bus2": "32_MVLV13372",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.741526879923248,
                50.306907453158225
              ],
              [
                2.74153467300484,
                50.30691995519312
              ],
              [
                2.741542466090285,
                50.30693245722722
              ],
              [
                2.741558180252634,
                50.30695769419583
              ],
              [
                2.741990614697827,
                50.30696609533724
              ],
              [
                2.743092121866342,
                50.306911054579345
              ],
              [
                2.743307441891611,
                50.306823025287045
              ],
              [
                2.744298059335605,
                50.3068245716484
              ],
              [
                2.744461447289479,
                50.306778190403605
              ],
              [
                2.744590059968426,
                50.30678081474766
              ],
              [
                2.744996711359361,
                50.30641340560798
              ],
              [
                2.745196247126782,
                50.30622655869601
              ],
              [
                2.745503329143407,
                50.306035064113246
              ],
              [
                2.745491279827603,
                50.3060040630817
              ],
              [
                2.74516784917166,
                50.305723291649066
              ],
              [
                2.744743034060896,
                50.30545325684723
              ],
              [
                2.740839260933704,
                50.303440296758865
              ],
              [
                2.740446581842369,
                50.30331308824853
              ],
              [
                2.73964600319285,
                50.30328558115634
              ],
              [
                2.737869852299204,
                50.30319602522904
              ],
              [
                2.737140403115101,
                50.30308253155336
              ],
              [
                2.736976045271756,
                50.30306600736768
              ],
              [
                2.736837127418277,
                50.30307187113451
              ],
              [
                2.736624010580881,
                50.30310136260003
              ],
              [
                2.736471437671621,
                50.30315223034792
              ],
              [
                2.736465267698601,
                50.303155140061754
              ],
              [
                2.736450605367961,
                50.30322509555134
              ],
              [
                2.73645147795891,
                50.30324858675497
              ],
              [
                2.736438729076916,
                50.3032700043942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.1020255615024241,
          "ground": "gnd"
        },
        "32_185109": {
          "bus1": "32_MVLV13372",
          "bus2": "32_MVLV46624",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.736438729076916,
                50.3032700043942
              ],
              [
                2.736420685157162,
                50.30324911767452
              ],
              [
                2.736421102316043,
                50.3032239441296
              ],
              [
                2.736421987299857,
                50.30316937907234
              ],
              [
                2.736331413914353,
                50.303218429627
              ],
              [
                2.736043783073796,
                50.30340370045357
              ],
              [
                2.735793994539487,
                50.30386713252726
              ],
              [
                2.735720686112883,
                50.303883084118
              ],
              [
                2.735775124131933,
                50.30387284745156
              ],
              [
                2.735755957995285,
                50.303878374878565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1104760235296639,
          "ground": "gnd"
        },
        "32_154492": {
          "bus1": "32_MVLV46624",
          "bus2": "32_MVLV20120",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735755957995285,
                50.303878374878565
              ],
              [
                2.735736165894251,
                50.30387384444256
              ],
              [
                2.735716373796766,
                50.30386931400323
              ],
              [
                2.735698292389021,
                50.30388976171827
              ],
              [
                2.735681685428531,
                50.303919483794154
              ],
              [
                2.735607483515202,
                50.304068837217
              ],
              [
                2.735443630984066,
                50.30423191561572
              ],
              [
                2.735284828337075,
                50.30430889849587
              ],
              [
                2.735180058079962,
                50.30437038730177
              ],
              [
                2.735033176391866,
                50.304431115117104
              ],
              [
                2.734631144441162,
                50.3045331690057
              ],
              [
                2.734477215491435,
                50.30455856129777
              ],
              [
                2.733809807729965,
                50.30464040913404
              ],
              [
                2.733722831135933,
                50.304564877595
              ],
              [
                2.732763741693157,
                50.30513633310336
              ],
              [
                2.732748220141979,
                50.30514215342044
              ],
              [
                2.732714507728443,
                50.30514575295542
              ],
              [
                2.732670823024786,
                50.30510701827034
              ],
              [
                2.732642460560617,
                50.30501382472003
              ],
              [
                2.732634968024516,
                50.30500001989469
              ],
              [
                2.732635848665161,
                50.30498724702645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.29892138761509723,
          "ground": "gnd"
        },
        "32_239447": {
          "bus1": "32_MVLV20120",
          "bus2": "32_MVLV10184",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732649115682605,
                50.30501018674773
              ],
              [
                2.732654408419897,
                50.30502221282972
              ],
              [
                2.732651955493568,
                50.30502031824068
              ],
              [
                2.73268436795782,
                50.30510465035533
              ],
              [
                2.732722740185327,
                50.30513598961599
              ],
              [
                2.732758187064087,
                50.30512486426093
              ],
              [
                2.733683947673238,
                50.304566546742514
              ],
              [
                2.733384984862289,
                50.304645720775696
              ],
              [
                2.733341835613316,
                50.30458954804509
              ],
              [
                2.733018474331455,
                50.30386165782067
              ],
              [
                2.732582665572565,
                50.30390712503599
              ],
              [
                2.732401549678594,
                50.30390501614917
              ],
              [
                2.732383129712797,
                50.3038985333897
              ],
              [
                2.732364709751725,
                50.30389205062752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26920905928222993,
          "ground": "gnd"
        },
        "32_116692": {
          "bus1": "32_MVLV10184",
          "bus2": "32_MVLV67058",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732364709751725,
                50.30389205062752
              ],
              [
                2.732384750030411,
                50.30389610518373
              ],
              [
                2.732404790312306,
                50.30390015973657
              ],
              [
                2.732580028346748,
                50.303892443039786
              ],
              [
                2.7330279967269,
                50.303848471177304
              ],
              [
                2.733352369546277,
                50.30452855348891
              ],
              [
                2.733375597342388,
                50.304570880786265
              ],
              [
                2.733310787880717,
                50.30459875688665
              ],
              [
                2.733326299019159,
                50.30460768982499
              ],
              [
                2.733348843955695,
                50.304616609032664
              ],
              [
                2.733381161478904,
                50.30462099173091
              ],
              [
                2.733760105915242,
                50.30461342330551
              ],
              [
                2.734022361738859,
                50.30458466645369
              ],
              [
                2.734207393424443,
                50.30455347562421
              ],
              [
                2.73444855423326,
                50.304520299078355
              ],
              [
                2.734629382010518,
                50.30448912121539
              ],
              [
                2.734800309826727,
                50.30444988955668
              ],
              [
                2.734955740097364,
                50.3044035107117
              ],
              [
                2.735221473769697,
                50.304284838191556
              ],
              [
                2.735319068187268,
                50.3042053976368
              ],
              [
                2.735427636485304,
                50.30409264568062
              ],
              [
                2.735557776951369,
                50.30387284413908
              ],
              [
                2.735571511093566,
                50.303837738008056
              ],
              [
                2.735568595188714,
                50.30382336209455
              ],
              [
                2.735560046794296,
                50.30380900446232
              ],
              [
                2.735538831728438,
                50.303789294544934
              ],
              [
                2.735488059139595,
                50.30375980013196
              ],
              [
                2.735507118541811,
                50.30369288171121
              ],
              [
                2.735491486730458,
                50.303670461452406
              ],
              [
                2.735474560134128,
                50.30365972958879
              ],
              [
                2.735454824397247,
                50.30364990424163
              ],
              [
                2.734202062650371,
                50.303397915651054
              ],
              [
                2.734149996329599,
                50.30338191283864
              ],
              [
                2.734095007638007,
                50.303352431472725
              ],
              [
                2.734073814600367,
                50.30333542240726
              ],
              [
                2.734052579052,
                50.303313011102965
              ],
              [
                2.734034103346677,
                50.30328520644671
              ],
              [
                2.733714166857728,
                50.302408650635456
              ],
              [
                2.732293300865263,
                50.3027023408069
              ],
              [
                2.732258563973127,
                50.30262327460941
              ],
              [
                2.732256349713435,
                50.30261427179319
              ],
              [
                2.732253065303078,
                50.302588499926365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6893388291266742,
          "ground": "gnd"
        },
        "32_214529": {
          "bus1": "32_MVLV67058",
          "bus2": "32_MVLV30364",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732283932520772,
                50.302602875705034
              ],
              [
                2.732291709884973,
                50.30261732580745
              ],
              [
                2.732239393962651,
                50.30266584637506
              ],
              [
                2.733528654116928,
                50.302407984499354
              ],
              [
                2.733582963293415,
                50.30235655830666
              ],
              [
                2.733719056156851,
                50.302348006152194
              ],
              [
                2.733815955061729,
                50.30235487229458
              ],
              [
                2.735086497249826,
                50.30208492147828
              ],
              [
                2.735123808509427,
                50.30204762100175
              ],
              [
                2.735131081261014,
                50.302038874639756
              ],
              [
                2.735152303006957,
                50.30202404350936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.229481677773394,
          "ground": "gnd"
        },
        "32_103087": {
          "bus1": "32_MVLV30364",
          "bus2": "32_MVLV61153",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735124833603845,
                50.30203548475552
              ],
              [
                2.735117573516625,
                50.30204406056903
              ],
              [
                2.735076546364539,
                50.30207921034305
              ],
              [
                2.734998500587502,
                50.30209465640695
              ],
              [
                2.73380592854359,
                50.302330629887116
              ],
              [
                2.73371466924592,
                50.302326446706054
              ],
              [
                2.733551928064795,
                50.302336879728074
              ],
              [
                2.733237730517694,
                50.301678956082036
              ],
              [
                2.733195339322302,
                50.30164403121932
              ],
              [
                2.733033655575964,
                50.30161221028619
              ],
              [
                2.732975980279351,
                50.30159712244057
              ],
              [
                2.732887143539624,
                50.30154617598017
              ],
              [
                2.732868882426454,
                50.301479494766845
              ],
              [
                2.732855164885656,
                50.3014293919373
              ],
              [
                2.73284192312903,
                50.30139706518561
              ],
              [
                2.73284434485568,
                50.30137179539473
              ],
              [
                2.732853304471394,
                50.30134229569119
              ],
              [
                2.732862960582356,
                50.30131049638041
              ],
              [
                2.732885596485616,
                50.30127229260993
              ],
              [
                2.732915408978339,
                50.301221986604546
              ],
              [
                2.732939220123096,
                50.30118179576226
              ],
              [
                2.732949888699772,
                50.301096929527844
              ],
              [
                2.732713707826179,
                50.300587766397655
              ],
              [
                2.732593788398219,
                50.3002926814649
              ],
              [
                2.732087399757355,
                50.29930433567805
              ],
              [
                2.731932702161723,
                50.2993316838315
              ],
              [
                2.731886763699831,
                50.29934079669806
              ],
              [
                2.731853128889285,
                50.29935740821971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5003428870277575,
          "ground": "gnd"
        },
        "32_180512": {
          "bus1": "32_MVLV61153",
          "bus2": "32_MVLV05364",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731853128889285,
                50.29935740821971
              ],
              [
                2.731885666883575,
                50.29936355852338
              ],
              [
                2.731931607439636,
                50.299356500718055
              ],
              [
                2.732091775814479,
                50.2993335861138
              ],
              [
                2.732583193152394,
                50.30029762441797
              ],
              [
                2.731024871214661,
                50.300590217977074
              ],
              [
                2.730780025709555,
                50.30063743526041
              ],
              [
                2.730774150071974,
                50.30063856688761
              ],
              [
                2.73072196721184,
                50.30053173638309
              ],
              [
                2.73072212463645,
                50.300510619889714
              ],
              [
                2.73071279831133,
                50.30048789154966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2770200034988947,
          "ground": "gnd"
        },
        "32_149415": {
          "bus1": "32_MVLV05364",
          "bus2": "32_MVLV50805",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73071279831133,
                50.30048789154966
              ],
              [
                2.730743703239173,
                50.3005109096597
              ],
              [
                2.73074831477856,
                50.30053091602412
              ],
              [
                2.730785635846846,
                50.30062203571367
              ],
              [
                2.731004841210149,
                50.300576533974585
              ],
              [
                2.730986699846995,
                50.300508676417714
              ],
              [
                2.730980034059358,
                50.30047859877059
              ],
              [
                2.730965824783802,
                50.300458542440985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04018296516407211,
          "ground": "gnd"
        },
        "32_205245": {
          "bus1": "32_MVLV50805",
          "bus2": "32_MVLV64448",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730992006437864,
                50.300475948901
              ],
              [
                2.731007010368983,
                50.30050626004074
              ],
              [
                2.731009686704678,
                50.30051168076594
              ],
              [
                2.731053930213165,
                50.30060110001322
              ],
              [
                2.73257242614991,
                50.30031461113075
              ],
              [
                2.732663555323787,
                50.30049916547355
              ],
              [
                2.73286615885,
                50.30098605568943
              ],
              [
                2.732915639040649,
                50.30106922036175
              ],
              [
                2.732923111035838,
                50.301132239076665
              ],
              [
                2.732906578375736,
                50.30117687553512
              ],
              [
                2.732869210038732,
                50.30122666745725
              ],
              [
                2.732847703583229,
                50.30127131993724
              ],
              [
                2.732829698642132,
                50.30130868315861
              ],
              [
                2.732817429236245,
                50.301339557588314
              ],
              [
                2.732807759714251,
                50.30137143770398
              ],
              [
                2.73280795955321,
                50.30139690544714
              ],
              [
                2.732817216112942,
                50.301433812846
              ],
              [
                2.732830442594211,
                50.30147133562929
              ],
              [
                2.732846750022271,
                50.30151759818604
              ],
              [
                2.732861327994606,
                50.301536298001515
              ],
              [
                2.732733866483473,
                50.301512523759165
              ],
              [
                2.729480721327719,
                50.3020871099239
              ],
              [
                2.728816841695313,
                50.30226643167719
              ],
              [
                2.728590130348382,
                50.30234432272105
              ],
              [
                2.728302464687658,
                50.302412518190835
              ],
              [
                2.728260407254687,
                50.302396777114524
              ],
              [
                2.728227309580152,
                50.30239814791026
              ],
              [
                2.728183765168066,
                50.302398430221366
              ],
              [
                2.72806234478209,
                50.302425550657375
              ],
              [
                2.727927340021653,
                50.30245894220883
              ],
              [
                2.727759416617232,
                50.30249695231434
              ],
              [
                2.72763196336881,
                50.302530328480145
              ],
              [
                2.727563726279467,
                50.30255531390365
              ],
              [
                2.72748203222489,
                50.30259398263126
              ],
              [
                2.727441615331882,
                50.30262001921814
              ],
              [
                2.727410893848645,
                50.302653258046256
              ],
              [
                2.727380847124111,
                50.30269222016046
              ],
              [
                2.727333563370624,
                50.30274706727218
              ],
              [
                2.727293041423732,
                50.30280844392173
              ],
              [
                2.727294066170566,
                50.30281774674737
              ],
              [
                2.727291327792454,
                50.30283324464937
              ],
              [
                2.727274119622662,
                50.302841995190036
              ],
              [
                2.727263513014587,
                50.30283292922046
              ],
              [
                2.726871111019514,
                50.30291594718383
              ],
              [
                2.726664576045716,
                50.30290755691611
              ],
              [
                2.726136234585956,
                50.30289245986886
              ],
              [
                2.72532331169299,
                50.303050391897365
              ],
              [
                2.72532189926402,
                50.303058024297606
              ],
              [
                2.72533760073016,
                50.30307554581279
              ],
              [
                2.72534976899257,
                50.303089120948215
              ],
              [
                2.725364028127255,
                50.303117667140704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8542879945181665,
          "ground": "gnd"
        },
        "32_102744": {
          "bus1": "32_MVLV64448",
          "bus2": "32_MVBus04079",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.725364028127255,
                50.303117667140704
              ],
              [
                2.725328313730541,
                50.303094070677155
              ],
              [
                2.725319884523202,
                50.30308751936248
              ],
              [
                2.725314664868526,
                50.30308109250826
              ],
              [
                2.725311128618046,
                50.30307675128172
              ],
              [
                2.725295217617846,
                50.303059311192094
              ],
              [
                2.725282434291318,
                50.30305866061271
              ],
              [
                2.724851586763657,
                50.30314252951314
              ],
              [
                2.721554734718964,
                50.303723431477266
              ],
              [
                2.718273948087248,
                50.30438950144691
              ],
              [
                2.716952180763732,
                50.3046456873783
              ],
              [
                2.716797863096646,
                50.30441224795779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6529165193376617,
          "ground": "gnd"
        },
        "32_50710": {
          "bus1": "32_MVBus04079",
          "bus2": "32_MVBus04080",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.716797863096646,
                50.30441224795779
              ],
              [
                2.705475961363554,
                50.296692085614616
              ],
              [
                2.700024372489775,
                50.2929845570097
              ],
              [
                2.677974678768805,
                50.288922868615934
              ],
              [
                2.662992579749321,
                50.28624248677486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 4.4883008787944965,
          "ground": "gnd"
        },
        "32_21364": {
          "bus1": "32_MVBus04080",
          "bus2": "32_MVBus04081",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.662992579749321,
                50.28624248677486
              ],
              [
                2.661749028101446,
                50.28593104667606
              ],
              [
                2.650313546217548,
                50.283955272464546
              ],
              [
                2.639976317508389,
                50.28216819783117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.7024087070984626,
          "ground": "gnd"
        },
        "32_53225": {
          "bus1": "32_MVBus04081",
          "bus2": "32_MVLV19422",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.639976317508389,
                50.28216819783117
              ],
              [
                2.639976317508389,
                50.28216819783117
              ],
              [
                2.640342103283667,
                50.28175638372661
              ],
              [
                2.640352494986018,
                50.281744682606934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.052707631701486436,
          "ground": "gnd"
        },
        "32_LVBranch218897": {
          "bus1": "32_MVLV19422_LV",
          "bus2": "32_LVBus696805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.640352494986018,
                50.281744682606934
              ],
              [
                2.640352414097282,
                50.28173122147967
              ],
              [
                2.640352414097282,
                50.28173122147967
              ],
              [
                2.640352264900184,
                50.28170872348304
              ],
              [
                2.640351818734647,
                50.28163680519563
              ],
              [
                2.640351818734647,
                50.28163680519563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01050243285447143,
          "ground": "gnd"
        },
        "32_LVBranch048215": {
          "bus1": "32_LVBus696805",
          "bus2": "32_LVBus696813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.640351818734647,
                50.28163680519563
              ],
              [
                2.640351818734647,
                50.28163680519563
              ],
              [
                2.640143374569508,
                50.28162003543263
              ],
              [
                2.639593792214884,
                50.28157581939727
              ],
              [
                2.639593792214884,
                50.28157581939727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05445337639107107,
          "ground": "gnd"
        },
        "32_LVBranch100631": {
          "bus1": "32_LVBus696813",
          "bus2": "32_LVBus696814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.639593792214884,
                50.28157581939727
              ],
              [
                2.639593792214884,
                50.28157581939727
              ],
              [
                2.639586801724762,
                50.28157551354536
              ],
              [
                2.639011342400804,
                50.281550671162286
              ],
              [
                2.639004351917676,
                50.28155036527704
              ],
              [
                2.639004351917676,
                50.28155036527704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04210834052418518,
          "ground": "gnd"
        },
        "32_LVBranch032050": {
          "bus1": "32_LVBus696805",
          "bus2": "32_LVBus696806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.640351818734647,
                50.28163680519563
              ],
              [
                2.640351818734647,
                50.28163680519563
              ],
              [
                2.640358782036509,
                50.28163724568453
              ],
              [
                2.640758857927703,
                50.28166273095516
              ],
              [
                2.640758857927703,
                50.28166273095516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029155114224513695,
          "ground": "gnd"
        },
        "32_LVBranch113266": {
          "bus1": "32_LVBus696806",
          "bus2": "32_LVBus696812",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.640758857927703,
                50.28166273095516
              ],
              [
                2.640758857927703,
                50.28166273095516
              ],
              [
                2.6404655309221,
                50.281870257833276
              ],
              [
                2.640433763101889,
                50.28189762690177
              ],
              [
                2.6401412328309,
                50.28214965408533
              ],
              [
                2.640130601661863,
                50.282158816069035
              ],
              [
                2.640130601661863,
                50.282158816069035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07114637332793154,
          "ground": "gnd"
        },
        "32_LVBranch100008": {
          "bus1": "32_LVBus696806",
          "bus2": "32_LVBus696807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.640758857927703,
                50.28166273095516
              ],
              [
                2.640758857927703,
                50.28166273095516
              ],
              [
                2.64076416233162,
                50.28165980121682
              ],
              [
                2.641052481215268,
                50.281500145477615
              ],
              [
                2.641307029916171,
                50.28140061921096
              ],
              [
                2.64143810433568,
                50.281349365708074
              ],
              [
                2.641654311680257,
                50.2812648399018
              ],
              [
                2.641654311680257,
                50.2812648399018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07791098356904037,
          "ground": "gnd"
        },
        "32_LVBranch086638": {
          "bus1": "32_LVBus696807",
          "bus2": "32_LVBus696808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.641654311680257,
                50.2812648399018
              ],
              [
                2.641654311680257,
                50.2812648399018
              ],
              [
                2.641757837640734,
                50.281204392966934
              ],
              [
                2.641796230681954,
                50.281181978807325
              ],
              [
                2.64238843644677,
                50.28079222893933
              ],
              [
                2.64238843644677,
                50.28079222893933
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07419339834453755,
          "ground": "gnd"
        },
        "32_LVBranch107238": {
          "bus1": "32_LVBus696808",
          "bus2": "32_LVBus696809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.64238843644677,
                50.28079222893933
              ],
              [
                2.64238843644677,
                50.28079222893933
              ],
              [
                2.642525452676659,
                50.28070962143258
              ],
              [
                2.642807080732825,
                50.28058473517107
              ],
              [
                2.642878967732735,
                50.28055684374275
              ],
              [
                2.643081955438239,
                50.2804780737877
              ],
              [
                2.643087949518651,
                50.28047575247247
              ],
              [
                2.643087949518651,
                50.28047575247247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06122511978232906,
          "ground": "gnd"
        },
        "32_LVBranch516413": {
          "bus1": "32_LVBus696809",
          "bus2": "32_LVBus696811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.643087949518651,
                50.28047575247247
              ],
              [
                2.643087949518651,
                50.28047575247247
              ],
              [
                2.643355403742786,
                50.28045965001144
              ],
              [
                2.643637561777298,
                50.28052864882863
              ],
              [
                2.643640996774926,
                50.280529268449754
              ],
              [
                2.644217277984641,
                50.28063315004851
              ],
              [
                2.64422539580568,
                50.28063461049291
              ],
              [
                2.64422539580568,
                50.28063461049291
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08419950535157775,
          "ground": "gnd"
        },
        "32_LVBranch046596": {
          "bus1": "32_LVBus696809",
          "bus2": "32_LVBus696810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.643087949518651,
                50.28047575247247
              ],
              [
                2.643087949518651,
                50.28047575247247
              ],
              [
                2.643147185644092,
                50.28045181414722
              ],
              [
                2.643311858964953,
                50.280385263480866
              ],
              [
                2.643311858964953,
                50.280385263480866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01886872791864207,
          "ground": "gnd"
        },
        "32_11723": {
          "bus1": "32_MVBus04081",
          "bus2": "32_MVBus04082",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.639976317508389,
                50.28216819783117
              ],
              [
                2.635573726660256,
                50.281603281748616
              ],
              [
                2.624719023396997,
                50.28020972432395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.10909545335869,
          "ground": "gnd"
        },
        "32_219718": {
          "bus1": "32_MVBus04082",
          "bus2": "32_MVLV46232",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624719023396997,
                50.28020972432395
              ],
              [
                2.624719023396997,
                50.28020972432395
              ],
              [
                2.62467826278966,
                50.280196340506315
              ],
              [
                2.62435200720575,
                50.279596584877915
              ],
              [
                2.624008707623425,
                50.27896090802725
              ],
              [
                2.623903467042304,
                50.27895666676483
              ],
              [
                2.623859367924643,
                50.27885338656026
              ],
              [
                2.623345390519042,
                50.2787701292586
              ],
              [
                2.623130447894312,
                50.278723003860335
              ],
              [
                2.623047011988108,
                50.27874084153961
              ],
              [
                2.623027079696948,
                50.2787451058465
              ],
              [
                2.623007147402443,
                50.278749370150145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.229915066552776,
          "ground": "gnd"
        },
        "32_110503": {
          "bus1": "32_MVLV46232",
          "bus2": "32_MVLV33586",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623007147402443,
                50.278749370150145
              ],
              [
                2.623011974744176,
                50.278736265498054
              ],
              [
                2.623016802083408,
                50.27872316084549
              ],
              [
                2.623058234973338,
                50.278610796644436
              ],
              [
                2.622625524494945,
                50.278509362657836
              ],
              [
                2.622006030339055,
                50.278374213688394
              ],
              [
                2.620850360085835,
                50.27819539468749
              ],
              [
                2.620203001855489,
                50.27809446592701
              ],
              [
                2.619989538835305,
                50.27805542636711
              ],
              [
                2.61989406305463,
                50.278043961830605
              ],
              [
                2.619512067795439,
                50.27797655599669
              ],
              [
                2.618840739523361,
                50.277850502419646
              ],
              [
                2.618686339196455,
                50.277837386258525
              ],
              [
                2.618357835931532,
                50.27780130886914
              ],
              [
                2.618185112444794,
                50.27777205348513
              ],
              [
                2.618057307222714,
                50.27774898603148
              ],
              [
                2.6178424028567,
                50.27770454353536
              ],
              [
                2.617242669818486,
                50.277588207106035
              ],
              [
                2.61704048325038,
                50.277559017326055
              ],
              [
                2.61682570021715,
                50.277536155830255
              ],
              [
                2.61619399282819,
                50.277466624980846
              ],
              [
                2.615798009629521,
                50.27740553031466
              ],
              [
                2.615730109538994,
                50.27730770358689
              ],
              [
                2.615542823367917,
                50.27718677865782
              ],
              [
                2.615574528645876,
                50.276844168588234
              ],
              [
                2.615500903260164,
                50.276680546450834
              ],
              [
                2.6154950762722,
                50.27666760981387
              ],
              [
                2.615489263291008,
                50.276654673144655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.639236439871816,
          "ground": "gnd"
        },
        "32_163924": {
          "bus1": "32_MVLV33586",
          "bus2": "32_MVBus04083",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615489263291008,
                50.276654673144655
              ],
              [
                2.615476199725783,
                50.27666521161523
              ],
              [
                2.615466914447103,
                50.27667270822039
              ],
              [
                2.615468293751851,
                50.27667650120288
              ],
              [
                2.615529637394163,
                50.27684517679257
              ],
              [
                2.615496531369936,
                50.27718778105039
              ],
              [
                2.615540265597478,
                50.27723083006857
              ],
              [
                2.615712035234894,
                50.27733651603634
              ],
              [
                2.615739560642001,
                50.27748748116441
              ],
              [
                2.615633122528163,
                50.27800647872787
              ],
              [
                2.615621069558804,
                50.278106299602136
              ],
              [
                2.61546950892448,
                50.27809766904809
              ],
              [
                2.615382889193253,
                50.2784044432459
              ],
              [
                2.615278017204248,
                50.27846671975083
              ],
              [
                2.61491868569385,
                50.27843520807173
              ],
              [
                2.614641927698067,
                50.27837112969591
              ],
              [
                2.614568170703157,
                50.278473791105014
              ],
              [
                2.614153613192738,
                50.27835429293956
              ],
              [
                2.613696665427581,
                50.2781809626772
              ],
              [
                2.613322681293905,
                50.278040693637365
              ],
              [
                2.613216038928749,
                50.278038241213935
              ],
              [
                2.612090823935269,
                50.27827552326877
              ],
              [
                2.611893556454981,
                50.278370382781866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4937842952176966,
          "ground": "gnd"
        },
        "32_165428": {
          "bus1": "32_MVBus04083",
          "bus2": "32_MVBus04084",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611893556454981,
                50.278370382781866
              ],
              [
                2.610865643018005,
                50.27894545886845
              ],
              [
                2.610576425628525,
                50.27915830778908
              ],
              [
                2.610487333424033,
                50.27928077993034
              ],
              [
                2.610409614245237,
                50.27943199801992
              ],
              [
                2.610389735720203,
                50.27988604785279
              ],
              [
                2.610331264414781,
                50.280214328983746
              ],
              [
                2.610220482872546,
                50.280472610821164
              ],
              [
                2.61003588251622,
                50.2808272600071
              ],
              [
                2.609926916022341,
                50.28116014882231
              ],
              [
                2.609910896836747,
                50.28130313440513
              ],
              [
                2.609924427473511,
                50.28146402963164
              ],
              [
                2.610916055845208,
                50.283389244354005
              ],
              [
                2.612055230470623,
                50.28558650894041
              ],
              [
                2.612148073116534,
                50.285875771211856
              ],
              [
                2.611992518098169,
                50.28590940453966
              ],
              [
                2.611993906384879,
                50.286153937906015
              ],
              [
                2.611853684946772,
                50.28641857600207
              ],
              [
                2.611156540349675,
                50.287201457465066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.0779159522736017,
          "ground": "gnd"
        },
        "32_68686": {
          "bus1": "32_MVBus04084",
          "bus2": "32_MVLV25093",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611156540349675,
                50.287201457465066
              ],
              [
                2.610813530927069,
                50.28758703285596
              ],
              [
                2.609844480803119,
                50.288933331556365
              ],
              [
                2.609918941504264,
                50.28894844015721
              ],
              [
                2.609921806005614,
                50.288949735041925
              ],
              [
                2.610068062495607,
                50.289015522421295
              ],
              [
                2.610170516525596,
                50.28901887540209
              ],
              [
                2.610193280190911,
                50.28900883661785
              ],
              [
                2.610210594011575,
                50.28900120603216
              ],
              [
                2.610227907827003,
                50.28899357544397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2436079230656173,
          "ground": "gnd"
        },
        "32_68683": {
          "bus1": "32_MVLV25093",
          "bus2": "32_MVLV67350",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610227907827003,
                50.28899357544397
              ],
              [
                2.61023588942129,
                50.28900603171097
              ],
              [
                2.610243871019523,
                50.289018487977245
              ],
              [
                2.610246314913649,
                50.2890222965401
              ],
              [
                2.610364209815212,
                50.289026521412225
              ],
              [
                2.610968118658287,
                50.289115922816606
              ],
              [
                2.612534516935995,
                50.28942512371229
              ],
              [
                2.614248774637327,
                50.28970959743515
              ],
              [
                2.614533024587847,
                50.289751896944765
              ],
              [
                2.614549519086365,
                50.28968704870886
              ],
              [
                2.614551051255258,
                50.28966764323272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3256508970539442,
          "ground": "gnd"
        },
        "32_69583": {
          "bus1": "32_MVLV67350",
          "bus2": "32_MVBus04086",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614551051255258,
                50.28966764323272
              ],
              [
                2.614568014301256,
                50.289685454417636
              ],
              [
                2.614568664006311,
                50.289724633893236
              ],
              [
                2.614569209522796,
                50.28975760352192
              ],
              [
                2.616133222075432,
                50.28998999035409
              ],
              [
                2.616719884940401,
                50.290044654880845
              ],
              [
                2.618377094518233,
                50.290040629483705
              ],
              [
                2.618686934973043,
                50.28999134286182
              ],
              [
                2.618760259071617,
                50.29005050258251
              ],
              [
                2.621615396663688,
                50.28995823863835
              ],
              [
                2.622200506863952,
                50.28994782726977
              ],
              [
                2.622426463430077,
                50.28995267816642
              ],
              [
                2.622802701995018,
                50.289978735046155
              ],
              [
                2.623677143020172,
                50.290010772983294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.664878734009816,
          "ground": "gnd"
        },
        "32_206538": {
          "bus1": "32_MVBus04086",
          "bus2": "32_MVLV19423",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623677143020172,
                50.290010772983294
              ],
              [
                2.623677143020172,
                50.290010772983294
              ],
              [
                2.623624793256819,
                50.29003241500591
              ],
              [
                2.623607143044526,
                50.29003971622515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004439920132964172,
          "ground": "gnd"
        },
        "32_LVBranch838709": {
          "bus1": "32_MVLV19423_LV",
          "bus2": "32_LVBus696816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623607143044526,
                50.29003971622515
              ],
              [
                2.623592227048257,
                50.29003022948163
              ],
              [
                2.623592227048257,
                50.29003022948163
              ],
              [
                2.623480378444226,
                50.289959110204364
              ],
              [
                2.623480378444226,
                50.289959110204364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011230107993900784,
          "ground": "gnd"
        },
        "32_LVBranch358812": {
          "bus1": "32_LVBus696816",
          "bus2": "32_LVBus696817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623480378444226,
                50.289959110204364
              ],
              [
                2.623480378444226,
                50.289959110204364
              ],
              [
                2.623487369487572,
                50.289959327233724
              ],
              [
                2.623760202729883,
                50.28996786243396
              ],
              [
                2.62406799135664,
                50.28997749098686
              ],
              [
                2.624280399026231,
                50.28998412904486
              ],
              [
                2.624638624810615,
                50.29002736295602
              ],
              [
                2.624645507286411,
                50.29002819041303
              ],
              [
                2.624645507286411,
                50.29002819041303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08355673090826567,
          "ground": "gnd"
        },
        "32_LVBranch238156": {
          "bus1": "32_LVBus696817",
          "bus2": "32_LVBus696818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624645507286411,
                50.29002819041303
              ],
              [
                2.624645507286411,
                50.29002819041303
              ],
              [
                2.624652430915366,
                50.29002886521342
              ],
              [
                2.624783993703675,
                50.29004165041792
              ],
              [
                2.625277351135837,
                50.2900895734945
              ],
              [
                2.625469590611836,
                50.290211789486804
              ],
              [
                2.625470012376195,
                50.29021205772003
              ],
              [
                2.625474567431648,
                50.290214954638756
              ],
              [
                2.625474567431648,
                50.290214954638756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0653419919016143,
          "ground": "gnd"
        },
        "32_LVBranch232860": {
          "bus1": "32_LVBus696818",
          "bus2": "32_LVBus696819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625474567431648,
                50.290214954638756
              ],
              [
                2.625474567431648,
                50.290214954638756
              ],
              [
                2.625868020777941,
                50.29030389713588
              ],
              [
                2.62594178688985,
                50.2903334998087
              ],
              [
                2.62613528632133,
                50.290411128408095
              ],
              [
                2.626243853822776,
                50.29044662576724
              ],
              [
                2.626580728311966,
                50.29055675237295
              ],
              [
                2.62659928144684,
                50.29056282001917
              ],
              [
                2.62659928144684,
                50.29056282001917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08932788538941913,
          "ground": "gnd"
        },
        "32_LVBranch063052": {
          "bus1": "32_LVBus696819",
          "bus2": "32_LVBus696820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62659928144684,
                50.29056282001917
              ],
              [
                2.62659928144684,
                50.29056282001917
              ],
              [
                2.627155504388208,
                50.29074816040816
              ],
              [
                2.627161721754984,
                50.29075022772056
              ],
              [
                2.627161721754984,
                50.29075022772056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04517795651471967,
          "ground": "gnd"
        },
        "32_LVBranch134536": {
          "bus1": "32_LVBus696816",
          "bus2": "32_LVBus696821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623480378444226,
                50.289959110204364
              ],
              [
                2.623480378444226,
                50.289959110204364
              ],
              [
                2.623473386942506,
                50.28995881240874
              ],
              [
                2.623293387229559,
                50.28995112825569
              ],
              [
                2.623061084439247,
                50.289941214381905
              ],
              [
                2.623019149467371,
                50.28993942742609
              ],
              [
                2.622529968894704,
                50.28991855148645
              ],
              [
                2.622502016889914,
                50.2899173510783
              ],
              [
                2.622483788588883,
                50.28991657678106
              ],
              [
                2.622245242006738,
                50.289917157627684
              ],
              [
                2.622245242006738,
                50.289917157627684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08817787998904966,
          "ground": "gnd"
        },
        "32_113541": {
          "bus1": "32_MVBus04086",
          "bus2": "32_MVLV49858",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623677143020172,
                50.290010772983294
              ],
              [
                2.623677143020172,
                50.290010772983294
              ],
              [
                2.624223213216293,
                50.29004450591309
              ],
              [
                2.624828374909771,
                50.29010146660839
              ],
              [
                2.625498442812001,
                50.290218497208876
              ],
              [
                2.625842730620523,
                50.290300366937224
              ],
              [
                2.626126847153452,
                50.2904075496464
              ],
              [
                2.626294169984697,
                50.29046377351122
              ],
              [
                2.626807559303361,
                50.29066210312921
              ],
              [
                2.626993011712088,
                50.290696700555
              ],
              [
                2.62723065448372,
                50.29077703212582
              ],
              [
                2.627905911473513,
                50.29082211882823
              ],
              [
                2.628324557013754,
                50.29089839414488
              ],
              [
                2.628963914573252,
                50.291037958712195
              ],
              [
                2.629141072534311,
                50.291095959102705
              ],
              [
                2.628237520627236,
                50.291591759857795
              ],
              [
                2.627801911236338,
                50.29173039116986
              ],
              [
                2.627560746026027,
                50.29176424649384
              ],
              [
                2.627039072172141,
                50.29182576670336
              ],
              [
                2.626918455590995,
                50.291836856104595
              ],
              [
                2.626902317546068,
                50.29180991805465
              ],
              [
                2.62689479304261,
                50.29179735412731
              ],
              [
                2.626887268542906,
                50.29178479019948
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6008767889186016,
          "ground": "gnd"
        },
        "32_240181": {
          "bus1": "32_MVLV49858",
          "bus2": "32_MVBus04087",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626887268542906,
                50.29178479019948
              ],
              [
                2.6268857449587,
                50.29179268201989
              ],
              [
                2.626865581033349,
                50.29179648075027
              ],
              [
                2.626623781839825,
                50.29184207383145
              ],
              [
                2.626258049968942,
                50.29193377091354
              ],
              [
                2.625892279359232,
                50.29201648391704
              ],
              [
                2.625766245406811,
                50.29206263770095
              ],
              [
                2.624796759329688,
                50.292570269363075
              ],
              [
                2.624085944281583,
                50.29292441563408
              ],
              [
                2.624060743662393,
                50.29293437290178
              ],
              [
                2.623704011793027,
                50.29312313167267
              ],
              [
                2.623495611231472,
                50.293242308717694
              ],
              [
                2.623269082994582,
                50.29338131543454
              ],
              [
                2.62294482931094,
                50.293606852709075
              ],
              [
                2.622687523701646,
                50.29376121270442
              ],
              [
                2.622687523701646,
                50.29376121270442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.37539241794080014,
          "ground": "gnd"
        },
        "32_68695": {
          "bus1": "32_MVBus04087",
          "bus2": "32_MVLV19462",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622687523701646,
                50.29376121270442
              ],
              [
                2.622687523701646,
                50.29376121270442
              ],
              [
                2.62263296550327,
                50.29379191414492
              ],
              [
                2.622312502338764,
                50.29394552265591
              ],
              [
                2.622161274037635,
                50.29400433064842
              ],
              [
                2.622147439362784,
                50.29403762061916
              ],
              [
                2.621289640764031,
                50.29446043715338
              ],
              [
                2.621204386844963,
                50.29452087714399
              ],
              [
                2.621100989534776,
                50.294598445606916
              ],
              [
                2.621027091596461,
                50.29468043283926
              ],
              [
                2.620953113668008,
                50.29475073598548
              ],
              [
                2.620764600793554,
                50.29491121456545
              ],
              [
                2.620620617506913,
                50.2950086640456
              ],
              [
                2.620433026113377,
                50.29508912731438
              ],
              [
                2.620386783464268,
                50.29510182452349
              ],
              [
                2.620439297780454,
                50.295200588476725
              ],
              [
                2.620426277354249,
                50.29537413168532
              ],
              [
                2.62051990726514,
                50.29540776586106
              ],
              [
                2.620506148813422,
                50.29543493510597
              ],
              [
                2.620516051241902,
                50.29543457125295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.2663222605059161,
          "ground": "gnd"
        },
        "32_132125": {
          "bus1": "32_MVLV19462",
          "bus2": "32_MVBus04088",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620516051241902,
                50.29543457125295
              ],
              [
                2.62052538360303,
                50.29542250655966
              ],
              [
                2.620534715959709,
                50.29541044186536
              ],
              [
                2.620597530422,
                50.29546233744518
              ],
              [
                2.620206133561476,
                50.29643682429817
              ],
              [
                2.62018711594368,
                50.29654295912137
              ],
              [
                2.620186349538065,
                50.296653538898816
              ],
              [
                2.620196802364556,
                50.29675869942328
              ],
              [
                2.620206774250337,
                50.29678564340796
              ],
              [
                2.620200003843082,
                50.297067057583185
              ],
              [
                2.620201809445653,
                50.2973763162399
              ],
              [
                2.620217881430257,
                50.29748416490199
              ],
              [
                2.620434213702181,
                50.29777994357041
              ],
              [
                2.620696187138951,
                50.29791274703136
              ],
              [
                2.620746292287257,
                50.298080741628404
              ],
              [
                2.620746549122193,
                50.29823106474111
              ],
              [
                2.6215284739592,
                50.29934468173654
              ],
              [
                2.62162862318129,
                50.299429846504296
              ],
              [
                2.621745657330572,
                50.299520365450334
              ],
              [
                2.621876993947323,
                50.299657596690814
              ],
              [
                2.622699819139693,
                50.300426967099646
              ],
              [
                2.623490373717985,
                50.30119371505314
              ],
              [
                2.623760034040906,
                50.30145916546125
              ],
              [
                2.623817971685,
                50.30152375975555
              ],
              [
                2.624087600143176,
                50.302492249717595
              ],
              [
                2.624136717309137,
                50.30249122864837
              ],
              [
                2.624166762839826,
                50.3025882480228
              ],
              [
                2.62418790317968,
                50.30260258394276
              ],
              [
                2.624203348366851,
                50.30260344526372
              ],
              [
                2.624222975047176,
                50.302598006051575
              ],
              [
                2.624294297276975,
                50.3025546745508
              ],
              [
                2.624294297276975,
                50.3025546745508
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.897235248621075,
          "ground": "gnd"
        },
        "32_219726": {
          "bus1": "32_MVBus04088",
          "bus2": "32_MVLV24380",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624294297276975,
                50.3025546745508
              ],
              [
                2.625976065113963,
                50.30158780607978
              ],
              [
                2.626664947958394,
                50.30129431463025
              ],
              [
                2.626746165107237,
                50.30126444622951
              ],
              [
                2.62685677112772,
                50.30121652458956
              ],
              [
                2.62732607931405,
                50.301083221201985
              ],
              [
                2.628171117450139,
                50.300650174303264
              ],
              [
                2.628346805767321,
                50.30061538762512
              ],
              [
                2.628884980165056,
                50.30058862488533
              ],
              [
                2.629312987899137,
                50.30056170896909
              ],
              [
                2.629350410000868,
                50.30058344477981
              ],
              [
                2.629355977360891,
                50.30059642590796
              ],
              [
                2.629361544723787,
                50.30060940703571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4371211002877319,
          "ground": "gnd"
        },
        "32_224121": {
          "bus1": "32_MVLV24380",
          "bus2": "32_MVBus04089",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629361544723787,
                50.30060940703571
              ],
              [
                2.629345117691045,
                50.3006010105295
              ],
              [
                2.629328690663784,
                50.3005926140211
              ],
              [
                2.629297968644801,
                50.300631867597744
              ],
              [
                2.629297968644801,
                50.300631867597744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.006381669293326191,
          "ground": "gnd"
        },
        "32_2651": {
          "bus1": "32_MVBus04089",
          "bus2": "32_MVBus04090",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629297968644801,
                50.300631867597744
              ],
              [
                2.628931770106961,
                50.30239673890858
              ],
              [
                2.632716891452097,
                50.30220719903312
              ],
              [
                2.635416381289178,
                50.30206910847219
              ],
              [
                2.635351922607169,
                50.30288998142877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7528997945962722,
          "ground": "gnd"
        },
        "32_53268": {
          "bus1": "32_MVBus04090",
          "bus2": "32_MVLV15315",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.635351922607169,
                50.30288998142877
              ],
              [
                2.635351922607169,
                50.30288998142877
              ],
              [
                2.638248247521533,
                50.30332986809552
              ],
              [
                2.638268694645873,
                50.30333297683494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.21206784438136436,
          "ground": "gnd"
        },
        "32_50970": {
          "bus1": "32_MVBus04090",
          "bus2": "32_MVLV07905",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.635351922607169,
                50.30288998142877
              ],
              [
                2.636236906283018,
                50.30559136568776
              ],
              [
                2.636706827056246,
                50.30702564926547
              ],
              [
                2.637497365122416,
                50.3087479532022
              ],
              [
                2.637495783904683,
                50.30877185462121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6697342780754046,
          "ground": "gnd"
        },
        "32_LVBranch063051": {
          "bus1": "32_MVLV07905_LV",
          "bus2": "32_LVBus696776",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.637495783904683,
                50.30877185462121
              ],
              [
                2.637478970526072,
                50.308783965633076
              ],
              [
                2.637478970526072,
                50.308783965633076
              ],
              [
                2.637434789188748,
                50.308788883610035
              ],
              [
                2.637434789188748,
                50.308788883610035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0031944692773725573,
          "ground": "gnd"
        },
        "32_LVBranch085586": {
          "bus1": "32_LVBus696776",
          "bus2": "32_LVBus696777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.637434789188748,
                50.308788883610035
              ],
              [
                2.637434789188748,
                50.308788883610035
              ],
              [
                2.636909701399508,
                50.30862198513626
              ],
              [
                2.636909701399508,
                50.30862198513626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041758688697413095,
          "ground": "gnd"
        },
        "32_LVBranch004586": {
          "bus1": "32_LVBus696777",
          "bus2": "32_LVBus696778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.636909701399508,
                50.30862198513626
              ],
              [
                2.636909701399508,
                50.30862198513626
              ],
              [
                2.636900170395197,
                50.30861924441354
              ],
              [
                2.635832772148238,
                50.30831187474876
              ],
              [
                2.635813456178384,
                50.308298963340235
              ],
              [
                2.635813456178384,
                50.308298963340235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08610363333561818,
          "ground": "gnd"
        },
        "32_LVBranch189696": {
          "bus1": "32_MVLV07905_LV",
          "bus2": "32_LVBus696774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.637495783904683,
                50.30877185462121
              ],
              [
                2.637500485314903,
                50.30878716161679
              ],
              [
                2.637500485314903,
                50.30878716161679
              ],
              [
                2.637391788714271,
                50.30882032559866
              ],
              [
                2.637391851924867,
                50.30883094159328
              ],
              [
                2.637391851924867,
                50.30883094159328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.009757799755784823,
          "ground": "gnd"
        },
        "32_106451": {
          "bus1": "32_MVLV24380",
          "bus2": "32_MVBus04091",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629361544723787,
                50.30060940703571
              ],
              [
                2.629298951168131,
                50.30062975636935
              ],
              [
                2.629362649784071,
                50.30058250032396
              ],
              [
                2.629300842985397,
                50.300583867755975
              ],
              [
                2.630193208324875,
                50.300531308890704
              ],
              [
                2.631088293535447,
                50.3004625479
              ],
              [
                2.631107602422075,
                50.30040766151175
              ],
              [
                2.631029991995598,
                50.300108473998925
              ],
              [
                2.630974487476199,
                50.29998185774247
              ],
              [
                2.630960141948074,
                50.29993154789458
              ],
              [
                2.630936911932971,
                50.29980393927278
              ],
              [
                2.630946520052632,
                50.299769752266805
              ],
              [
                2.630963166487131,
                50.299736445829176
              ],
              [
                2.631032697199815,
                50.29963018885901
              ],
              [
                2.631163566548771,
                50.29945455060681
              ],
              [
                2.631712754163602,
                50.2990585133924
              ],
              [
                2.63264999039068,
                50.2983144705834
              ],
              [
                2.632701778854662,
                50.29829186609072
              ],
              [
                2.632739622501837,
                50.2982827741069
              ],
              [
                2.632769048148023,
                50.298276412520735
              ],
              [
                2.632815337986636,
                50.2982717961764
              ],
              [
                2.63285323436696,
                50.29827170497533
              ],
              [
                2.632884132907729,
                50.298275220215594
              ],
              [
                2.632927684091047,
                50.29828140617035
              ],
              [
                2.632975480370709,
                50.29829477008079
              ],
              [
                2.633591580601597,
                50.29851618188272
              ],
              [
                2.633411902703799,
                50.298740490125766
              ],
              [
                2.633408532910959,
                50.2987416200034
              ],
              [
                2.633389908062479,
                50.29874784800905
              ],
              [
                2.633389908062479,
                50.29874784800905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5263880029680386,
          "ground": "gnd"
        },
        "32_LVBranch399380": {
          "bus1": "32_MVLV24380_LV",
          "bus2": "32_LVBus696862",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629361544723787,
                50.30060940703571
              ],
              [
                2.629363372460448,
                50.300595995517455
              ],
              [
                2.629363372460448,
                50.300595995517455
              ],
              [
                2.629466684795784,
                50.30046998799177
              ],
              [
                2.629466684795784,
                50.30046998799177
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0158316562232244,
          "ground": "gnd"
        },
        "32_LVBranch096845": {
          "bus1": "32_LVBus696862",
          "bus2": "32_LVBus696863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629466684795784,
                50.30046998799177
              ],
              [
                2.629466684795784,
                50.30046998799177
              ],
              [
                2.629949400281103,
                50.300430636316406
              ],
              [
                2.630388463887498,
                50.300416361598366
              ],
              [
                2.630395424004839,
                50.30041582449541
              ],
              [
                2.630395424004839,
                50.30041582449541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06649208086602643,
          "ground": "gnd"
        },
        "32_LVBranch836179": {
          "bus1": "32_MVLV24380_LV",
          "bus2": "32_LVBus696857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629361544723787,
                50.30060940703571
              ],
              [
                2.629359561631656,
                50.300596004579866
              ],
              [
                2.629359561631656,
                50.300596004579866
              ],
              [
                2.629341055858146,
                50.30056253065612
              ],
              [
                2.629341055858146,
                50.30056253065612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003950017077895409,
          "ground": "gnd"
        },
        "32_LVBranch238698": {
          "bus1": "32_LVBus696857",
          "bus2": "32_LVBus696858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629341055858146,
                50.30056253065612
              ],
              [
                2.629341055858146,
                50.30056253065612
              ],
              [
                2.62933409555334,
                50.30056304077751
              ],
              [
                2.629324152282775,
                50.30056377336771
              ],
              [
                2.629295750957528,
                50.30056586902298
              ],
              [
                2.62905642610781,
                50.300583497389624
              ],
              [
                2.628835993389533,
                50.30059974331639
              ],
              [
                2.628835993389533,
                50.30059974331639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03622186208345304,
          "ground": "gnd"
        },
        "32_LVBranch057945": {
          "bus1": "32_LVBus696858",
          "bus2": "32_LVBus696859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.628835993389533,
                50.30059974331639
              ],
              [
                2.628835993389533,
                50.30059974331639
              ],
              [
                2.628829003756198,
                50.300600029128496
              ],
              [
                2.628372927621455,
                50.300618870452325
              ],
              [
                2.628372927621455,
                50.300618870452325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033060908600101024,
          "ground": "gnd"
        },
        "32_LVBranch276314": {
          "bus1": "32_LVBus696859",
          "bus2": "32_LVBus696860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.628372927621455,
                50.300618870452325
              ],
              [
                2.628372927621455,
                50.300618870452325
              ],
              [
                2.628078436171158,
                50.30066455475863
              ],
              [
                2.627651646271829,
                50.30087397684355
              ],
              [
                2.627384265060025,
                50.301005171480135
              ],
              [
                2.627378704522041,
                50.30100790373707
              ],
              [
                2.627378704522041,
                50.30100790373707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08439037390797986,
          "ground": "gnd"
        },
        "32_160001": {
          "bus1": "32_MVBus04088",
          "bus2": "32_MVLV29207",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624294297276975,
                50.3025546745508
              ],
              [
                2.624294297276975,
                50.3025546745508
              ],
              [
                2.624306986348966,
                50.30256363683328
              ],
              [
                2.624284608693519,
                50.30257807441993
              ],
              [
                2.624247427576949,
                50.30266500253611
              ],
              [
                2.624260350244012,
                50.30267561548955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.013634433294514562,
          "ground": "gnd"
        },
        "32_LVBranch953658": {
          "bus1": "32_MVLV29207_LV",
          "bus2": "32_LVBus696895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624260350244012,
                50.30267561548955
              ],
              [
                2.624254163043663,
                50.302688929388566
              ],
              [
                2.624254163043663,
                50.302688929388566
              ],
              [
                2.624229471915402,
                50.30267847853738
              ],
              [
                2.624263789431063,
                50.302617680387606
              ],
              [
                2.624263789431063,
                50.302617680387606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009299783605873474,
          "ground": "gnd"
        },
        "32_LVBranch152029": {
          "bus1": "32_LVBus696895",
          "bus2": "32_LVBus696896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624263789431063,
                50.302617680387606
              ],
              [
                2.624263789431063,
                50.302617680387606
              ],
              [
                2.624257918720875,
                50.30262013502751
              ],
              [
                2.62402575935947,
                50.30271715650955
              ],
              [
                2.62402575935947,
                50.30271715650955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020249079004097236,
          "ground": "gnd"
        },
        "32_LVBranch307077": {
          "bus1": "32_LVBus696896",
          "bus2": "32_LVBus696901",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62402575935947,
                50.30271715650955
              ],
              [
                2.62402575935947,
                50.30271715650955
              ],
              [
                2.624019634845852,
                50.30271933353665
              ],
              [
                2.623553418411049,
                50.302890558703936
              ],
              [
                2.623357305673943,
                50.302960115252226
              ],
              [
                2.623332793269645,
                50.30296880530722
              ],
              [
                2.623151480285002,
                50.30309597588914
              ],
              [
                2.622930504053349,
                50.30317434819618
              ],
              [
                2.622930504053349,
                50.30317434819618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09390690425037869,
          "ground": "gnd"
        },
        "32_LVBranch072575": {
          "bus1": "32_LVBus696901",
          "bus2": "32_LVBus696902",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622930504053349,
                50.30317434819618
              ],
              [
                2.622930504053349,
                50.30317434819618
              ],
              [
                2.622924337149185,
                50.30317648039571
              ],
              [
                2.622538283442486,
                50.30331015648219
              ],
              [
                2.622242953958327,
                50.303464117445515
              ],
              [
                2.622174443956952,
                50.30349983124187
              ],
              [
                2.6217599245974,
                50.30374949657705
              ],
              [
                2.621754827748063,
                50.30375256850449
              ],
              [
                2.621754827748063,
                50.30375256850449
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10622489835798891,
          "ground": "gnd"
        },
        "32_LVBranch252375": {
          "bus1": "32_LVBus696896",
          "bus2": "32_LVBus696897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62402575935947,
                50.30271715650955
              ],
              [
                2.62402575935947,
                50.30271715650955
              ],
              [
                2.624180327887117,
                50.302743744451355
              ],
              [
                2.624349469340939,
                50.302999350040174
              ],
              [
                2.624449586891142,
                50.30315063268329
              ],
              [
                2.62454858864968,
                50.30330024866743
              ],
              [
                2.624605104013348,
                50.30336304200617
              ],
              [
                2.624605104013348,
                50.30336304200617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08669772010212316,
          "ground": "gnd"
        },
        "32_LVBranch123000": {
          "bus1": "32_LVBus696897",
          "bus2": "32_LVBus696898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624605104013348,
                50.30336304200617
              ],
              [
                2.624605104013348,
                50.30336304200617
              ],
              [
                2.624668778975655,
                50.303442976804426
              ],
              [
                2.624994001574135,
                50.30385126710903
              ],
              [
                2.625177353538689,
                50.3040814505821
              ],
              [
                2.625269806313571,
                50.304197509559884
              ],
              [
                2.625269806313571,
                50.304197509559884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1042038441816395,
          "ground": "gnd"
        },
        "32_LVBranch318349": {
          "bus1": "32_LVBus696898",
          "bus2": "32_LVBus696899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625269806313571,
                50.304197509559884
              ],
              [
                2.625269806313571,
                50.304197509559884
              ],
              [
                2.625273163585933,
                50.30420145023428
              ],
              [
                2.625377336703288,
                50.30432349419295
              ],
              [
                2.625397494355106,
                50.30434712023533
              ],
              [
                2.625639429481232,
                50.3046305964371
              ],
              [
                2.625928412256667,
                50.30496918726782
              ],
              [
                2.625958049911338,
                50.30500390965807
              ],
              [
                2.626004869328312,
                50.305058765113614
              ],
              [
                2.626004869328312,
                50.305058765113614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10918005328940543,
          "ground": "gnd"
        },
        "32_LVBranch901503": {
          "bus1": "32_LVBus696899",
          "bus2": "32_LVBus696900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626004869328312,
                50.305058765113614
              ],
              [
                2.626004869328312,
                50.305058765113614
              ],
              [
                2.626008338551757,
                50.30506266063089
              ],
              [
                2.626324630425492,
                50.305417464920346
              ],
              [
                2.626745400778389,
                50.30588944622547
              ],
              [
                2.626707977740091,
                50.30604862454315
              ],
              [
                2.626707977740091,
                50.30604862454315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12430632072372202,
          "ground": "gnd"
        },
        "32_LVBranch645943": {
          "bus1": "32_MVLV29207_LV",
          "bus2": "32_LVBus696888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624260350244012,
                50.30267561548955
              ],
              [
                2.624271614626384,
                50.30268289399406
              ],
              [
                2.624271614626384,
                50.30268289399406
              ],
              [
                2.624271472536668,
                50.30266039654889
              ],
              [
                2.624361727081566,
                50.30256349993183
              ],
              [
                2.624361727081566,
                50.30256349993183
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015053153928247943,
          "ground": "gnd"
        },
        "32_LVBranch340012": {
          "bus1": "32_LVBus696888",
          "bus2": "32_LVBus696889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624361727081566,
                50.30256349993183
              ],
              [
                2.624361727081566,
                50.30256349993183
              ],
              [
                2.624400621040293,
                50.302516591741636
              ],
              [
                2.624732577824846,
                50.302308650849966
              ],
              [
                2.624732577824846,
                50.302308650849966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038988858729321285,
          "ground": "gnd"
        },
        "32_LVBranch138751": {
          "bus1": "32_LVBus696889",
          "bus2": "32_LVBus696890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624732577824846,
                50.302308650849966
              ],
              [
                2.624732577824846,
                50.302308650849966
              ],
              [
                2.624737646171186,
                50.30230555193682
              ],
              [
                2.62489789330134,
                50.30220777313478
              ],
              [
                2.624986191656457,
                50.30215390188582
              ],
              [
                2.625432525252005,
                50.30188154492403
              ],
              [
                2.625501791901062,
                50.301839276428446
              ],
              [
                2.625501791901062,
                50.301839276428446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07569243068911646,
          "ground": "gnd"
        },
        "32_LVBranch086643": {
          "bus1": "32_LVBus696890",
          "bus2": "32_LVBus696891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625501791901062,
                50.301839276428446
              ],
              [
                2.625501791901062,
                50.301839276428446
              ],
              [
                2.625506986711343,
                50.30183625795045
              ],
              [
                2.625781543001558,
                50.30167677366187
              ],
              [
                2.626111796938178,
                50.30152571895262
              ],
              [
                2.626117498428472,
                50.301523112059805
              ],
              [
                2.626117498428472,
                50.301523112059805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05631908572237926,
          "ground": "gnd"
        },
        "32_LVBranch140185": {
          "bus1": "32_LVBus696891",
          "bus2": "32_LVBus696892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626117498428472,
                50.301523112059805
              ],
              [
                2.626117498428472,
                50.301523112059805
              ],
              [
                2.626145458732389,
                50.301505062413554
              ],
              [
                2.626544953904355,
                50.301371459597746
              ],
              [
                2.62654548527798,
                50.301371278866355
              ],
              [
                2.626551694200142,
                50.30136920919771
              ],
              [
                2.626551694200142,
                50.30136920919771
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035478732532621786,
          "ground": "gnd"
        },
        "32_LVBranch287861": {
          "bus1": "32_LVBus696888",
          "bus2": "32_LVBus696893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624361727081566,
                50.30256349993183
              ],
              [
                2.624361727081566,
                50.30256349993183
              ],
              [
                2.624901377491581,
                50.30273004201185
              ],
              [
                2.625044055430535,
                50.30275740154982
              ],
              [
                2.625044055430535,
                50.30275740154982
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05328839056689667,
          "ground": "gnd"
        },
        "32_LVBranch485638": {
          "bus1": "32_MVLV19462_LV",
          "bus2": "32_LVBus696826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620516051241902,
                50.29543457125295
              ],
              [
                2.620533492492303,
                50.29542706461863
              ],
              [
                2.620533492492303,
                50.29542706461863
              ],
              [
                2.620539306258086,
                50.29542456539792
              ],
              [
                2.620642038902964,
                50.295380328641386
              ],
              [
                2.620642038902964,
                50.295380328641386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009319283060209392,
          "ground": "gnd"
        },
        "32_LVBranch117367": {
          "bus1": "32_LVBus696826",
          "bus2": "32_LVBus696827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620642038902964,
                50.295380328641386
              ],
              [
                2.620642038902964,
                50.295380328641386
              ],
              [
                2.620381169783133,
                50.2951000336817
              ],
              [
                2.620381169783133,
                50.2951000336817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036299183302350845,
          "ground": "gnd"
        },
        "32_LVBranch123268": {
          "bus1": "32_LVBus696827",
          "bus2": "32_LVBus696828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620381169783133,
                50.2951000336817
              ],
              [
                2.620381169783133,
                50.2951000336817
              ],
              [
                2.620198883608109,
                50.29512744772721
              ],
              [
                2.620002445462887,
                50.29513691009175
              ],
              [
                2.619805870083734,
                50.295119396470085
              ],
              [
                2.619285820655507,
                50.294985792679334
              ],
              [
                2.619285820655507,
                50.294985792679334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08144662315251783,
          "ground": "gnd"
        },
        "32_LVBranch324014": {
          "bus1": "32_LVBus696828",
          "bus2": "32_LVBus696829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.619285820655507,
                50.294985792679334
              ],
              [
                2.619285820655507,
                50.294985792679334
              ],
              [
                2.619279269537723,
                50.29498420136909
              ],
              [
                2.618625269243299,
                50.29482555061643
              ],
              [
                2.618625269243299,
                50.29482555061643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05033037919927151,
          "ground": "gnd"
        },
        "32_LVBranch092631": {
          "bus1": "32_LVBus696829",
          "bus2": "32_LVBus696830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618625269243299,
                50.29482555061643
              ],
              [
                2.618625269243299,
                50.29482555061643
              ],
              [
                2.618374751643866,
                50.295185759293716
              ],
              [
                2.618374751643866,
                50.295185759293716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043864301551773136,
          "ground": "gnd"
        },
        "32_LVBranch189695": {
          "bus1": "32_LVBus696830",
          "bus2": "32_LVBus696831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618374751643866,
                50.295185759293716
              ],
              [
                2.618374751643866,
                50.295185759293716
              ],
              [
                2.6179154888045,
                50.29585213617578
              ],
              [
                2.6179154888045,
                50.29585213617578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08102670917341064,
          "ground": "gnd"
        },
        "32_LVBranch159319": {
          "bus1": "32_LVBus696831",
          "bus2": "32_LVBus696832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.6179154888045,
                50.29585213617578
              ],
              [
                2.6179154888045,
                50.29585213617578
              ],
              [
                2.617843573555165,
                50.295929154153356
              ],
              [
                2.61772851428367,
                50.29605237921053
              ],
              [
                2.617389056946357,
                50.29641592924034
              ],
              [
                2.617385463900697,
                50.29641977832077
              ],
              [
                2.617385463900697,
                50.29641977832077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07357425269352642,
          "ground": "gnd"
        },
        "32_LVBranch048214": {
          "bus1": "32_LVBus696827",
          "bus2": "32_LVBus696833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620381169783133,
                50.2951000336817
              ],
              [
                2.620381169783133,
                50.2951000336817
              ],
              [
                2.620542841501063,
                50.29505642388854
              ],
              [
                2.620549303917446,
                50.29505468596384
              ],
              [
                2.620549303917446,
                50.29505468596384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012999163426534057,
          "ground": "gnd"
        },
        "32_LVBranch092633": {
          "bus1": "32_LVBus696826",
          "bus2": "32_LVBus696834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620642038902964,
                50.295380328641386
              ],
              [
                2.620642038902964,
                50.295380328641386
              ],
              [
                2.620608443280871,
                50.29556698551524
              ],
              [
                2.620608443280871,
                50.29556698551524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02090027807779583,
          "ground": "gnd"
        },
        "32_LVBranch314873": {
          "bus1": "32_LVBus696834",
          "bus2": "32_LVBus696835",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620608443280871,
                50.29556698551524
              ],
              [
                2.620608443280871,
                50.29556698551524
              ],
              [
                2.62057330603751,
                50.295653854546934
              ],
              [
                2.620481019850395,
                50.29588196317755
              ],
              [
                2.620470104088727,
                50.29590894636486
              ],
              [
                2.620381406341565,
                50.296085194581806
              ],
              [
                2.620250284360066,
                50.296345734846916
              ],
              [
                2.62024815071335,
                50.29634997550733
              ],
              [
                2.620248136855233,
                50.29635000246143
              ],
              [
                2.620248136855233,
                50.29635000246143
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09084158507496805,
          "ground": "gnd"
        },
        "32_LVBranch376625": {
          "bus1": "32_LVBus696835",
          "bus2": "32_LVBus696836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620248136855233,
                50.29635000246143
              ],
              [
                2.620248136855233,
                50.29635000246143
              ],
              [
                2.619756033229891,
                50.296198352444065
              ],
              [
                2.619517191238505,
                50.29615396860236
              ],
              [
                2.61951070152453,
                50.29617088162626
              ],
              [
                2.619508961587242,
                50.29617539059076
              ],
              [
                2.619505040149645,
                50.296185612055154
              ],
              [
                2.619503369403257,
                50.29618996830189
              ],
              [
                2.619503369403257,
                50.29618996830189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060754978891631485,
          "ground": "gnd"
        },
        "32_LVBranch459655": {
          "bus1": "32_MVLV19462_LV",
          "bus2": "32_LVBus696823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620516051241902,
                50.29543457125295
              ],
              [
                2.620515490385356,
                50.29543697759054
              ],
              [
                2.620515490385356,
                50.29543697759054
              ],
              [
                2.620690253303309,
                50.295396873205085
              ],
              [
                2.62070705161608,
                50.29538963725067
              ],
              [
                2.62070705161608,
                50.29538963725067
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014670165009761522,
          "ground": "gnd"
        },
        "32_LVBranch406606": {
          "bus1": "32_LVBus696823",
          "bus2": "32_LVBus696824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62070705161608,
                50.29538963725067
              ],
              [
                2.62070705161608,
                50.29538963725067
              ],
              [
                2.620707112256444,
                50.295400423913215
              ],
              [
                2.620872087707484,
                50.29560282053727
              ],
              [
                2.620874387078752,
                50.295605642050724
              ],
              [
                2.620875332195006,
                50.29560679751961
              ],
              [
                2.620875332195006,
                50.29560679751961
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027096808903048508,
          "ground": "gnd"
        },
        "32_229677": {
          "bus1": "32_MVBus04087",
          "bus2": "32_MVLV56936",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622687523701646,
                50.29376121270442
              ],
              [
                2.622687523701646,
                50.29376121270442
              ],
              [
                2.622638324655418,
                50.29374874540955
              ],
              [
                2.62263206251744,
                50.293753650828094
              ],
              [
                2.622618771223451,
                50.29376407368283
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004475025849803056,
          "ground": "gnd"
        },
        "32_LVBranch784619": {
          "bus1": "32_MVLV56936_LV",
          "bus2": "32_LVBus697041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622618771223451,
                50.29376407368283
              ],
              [
                2.622623944217907,
                50.29377711892716
              ],
              [
                2.622623944217907,
                50.29377711892716
              ],
              [
                2.622633011315986,
                50.29380000864531
              ],
              [
                2.622633011315986,
                50.29380000864531
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0026268295524383197,
          "ground": "gnd"
        },
        "32_LVBranch218522": {
          "bus1": "32_LVBus697041",
          "bus2": "32_LVBus697046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622633011315986,
                50.29380000864531
              ],
              [
                2.622633011315986,
                50.29380000864531
              ],
              [
                2.622353141287077,
                50.29393553889769
              ],
              [
                2.622337410226471,
                50.29394062781553
              ],
              [
                2.622157026982181,
                50.29399894709
              ],
              [
                2.622157026982181,
                50.29399894709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040653610156791434,
          "ground": "gnd"
        },
        "32_LVBranch039791": {
          "bus1": "32_LVBus697046",
          "bus2": "32_LVBus697055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622157026982181,
                50.29399894709
              ],
              [
                2.622157026982181,
                50.29399894709
              ],
              [
                2.621746714402407,
                50.29343355403231
              ],
              [
                2.621746714402407,
                50.29343355403231
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0693554935034263,
          "ground": "gnd"
        },
        "32_LVBranch218521": {
          "bus1": "32_LVBus697055",
          "bus2": "32_LVBus697056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621746714402407,
                50.29343355403231
              ],
              [
                2.621746714402407,
                50.29343355403231
              ],
              [
                2.621743721681681,
                50.29342949571234
              ],
              [
                2.621566914779071,
                50.293190216756976
              ],
              [
                2.621477008612943,
                50.29306854800997
              ],
              [
                2.621447039987174,
                50.29302799174243
              ],
              [
                2.621389262581975,
                50.29294979075631
              ],
              [
                2.621351149133307,
                50.29289821519391
              ],
              [
                2.621322324074256,
                50.29285919978327
              ],
              [
                2.621322324074256,
                50.29285919978327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07068412505366385,
          "ground": "gnd"
        },
        "32_LVBranch178333": {
          "bus1": "32_LVBus697056",
          "bus2": "32_LVBus697057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621322324074256,
                50.29285919978327
              ],
              [
                2.621322324074256,
                50.29285919978327
              ],
              [
                2.621282723880377,
                50.292822192557885
              ],
              [
                2.621082442431293,
                50.29263502565795
              ],
              [
                2.620886612342316,
                50.29240965443007
              ],
              [
                2.620856368756117,
                50.29237485100881
              ],
              [
                2.620632448727006,
                50.29220085798386
              ],
              [
                2.620480200862635,
                50.2920825539216
              ],
              [
                2.620475740806006,
                50.2920790912386
              ],
              [
                2.620475740806006,
                50.2920790912386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10599288419588655,
          "ground": "gnd"
        },
        "32_LVBranch035290": {
          "bus1": "32_LVBus697046",
          "bus2": "32_LVBus697047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622157026982181,
                50.29399894709
              ],
              [
                2.622157026982181,
                50.29399894709
              ],
              [
                2.622143258372518,
                50.29404393011017
              ],
              [
                2.622143258372518,
                50.29404393011017
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005098955194718904,
          "ground": "gnd"
        },
        "32_LVBranch292559": {
          "bus1": "32_LVBus697047",
          "bus2": "32_LVBus697051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622143258372518,
                50.29404393011017
              ],
              [
                2.622143258372518,
                50.29404393011017
              ],
              [
                2.622143283724219,
                50.29404841708226
              ],
              [
                2.622144584279125,
                50.29426868238471
              ],
              [
                2.622329686292637,
                50.29471774540198
              ],
              [
                2.622288112148422,
                50.294807743974154
              ],
              [
                2.622288112148422,
                50.294807743974154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.087103987818953,
          "ground": "gnd"
        },
        "32_LVBranch120708": {
          "bus1": "32_LVBus697051",
          "bus2": "32_LVBus697052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622288112148422,
                50.294807743974154
              ],
              [
                2.622288112148422,
                50.294807743974154
              ],
              [
                2.622122663867091,
                50.294963567425654
              ],
              [
                2.62195708914357,
                50.29511950757403
              ],
              [
                2.621953145505421,
                50.29512321402471
              ],
              [
                2.621953145505421,
                50.29512321402471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042439327061749986,
          "ground": "gnd"
        },
        "32_LVBranch097019": {
          "bus1": "32_LVBus697051",
          "bus2": "32_LVBus697053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622288112148422,
                50.294807743974154
              ],
              [
                2.622288112148422,
                50.294807743974154
              ],
              [
                2.622499464027325,
                50.29495108039224
              ],
              [
                2.622499464027325,
                50.29495108039224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021932141562568872,
          "ground": "gnd"
        },
        "32_LVBranch148596": {
          "bus1": "32_LVBus697053",
          "bus2": "32_LVBus697054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622499464027325,
                50.29495108039224
              ],
              [
                2.622499464027325,
                50.29495108039224
              ],
              [
                2.622506278262544,
                50.294952114528726
              ],
              [
                2.622635804464666,
                50.29497170010322
              ],
              [
                2.623181181132666,
                50.29505414150138
              ],
              [
                2.623194823617107,
                50.29505620069168
              ],
              [
                2.623201806139833,
                50.29505726131994
              ],
              [
                2.623201806139833,
                50.29505726131994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051420979469096795,
          "ground": "gnd"
        },
        "32_LVBranch157927": {
          "bus1": "32_LVBus697047",
          "bus2": "32_LVBus697048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622143258372518,
                50.29404393011017
              ],
              [
                2.622143258372518,
                50.29404393011017
              ],
              [
                2.6212756496397,
                50.2944685641112
              ],
              [
                2.621210261258687,
                50.29451922130899
              ],
              [
                2.62120579787491,
                50.294522677666656
              ],
              [
                2.62120579787491,
                50.294522677666656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08561289568911647,
          "ground": "gnd"
        },
        "32_LVBranch040405": {
          "bus1": "32_LVBus697048",
          "bus2": "32_LVBus697049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62120579787491,
                50.294522677666656
              ],
              [
                2.62120579787491,
                50.294522677666656
              ],
              [
                2.621080130613372,
                50.29463086323166
              ],
              [
                2.620926591522887,
                50.29477507206421
              ],
              [
                2.62067525405958,
                50.29499145137582
              ],
              [
                2.620591363994653,
                50.29504558796182
              ],
              [
                2.620591363994653,
                50.29504558796182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07290287454344871,
          "ground": "gnd"
        },
        "32_LVBranch029731": {
          "bus1": "32_LVBus697049",
          "bus2": "32_LVBus697050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.620591363994653,
                50.29504558796182
              ],
              [
                2.620591363994653,
                50.29504558796182
              ],
              [
                2.621289473087091,
                50.29508222274863
              ],
              [
                2.621331358558288,
                50.2950844232249
              ],
              [
                2.621574067277721,
                50.29509716110338
              ],
              [
                2.621883076564402,
                50.29514136940879
              ],
              [
                2.621883076564402,
                50.29514136940879
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09281926756850505,
          "ground": "gnd"
        },
        "32_LVBranch039792": {
          "bus1": "32_LVBus697041",
          "bus2": "32_LVBus697042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622633011315986,
                50.29380000864531
              ],
              [
                2.622633011315986,
                50.29380000864531
              ],
              [
                2.622638261808734,
                50.29379704397618
              ],
              [
                2.622822140175094,
                50.29369318143296
              ],
              [
                2.622968706117282,
                50.29361039575974
              ],
              [
                2.623080548183589,
                50.293538199361734
              ],
              [
                2.623080548183589,
                50.293538199361734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04320553463567087,
          "ground": "gnd"
        },
        "32_LVBranch103963": {
          "bus1": "32_LVBus697042",
          "bus2": "32_LVBus697043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623080548183589,
                50.293538199361734
              ],
              [
                2.623080548183589,
                50.293538199361734
              ],
              [
                2.623085067538449,
                50.2935347697225
              ],
              [
                2.623098611590914,
                50.293524480836076
              ],
              [
                2.623318063827875,
                50.29335782388863
              ],
              [
                2.623445123123377,
                50.29329144277497
              ],
              [
                2.623471954056908,
                50.29327743453343
              ],
              [
                2.623471954056908,
                50.29327743453343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04039889266560863,
          "ground": "gnd"
        },
        "32_LVBranch752642": {
          "bus1": "32_LVBus697043",
          "bus2": "32_LVBus697045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623471954056908,
                50.29327743453343
              ],
              [
                2.623471954056908,
                50.29327743453343
              ],
              [
                2.623418629324004,
                50.293278465191214
              ],
              [
                2.623390652183471,
                50.29329291582128
              ],
              [
                2.623345787251599,
                50.293301114966056
              ],
              [
                2.623295237347844,
                50.29329494190005
              ],
              [
                2.623199487327382,
                50.29324033331831
              ],
              [
                2.623164335215313,
                50.293229628332405
              ],
              [
                2.623115883947027,
                50.29321802996659
              ],
              [
                2.623112334948741,
                50.29321717671724
              ],
              [
                2.623009851099765,
                50.29321022700996
              ],
              [
                2.623004858531332,
                50.293209251479695
              ],
              [
                2.622969097005382,
                50.29320223619956
              ],
              [
                2.622928316156925,
                50.293187048231836
              ],
              [
                2.622909220781384,
                50.29317437639232
              ],
              [
                2.622860568411577,
                50.29314209315541
              ],
              [
                2.622811916154795,
                50.293109818871976
              ],
              [
                2.62266597366424,
                50.29301297791838
              ],
              [
                2.62260567886232,
                50.29297296803406
              ],
              [
                2.62260567886232,
                50.29297296803406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07606123695693749,
          "ground": "gnd"
        },
        "32_LVBranch063476": {
          "bus1": "32_LVBus697043",
          "bus2": "32_LVBus697044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623471954056908,
                50.29327743453343
              ],
              [
                2.623471954056908,
                50.29327743453343
              ],
              [
                2.623503934501175,
                50.29325996823835
              ],
              [
                2.624083447880962,
                50.29294360804034
              ],
              [
                2.624110093230905,
                50.29292905266614
              ],
              [
                2.624115427902372,
                50.29292614157748
              ],
              [
                2.624115427902372,
                50.29292614157748
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060244937717981034,
          "ground": "gnd"
        },
        "32_LVBranch640297": {
          "bus1": "32_MVLV49858_LV",
          "bus2": "32_LVBus697009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626887268542906,
                50.29178479019948
              ],
              [
                2.626872351415147,
                50.29177530387304
              ],
              [
                2.626872351415147,
                50.29177530387304
              ],
              [
                2.626867374353978,
                50.29177213878346
              ],
              [
                2.626864070373035,
                50.291770037664605
              ],
              [
                2.626859093312904,
                50.2917668725747
              ],
              [
                2.626859093312904,
                50.2917668725747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0013312346216231793,
          "ground": "gnd"
        },
        "32_LVBranch962696": {
          "bus1": "32_MVLV49858_LV",
          "bus2": "32_LVBus696998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626887268542906,
                50.29178479019948
              ],
              [
                2.626896737056372,
                50.29179681109625
              ],
              [
                2.626896737056372,
                50.29179681109625
              ],
              [
                2.626915546994141,
                50.29182067370518
              ],
              [
                2.626915546994141,
                50.29182067370518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0029735967724776103,
          "ground": "gnd"
        },
        "32_LVBranch177135": {
          "bus1": "32_LVBus696998",
          "bus2": "32_LVBus696999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626915546994141,
                50.29182067370518
              ],
              [
                2.626915546994141,
                50.29182067370518
              ],
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.627588809118346,
                50.29176507755158
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04837418127627299,
          "ground": "gnd"
        },
        "32_LVBranch168097": {
          "bus1": "32_LVBus696999",
          "bus2": "32_LVBus697000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.62784904237339,
                50.29172931043591
              ],
              [
                2.627855229073695,
                50.291728461203604
              ],
              [
                2.628049663518699,
                50.2916655770929
              ],
              [
                2.628124691099959,
                50.29164131291662
              ],
              [
                2.628247397234544,
                50.29160162590475
              ],
              [
                2.628443207000847,
                50.29149325717648
              ],
              [
                2.628443207000847,
                50.29149325717648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0691624291488977,
          "ground": "gnd"
        },
        "32_LVBranch218906": {
          "bus1": "32_LVBus697000",
          "bus2": "32_LVBus697001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.628443207000847,
                50.29149325717648
              ],
              [
                2.628443207000847,
                50.29149325717648
              ],
              [
                2.628448470972412,
                50.2914903011894
              ],
              [
                2.628991020167917,
                50.29118569776154
              ],
              [
                2.629081302461285,
                50.291135012877085
              ],
              [
                2.629086566358175,
                50.29113205686103
              ],
              [
                2.629086566358175,
                50.29113205686103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06096066160895534,
          "ground": "gnd"
        },
        "32_LVBranch148981": {
          "bus1": "32_LVBus696999",
          "bus2": "32_LVBus697002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.627235931601728,
                50.291424321491654
              ],
              [
                2.627235931601728,
                50.291424321491654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045486808994025775,
          "ground": "gnd"
        },
        "32_LVBranch119746": {
          "bus1": "32_LVBus697002",
          "bus2": "32_LVBus697003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627235931601728,
                50.291424321491654
              ],
              [
                2.627235931601728,
                50.291424321491654
              ],
              [
                2.627262433872396,
                50.291163534437814
              ],
              [
                2.627261492163925,
                50.29115567535103
              ],
              [
                2.627239969443925,
                50.29097672877774
              ],
              [
                2.627218652994763,
                50.29079952264973
              ],
              [
                2.627218446824826,
                50.290797773186526
              ],
              [
                2.627218122968852,
                50.29079504582381
              ],
              [
                2.627218122968852,
                50.29079504582381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07018013579458161,
          "ground": "gnd"
        },
        "32_LVBranch097630": {
          "bus1": "32_LVBus696999",
          "bus2": "32_LVBus697004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.627588809118346,
                50.29176507755158
              ],
              [
                2.627592850584735,
                50.29176874737358
              ],
              [
                2.627596892000046,
                50.29177240822134
              ],
              [
                2.627687592635222,
                50.291854737421865
              ],
              [
                2.62787261244693,
                50.292294667198284
              ],
              [
                2.62787266925512,
                50.29229480167519
              ],
              [
                2.62787266925512,
                50.29229480167519
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0629033442123873,
          "ground": "gnd"
        },
        "32_LVBranch289844": {
          "bus1": "32_LVBus697004",
          "bus2": "32_LVBus697005",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62787266925512,
                50.29229480167519
              ],
              [
                2.62787266925512,
                50.29229480167519
              ],
              [
                2.627888209951664,
                50.29233221375697
              ],
              [
                2.627908680128911,
                50.29238152277902
              ],
              [
                2.627915882339204,
                50.292398870586986
              ],
              [
                2.627962689693263,
                50.29251160890117
              ],
              [
                2.62799635692878,
                50.292592681832694
              ],
              [
                2.628029299763204,
                50.292672006516426
              ],
              [
                2.628024617995824,
                50.29276623649104
              ],
              [
                2.6280042702651,
                50.29317552063349
              ],
              [
                2.6280042702651,
                50.29317552063349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09945407974345616,
          "ground": "gnd"
        },
        "32_LVBranch324066": {
          "bus1": "32_LVBus697005",
          "bus2": "32_LVBus697006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.6280042702651,
                50.29317552063349
              ],
              [
                2.6280042702651,
                50.29317552063349
              ],
              [
                2.627987968944254,
                50.2934265730944
              ],
              [
                2.627987390255171,
                50.293435539564385
              ],
              [
                2.627978653860561,
                50.2935700367343
              ],
              [
                2.627973996298869,
                50.29364176854415
              ],
              [
                2.62797282490214,
                50.293659701512105
              ],
              [
                2.627965736136711,
                50.2937689776051
              ],
              [
                2.627965736136711,
                50.2937689776051
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06607010149779427,
          "ground": "gnd"
        },
        "32_LVBranch977423": {
          "bus1": "32_LVBus697006",
          "bus2": "32_LVBus697007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627965736136711,
                50.2937689776051
              ],
              [
                2.627965736136711,
                50.2937689776051
              ],
              [
                2.62796427825985,
                50.29385871277832
              ],
              [
                2.627961439079695,
                50.29403445867459
              ],
              [
                2.627957554201253,
                50.29427424593249
              ],
              [
                2.627968750394935,
                50.294359831997035
              ],
              [
                2.627985266587095,
                50.29448612975077
              ],
              [
                2.627987611102397,
                50.29450400950546
              ],
              [
                2.628000215054451,
                50.2946004867194
              ],
              [
                2.627987625845153,
                50.29460861112709
              ],
              [
                2.627987625845153,
                50.29460861112709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09389616833451157,
          "ground": "gnd"
        },
        "32_LVBranch459674": {
          "bus1": "32_MVLV49858_LV",
          "bus2": "32_LVBus696993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626887268542906,
                50.29178479019948
              ],
              [
                2.626887345858972,
                50.291798251154724
              ],
              [
                2.626887345858972,
                50.291798251154724
              ],
              [
                2.626887475080014,
                50.29182074889739
              ],
              [
                2.626887475080014,
                50.29182074889739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002502546221524586,
          "ground": "gnd"
        },
        "32_LVBranch029659": {
          "bus1": "32_LVBus696993",
          "bus2": "32_LVBus696994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626887475080014,
                50.29182074889739
              ],
              [
                2.626887475080014,
                50.29182074889739
              ],
              [
                2.626880829336411,
                50.29182216453129
              ],
              [
                2.626754560291906,
                50.29184908842627
              ],
              [
                2.626289371341199,
                50.2919482711124
              ],
              [
                2.626222913655916,
                50.29196244505484
              ],
              [
                2.626064044607684,
                50.29199631909714
              ],
              [
                2.62590639255485,
                50.292029929821894
              ],
              [
                2.62590639255485,
                50.292029929821894
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07368297871376824,
          "ground": "gnd"
        },
        "32_LVBranch346052": {
          "bus1": "32_LVBus696994",
          "bus2": "32_LVBus696995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.62590639255485,
                50.292029929821894
              ],
              [
                2.62590639255485,
                50.292029929821894
              ],
              [
                2.625895174725639,
                50.292035304748225
              ],
              [
                2.625435354249812,
                50.29225576528198
              ],
              [
                2.62512132166935,
                50.29240631523707
              ],
              [
                2.624982822094747,
                50.292472716015595
              ],
              [
                2.624982822094747,
                50.292472716015595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08220300730177542,
          "ground": "gnd"
        },
        "32_LVBranch062023": {
          "bus1": "32_LVBus696995",
          "bus2": "32_LVBus696996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624982822094747,
                50.292472716015595
              ],
              [
                2.624982822094747,
                50.292472716015595
              ],
              [
                2.624470280098697,
                50.29273744876399
              ],
              [
                2.624303538009178,
                50.292823576998906
              ],
              [
                2.624209230253949,
                50.292872284356754
              ],
              [
                2.624148821241639,
                50.29290348478745
              ],
              [
                2.624143373946711,
                50.29290629742593
              ],
              [
                2.624143373946711,
                50.29290629742593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0768397104374592,
          "ground": "gnd"
        },
        "32_LVBranch577761": {
          "bus1": "32_MVLV49858_LV",
          "bus2": "32_LVBus696983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626887268542906,
                50.29178479019948
              ],
              [
                2.62689311414916,
                50.29179771705123
              ],
              [
                2.62689311414916,
                50.29179771705123
              ],
              [
                2.626915701950817,
                50.29184764945813
              ],
              [
                2.627488783657345,
                50.29179057608954
              ],
              [
                2.627841362524133,
                50.29175546117005
              ],
              [
                2.628003130667098,
                50.291704814334985
              ],
              [
                2.628135268866666,
                50.29166345387209
              ],
              [
                2.628275572813077,
                50.291619534241484
              ],
              [
                2.628275572813077,
                50.291619534241484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1069772670518207,
          "ground": "gnd"
        },
        "32_LVBranch819553": {
          "bus1": "32_LVBus696983",
          "bus2": "32_LVBus696984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.628275572813077,
                50.291619534241484
              ],
              [
                2.628275572813077,
                50.291619534241484
              ],
              [
                2.628310590698947,
                50.29159970823165
              ],
              [
                2.628545843708786,
                50.291466513225664
              ],
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.629184632654027,
                50.291104838619546
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08645442939621632,
          "ground": "gnd"
        },
        "32_LVBranch259327": {
          "bus1": "32_LVBus696984",
          "bus2": "32_LVBus696987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.629819362042263,
                50.29049410276585
              ],
              [
                2.629821214691942,
                50.29049231250358
              ],
              [
                2.629836482044881,
                50.290477630377346
              ],
              [
                2.629836746731269,
                50.29047737847158
              ],
              [
                2.629840368555207,
                50.290473896860625
              ],
              [
                2.629840368555207,
                50.290473896860625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08431621655263036,
          "ground": "gnd"
        },
        "32_LVBranch155706": {
          "bus1": "32_LVBus696987",
          "bus2": "32_LVBus696988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629840368555207,
                50.290473896860625
              ],
              [
                2.629840368555207,
                50.290473896860625
              ],
              [
                2.629904573585397,
                50.29041240580554
              ],
              [
                2.629992891814589,
                50.29032782067965
              ],
              [
                2.629992891814589,
                50.29032782067965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01954896785624905,
          "ground": "gnd"
        },
        "32_LVBranch207173": {
          "bus1": "32_LVBus696984",
          "bus2": "32_LVBus696985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.629142369214948,
                50.29107797192035
              ],
              [
                2.629114311724682,
                50.29107804758987
              ],
              [
                2.628959672233297,
                50.29103347276574
              ],
              [
                2.628871494520983,
                50.29101448661577
              ],
              [
                2.6287918302588,
                50.29099732885368
              ],
              [
                2.628420200119199,
                50.290917309141385
              ],
              [
                2.628420045827072,
                50.29091727361077
              ],
              [
                2.628299259625274,
                50.29089126585475
              ],
              [
                2.628299259625274,
                50.29089126585475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06797599078376158,
          "ground": "gnd"
        },
        "32_LVBranch306196": {
          "bus1": "32_LVBus696985",
          "bus2": "32_LVBus696986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.628299259625274,
                50.29089126585475
              ],
              [
                2.628299259625274,
                50.29089126585475
              ],
              [
                2.628292542474866,
                50.29088998950575
              ],
              [
                2.628030602717302,
                50.29084035512476
              ],
              [
                2.627877777897837,
                50.29081139854897
              ],
              [
                2.627342813558188,
                50.290781568338346
              ],
              [
                2.62726709077461,
                50.29077734990494
              ],
              [
                2.627260112628897,
                50.290776962552194
              ],
              [
                2.627260112628897,
                50.290776962552194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.075504722085614,
          "ground": "gnd"
        },
        "32_LVBranch169524": {
          "bus1": "32_LVBus696984",
          "bus2": "32_LVBus696989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.629184632654027,
                50.291104838619546
              ],
              [
                2.62919036092806,
                50.29110224943294
              ],
              [
                2.629324583891336,
                50.29104156144609
              ],
              [
                2.629979037208367,
                50.29106125362609
              ],
              [
                2.630152696054522,
                50.29106647523099
              ],
              [
                2.63036403926036,
                50.291057741647656
              ],
              [
                2.630370607383821,
                50.29105746571924
              ],
              [
                2.630615673555118,
                50.29104734097386
              ],
              [
                2.630615673555118,
                50.29104734097386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1043460621709785,
          "ground": "gnd"
        },
        "32_LVBranch140190": {
          "bus1": "32_LVBus696989",
          "bus2": "32_LVBus696990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.630615673555118,
                50.29104734097386
              ],
              [
                2.630615673555118,
                50.29104734097386
              ],
              [
                2.630622664936357,
                50.291047584518736
              ],
              [
                2.631092895992879,
                50.29106413011277
              ],
              [
                2.631493308667732,
                50.29111616330859
              ],
              [
                2.631500177762949,
                50.2911170532319
              ],
              [
                2.631500177762949,
                50.2911170532319
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06367374489410849,
          "ground": "gnd"
        },
        "32_LVBranch245259": {
          "bus1": "32_LVBus696990",
          "bus2": "32_LVBus696991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.631500177762949,
                50.2911170532319
              ],
              [
                2.631500177762949,
                50.2911170532319
              ],
              [
                2.631573824161995,
                50.291132572428324
              ],
              [
                2.631699770738786,
                50.29115912098319
              ],
              [
                2.631921720311777,
                50.29120590000714
              ],
              [
                2.631921720311777,
                50.29120590000714
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03162381465389848,
          "ground": "gnd"
        },
        "32_LVBranch653226": {
          "bus1": "32_MVLV67350_LV",
          "bus2": "32_LVBus697109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614551051255258,
                50.28966764323272
              ],
              [
                2.614526171436684,
                50.28968503739075
              ],
              [
                2.614526171436684,
                50.28968503739075
              ],
              [
                2.614350677053756,
                50.289660691960044
              ],
              [
                2.614353021177445,
                50.289648831876484
              ],
              [
                2.6143527555334716,
                50.289645099248034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014126060028369804,
          "ground": "gnd"
        },
        "32_LVBranch960360": {
          "bus1": "32_LVBus697109",
          "bus2": "32_LVBus1128351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.6143527555334716,
                50.289645099248034
              ],
              [
                2.614352489889498,
                50.28964136661958
              ],
              [
                2.614354878549026,
                50.289629964114525
              ],
              [
                2.61435643465433,
                50.28962254799123
              ],
              [
                2.61435643465433,
                50.28962254799123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021120757276516305,
          "ground": "gnd"
        },
        "32_163338": {
          "bus1": "32_MVLV25093",
          "bus2": "32_MVBus04085",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610227907827003,
                50.28899357544397
              ],
              [
                2.610223006055084,
                50.289006661619254
              ],
              [
                2.610218104280615,
                50.28901974779409
              ],
              [
                2.610214086139856,
                50.28903046283938
              ],
              [
                2.610062522830434,
                50.28902721902008
              ],
              [
                2.609909195402899,
                50.28896194988722
              ],
              [
                2.609834739535889,
                50.288947738680896
              ],
              [
                2.609801328094672,
                50.288993661576605
              ],
              [
                2.609635066604108,
                50.289124406371336
              ],
              [
                2.608850778331254,
                50.28914779824459
              ],
              [
                2.608850778331254,
                50.28914779824459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11253307160545577,
          "ground": "gnd"
        },
        "32_21130": {
          "bus1": "32_MVBus04085",
          "bus2": "32_MVLV15409",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.608850778331254,
                50.28914779824459
              ],
              [
                2.60799761675243,
                50.28915066064782
              ],
              [
                2.606804910810828,
                50.28891155829085
              ],
              [
                2.606299167549389,
                50.28897562088917
              ],
              [
                2.606009830860959,
                50.289012267634924
              ],
              [
                2.602979697137492,
                50.288665830401904
              ],
              [
                2.601589044582994,
                50.28848735775509
              ],
              [
                2.601568440094657,
                50.28848470987965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.52805108769892,
          "ground": "gnd"
        },
        "32_LVBranch192421": {
          "bus1": "32_MVLV15409_LV",
          "bus2": "32_LVBus696801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601568440094657,
                50.28848470987965
              ],
              [
                2.601574297384567,
                50.288471783528585
              ],
              [
                2.601574297384567,
                50.288471783528585
              ],
              [
                2.601589238336851,
                50.28843881638499
              ],
              [
                2.601589238336851,
                50.28843881638499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003818545285201686,
          "ground": "gnd"
        },
        "32_LVBranch081475": {
          "bus1": "32_LVBus696801",
          "bus2": "32_LVBus696802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.601589238336851,
                50.28843881638499
              ],
              [
                2.601589238336851,
                50.28843881638499
              ],
              [
                2.601498534999617,
                50.288274498245805
              ],
              [
                2.601056479159901,
                50.288139876924696
              ],
              [
                2.601050151878765,
                50.28813795211095
              ],
              [
                2.601050151878765,
                50.28813795211095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05476787523071267,
          "ground": "gnd"
        },
        "32_113305": {
          "bus1": "32_MVBus04084",
          "bus2": "32_MVLV53017",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611156540349675,
                50.287201457465066
              ],
              [
                2.611156540349675,
                50.287201457465066
              ],
              [
                2.611153720129388,
                50.28720056634382
              ],
              [
                2.61114954249239,
                50.28720506272932
              ],
              [
                2.611117032090656,
                50.2872023981433
              ],
              [
                2.611096194630356,
                50.28720069466728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.003141991101066099,
          "ground": "gnd"
        },
        "32_LVBranch792203": {
          "bus1": "32_MVLV53017_LV",
          "bus2": "32_LVBus697039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611096194630356,
                50.28720069466728
              ],
              [
                2.611110395753422,
                50.28720809357129
              ],
              [
                2.611110395753422,
                50.28720809357129
              ],
              [
                2.611103314523633,
                50.28721956035724
              ],
              [
                2.611082252044394,
                50.28721511129682
              ],
              [
                2.611078031154732,
                50.28721422329786
              ],
              [
                2.611078031154732,
                50.28721422329786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003268878164423349,
          "ground": "gnd"
        },
        "32_149225": {
          "bus1": "32_MVBus04083",
          "bus2": "32_MVLV63489",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611893556454981,
                50.278370382781866
              ],
              [
                2.611893556454981,
                50.278370382781866
              ],
              [
                2.611772211973687,
                50.278226994753375
              ],
              [
                2.611762204464158,
                50.27821516217575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01814407154640886,
          "ground": "gnd"
        },
        "32_LVBranch545027": {
          "bus1": "32_MVLV63489_LV",
          "bus2": "32_LVBus697063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611762204464158,
                50.27821516217575
              ],
              [
                2.611782866853779,
                50.278213680079396
              ],
              [
                2.611782866853779,
                50.278213680079396
              ],
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.61201823526233,
                50.27809228835543
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02153622472608613,
          "ground": "gnd"
        },
        "32_LVBranch166395": {
          "bus1": "32_LVBus697063",
          "bus2": "32_LVBus697064",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.612089354953009,
                50.278262944683426
              ],
              [
                2.612089354953009,
                50.278262944683426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019648122082798078,
          "ground": "gnd"
        },
        "32_LVBranch166401": {
          "bus1": "32_LVBus697064",
          "bus2": "32_LVBus697065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612089354953009,
                50.278262944683426
              ],
              [
                2.612089354953009,
                50.278262944683426
              ],
              [
                2.611549278035156,
                50.278531172246375
              ],
              [
                2.611546973525321,
                50.27853231712412
              ],
              [
                2.611543747221132,
                50.27853392174776
              ],
              [
                2.611543747221132,
                50.27853392174776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049204471671443484,
          "ground": "gnd"
        },
        "32_LVBranch194225": {
          "bus1": "32_LVBus697065",
          "bus2": "32_LVBus697066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611543747221132,
                50.27853392174776
              ],
              [
                2.611543747221132,
                50.27853392174776
              ],
              [
                2.611538553924871,
                50.27853693074722
              ],
              [
                2.611023894812196,
                50.27883453452911
              ],
              [
                2.610872518393983,
                50.27892206568481
              ],
              [
                2.610555832736138,
                50.279144264119594
              ],
              [
                2.610551117123442,
                50.27914757713419
              ],
              [
                2.610551117123442,
                50.27914757713419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09841762595235305,
          "ground": "gnd"
        },
        "32_LVBranch070613": {
          "bus1": "32_LVBus697066",
          "bus2": "32_LVBus697067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610551117123442,
                50.27914757713419
              ],
              [
                2.610551117123442,
                50.27914757713419
              ],
              [
                2.610378767098609,
                50.27943296409233
              ],
              [
                2.610378767098609,
                50.27943296409233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034039067502737906,
          "ground": "gnd"
        },
        "32_LVBranch116451": {
          "bus1": "32_LVBus697063",
          "bus2": "32_LVBus697068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.612025192645781,
                50.27809177919554
              ],
              [
                2.612477365322489,
                50.27805851257317
              ],
              [
                2.612523085130402,
                50.27805515238462
              ],
              [
                2.612901560608778,
                50.27800032284685
              ],
              [
                2.612985592040613,
                50.27797315751877
              ],
              [
                2.612985592040613,
                50.27797315751877
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0705906859825856,
          "ground": "gnd"
        },
        "32_LVBranch305964": {
          "bus1": "32_LVBus697068",
          "bus2": "32_LVBus697072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612985592040613,
                50.27797315751877
              ],
              [
                2.612985592040613,
                50.27797315751877
              ],
              [
                2.61321796773265,
                50.278022190940995
              ],
              [
                2.613344741216134,
                50.27804893620611
              ],
              [
                2.613364832656327,
                50.278053180690065
              ],
              [
                2.613750159004536,
                50.27819061511101
              ],
              [
                2.614166147106024,
                50.27833898153825
              ],
              [
                2.614243108508839,
                50.27836068704397
              ],
              [
                2.614292620777708,
                50.27837464688415
              ],
              [
                2.614292620777708,
                50.27837464688415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10367981449561774,
          "ground": "gnd"
        },
        "32_LVBranch037499": {
          "bus1": "32_LVBus697072",
          "bus2": "32_LVBus697073",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614292620777708,
                50.27837464688415
              ],
              [
                2.614292620777708,
                50.27837464688415
              ],
              [
                2.61458319799064,
                50.27846369703262
              ],
              [
                2.614700192308658,
                50.278499553886505
              ],
              [
                2.614779187721524,
                50.27850905847298
              ],
              [
                2.615360029655001,
                50.2785789092786
              ],
              [
                2.615405270459735,
                50.27854704694127
              ],
              [
                2.615509018573867,
                50.27847397687889
              ],
              [
                2.615513733749039,
                50.2784706546958
              ],
              [
                2.615513733749039,
                50.2784706546958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09633823920833427,
          "ground": "gnd"
        },
        "32_LVBranch144068": {
          "bus1": "32_LVBus697068",
          "bus2": "32_LVBus697069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612985592040613,
                50.27797315751877
              ],
              [
                2.612985592040613,
                50.27797315751877
              ],
              [
                2.613111495060004,
                50.27790992927348
              ],
              [
                2.613111495060004,
                50.27790992927348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011402109793609717,
          "ground": "gnd"
        },
        "32_LVBranch010344": {
          "bus1": "32_LVBus697069",
          "bus2": "32_LVBus697070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613111495060004,
                50.27790992927348
              ],
              [
                2.613111495060004,
                50.27790992927348
              ],
              [
                2.613266940529156,
                50.2777943774565
              ],
              [
                2.613572501331813,
                50.27756721589036
              ],
              [
                2.613572501331813,
                50.27756721589036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05033012379808057,
          "ground": "gnd"
        },
        "32_LVBranch005752": {
          "bus1": "32_LVBus697070",
          "bus2": "32_LVBus697071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613572501331813,
                50.27756721589036
              ],
              [
                2.613572501331813,
                50.27756721589036
              ],
              [
                2.61357655649238,
                50.27756355424296
              ],
              [
                2.613712075650931,
                50.27744101983333
              ],
              [
                2.613727341283496,
                50.27741822675936
              ],
              [
                2.613892900223844,
                50.27717089139012
              ],
              [
                2.613934784675615,
                50.2771348281806
              ],
              [
                2.613934784675615,
                50.2771348281806
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05490175764121124,
          "ground": "gnd"
        },
        "32_LVBranch064475": {
          "bus1": "32_LVBus697063",
          "bus2": "32_LVBus697074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.61201823526233,
                50.27809228835543
              ],
              [
                2.611679751093035,
                50.277778417946045
              ],
              [
                2.61166764840411,
                50.2777675682317
              ],
              [
                2.611643203898517,
                50.277745671900256
              ],
              [
                2.611544750428504,
                50.277657450859806
              ],
              [
                2.611530227291505,
                50.27764443477426
              ],
              [
                2.611455838624433,
                50.27757777881287
              ],
              [
                2.611369530571583,
                50.2775004431561
              ],
              [
                2.611369530571583,
                50.2775004431561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08045303226864724,
          "ground": "gnd"
        },
        "32_LVBranch350917": {
          "bus1": "32_LVBus697074",
          "bus2": "32_LVBus697075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611369530571583,
                50.2775004431561
              ],
              [
                2.611369530571583,
                50.2775004431561
              ],
              [
                2.6113050823691,
                50.27756985028574
              ],
              [
                2.611285869006773,
                50.277590542917125
              ],
              [
                2.61113506044931,
                50.27771224718888
              ],
              [
                2.610783105928941,
                50.27799627701211
              ],
              [
                2.610783105928941,
                50.27799627701211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06929223425570444,
          "ground": "gnd"
        },
        "32_LVBranch203422": {
          "bus1": "32_LVBus697075",
          "bus2": "32_LVBus697076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610783105928941,
                50.27799627701211
              ],
              [
                2.610783105928941,
                50.27799627701211
              ],
              [
                2.610606049918302,
                50.278128153018415
              ],
              [
                2.610602841894326,
                50.27813054730997
              ],
              [
                2.610601488936115,
                50.27813155543766
              ],
              [
                2.610601488936115,
                50.27813155543766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019850123269625947,
          "ground": "gnd"
        },
        "32_LVBranch031584": {
          "bus1": "32_LVBus697074",
          "bus2": "32_LVBus697077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.611369530571583,
                50.2775004431561
              ],
              [
                2.611369530571583,
                50.2775004431561
              ],
              [
                2.611364402429243,
                50.27749738541979
              ],
              [
                2.610887405487263,
                50.27721331130095
              ],
              [
                2.610707923596966,
                50.27710641529728
              ],
              [
                2.610637681086782,
                50.27694657893578
              ],
              [
                2.610636872944097,
                50.27694474998966
              ],
              [
                2.610636872944097,
                50.27694474998966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08306544056706369,
          "ground": "gnd"
        },
        "32_LVBranch144088": {
          "bus1": "32_LVBus697077",
          "bus2": "32_LVBus697078",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610636872944097,
                50.27694474998966
              ],
              [
                2.610636872944097,
                50.27694474998966
              ],
              [
                2.610635700647573,
                50.27694032829734
              ],
              [
                2.610622534754286,
                50.27689084670313
              ],
              [
                2.610588195584272,
                50.276740721193846
              ],
              [
                2.61057937413204,
                50.27670215156841
              ],
              [
                2.61059243815992,
                50.27653129760522
              ],
              [
                2.61059243815992,
                50.27653129760522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04632370393975924,
          "ground": "gnd"
        },
        "32_LVBranch242747": {
          "bus1": "32_LVBus697078",
          "bus2": "32_LVBus697079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61059243815992,
                50.27653129760522
              ],
              [
                2.61059243815992,
                50.27653129760522
              ],
              [
                2.610480163588509,
                50.276522573382685
              ],
              [
                2.610177402665427,
                50.27643522763799
              ],
              [
                2.610174667619817,
                50.27643443501225
              ],
              [
                2.610171020924858,
                50.276433384160676
              ],
              [
                2.610171020924858,
                50.276433384160676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0322290322551864,
          "ground": "gnd"
        },
        "32_LVBranch227377": {
          "bus1": "32_LVBus697079",
          "bus2": "32_LVBus697080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.610171020924858,
                50.276433384160676
              ],
              [
                2.610171020924858,
                50.276433384160676
              ],
              [
                2.609707926797373,
                50.27640749043933
              ],
              [
                2.609510653688444,
                50.27654488431995
              ],
              [
                2.609406338434378,
                50.27661752893287
              ],
              [
                2.609264116602934,
                50.27671658792287
              ],
              [
                2.609210584437972,
                50.27675386893067
              ],
              [
                2.609198167506671,
                50.27676251172546
              ],
              [
                2.609176905300792,
                50.276777321478875
              ],
              [
                2.609176905300792,
                50.276777321478875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0890399208263362,
          "ground": "gnd"
        },
        "32_LVBranch733815": {
          "bus1": "32_LVBus697080",
          "bus2": "32_LVBus697081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.609176905300792,
                50.276777321478875
              ],
              [
                2.609176905300792,
                50.276777321478875
              ],
              [
                2.609000831759909,
                50.276901789441844
              ],
              [
                2.60884634975962,
                50.276872480518016
              ],
              [
                2.607713986957729,
                50.276180553934445
              ],
              [
                2.607713509293958,
                50.27618026781108
              ],
              [
                2.607708914992678,
                50.2761774600211
              ],
              [
                2.607708914992678,
                50.2761774600211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1422026560757094,
          "ground": "gnd"
        },
        "32_LVBranch221435": {
          "bus1": "32_LVBus697078",
          "bus2": "32_LVBus697082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61059243815992,
                50.27653129760522
              ],
              [
                2.61059243815992,
                50.27653129760522
              ],
              [
                2.610599290997262,
                50.27653220668891
