              ],
              [
                2.610859194279873,
                50.27656664502064
              ],
              [
                2.610859194279873,
                50.27656664502064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01941759350794668,
          "ground": "gnd"
        },
        "32_LVBranch622436": {
          "bus1": "32_MVLV33586_LV",
          "bus2": "32_LVBus696945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615489263291008,
                50.276654673144655
              ],
              [
                2.615504173816719,
                50.27666416102087
              ],
              [
                2.615504173816719,
                50.27666416102087
              ],
              [
                2.615531493399577,
                50.276681545022896
              ],
              [
                2.615574573312367,
                50.27685226326256
              ],
              [
                2.61553439706197,
                50.27718499394194
              ],
              [
                2.61553439706197,
                50.27718499394194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05910256404480765,
          "ground": "gnd"
        },
        "32_LVBranch522872": {
          "bus1": "32_LVBus696945",
          "bus2": "32_LVBus696946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61553439706197,
                50.27718499394194
              ],
              [
                2.61553439706197,
                50.27718499394194
              ],
              [
                2.615702950608215,
                50.277220562447795
              ],
              [
                2.61573204917624,
                50.27740029546378
              ],
              [
                2.61573204917624,
                50.27740029546378
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03274940699726904,
          "ground": "gnd"
        },
        "32_LVBranch746592": {
          "bus1": "32_LVBus696946",
          "bus2": "32_LVBus696947",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61573204917624,
                50.27740029546378
              ],
              [
                2.61573204917624,
                50.27740029546378
              ],
              [
                2.616195418092352,
                50.27747111783833
              ],
              [
                2.616195418092352,
                50.27747111783833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03395648430916002,
          "ground": "gnd"
        },
        "32_LVBranch242350": {
          "bus1": "32_LVBus696947",
          "bus2": "32_LVBus696948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.616195418092352,
                50.27747111783833
              ],
              [
                2.616195418092352,
                50.27747111783833
              ],
              [
                2.616202326230956,
                50.277471855972635
              ],
              [
                2.616637386668409,
                50.27751860030007
              ],
              [
                2.616686738764001,
                50.277523899405544
              ],
              [
                2.617076868894024,
                50.27757465724393
              ],
              [
                2.617093896279496,
                50.277576870952984
              ],
              [
                2.617093896279496,
                50.277576870952984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06512628660621045,
          "ground": "gnd"
        },
        "32_LVBranch317919": {
          "bus1": "32_LVBus696948",
          "bus2": "32_LVBus696949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.617093896279496,
                50.277576870952984
              ],
              [
                2.617093896279496,
                50.277576870952984
              ],
              [
                2.617129586526794,
                50.27758327794233
              ],
              [
                2.617507166254352,
                50.27765104230579
              ],
              [
                2.617911732130032,
                50.27772365270421
              ],
              [
                2.618294080194194,
                50.27779227423956
              ],
              [
                2.618329770745877,
                50.2777986808787
              ],
              [
                2.618329770745877,
                50.2777986808787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09148538518411944,
          "ground": "gnd"
        },
        "32_LVBranch161062": {
          "bus1": "32_LVBus696949",
          "bus2": "32_LVBus696950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.618329770745877,
                50.2777986808787
              ],
              [
                2.618329770745877,
                50.2777986808787
              ],
              [
                2.618336651502415,
                50.27779951767219
              ],
              [
                2.618835179089552,
                50.2778604047946
              ],
              [
                2.619148521606612,
                50.277917452641724
              ],
              [
                2.61965704580173,
                50.27801002843585
              ],
              [
                2.61966042426701,
                50.278010639884116
              ],
              [
                2.619663788728221,
                50.27801125136459
              ],
              [
                2.619663788728221,
                50.27801125136459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09807652072509711,
          "ground": "gnd"
        },
        "32_LVBranch296727": {
          "bus1": "32_LVBus696950",
          "bus2": "32_LVBus696951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.619663788728221,
                50.27801125136459
              ],
              [
                2.619663788728221,
                50.27801125136459
              ],
              [
                2.620205843919688,
                50.2781018092785
              ],
              [
                2.620422666540386,
                50.27813803177178
              ],
              [
                2.620618729507468,
                50.278170783914476
              ],
              [
                2.620618729507468,
                50.278170783914476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07034454458589243,
          "ground": "gnd"
        },
        "32_LVBranch622469": {
          "bus1": "32_LVBus696946",
          "bus2": "32_LVBus696952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61573204917624,
                50.27740029546378
              ],
              [
                2.61573204917624,
                50.27740029546378
              ],
              [
                2.615663922698853,
                50.27775108273438
              ],
              [
                2.615663922698853,
                50.27775108273438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0393206436384763,
          "ground": "gnd"
        },
        "32_LVBranch231647": {
          "bus1": "32_LVBus696952",
          "bus2": "32_LVBus696953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615663922698853,
                50.27775108273438
              ],
              [
                2.615663922698853,
                50.27775108273438
              ],
              [
                2.615628430668464,
                50.27800132918306
              ],
              [
                2.615569551203781,
                50.278416584003764
              ],
              [
                2.615564163641847,
                50.27844779066023
              ],
              [
                2.61555385033315,
                50.278507609368056
              ],
              [
                2.615545205754637,
                50.27855767826942
              ],
              [
                2.615515242147708,
                50.27873137067587
              ],
              [
                2.615797056845243,
                50.27879254588746
              ],
              [
                2.615823585215825,
                50.27879830097666
              ],
              [
                2.616000254350025,
                50.27883665056612
              ],
              [
                2.616006886453678,
                50.27883808932795
              ],
              [
                2.616006886453678,
                50.27883808932795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1465606180291081,
          "ground": "gnd"
        },
        "32_LVBranch551640": {
          "bus1": "32_MVLV33586_LV",
          "bus2": "32_LVBus696943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615489263291008,
                50.276654673144655
              ],
              [
                2.615469359440159,
                50.27665898104231
              ],
              [
                2.615469359440159,
                50.27665898104231
              ],
              [
                2.615405185859703,
                50.2766728571261
              ],
              [
                2.615405185859703,
                50.2766728571261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0048278959248361335,
          "ground": "gnd"
        },
        "32_LVBranch394411": {
          "bus1": "32_MVLV33586_LV",
          "bus2": "32_LVBus696937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615489263291008,
                50.276654673144655
              ],
              [
                2.615493453220694,
                50.276667864773046
              ],
              [
                2.615493453220694,
                50.276667864773046
              ],
              [
                2.615503543046224,
                50.276699592806864
              ],
              [
                2.615530597268283,
                50.27679578930346
              ],
              [
                2.615546509649208,
                50.276852326907644
              ],
              [
                2.615506446431118,
                50.27720304171436
              ],
              [
                2.615240355879098,
                50.277284583499835
              ],
              [
                2.615240355879098,
                50.277284583499835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0810056452233563,
          "ground": "gnd"
        },
        "32_LVBranch238867": {
          "bus1": "32_LVBus696937",
          "bus2": "32_LVBus696938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615240355879098,
                50.277284583499835
              ],
              [
                2.615240355879098,
                50.277284583499835
              ],
              [
                2.6151588775253,
                50.27727144128269
              ],
              [
                2.614602070354541,
                50.277181657205496
              ],
              [
                2.614588488371998,
                50.27717947126133
              ],
              [
                2.614574906341275,
                50.27717727634145
              ],
              [
                2.614276130563367,
                50.27712909534921
              ],
              [
                2.613983368390257,
                50.27708187826155
              ],
              [
                2.613977355355349,
                50.27708091362766
              ],
              [
                2.613976570448305,
                50.27708078975814
              ],
              [
                2.613976570448305,
                50.27708078975814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09289441658942357,
          "ground": "gnd"
        },
        "32_LVBranch326619": {
          "bus1": "32_LVBus696938",
          "bus2": "32_LVBus696939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613976570448305,
                50.27708078975814
              ],
              [
                2.613976570448305,
                50.27708078975814
              ],
              [
                2.613970035724912,
                50.27707918015439
              ],
              [
                2.613950417651801,
                50.27707436932094
              ],
              [
                2.613636542797378,
                50.2769973596291
              ],
              [
                2.613541046941794,
                50.2769739275191
              ],
              [
                2.613372495789645,
                50.276938365011056
              ],
              [
                2.613251503272778,
                50.27689270697832
              ],
              [
                2.613239434929949,
                50.27688815725252
              ],
              [
                2.612986013794843,
                50.27679253193314
              ],
              [
                2.61298184602922,
                50.27679096182942
              ],
              [
                2.612922599034431,
                50.276768605461925
              ],
              [
                2.612922599034431,
                50.276768605461925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08310891730677193,
          "ground": "gnd"
        },
        "32_LVBranch178898": {
          "bus1": "32_LVBus696939",
          "bus2": "32_LVBus696940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612922599034431,
                50.276768605461925
              ],
              [
                2.612922599034431,
                50.276768605461925
              ],
              [
                2.612642801961796,
                50.27677672717231
              ],
              [
                2.612628814218629,
                50.276777135479925
              ],
              [
                2.612585954842199,
                50.2767783803522
              ],
              [
                2.612066484169657,
                50.2767076699801
              ],
              [
                2.612066484169657,
                50.2767076699801
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061877475444715994,
          "ground": "gnd"
        },
        "32_LVBranch197282": {
          "bus1": "32_LVBus696940",
          "bus2": "32_LVBus696941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.612066484169657,
                50.2767076699801
              ],
              [
                2.612066484169657,
                50.2767076699801
              ],
              [
                2.612059603665708,
                50.276706832834336
              ],
              [
                2.611612496894792,
                50.27665231853035
              ],
              [
                2.611268570365786,
                50.2766103874799
              ],
              [
                2.611125887894213,
                50.27659299082121
              ],
              [
                2.610915356036887,
                50.27657550301687
              ],
              [
                2.610915356036887,
                50.27657550301687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08338467568198202,
          "ground": "gnd"
        },
        "32_LVBranch792218": {
          "bus1": "32_MVLV33586_LV",
          "bus2": "32_LVBus696923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615489263291008,
                50.276654673144655
              ],
              [
                2.615483422354749,
                50.276641745512634
              ],
              [
                2.615483422354749,
                50.276641745512634
              ],
              [
                2.615460838646729,
                50.27659181011398
              ],
              [
                2.61543978402011,
                50.276621060070866
              ],
              [
                2.61543978402011,
                50.276621060070866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009366198454470485,
          "ground": "gnd"
        },
        "32_LVBranch226483": {
          "bus1": "32_LVBus696923",
          "bus2": "32_LVBus696928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61543978402011,
                50.276621060070866
              ],
              [
                2.61543978402011,
                50.276621060070866
              ],
              [
                2.615446683815049,
                50.2766203085405
              ],
              [
                2.615608023918931,
                50.276602685188024
              ],
              [
                2.615608023918931,
                50.276602685188024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01216566344550226,
          "ground": "gnd"
        },
        "32_LVBranch320446": {
          "bus1": "32_LVBus696928",
          "bus2": "32_LVBus696935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615608023918931,
                50.276602685188024
              ],
              [
                2.615608023918931,
                50.276602685188024
              ],
              [
                2.615825155848407,
                50.276574973560365
              ],
              [
                2.616498801168647,
                50.27679515146338
              ],
              [
                2.616556377747661,
                50.27681397405624
              ],
              [
                2.616556377747661,
                50.27681397405624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07429410736288208,
          "ground": "gnd"
        },
        "32_LVBranch237994": {
          "bus1": "32_LVBus696928",
          "bus2": "32_LVBus696929",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615608023918931,
                50.276602685188024
              ],
              [
                2.615608023918931,
                50.276602685188024
              ],
              [
                2.615763442302152,
                50.276182184730715
              ],
              [
                2.615784933747165,
                50.27602669277644
              ],
              [
                2.615784933747165,
                50.27602669277644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06543202924514685,
          "ground": "gnd"
        },
        "32_LVBranch349662": {
          "bus1": "32_LVBus696929",
          "bus2": "32_LVBus696932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615784933747165,
                50.27602669277644
              ],
              [
                2.615784933747165,
                50.27602669277644
              ],
              [
                2.615771955668034,
                50.27558096154414
              ],
              [
                2.61579463543052,
                50.27541248100434
              ],
              [
                2.615795829346283,
                50.27540806295389
              ],
              [
                2.615795829346283,
                50.27540806295389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06889845327780064,
          "ground": "gnd"
        },
        "32_LVBranch214909": {
          "bus1": "32_LVBus696932",
          "bus2": "32_LVBus696933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615795829346283,
                50.27540806295389
              ],
              [
                2.615795829346283,
                50.27540806295389
              ],
              [
                2.615801877360063,
                50.27541031971519
              ],
              [
                2.6159116256283,
                50.27539801809566
              ],
              [
                2.616313816418317,
                50.275566430607434
              ],
              [
                2.616581178372551,
                50.27563802925167
              ],
              [
                2.616581178372551,
                50.27563802925167
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06334502962598171,
          "ground": "gnd"
        },
        "32_LVBranch251585": {
          "bus1": "32_LVBus696933",
          "bus2": "32_LVBus696934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.616581178372551,
                50.27563802925167
              ],
              [
                2.616581178372551,
                50.27563802925167
              ],
              [
                2.616593914362479,
                50.27564176047767
              ],
              [
                2.616874106517504,
                50.275723829164406
              ],
              [
                2.616946553230922,
                50.275745049735065
              ],
              [
                2.616963494958135,
                50.275749605943105
              ],
              [
                2.617015161563919,
                50.27576348801717
              ],
              [
                2.617775536515053,
                50.27596782818011
              ],
              [
                2.617775536515053,
                50.27596782818011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09271657692421564,
          "ground": "gnd"
        },
        "32_LVBranch060607": {
          "bus1": "32_LVBus696929",
          "bus2": "32_LVBus696930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615784933747165,
                50.27602669277644
              ],
              [
                2.615784933747165,
                50.27602669277644
              ],
              [
                2.615789685248724,
                50.27602999349408
              ],
              [
                2.615939877363064,
                50.276134211611854
              ],
              [
                2.615939877363064,
                50.276134211611854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016279736906460004,
          "ground": "gnd"
        },
        "32_LVBranch261096": {
          "bus1": "32_LVBus696930",
          "bus2": "32_LVBus696931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.615939877363064,
                50.276134211611854
              ],
              [
                2.615939877363064,
                50.276134211611854
              ],
              [
                2.616635652775369,
                50.27629287389914
              ],
              [
                2.616639130109081,
                50.27629366469135
              ],
              [
                2.61664224290016,
                50.27629437554511
              ],
              [
                2.61664224290016,
                50.27629437554511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053142806445867975,
          "ground": "gnd"
        },
        "32_LVBranch025076": {
          "bus1": "32_LVBus696923",
          "bus2": "32_LVBus696924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.61543978402011,
                50.276621060070866
              ],
              [
                2.61543978402011,
                50.276621060070866
              ],
              [
                2.61528800632229,
                50.27653158969783
              ],
              [
                2.61516031176019,
                50.27649475245084
              ],
              [
                2.614879367643709,
                50.27641372263699
              ],
              [
                2.614611202161977,
                50.27633636966242
              ],
              [
                2.614547355326428,
                50.27631794621298
              ],
              [
                2.614087651319276,
                50.2761853394815
              ],
              [
                2.614020256332209,
                50.276165900694814
              ],
              [
                2.614020256332209,
                50.276165900694814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11380345289292655,
          "ground": "gnd"
        },
        "32_LVBranch083087": {
          "bus1": "32_LVBus696924",
          "bus2": "32_LVBus696925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.614020256332209,
                50.276165900694814
              ],
              [
                2.614020256332209,
                50.276165900694814
              ],
              [
                2.614013985677425,
                50.27616390460338
              ],
              [
                2.613719098500124,
                50.27607028575174
              ],
              [
                2.613711060364888,
                50.27606773722262
              ],
              [
                2.613429816299321,
                50.27595152564087
              ],
              [
                2.613429816299321,
                50.27595152564087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04845173465768847,
          "ground": "gnd"
        },
        "32_LVBranch003875": {
          "bus1": "32_LVBus696925",
          "bus2": "32_LVBus696926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613429816299321,
                50.27595152564087
              ],
              [
                2.613429816299321,
                50.27595152564087
              ],
              [
                2.613223457584647,
                50.27610774714874
              ],
              [
                2.613046399599473,
                50.27633677338722
              ],
              [
                2.613046399599473,
                50.27633677338722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05119815967377967,
          "ground": "gnd"
        },
        "32_LVBranch293859": {
          "bus1": "32_LVBus696926",
          "bus2": "32_LVBus696927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.613046399599473,
                50.27633677338722
              ],
              [
                2.613046399599473,
                50.27633677338722
              ],
              [
                2.613043284708543,
                50.2763407918801
              ],
              [
                2.612851429548204,
                50.27658896617514
              ],
              [
                2.61285391031294,
                50.27659447079517
              ],
              [
                2.612904275082403,
                50.27670587173438
              ],
              [
                2.612908258406904,
                50.276714693450494
              ],
              [
                2.612908258406904,
                50.276714693450494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04586668550490057,
          "ground": "gnd"
        },
        "32_LVBranch733814": {
          "bus1": "32_MVLV46232_LV",
          "bus2": "32_LVBus696973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623007147402443,
                50.278749370150145
              ],
              [
                2.623014133751524,
                50.27873667328579
              ],
              [
                2.623014133751524,
                50.27873667328579
              ],
              [
                2.623076553932598,
                50.27862334483786
              ],
              [
                2.623076553932598,
                50.27862334483786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013368189793829637,
          "ground": "gnd"
        },
        "32_LVBranch116383": {
          "bus1": "32_LVBus696973",
          "bus2": "32_LVBus696974",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623076553932598,
                50.27862334483786
              ],
              [
                2.623076553932598,
                50.27862334483786
              ],
              [
                2.62308325541763,
                50.27862463946883
              ],
              [
                2.623089970907322,
                50.27862593406685
              ],
              [
                2.62319115194081,
                50.278645441689385
              ],
              [
                2.623886985732123,
                50.27877959870255
              ],
              [
                2.623886985732123,
                50.27877959870255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06032600005920473,
          "ground": "gnd"
        },
        "32_LVBranch342871": {
          "bus1": "32_LVBus696974",
          "bus2": "32_LVBus696975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623886985732123,
                50.27877959870255
              ],
              [
                2.623886985732123,
                50.27877959870255
              ],
              [
                2.623905239850977,
                50.27878315473642
              ],
              [
                2.624565058089142,
                50.278853459551186
              ],
              [
                2.624565058089142,
                50.278853459551186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04903770438115377,
          "ground": "gnd"
        },
        "32_LVBranch269106": {
          "bus1": "32_LVBus696975",
          "bus2": "32_LVBus696976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624565058089142,
                50.278853459551186
              ],
              [
                2.624565058089142,
                50.278853459551186
              ],
              [
                2.624571925241593,
                50.27885432294956
              ],
              [
                2.62497733967894,
                50.27890525320586
              ],
              [
                2.625407462738759,
                50.2789592830418
              ],
              [
                2.625407462738759,
                50.2789592830418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06118961519022429,
          "ground": "gnd"
        },
        "32_LVBranch115919": {
          "bus1": "32_LVBus696976",
          "bus2": "32_LVBus696977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625407462738759,
                50.2789592830418
              ],
              [
                2.625407462738759,
                50.2789592830418
              ],
              [
                2.625414343616775,
                50.278960092515355
              ],
              [
                2.625820694134253,
                50.27900788577896
              ],
              [
                2.626305986670342,
                50.27906496858598
              ],
              [
                2.626305986670342,
                50.27906496858598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0651167243969974,
          "ground": "gnd"
        },
        "32_LVBranch326650": {
          "bus1": "32_LVBus696977",
          "bus2": "32_LVBus696978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626305986670342,
                50.27906496858598
              ],
              [
                2.626305986670342,
                50.27906496858598
              ],
              [
                2.62631077146994,
                50.27906169069431
              ],
              [
                2.626758702256802,
                50.278755483828064
              ],
              [
                2.626806803659972,
                50.27870352616005
              ],
              [
                2.62695684142577,
                50.27854143828284
              ],
              [
                2.626966403196246,
                50.278531113279804
              ],
              [
                2.626966403196246,
                50.278531113279804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0762036716841347,
          "ground": "gnd"
        },
        "32_LVBranch304448": {
          "bus1": "32_LVBus696977",
          "bus2": "32_LVBus696979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626305986670342,
                50.27906496858598
              ],
              [
                2.626305986670342,
                50.27906496858598
              ],
              [
                2.626496562227314,
                50.279091953820334
              ],
              [
                2.626644725524978,
                50.279112936294965
              ],
              [
                2.626852975637925,
                50.27914241900607
              ],
              [
                2.626867650407666,
                50.279144493322114
              ],
              [
                2.627570054682937,
                50.279295602157134
              ],
              [
                2.627570054682937,
                50.279295602157134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09381420630207597,
          "ground": "gnd"
        },
        "32_LVBranch262779": {
          "bus1": "32_LVBus696979",
          "bus2": "32_LVBus696980",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627570054682937,
                50.279295602157134
              ],
              [
                2.627570054682937,
                50.279295602157134
              ],
              [
                2.627576756372287,
                50.279296896541986
              ],
              [
                2.627999283994266,
                50.279378163086136
              ],
              [
                2.628002256262373,
                50.27937873039558
              ],
              [
                2.628209461695879,
                50.279418578517905
              ],
              [
                2.62821616341793,
                50.27941987286767
              ],
              [
                2.62821616341793,
                50.27941987286767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0480840616423178,
          "ground": "gnd"
        },
        "32_LVBranch286238": {
          "bus1": "32_LVBus696974",
          "bus2": "32_LVBus696981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623886985732123,
                50.27877959870255
              ],
              [
                2.623886985732123,
                50.27877959870255
              ],
              [
                2.624066563571099,
                50.27925204953978
              ],
              [
                2.624066563571099,
                50.27925204953978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054089230206951694,
          "ground": "gnd"
        },
        "32_LVBranch598090": {
          "bus1": "32_MVLV46232_LV",
          "bus2": "32_LVBus696971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623007147402443,
                50.278749370150145
              ],
              [
                2.622986140884842,
                50.278749419060105
              ],
              [
                2.622986140884842,
                50.278749419060105
              ],
              [
                2.622965064396298,
                50.278749477103624
              ],
              [
                2.622866902892628,
                50.278758706750565
              ],
              [
                2.622866902892628,
                50.278758706750565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008574258861215968,
          "ground": "gnd"
        },
        "32_LVBranch983038": {
          "bus1": "32_MVLV46232_LV",
          "bus2": "32_LVBus696962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623007147402443,
                50.278749370150145
              ],
              [
                2.623024582522343,
                50.27874186298744
              ],
              [
                2.623024582522343,
                50.27874186298744
              ],
              [
                2.623049128557908,
                50.278731288022264
              ],
              [
                2.62310477140048,
                50.27865024670296
              ],
              [
                2.623877240228306,
                50.278792212318606
              ],
              [
                2.623975234261488,
                50.27875600569585
              ],
              [
                2.623975234261488,
                50.27875600569585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07730139739240474,
          "ground": "gnd"
        },
        "32_LVBranch125970": {
          "bus1": "32_LVBus696962",
          "bus2": "32_LVBus696963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623975234261488,
                50.27875600569585
              ],
              [
                2.623975234261488,
                50.27875600569585
              ],
              [
                2.623978365470466,
                50.27875498429152
              ],
              [
                2.624037592487579,
                50.27873560513721
              ],
              [
                2.624099964667636,
                50.278715204513496
              ],
              [
                2.625193440137773,
                50.27835746130825
              ],
              [
                2.625193440137773,
                50.27835746130825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09749638479431406,
          "ground": "gnd"
        },
        "32_LVBranch142122": {
          "bus1": "32_LVBus696963",
          "bus2": "32_LVBus696968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625193440137773,
                50.27835746130825
              ],
              [
                2.625193440137773,
                50.27835746130825
              ],
              [
                2.624982238618471,
                50.278232110840676
              ],
              [
                2.624882652817715,
                50.27821235864267
              ],
              [
                2.624748871746375,
                50.27818582117925
              ],
              [
                2.624265903928741,
                50.27809002083955
              ],
              [
                2.624265903928741,
                50.27809002083955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07397113952723029,
          "ground": "gnd"
        },
        "32_LVBranch115920": {
          "bus1": "32_LVBus696968",
          "bus2": "32_LVBus696969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.624265903928741,
                50.27809002083955
              ],
              [
                2.624265903928741,
                50.27809002083955
              ],
              [
                2.624195640822407,
                50.27807220973228
              ],
              [
                2.62387780383348,
                50.277986934328446
              ],
              [
                2.623534637581485,
                50.27789486086271
              ],
              [
                2.623529027330604,
                50.277893357302325
              ],
              [
                2.62352818575989,
                50.277893125935044
              ],
              [
                2.62352818575989,
                50.277893125935044
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05696521440589555,
          "ground": "gnd"
        },
        "32_LVBranch027819": {
          "bus1": "32_LVBus696963",
          "bus2": "32_LVBus696964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.625193440137773,
                50.27835746130825
              ],
              [
                2.625193440137773,
                50.27835746130825
              ],
              [
                2.625200041734868,
                50.278355974043
              ],
              [
                2.625208335692157,
                50.27835410588823
              ],
              [
                2.626160162409301,
                50.27813932280262
              ],
              [
                2.626160162409301,
                50.27813932280262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07305629212384888,
          "ground": "gnd"
        },
        "32_LVBranch302734": {
          "bus1": "32_LVBus696964",
          "bus2": "32_LVBus696965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.626160162409301,
                50.27813932280262
              ],
              [
                2.626160162409301,
                50.27813932280262
              ],
              [
                2.626166848848309,
                50.27813798784704
              ],
              [
                2.626427549416031,
                50.278085879589725
              ],
              [
                2.626524488409254,
                50.27806650008333
              ],
              [
                2.6270705552416,
                50.27788534979825
              ],
              [
                2.6270705552416,
                50.27788534979825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.071034495164508,
          "ground": "gnd"
        },
        "32_LVBranch339610": {
          "bus1": "32_LVBus696965",
          "bus2": "32_LVBus696966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.6270705552416,
                50.27788534979825
              ],
              [
                2.6270705552416,
                50.27788534979825
              ],
              [
                2.627075775657052,
                50.277882358018346
              ],
              [
                2.62719638877657,
                50.27781312394125
              ],
              [
                2.627301093280354,
                50.27772206606065
              ],
              [
                2.627303866257996,
                50.27771965440692
              ],
              [
                2.627305245796285,
                50.27771845757077
              ],
              [
                2.627305245796285,
                50.27771845757077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02512188022249266,
          "ground": "gnd"
        },
        "32_LVBranch760758": {
          "bus1": "32_LVBus696966",
          "bus2": "32_LVBus696967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.627305245796285,
                50.27771845757077
              ],
              [
                2.627305245796285,
                50.27771845757077
              ],
              [
                2.627402329843871,
                50.27776586339994
              ],
              [
                2.627405993231691,
                50.27776486757059
              ],
              [
                2.627418885005028,
                50.277761364053475
              ],
              [
                2.627470913543354,
                50.27774723221446
              ],
              [
                2.628193702749774,
                50.27755084226577
              ],
              [
                2.628193702749774,
                50.27755084226577
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06997209306918142,
          "ground": "gnd"
        },
        "32_LVBranch696247": {
          "bus1": "32_MVLV46232_LV",
          "bus2": "32_LVBus696957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623007147402443,
                50.278749370150145
              ],
              [
                2.623000436997086,
                50.278736615435086
              ],
              [
                2.623000436997086,
                50.278736615435086
              ],
              [
                2.622992962277477,
                50.27872243559531
              ],
              [
                2.623048438344726,
                50.27861441812849
              ],
              [
                2.623048438344726,
                50.27861441812849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014314093169638536,
          "ground": "gnd"
        },
        "32_LVBranch362420": {
          "bus1": "32_LVBus696957",
          "bus2": "32_LVBus696958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.623048438344726,
                50.27861441812849
              ],
              [
                2.623048438344726,
                50.27861441812849
              ],
              [
                2.62273533797353,
                50.2785423209169
              ],
              [
                2.622584831911777,
                50.27850766242652
              ],
              [
                2.622584831911777,
                50.27850766242652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03511498933365325,
          "ground": "gnd"
        },
        "32_LVBranch093180": {
          "bus1": "32_LVBus696958",
          "bus2": "32_LVBus696959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.622584831911777,
                50.27850766242652
              ],
              [
                2.622584831911777,
                50.27850766242652
              ],
              [
                2.622578241169357,
                50.27850613418058
              ],
              [
                2.622215512878388,
                50.27842208065773
              ],
              [
                2.622123887992057,
                50.2784008539156
              ],
              [
                2.62200883113674,
                50.27837419821557
              ],
              [
                2.621923030160629,
                50.27836252434998
              ],
              [
                2.621847053889687,
                50.27835219172608
              ],
              [
                2.621694694964085,
                50.278331464459164
              ],
              [
                2.621691177169544,
                50.27833098800351
              ],
              [
                2.621512049466337,
                50.27830662516233
              ],
              [
                2.621489330920338,
                50.27830353679804
              ],
              [
                2.621489330920338,
                50.27830353679804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08151484589011751,
          "ground": "gnd"
        },
        "32_LVBranch364588": {
          "bus1": "32_LVBus696959",
          "bus2": "32_LVBus696960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.621489330920338,
                50.27830353679804
              ],
              [
                2.621489330920338,
                50.27830353679804
              ],
              [
                2.621482518951508,
                50.27830250258868
              ],
              [
                2.62111666361587,
                50.278247000114156
              ],
              [
                2.620893761628011,
                50.278213180047345
              ],
              [
                2.620889710932765,
                50.278212570186675
              ],
              [
                2.620868420087814,
                50.27820933481989
              ],
              [
                2.620823904212678,
                50.278202581368646
              ],
              [
                2.620737871967362,
                50.27818952517544
              ],
              [
                2.620731060029296,
                50.2781884909243
              ],
              [
                2.620731060029296,
                50.2781884909243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05554466557990009,
          "ground": "gnd"
        },
        "32_160686": {
          "bus1": "32_MVBus04080",
          "bus2": "32_MVLV59078",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.662992579749321,
                50.28624248677486
              ],
              [
                2.662992579749321,
                50.28624248677486
              ],
              [
                2.662690839980928,
                50.2873027070797
              ],
              [
                2.662557802122508,
                50.287849999544875
              ],
              [
                2.662548964613443,
                50.28785666384773
              ],
              [
                2.662534180793604,
                50.28786002346395
              ],
              [
                2.662511231449223,
                50.28785913300965
              ],
              [
                2.662420835541713,
                50.28784699710663
              ],
              [
                2.662404082557877,
                50.28784474409392
              ],
              [
                2.662352155413482,
                50.28783777407984
              ],
              [
                2.662337138358186,
                50.287835372874135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1968017735300868,
          "ground": "gnd"
        },
        "32_LVBranch897472": {
          "bus1": "32_MVLV59078_LV",
          "bus2": "32_LVBus697061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.662337138358186,
                50.287835372874135
              ],
              [
                2.662352236291927,
                50.28783293678897
              ],
              [
                2.662352236291927,
                50.28783293678897
              ],
              [
                2.662441441209894,
                50.28782981083727
              ],
              [
                2.662453613154938,
                50.28782760684467
              ],
              [
                2.66245985628293,
                50.28782046481629
              ],
              [
                2.662484244250048,
                50.28769038244347
              ],
              [
                2.662529287631556,
                50.287529149809444
              ],
              [
                2.66253203967619,
                50.28751932477323
              ],
              [
                2.66253203967619,
                50.28751932477323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04208251963907834,
          "ground": "gnd"
        },
        "32_LVBranch615317": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730952273216822,
                50.30043479565555
              ],
              [
                2.730952273216822,
                50.30043479565555
              ],
              [
                2.730937556994946,
                50.30039108529358
              ],
              [
                2.730937556994946,
                50.30039108529358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004973884048390169,
          "ground": "gnd"
        },
        "32_LVBranch487123": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730990558107147,
                50.300439402154524
              ],
              [
                2.730990558107147,
                50.300439402154524
              ],
              [
                2.731003547837569,
                50.300423503289146
              ],
              [
                2.731024226047049,
                50.300398210819004
              ],
              [
                2.731024226047049,
                50.300398210819004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005171849899646416,
          "ground": "gnd"
        },
        "32_LVBranch873175": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730939820024833,
                50.300440462352
              ],
              [
                2.730939820024833,
                50.300440462352
              ],
              [
                2.730907911059049,
                50.30041087848936
              ],
              [
                2.730906725580204,
                50.30040977848145
              ],
              [
                2.730902250606671,
                50.30039650223597
              ],
              [
                2.730902250606671,
                50.30039650223597
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00565919330554482,
          "ground": "gnd"
        },
        "32_LVBranch793078": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730972010209325,
                50.300434292601444
              ],
              [
                2.730972010209325,
                50.300434292601444
              ],
              [
                2.730975494664161,
                50.3003924981416
              ],
              [
                2.730975494664161,
                50.3003924981416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004655624357835679,
          "ground": "gnd"
        },
        "32_LVBranch746903": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730933136456854,
                50.300445778496666
              ],
              [
                2.730933136456854,
                50.300445778496666
              ],
              [
                2.730909725327131,
                50.300440469158616
              ],
              [
                2.730901205834717,
                50.300438540141094
              ],
              [
                2.730872755997023,
                50.30043208930435
              ],
              [
                2.730872755997023,
                50.30043208930435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004563522559640088,
          "ground": "gnd"
        },
        "32_LVBranch461531": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730929068119127,
                50.30045407461681
              ],
              [
                2.730929068119127,
                50.30045407461681
              ],
              [
                2.730894031616817,
                50.30046894038779
              ],
              [
                2.730893961775801,
                50.30046896753403
              ],
              [
                2.730870094422718,
                50.30047700409626
              ],
              [
                2.730870094422718,
                50.30047700409626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004921265462935804,
          "ground": "gnd"
        },
        "32_LVBranch824393": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.731003151574376,
                50.300457076563454
              ],
              [
                2.731003151574376,
                50.300457076563454
              ],
              [
                2.731087669818135,
                50.30054038086124
              ],
              [
                2.731223735033324,
                50.30051811017835
              ],
              [
                2.731199363629157,
                50.30046164279786
              ],
              [
                2.73119776551885,
                50.30045794163676
              ],
              [
                2.731183867369767,
                50.30042571549116
              ],
              [
                2.731183867369767,
                50.30042571549116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03171976420924582,
          "ground": "gnd"
        },
        "32_LVBranch734270": {
          "bus1": "32_LVBus697023",
          "bus2": "32_LVBus697024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731183867369767,
                50.30042571549116
              ],
              [
                2.731183867369767,
                50.30042571549116
              ],
              [
                2.731237434861928,
                50.30051419836899
              ],
              [
                2.731341956183858,
                50.300496551758634
              ],
              [
                2.731314965915901,
                50.30043845055455
              ],
              [
                2.731314253408543,
                50.30043691827632
              ],
              [
                2.731298421128853,
                50.300402822772554
              ],
              [
                2.731298421128853,
                50.300402822772554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029135278437436123,
          "ground": "gnd"
        },
        "32_LVBranch466755": {
          "bus1": "32_LVBus697024",
          "bus2": "32_LVBus697025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731298421128853,
                50.300402822772554
              ],
              [
                2.731298421128853,
                50.300402822772554
              ],
              [
                2.73135591980698,
                50.300492333970276
              ],
              [
                2.731496902626081,
                50.30046828827079
              ],
              [
                2.731470504053517,
                50.3003998739883
              ],
              [
                2.731470317990692,
                50.300399372037916
              ],
              [
                2.731462066722259,
                50.300377995382185
              ],
              [
                2.731462066722259,
                50.300377995382185
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03150719884347998,
          "ground": "gnd"
        },
        "32_LVBranch760985": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697019",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730967969908537,
                50.3004802617855
              ],
              [
                2.730967969908537,
                50.3004802617855
              ],
              [
                2.730981885132108,
                50.30057029886157
              ],
              [
                2.730292713672685,
                50.30071011656256
              ],
              [
                2.73026168050766,
                50.30065087043949
              ],
              [
                2.730259532980237,
                50.30064677616769
              ],
              [
                2.730254697419789,
                50.3006375483631
              ],
              [
                2.730254697419789,
                50.3006375483631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07008471013815673,
          "ground": "gnd"
        },
        "32_LVBranch466761": {
          "bus1": "32_LVBus697019",
          "bus2": "32_LVBus697020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730254697419789,
                50.3006375483631
              ],
              [
                2.730254697419789,
                50.3006375483631
              ],
              [
                2.730251273115701,
                50.3006422078977
              ],
              [
                2.730208463423483,
                50.300652072884276
              ],
              [
                2.730204729238978,
                50.30064753498906
              ],
              [
                2.730204729238978,
                50.30064753498906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004384926832807704,
          "ground": "gnd"
        },
        "32_LVBranch916967": {
          "bus1": "32_LVBus697020",
          "bus2": "32_LVBus697021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730204729238978,
                50.30064753498906
              ],
              [
                2.730204729238978,
                50.30064753498906
              ],
              [
                2.730210562351008,
                50.300660717165535
              ],
              [
                2.73021238777797,
                50.30066483041766
              ],
              [
                2.730235677389946,
                50.300717451566335
              ],
              [
                2.730076293446861,
                50.300746400709656
              ],
              [
                2.730049053697282,
                50.30068488092724
              ],
              [
                2.730048583106099,
                50.30068382349343
              ],
              [
                2.730044489917176,
                50.30067456638252
              ],
              [
                2.730044489917176,
                50.30067456638252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028192706898254913,
          "ground": "gnd"
        },
        "32_LVBranch622917": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730997323212964,
                50.30046605138846
              ],
              [
                2.730997323212964,
                50.30046605138846
              ],
              [
                2.73108205501485,
                50.30055517020177
              ],
              [
                2.731356973760409,
                50.30050707498453
              ],
              [
                2.731484464071276,
                50.300484777705776
              ],
              [
                2.73181497910938,
                50.30041379842768
              ],
              [
                2.731798659102351,
                50.30035323103955
              ],
              [
                2.731797865644119,
                50.300350308042866
              ],
              [
                2.731786062555328,
                50.300306552513504
              ],
              [
                2.731786062555328,
                50.300306552513504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07827037917954027,
          "ground": "gnd"
        },
        "32_LVBranch897741": {
          "bus1": "32_LVBus697015",
          "bus2": "32_LVBus697016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731786062555328,
                50.300306552513504
              ],
              [
                2.731786062555328,
                50.300306552513504
              ],
              [
                2.731798235818352,
                50.30032062959203
              ],
              [
                2.731840915563318,
                50.300312137496455
              ],
              [
                2.731836193603974,
                50.30029418658455
              ],
              [
                2.731836193603974,
                50.30029418658455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006999124169745425,
          "ground": "gnd"
        },
        "32_LVBranch545329": {
          "bus1": "32_LVBus697016",
          "bus2": "32_LVBus697017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731836193603974,
                50.30029418658455
              ],
              [
                2.731836193603974,
                50.30029418658455
              ],
              [
                2.731865011865727,
                50.30033516824963
              ],
              [
                2.731867774624843,
                50.30033909000926
              ],
              [
                2.731908536687248,
                50.30039703912031
              ],
              [
                2.732333103090543,
                50.3003206496698
              ],
              [
                2.732302027176928,
                50.30024192145016
              ],
              [
                2.732300912300933,
                50.30023910717988
              ],
              [
                2.732288061809179,
                50.30020656368351
              ],
              [
                2.732288061809179,
                50.30020656368351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05705837843325832,
          "ground": "gnd"
        },
        "32_LVBranch734274": {
          "bus1": "32_MVLV50805_LV",
          "bus2": "32_LVBus697013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730965824783802,
                50.300458542440985
              ],
              [
                2.730947602971801,
                50.30047365939544
              ],
              [
                2.730947602971801,
                50.30047365939544
              ],
              [
                2.73096682224122,
                50.30056472942304
              ],
              [
                2.730694631168498,
                50.300615937991935
              ],
              [
                2.730661405668616,
                50.30056307058088
              ],
              [
                2.730660214028739,
                50.30056118087235
              ],
              [
                2.730654000144208,
                50.30055128444589
              ],
              [
                2.730654000144208,
                50.30055128444589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03818703376064252,
          "ground": "gnd"
        },
        "32_LVBranch566109": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735180716452704,
                50.302032799794404
              ],
              [
                2.735180716452704,
                50.302032799794404
              ],
              [
                2.735216991587888,
                50.30206304138762
              ],
              [
                2.735205407668325,
                50.30208829604801
              ],
              [
                2.735072545486068,
                50.30211551438995
              ],
              [
                2.734707306795659,
                50.302188580060395
              ],
              [
                2.73446432879165,
                50.30224219703979
              ],
              [
                2.734429214015708,
                50.302238263399104
              ],
              [
                2.734404135246228,
                50.302224174536754
              ],
              [
                2.734348147151802,
                50.30201788068873
              ],
              [
                2.734137015725073,
                50.30191476978693
              ],
              [
                2.734136214009464,
                50.30191437752134
              ],
              [
                2.734126888918445,
                50.3019098309117
              ],
              [
                2.734126888918445,
                50.3019098309117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11070966313007369,
          "ground": "gnd"
        },
        "32_LVBranch683210": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735141923360199,
                50.30204211501599
              ],
              [
                2.735141923360199,
                50.30204211501599
              ],
              [
                2.735103997969593,
                50.30209746431329
              ],
              [
                2.735088088322792,
                50.30210721684573
              ],
              [
                2.734462459746455,
                50.302234377715784
              ],
              [
                2.734429644868882,
                50.302228928989706
              ],
              [
                2.734409131881528,
                50.302218163698385
              ],
              [
                2.734361547675438,
                50.30205243230669
              ],
              [
                2.734360279954396,
                50.30204802117415
              ],
              [
                2.734359631729812,
                50.30204577078403
              ],
              [
                2.734354531978635,
                50.302028018658035
              ],
              [
                2.734359948722209,
                50.30202020267549
              ],
              [
                2.734487529397033,
                50.30191837394967
              ],
              [
                2.734554311705609,
                50.301846230686785
              ],
              [
                2.734612581414293,
                50.30176421655931
              ],
              [
                2.734670709087823,
                50.30166243300256
              ],
              [
                2.73467380171587,
                50.30163351754107
              ],
              [
                2.734674620418156,
                50.3016307329311
              ],
              [
                2.734675097982647,
                50.30162910707957
              ],
              [
                2.734675097982647,
                50.30162910707957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.13147159480127535,
          "ground": "gnd"
        },
        "32_LVBranch781404": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735149594428077,
                50.302043005496685
              ],
              [
                2.735149594428077,
                50.302043005496685
              ],
              [
                2.735137341910238,
                50.30211136470375
              ],
              [
                2.735122716602178,
                50.30212407451412
              ],
              [
                2.733964127178485,
                50.30237146201984
              ],
              [
                2.733860552090813,
                50.30244920697194
              ],
              [
                2.734086363339565,
                50.30297698551188
              ],
              [
                2.734106153758838,
                50.30297424724778
              ],
              [
                2.734112997832362,
                50.302973300787876
              ],
              [
                2.734112997832362,
                50.302973300787876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17060174284266671,
          "ground": "gnd"
        },
        "32_LVBranch891153": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735139458146837,
                50.302036882160934
              ],
              [
                2.735139458146837,
                50.302036882160934
              ],
              [
                2.735096590652332,
                50.3020909372684
              ],
              [
                2.735075405960856,
                50.30209804160679
              ],
              [
                2.735035483738666,
                50.30210809632676
              ],
              [
                2.735022284850858,
                50.30210270980771
              ],
              [
                2.73501189901991,
                50.302073838042205
              ],
              [
                2.735011613778693,
                50.30207320180882
              ],
              [
                2.735011613778693,
                50.30207320180882
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015988300198802624,
          "ground": "gnd"
        },
        "32_LVBranch819389": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735148489170729,
                50.30203788489495
              ],
              [
                2.735148489170729,
                50.30203788489495
              ],
              [
                2.735117530314656,
                50.302106044505884
              ],
              [
                2.735104138344681,
                50.302115250434134
              ],
              [
                2.733959839891009,
                50.30235723406067
              ],
              [
                2.733822989135377,
                50.30244220297164
              ],
              [
                2.733838664951432,
                50.30247748314658
              ],
              [
                2.734108668734314,
                50.30308547238357
              ],
              [
                2.734153363735416,
                50.30311557933287
              ],
              [
                2.735554198916244,
                50.30343952643184
              ],
              [
                2.735764515773607,
                50.30341184074242
              ],
              [
                2.735801728172906,
                50.30338855789582
              ],
              [
                2.735806412828138,
                50.30338562611827
              ],
              [
                2.735806412828138,
                50.30338562611827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.313319308581939,
          "ground": "gnd"
        },
        "32_LVBranch882815": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.73515753397864,
                50.30203708379835
              ],
              [
                2.73515753397864,
                50.30203708379835
              ],
              [
                2.735185210219622,
                50.30215656435787
              ],
              [
                2.735185210219622,
                50.30215656435787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013435881503622198,
          "ground": "gnd"
        },
        "32_LVBranch803405": {
          "bus1": "32_LVBus696910",
          "bus2": "32_LVBus696911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735185210219622,
                50.30215656435787
              ],
              [
                2.735185210219622,
                50.30215656435787
              ],
              [
                2.735177832833337,
                50.30217690553847
              ],
              [
                2.73496664145416,
                50.30223698046918
              ],
              [
                2.734964068308556,
                50.302241152769206
              ],
              [
                2.734964068308556,
                50.302241152769206
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01928546016469106,
          "ground": "gnd"
        },
        "32_LVBranch688402": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735165848870187,
                50.302034337698075
              ],
              [
                2.735165848870187,
                50.302034337698075
              ],
              [
                2.735194617118274,
                50.30206673946451
              ],
              [
                2.735212324868947,
                50.30207533302893
              ],
              [
                2.735345604625425,
                50.30204069163542
              ],
              [
                2.735454248817891,
                50.302019734707415
              ],
              [
                2.735529512517717,
                50.30199090808964
              ],
              [
                2.735587735942731,
                50.30195108967568
              ],
              [
                2.735597938255659,
                50.30193896850408
              ],
              [
                2.735597938255659,
                50.30193896850408
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03790847153877422,
          "ground": "gnd"
        },
        "32_LVBranch945807": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.73515240925713,
                50.30203750424782
              ],
              [
                2.73515240925713,
                50.30203750424782
              ],
              [
                2.735159858207326,
                50.30215048139042
              ],
              [
                2.735146039777422,
                50.30217133702739
              ],
              [
                2.734483096237853,
                50.3022981523253
              ],
              [
                2.734460311338924,
                50.302313796058456
              ],
              [
                2.734472991232966,
                50.30233689012035
              ],
              [
                2.734451703030508,
                50.30235755447516
              ],
              [
                2.734447889029176,
                50.302362511522325
              ],
              [
                2.734447889029176,
                50.302362511522325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0728628737082594,
          "ground": "gnd"
        },
        "32_LVBranch412047": {
          "bus1": "32_MVLV30364_LV",
          "bus2": "32_LVBus696904",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.735152303006957,
                50.30202404350936
              ],
              [
                2.735161799160934,
                50.302036046926005
              ],
              [
                2.735161799160934,
                50.302036046926005
              ],
              [
                2.735185689017996,
                50.302078775701915
              ],
              [
                2.735212843009137,
                50.30208594765545
              ],
              [
                2.735350044161847,
                50.30204576552255
              ],
              [
                2.735399024967641,
                50.30203666845513
              ],
              [
                2.735453205393431,
                50.302025993009934
              ],
              [
                2.735513428617122,
                50.30202292587661
              ],
              [
                2.735586249794848,
                50.30203430194675
              ],
              [
                2.735644055416696,
                50.30206394405465
              ],
              [
                2.735679164311198,
                50.3021185448814
              ],
              [
                2.735705983910333,
                50.30212594216273
              ],
              [
                2.735762081704911,
                50.30211499113502
              ],
              [
                2.735765732325985,
                50.30211419853705
              ],
              [
                2.735765732325985,
                50.30211419853705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.053583432195000766,
          "ground": "gnd"
        },
        "32_LVBranch825825": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732266129000762,
                50.302614204418504
              ],
              [
                2.732266129000762,
                50.302614204418504
              ],
              [
                2.732304333333964,
                50.30267803049498
              ],
              [
                2.7323610880431,
                50.30281328407704
              ],
              [
                2.732374095208129,
                50.302844274445015
              ],
              [
                2.732375908638179,
                50.30284861204377
              ],
              [
                2.732375908638179,
                50.30284861204377
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02725144449879656,
          "ground": "gnd"
        },
        "32_LVBranch669761": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732228068415049,
                50.30260983990356
              ],
              [
                2.732228068415049,
                50.30260983990356
              ],
              [
                2.732253683507879,
                50.302663817115835
              ],
              [
                2.731836001845557,
                50.30273803908366
              ],
              [
                2.73180052915078,
                50.302665122349666
              ],
              [
                2.731798891422525,
                50.302661744399536
              ],
              [
                2.731798891422525,
                50.302661744399536
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04604593219084221,
          "ground": "gnd"
        },
        "32_LVBranch489838": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732271816083829,
                50.30261222976961
              ],
              [
                2.732271816083829,
                50.30261222976961
              ],
              [
                2.732293786235111,
                50.30264091189377
              ],
              [
                2.732320866727606,
                50.302676263225855
              ],
              [
                2.732321793046963,
                50.30267825248205
              ],
              [
                2.732346886707339,
                50.3027318275172
              ],
              [
                2.73308962179638,
                50.302585490246514
              ],
              [
                2.733116648559728,
                50.30265318404747
              ],
              [
                2.733118292295632,
                50.30265731578085
              ],
              [
                2.733118292295632,
                50.30265731578085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07799601582624653,
          "ground": "gnd"
        },
        "32_LVBranch701313": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732214542689166,
                50.302594905751626
              ],
              [
                2.732214542689166,
                50.302594905751626
              ],
              [
                2.73218158391558,
                50.302601491088105
              ],
              [
                2.732226711169973,
                50.30269411954775
              ],
              [
                2.733228845741546,
                50.30249385577037
              ],
              [
                2.733214773428693,
                50.302459315191456
              ],
              [
                2.733214773428693,
                50.302459315191456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09201531319856907,
          "ground": "gnd"
        },
        "32_LVBranch437403": {
          "bus1": "32_LVBus697097",
          "bus2": "32_LVBus697098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.733214773428693,
                50.302459315191456
              ],
              [
                2.733214773428693,
                50.302459315191456
              ],
              [
                2.733191572867533,
                50.30244172014605
              ],
              [
                2.733156783328676,
                50.302429250771176
              ],
              [
                2.733030847241861,
                50.302157500943466
              ],
              [
                2.733030348482539,
                50.302156434639734
              ],
              [
                2.733010437834072,
                50.302113486216335
              ],
              [
                2.732963091003345,
                50.3020113077634
              ],
              [
                2.732963062559339,
                50.302011254010786
              ],
              [
                2.732962905905927,
                50.30201093145002
              ],
              [
                2.732838888294415,
                50.30175663861472
              ],
              [
                2.732823555682423,
                50.30174890753289
              ],
              [
                2.7325685538757,
                50.301800414747724
              ],
              [
                2.732527734506359,
                50.30180865878564
              ],
              [
                2.732522461338247,
                50.30180086834157
              ],
              [
                2.732522461338247,
                50.30180086834157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10800877125745204,
          "ground": "gnd"
        },
        "32_LVBranch757602": {
          "bus1": "32_LVBus697098",
          "bus2": "32_LVBus697099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732522461338247,
                50.30180086834157
              ],
              [
                2.732522461338247,
                50.30180086834157
              ],
              [
                2.732523705710537,
                50.30180947045381
              ],
              [
                2.732345096288462,
                50.301845538032374
              ],
              [
                2.732221113152517,
                50.301870579906584
              ],
              [
                2.732272610902789,
                50.3019752221377
              ],
              [
                2.732285951554495,
                50.3020023167343
              ],
              [
                2.732286805907998,
                50.3020040639247
              ],
              [
                2.732297555349881,
                50.30202589909075
              ],
              [
                2.732297555349881,
                50.30202589909075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.041680662141591655,
          "ground": "gnd"
        },
        "32_LVBranch476592": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732220369224778,
                50.30260178804136
              ],
              [
                2.732220369224778,
                50.30260178804136
              ],
              [
                2.732201666351351,
                50.30260384047495
              ],
              [
                2.731862770669945,
                50.302740770857966
              ],
              [
                2.731807369071046,
                50.3027549395347
              ],
              [
                2.731786353535058,
                50.302780170325654
              ],
              [
                2.73176956877207,
                50.302787421472225
              ],
              [
                2.731455698489927,
                50.30285315093847
              ],
              [
                2.731437118903694,
                50.30286919339364
              ],
              [
                2.731438453311726,
                50.30288037076629
              ],
              [
                2.731504580043712,
                50.30304077576287
              ],
              [
                2.731504679988368,
                50.303053554477955
              ],
              [
                2.731494771442808,
                50.30306397825155
              ],
              [
                2.731467392660182,
                50.30307285179353
              ],
              [
                2.731438749744874,
                50.303077744915335
              ],
              [
                2.731366401803223,
                50.30308037335736
              ],
              [
                2.731294099081083,
                50.30308699506003
              ],
              [
                2.731151565802286,
                50.30310005220518
              ],
              [
                2.731088424615598,
                50.303110027592645
              ],
              [
                2.731043167850617,
                50.303117181553844
              ],
              [
                2.730727144516364,
                50.30317671496931
              ],
              [
                2.730627518741048,
                50.303199406648346
              ],
              [
                2.730564031923332,
                50.30321719028694
              ],
              [
                2.7305170004629,
                50.30323036234727
              ],
              [
                2.73045384906176,
                50.30324804613865
              ],
              [
                2.730418333128445,
                50.30325200979443
              ],
              [
                2.730370938515383,
                50.303254557699034
              ],
              [
                2.730324779978127,
                50.30325390686802
              ],
              [
                2.73029852331843,
                50.303246802762
              ],
              [
                2.730284496414682,
                50.303244810580715
              ],
              [
                2.730282420404762,
                50.30324451211234
              ],
              [
                2.730271044593562,
                50.303242897322306
              ],
              [
                2.730271044593562,
                50.303242897322306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1776653881957137,
          "ground": "gnd"
        },
        "32_LVBranch594673": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732215155706909,
                50.302589097569786
              ],
              [
                2.732215155706909,
                50.302589097569786
              ],
              [
                2.732196629334724,
                50.302592217346266
              ],
              [
                2.732210091003415,
                50.30261864746117
              ],
              [
                2.732210091003415,
                50.30261864746117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004457196126852088,
          "ground": "gnd"
        },
        "32_LVBranch878425": {
          "bus1": "32_LVBus697090",
          "bus2": "32_LVBus697092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732210091003415,
                50.30261864746117
              ],
              [
                2.732210091003415,
                50.30261864746117
              ],
              [
                2.732251073270004,
                50.30269904865111
              ],
              [
                2.733262755371878,
                50.30249597191066
              ],
              [
                2.733243785723196,
                50.30245335254616
              ],
              [
                2.733243785723196,
                50.30245335254616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08987151044830391,
          "ground": "gnd"
        },
        "32_LVBranch394054": {
          "bus1": "32_LVBus697092",
          "bus2": "32_LVBus697093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.733243785723196,
                50.30245335254616
              ],
              [
                2.733243785723196,
                50.30245335254616
              ],
              [
                2.733193715985376,
                50.30242915853543
              ],
              [
                2.733177288581433,
                50.30242121565892
              ],
              [
                2.733168967432954,
                50.302403563626875
              ],
              [
                2.733168896321812,
                50.30240342924559
              ],
              [
                2.733150829566381,
                50.30236515038947
              ],
              [
                2.733132007582565,
                50.3023252586361
              ],
              [
                2.733103952897626,
                50.302265815280045
              ],
              [
                2.733049539114277,
                50.30215050371406
              ],
              [
                2.733072930136603,
                50.302144200274775
              ],
              [
                2.733072930136603,
                50.302144200274775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03920097503458129,
          "ground": "gnd"
        },
        "32_LVBranch618756": {
          "bus1": "32_LVBus697090",
          "bus2": "32_LVBus697091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732210091003415,
                50.30261864746117
              ],
              [
                2.732210091003415,
                50.30261864746117
              ],
              [
                2.73229298230009,
                50.30265275124992
              ],
              [
                2.732345396595496,
                50.302647180132624
              ],
              [
                2.732350306667735,
                50.302646177178865
              ],
              [
                2.732516088218813,
                50.30261234959673
              ],
              [
                2.732603700108336,
                50.30259446926199
              ],
              [
                2.732584025722977,
                50.3025512508113
              ],
              [
                2.732584025582229,
                50.302551232863706
              ],
              [
                2.732584025582229,
                50.302551232863706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03512813535758023,
          "ground": "gnd"
        },
        "32_LVBranch499161": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732274172557517,
                50.302607196717545
              ],
              [
                2.732274172557517,
                50.302607196717545
              ],
              [
                2.732345044955528,
                50.30269527318189
              ],
              [
                2.732328927929103,
                50.30269832240241
              ],
              [
                2.732204496399045,
                50.3027218400834
              ],
              [
                2.732200914818392,
                50.302722515689894
              ],
              [
                2.731809320034779,
                50.30279654591072
              ],
              [
                2.731492937505859,
                50.302856360679606
              ],
              [
                2.731492937505859,
                50.302856360679606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07431894553258049,
          "ground": "gnd"
        },
        "32_LVBranch867256": {
          "bus1": "32_LVBus697086",
          "bus2": "32_LVBus697087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731492937505859,
                50.302856360679606
              ],
              [
                2.731492937505859,
                50.302856360679606
              ],
              [
                2.73107916321307,
                50.30281412927234
              ],
              [
                2.731072209460009,
                50.30281359519777
              ],
              [
                2.731072209460009,
                50.30281359519777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030350006303542214,
          "ground": "gnd"
        },
        "32_LVBranch800935": {
          "bus1": "32_LVBus697086",
          "bus2": "32_LVBus697088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.731492937505859,
                50.302856360679606
              ],
              [
                2.731492937505859,
                50.302856360679606
              ],
              [
                2.731486575531013,
                50.302843709767295
              ],
              [
                2.731475513550538,
                50.30283742757684
              ],
              [
                2.731438636497862,
                50.30275866418232
              ],
              [
                2.731434954323611,
                50.302750060926336
              ],
              [
                2.731425674090906,
                50.30274048850672
              ],
              [
                2.731417835764355,
                50.30273971499379
              ],
              [
                2.731398821059459,
                50.30274131960386
              ],
              [
                2.731351253438145,
                50.30273063172821
              ],
              [
                2.731331416682947,
                50.30270415020407
              ],
              [
                2.731231277484159,
                50.302512202782104
              ],
              [
                2.731142277179567,
                50.30232913071218
              ],
              [
                2.731099574687178,
                50.30223451974247
              ],
              [
                2.731055768998081,
                50.30217443546606
              ],
              [
                2.73104248731616,
                50.302160191396624
              ],
              [
                2.731030060332595,
                50.302153123824716
              ],
              [
                2.731024459084846,
                50.302144562604376
              ],
              [
                2.730990404066888,
                50.3020932954255
              ],
              [
                2.73098133314847,
                50.302083587682304
              ],
              [
                2.73098133314847,
                50.302083587682304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0964031833705836,
          "ground": "gnd"
        },
        "32_LVBranch599304": {
          "bus1": "32_MVLV67058_LV",
          "bus2": "32_LVBus697084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732253065303078,
                50.302588499926365
              ],
              [
                2.732224457621766,
                50.302583539617544
              ],
              [
                2.732224457621766,
                50.302583539617544
              ],
              [
                2.73220041893674,
                50.30256086777457
              ],
              [
                2.732026685644508,
                50.302176897719114
              ],
              [
                2.731906034081796,
                50.3021998824605
              ],
              [
                2.731897444963138,
                50.30219447180751
              ],
              [
                2.731891657890892,
                50.30219082900499
              ],
              [
                2.731891657890892,
                50.30219082900499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05792112051062489,
          "ground": "gnd"
        },
        "32_LVBranch529046": {
          "bus1": "32_MVLV10184_LV",
          "bus2": "32_LVBus696790",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732364709751725,
                50.30389205062752
              ],
              [
                2.732376468866792,
                50.30390321235937
              ],
              [
                2.732376468866792,
                50.30390321235937
              ],
              [
                2.732423673403867,
                50.30392103534985
              ],
              [
                2.732470448688813,
                50.303914486231804
              ],
              [
                2.73248175414521,
                50.30394820115781
              ],
              [
                2.73248175414521,
                50.30394820115781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011150748966131937,
          "ground": "gnd"
        },
        "32_LVBranch546167": {
          "bus1": "32_LVBus696790",
          "bus2": "32_LVBus696791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73248175414521,
                50.30394820115781
              ],
              [
                2.73248175414521,
                50.30394820115781
              ],
              [
                2.732533220036034,
                50.30404129353287
              ],
              [
                2.732533013941351,
                50.30404360052277
              ],
              [
                2.732532820802327,
                50.30404577286035
              ],
              [
                2.732532820802327,
                50.30404577286035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011484162208317812,
          "ground": "gnd"
        },
        "32_LVBranch554059": {
          "bus1": "32_MVLV10184_LV",
          "bus2": "32_LVBus696787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732364709751725,
                50.30389205062752
              ],
              [
                2.732383559980066,
                50.30389801151042
              ],
              [
                2.732383559980066,
                50.30389801151042
              ],
              [
                2.732391357223917,
                50.30391139360931
              ],
              [
                2.733026572612649,
                50.30380271717113
              ],
              [
                2.733033273818324,
                50.30380140329809
              ],
              [
                2.733033273818324,
                50.30380140329809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048929440274963557,
          "ground": "gnd"
        },
        "32_LVBranch977603": {
          "bus1": "32_LVBus696787",
          "bus2": "32_LVBus696788",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.733033273818324,
                50.30380140329809
              ],
              [
                2.733033273818324,
                50.30380140329809
              ],
              [
                2.733232227103958,
                50.30417286075628
              ],
              [
                2.733336201234278,
                50.304152459283806
              ],
              [
                2.733342608664785,
                50.304151200186936
              ],
              [
                2.733342902478349,
                50.30415114539437
              ],
              [
                2.733342902478349,
                50.30415114539437
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051929021601417616,
          "ground": "gnd"
        },
        "32_LVBranch634646": {
          "bus1": "32_MVLV10184_LV",
          "bus2": "32_LVBus696784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732364709751725,
                50.30389205062752
              ],
              [
                2.732385340905262,
                50.303894622565764
              ],
              [
                2.732385340905262,
                50.303894622565764
              ],
              [
                2.732405311950602,
                50.30390235669498
              ],
              [
                2.732845441140897,
                50.30382535937598
              ],
              [
                2.732845441140897,
                50.30382535937598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03416740738595485,
          "ground": "gnd"
        },
        "32_LVBranch868800": {
          "bus1": "32_LVBus696784",
          "bus2": "32_LVBus696785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732845441140897,
                50.30382535937598
              ],
              [
                2.732845441140897,
                50.30382535937598
              ],
              [
                2.73286499304517,
                50.303813603180686
              ],
              [
                2.732869941583077,
                50.30380856176862
              ],
              [
                2.732874737264848,
                50.303803682381684
              ],
              [
                2.732877313964016,
                50.303796360236966
              ],
              [
                2.732878862926265,
                50.30379198488865
              ],
              [
                2.732878862926265,
                50.30379198488865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0045482759436493905,
          "ground": "gnd"
        },
        "32_LVBranch381732": {
          "bus1": "32_MVLV10184_LV",
          "bus2": "32_LVBus696781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732364709751725,
                50.30389205062752
              ],
              [
                2.732379650196247,
                50.303901514998024
              ],
              [
                2.732379650196247,
                50.303901514998024
              ],
              [
                2.732384634992625,
                50.303904666781456
              ],
              [
                2.732408280776009,
                50.30391287367568
              ],
              [
                2.732413170111574,
                50.30391457197201
              ],
              [
                2.732548180330463,
                50.30389247383971
              ],
              [
                2.733019980998291,
                50.3038108509563
              ],
              [
                2.733019980998291,
                50.3038108509563
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0475560486274036,
          "ground": "gnd"
        },
        "32_LVBranch781663": {
          "bus1": "32_LVBus696781",
          "bus2": "32_LVBus696782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.733019980998291,
                50.3038108509563
              ],
              [
                2.733019980998291,
                50.3038108509563
              ],
              [
                2.733352295596578,
                50.30443890320256
              ],
              [
                2.733677635988512,
                50.304375097295605
              ],
              [
                2.733684337323844,
                50.30437379236168
              ],
              [
                2.733684337323844,
                50.30437379236168
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0985031087468391,
          "ground": "gnd"
        },
        "32_177712": {
          "bus1": "32_MVLV20120",
          "bus2": "32_MVLV13224",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732634968024516,
                50.30500001989469
              ],
              [
                2.732617943268219,
                50.305028558284334
              ],
              [
                2.732588056529409,
                50.305041137428084
              ],
              [
                2.732505060499774,
                50.305049598047
              ],
              [
                2.732434232812449,
                50.305064193551225
              ],
              [
                2.732295498573792,
                50.305097826146266
              ],
              [
                2.732119087703637,
                50.30514059870595
              ],
              [
                2.732027191466829,
                50.30515590789106
              ],
              [
                2.731938167076943,
                50.305178306218956
              ],
              [
                2.731769634266288,
                50.30521800176748
              ],
              [
                2.731659178928274,
                50.305243152015386
              ],
              [
                2.731574989058626,
                50.3052656422273
              ],
              [
                2.73155787058568,
                50.30526795868302
              ],
              [
                2.731492925895532,
                50.30524653995468
              ],
              [
                2.731403692832234,
                50.305208256258204
              ],
              [
                2.731314797698028,
                50.30516120379467
              ],
              [
                2.731262238103259,
                50.30508041793567
              ],
              [
                2.731225586658137,
                50.30500917420367
              ],
              [
                2.731129685558196,
                50.304840115351276
              ],
              [
                2.731039141397538,
                50.30467333654943
              ],
              [
                2.730951186887792,
                50.304515128506935
              ],
              [
                2.730901980031301,
                50.30442212699818
              ],
              [
                2.730857332962634,
                50.304392673866964
              ],
              [
                2.730843908688085,
                50.30438535822106
              ],
              [
                2.730824061418621,
                50.30438449755011
              ],
              [
                2.730797884953612,
                50.304391338939844
              ],
              [
                2.730786697742364,
                50.30439596951705
              ],
              [
                2.730762409924731,
                50.30440602651809
              ],
              [
                2.73073781734498,
                50.30442550721883
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20437317884631548,
          "ground": "gnd"
        },
        "32_150064": {
          "bus1": "32_MVLV13224",
          "bus2": "32_MVBus04092",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73073781734498,
                50.30442550721883
              ],
              [
                2.730755379454265,
                50.30440287225644
              ],
              [
                2.730789068107152,
                50.30438730198014
              ],
              [
                2.730792767799894,
                50.304385585050795
              ],
              [
                2.730822508186409,
                50.304379378362206
              ],
              [
                2.730848126862637,
                50.30438005899048
              ],
              [
                2.730911877843582,
                50.30441745567668
              ],
              [
                2.731026493354495,
                50.30463087615829
              ],
              [
                2.731147238325652,
                50.30485573662871
              ],
              [
                2.731235094457623,
                50.30501016671832
              ],
              [
                2.731272011925521,
                50.3050813826712
              ],
              [
                2.731323959158957,
                50.30515552971895
              ],
              [
                2.731415368536725,
                50.30520336381429
              ],
              [
                2.73155551439402,
                50.305258723016124
              ],
              [
                2.731658639768199,
                50.30523155034395
              ],
              [
                2.732024786035844,
                50.305147551843916
              ],
              [
                2.732115311961199,
                50.30513082020056
              ],
              [
                2.732422054604528,
                50.30505501644868
              ],
              [
                2.732501776420682,
                50.30504177430487
              ],
              [
                2.732560004763903,
                50.305023270778214
              ],
              [
                2.732588973729668,
                50.30500443970543
              ],
              [
                2.732600612039068,
                50.304994800010824
              ],
              [
                2.732635848665161,
                50.30498724702645
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20144487025434915,
          "ground": "gnd"
        },
        "32_LVBranch459785": {
          "bus1": "32_MVLV13224_LV",
          "bus2": "32_LVBus696799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73073781734498,
                50.30442550721883
              ],
              [
                2.730774233397028,
                50.30441469340995
              ],
              [
                2.730774233397028,
                50.30441469340995
              ],
              [
                2.730822139358521,
                50.30439853909189
              ],
              [
                2.730843796187738,
                50.30439248395902
              ],
              [
                2.730872285310703,
                50.30439650268775
              ],
              [
                2.730893290665921,
                50.3044146795072
              ],
              [
                2.730904998623384,
                50.304417522613825
              ],
              [
                2.730911877843582,
                50.30441745567668
              ],
              [
                2.731022304492103,
                50.30437805540926
              ],
              [
                2.731129504521133,
                50.30435969154183
              ],
              [
                2.731159290335038,
                50.304355719158295
              ],
              [
                2.731166766956024,
                50.304351414548435
              ],
              [
                2.731165966696804,
                50.30434224566135
              ],
              [
                2.731136476068356,
                50.30429254344064
              ],
              [
                2.731086044659397,
                50.30420243554677
              ],
              [
                2.731076186191756,
                50.30418164743741
              ],
              [
                2.731067513387949,
                50.304176317774264
              ],
              [
                2.731052346955413,
                50.30417736256108
              ],
              [
                2.731010462808946,
                50.304187691455866
              ],
              [
                2.730995513361986,
                50.3041788461595
              ],
              [
                2.730995513361986,
                50.3041788461595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0579018747242203,
          "ground": "gnd"
        },
        "32_LVBranch938966": {
          "bus1": "32_MVLV13224_LV",
          "bus2": "32_LVBus696797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73073781734498,
                50.30442550721883
              ],
              [
                2.730767903842115,
                50.304409786966275
              ],
              [
                2.730767903842115,
                50.304409786966275
              ],
              [
                2.730803421047437,
                50.30439691200469
              ],
              [
                2.730811695435707,
                50.304387103780066
              ],
              [
                2.730810222553301,
                50.304374329489605
              ],
              [
                2.730789086661253,
                50.30436096315222
              ],
              [
                2.730745454261618,
                50.3043555750649
              ],
              [
                2.730694518104475,
                50.30435869083405
              ],
              [
                2.73060486571797,
                50.304375921193504
              ],
              [
                2.730455319595544,
                50.30441012483581
              ],
              [
                2.730355663113535,
                50.30443100359779
              ],
              [
                2.730292578527639,
                50.30444128349024
              ],
              [
                2.7302846848539,
                50.30444422532995
              ],
              [
                2.730275547737155,
                50.30444762882674
              ],
              [
                2.730280980242274,
                50.304452502272305
              ],
              [
                2.730280980242274,
                50.304452502272305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04665801003622928,
          "ground": "gnd"
        },
        "32_LVBranch434050": {
          "bus1": "32_MVLV13224_LV",
          "bus2": "32_LVBus696795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73073781734498,
                50.30442550721883
              ],
              [
                2.730768009137329,
                50.304414300563856
              ],
              [
                2.730768009137329,
                50.304414300563856
              ],
              [
                2.730807393334423,
                50.304399600447745
              ],
              [
                2.730816293399779,
                50.304390965813695
              ],
              [
                2.730815805578419,
                50.30437335136389
              ],
              [
                2.730797086778214,
                50.304357303016076
              ],
              [
                2.73076242891618,
                50.30435281945304
              ],
              [
                2.73072077212173,
                50.304349219827444
              ],
              [
                2.730567466511853,
                50.30437925376546
              ],
              [
                2.730480456077693,
                50.30439928443614
              ],
              [
                2.730400211178071,
                50.30441725626624
              ],
              [
                2.730321224599597,
                50.30443308819485
              ],
              [
                2.730276824939422,
                50.304440714736465
              ],
              [
                2.730248561430316,
                50.304449456211806
              ],
              [
                2.730181147200045,
                50.30447951071576
              ],
              [
                2.730165560317064,
                50.30448055673849
              ],
              [
                2.730158012082658,
                50.304477484867036
              ],
              [
                2.730084754638851,
                50.30439603780898
              ],
              [
                2.730084754638851,
                50.30439603780898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0676326490116908,
          "ground": "gnd"
        },
        "32_LVBranch434047": {
          "bus1": "32_MVLV13224_LV",
          "bus2": "32_LVBus696793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73073781734498,
                50.30442550721883
              ],
              [
                2.730769649655794,
                50.30441983227749
              ],
              [
                2.730769649655794,
                50.30441983227749
              ],
              [
                2.730837751494984,
                50.304398937722766
              ],
              [
                2.730870535165535,
                50.304402054249714
              ],
              [
                2.730888162658195,
                50.30441650870925
              ],
              [
                2.731008339664023,
                50.304640554560905
              ],
              [
                2.731062648125319,
                50.30474263928994
              ],
              [
                2.731074791839563,
                50.30475461653599
              ],
              [
                2.731094569143246,
                50.304757263221354
              ],
              [
                2.73123335397754,
                50.30472474458544
              ],
              [
                2.73123335397754,
                50.30472474458544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06168486197951546,
          "ground": "gnd"
        },
        "32_LVBranch381737": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732661414203011,
                50.30500611778684
              ],
              [
                2.732661414203011,
                50.30500611778684
              ],
              [
                2.732671787286274,
                50.30501202516532
              ],
              [
                2.732727920883632,
                50.30508729784139
              ],
              [
                2.733367654733516,
                50.304720916220354
              ],
              [
                2.733101509859784,
                50.304543631632235
              ],
              [
                2.733101509859784,
                50.304543631632235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09876415349715142,
          "ground": "gnd"
        },
        "32_LVBranch460378": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732643167619407,
                50.305011076391814
              ],
              [
                2.732643167619407,
                50.305011076391814
              ],
              [
                2.732639236811864,
                50.305101224110054
              ],
              [
                2.732641421125468,
                50.3051046002777
              ],
              [
                2.731520558518622,
                50.305343415429725
              ],
              [
                2.731377734415631,
                50.30537384741413
              ],
              [
                2.730652462237187,
                50.30552837381135
              ],
              [
                2.730673713038484,
                50.305439714221016
              ],
              [
                2.730673862473635,
                50.30543911248296
              ],
              [
                2.730403309030107,
                50.30546116717924
              ],
              [
                2.730403309030107,
                50.30546116717924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1892431816825024,
          "ground": "gnd"
        },
        "32_LVBranch849488": {
          "bus1": "32_LVBus696852",
          "bus2": "32_LVBus696853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.730403309030107,
                50.30546116717924
              ],
              [
                2.730403309030107,
                50.30546116717924
              ],
              [
                2.730060006272562,
                50.305573275055174
              ],
              [
                2.729876382206541,
                50.30550895362852
              ],
              [
                2.729795930034322,
                50.30548077234584
              ],
              [
                2.729789942835145,
                50.305478449279214
              ],
              [
                2.729789942835145,
                50.305478449279214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04939440057033876,
          "ground": "gnd"
        },
        "32_LVBranch488621": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732638386808909,
                50.30501072386019
              ],
              [
                2.732638386808909,
                50.30501072386019
              ],
              [
                2.732586579519511,
                50.305093999161166
              ],
              [
                2.731474647380795,
                50.3053370208635
              ],
              [
                2.731374828717377,
                50.3053588432178
              ],
              [
                2.731371037957057,
                50.305359672027336
              ],
              [
                2.731366477821173,
                50.30536066483985
              ],
              [
                2.731110510090074,
                50.30541660500782
              ],
              [
                2.731086278452579,
                50.30537113964692
              ],
              [
                2.731084700096227,
                50.30536819226107
              ],
              [
                2.731084230701677,
                50.305367296365965
              ],
              [
                2.731078158490471,
                50.30535589193079
              ],
              [
                2.731078158490471,
                50.30535589193079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12821790441139289,
          "ground": "gnd"
        },
        "32_LVBranch944864": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732613264891803,
                50.30500553704687
              ],
              [
                2.732613264891803,
                50.30500553704687
              ],
              [
                2.732615058350753,
                50.30501088875905
              ],
              [
                2.732614066203596,
                50.30501301879819
              ],
              [
                2.732608981926087,
                50.30501327747638
              ],
              [
                2.732597334691246,
                50.30501642000971
              ],
              [
                2.73257925656393,
                50.30502856625242
              ],
              [
                2.732567871940559,
                50.30503482192179
              ],
              [
                2.732561936899261,
                50.30503558588371
              ],
              [
                2.732559763143795,
                50.305035341613234
              ],
              [
                2.732559434890318,
                50.305036365708936
              ],
              [
                2.732558600737693,
                50.305038988809706
              ],
              [
                2.732558600737693,
                50.305038988809706
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0060576413770565786,
          "ground": "gnd"
        },
        "32_LVBranch375386": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732632527534645,
                50.30501042864703
              ],
              [
                2.732632527534645,
                50.30501042864703
              ],
              [
                2.732592792671514,
                50.30502864828309
              ],
              [
                2.732542925780692,
                50.30507706222204
              ],
              [
                2.732466103512633,
                50.30509376799946
              ],
              [
                2.731241178735105,
                50.305360133872774
              ],
              [
                2.731221183239982,
                50.30531884580063
              ],
              [
                2.731221183239982,
                50.30531884580063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11267880197855805,
          "ground": "gnd"
        },
        "32_LVBranch688988": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732669239471734,
                50.304994462242924
              ],
              [
                2.732669239471734,
                50.304994462242924
              ],
              [
                2.732673475242773,
                50.30499321017998
              ],
              [
                2.732811709097335,
                50.30489945282266
              ],
              [
                2.732937280114903,
                50.304977606590086
              ],
              [
                2.732933684469285,
                50.304985434555505
              ],
              [
                2.732936100230591,
                50.3049879484662
              ],
              [
                2.732936115728099,
                50.304989922700784
              ],
              [
                2.732936115728099,
                50.304989922700784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028605992477216763,
          "ground": "gnd"
        },
        "32_LVBranch863055": {
          "bus1": "32_LVBus696842",
          "bus2": "32_LVBus696843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732936115728099,
                50.304989922700784
              ],
              [
                2.732936115728099,
                50.304989922700784
              ],
              [
                2.732978898538083,
                50.305033344644166
              ],
              [
                2.733022854680948,
                50.30510662832318
              ],
              [
                2.733084495014234,
                50.305180043395524
              ],
              [
                2.733262540161218,
                50.305272251357245
              ],
              [
                2.733271793251888,
                50.305274698326734
              ],
              [
                2.733351427065556,
                50.305293035486365
              ],
              [
                2.733353757348957,
                50.30530428138256
              ],
              [
                2.733353757348957,
                50.30530428138256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0480318926268132,
          "ground": "gnd"
        },
        "32_LVBranch718589": {
          "bus1": "32_LVBus696843",
          "bus2": "32_LVBus696844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.733353757348957,
                50.30530428138256
              ],
              [
                2.733353757348957,
                50.30530428138256
              ],
              [
                2.733331562534852,
                50.305295379000924
              ],
              [
                2.733296563012301,
                50.305290322922474
              ],
              [
                2.733235972528164,
                50.305281041883084
              ],
              [
                2.733223219328467,
                50.305275393506285
              ],
              [
                2.733177793565376,
                50.30529156766376
              ],
              [
                2.733168373157262,
                50.30529457742963
              ],
              [
                2.733156381100279,
                50.305298421100595
              ],
              [
                2.733104415334433,
                50.30531505605543
              ],
              [
                2.733095805616768,
                50.30531781192808
              ],
              [
                2.733000640777648,
                50.30534691647113
              ],
              [
                2.732992491388599,
                50.30534941060543
              ],
              [
                2.732947592776256,
                50.305363142043575
              ],
              [
                2.732895984479978,
                50.305377137395176
              ],
              [
                2.732846150414888,
                50.305388677099124
              ],
              [
                2.732833884202621,
                50.305391516532
              ],
              [
                2.732793393110048,
                50.30540089028175
              ],
              [
                2.732782553541852,
                50.305403402046565
              ],
              [
                2.732634439486066,
                50.305431025727124
              ],
              [
                2.732523231479892,
                50.30546026234764
              ],
              [
                2.732510209870392,
                50.30546326571306
              ],
              [
                2.732466445425059,
                50.305473349869715
              ],
              [
                2.732455645186314,
                50.305475520466224
              ],
              [
                2.732389010952709,
                50.30548889991269
              ],
              [
                2.732332523887584,
                50.30549902498464
              ],
              [
                2.732316701208867,
                50.30550041305038
              ],
              [
                2.732256546984426,
                50.30550568597671
              ],
              [
                2.732218230803381,
                50.305515474313104
              ],
              [
                2.732207253385783,
                50.305518282612844
              ],
              [
                2.732184697100565,
                50.30552403575492
              ],
              [
                2.732168604561917,
                50.305528538652744
              ],
              [
                2.73215783893056,
                50.305531552668754
              ],
              [
                2.732120816282236,
                50.30554191114871
              ],
              [
                2.732116510041616,
                50.305543118548336
              ],
              [
                2.732109486664014,
                50.30554447827442
              ],
              [
                2.732080679609552,
                50.30555005408072
              ],
              [
                2.73206807530189,
                50.305550884344896
              ],
              [
                2.732042334453115,
                50.305552573503576
              ],
              [
                2.732042334453115,
                50.305552573503576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09998449976072539,
          "ground": "gnd"
        },
        "32_LVBranch933286": {
          "bus1": "32_MVLV20120_LV",
          "bus2": "32_LVBus696838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732635848665161,
                50.30498724702645
              ],
              [
                2.732666673049101,
                50.30499060270934
              ],
              [
                2.732666673049101,
                50.30499060270934
              ],
              [
                2.732668933200743,
                50.30498757118212
              ],
              [
                2.732742211108337,
                50.304938830468764
              ],
              [
                2.732812268842948,
                50.30489221795709
              ],
              [
                2.732947746415927,
                50.30497575111706
              ],
              [
                2.732945099313387,
                50.30497946592284
              ],
              [
                2.732942313645228,
                50.30498337860377
              ],
              [
                2.732943274760617,
                50.304989791929586
              ],
              [
                2.732943274760617,
                50.304989791929586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030143533617292752,
          "ground": "gnd"
        },
        "32_LVBranch689593": {
          "bus1": "32_LVBus696838",
          "bus2": "32_LVBus696839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.732943274760617,
                50.304989791929586
              ],
              [
                2.732943274760617,
                50.304989791929586
              ],
              [
                2.732995976029284,
                50.30503118067974
              ],
              [
                2.733103313808904,
                50.30517122405238
              ],
              [
                2.7333590163007,
                50.305283453662256
              ],
              [
                2.733542378613678,
                50.30533896723965
              ],
              [
                2.733717716910109,
                50.30546452173463
              ],
              [
                2.733774720356087,
                50.305562827378175
              ],
              [
                2.733782042611836,
                50.30558343497783
              ],
              [
                2.733787993491404,
                50.30560070867454
              ],
              [
                2.7337957970152,
                50.30561124587391
              ],
              [
                2.7337957970152,
                50.30561124587391
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09584421834232199,
          "ground": "gnd"
        },
        "32_LVBranch769764": {
          "bus1": "32_LVBus696839",
          "bus2": "32_LVBus696840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.7337957970152,
                50.30561124587391
              ],
              [
                2.7337957970152,
                50.30561124587391
              ],
              [
                2.73376022277944,
                50.30559372688087
              ],
              [
                2.733732056956722,
                50.305602423959854
              ],
              [
                2.733685058773732,
                50.30563247720322
              ],
              [
                2.733637499379639,
                50.305687390255876
              ],
              [
                2.733631819969588,
                50.30569394168135
              ],
              [
                2.733608894255918,
                50.30572041727253
              ],
              [
                2.733561301131034,
                50.30574611101507
              ],
              [
                2.733484837856171,
                50.30576400979858
              ],
              [
                2.733327270320881,
                50.305801231119474
              ],
              [
                2.733234812090082,
                50.305818239096
              ],
              [
                2.733218987308412,
                50.30582115286594
              ],
              [
                2.733194039773977,
                50.30582573831127
              ],
              [
                2.733156898869622,
                50.30584066525306
              ],
              [
                2.733146359012118,
                50.305867073872115
              ],
              [
                2.73315618548123,
                50.30589434111185
              ],
              [
                2.733148414147693,
                50.305927139267034
              ],
              [
                2.733125450173779,
                50.305941652527665
              ],
              [
                2.733030792987226,
                50.305974883474896
              ],
              [
                2.732926727024775,
                50.30599300553007
              ],
              [
                2.73291025727629,
                50.305995876468764
              ],
              [
                2.732909529649789,
                50.30599600445088
              ],
              [
                2.7328703642533,
                50.30599581662406
              ],
              [
                2.732827629136876,
                50.305979989619395
              ],
              [
                2.732771918575462,
                50.30595163183166
              ],
              [
                2.732745712833956,
                50.305942311525214
              ],
              [
                2.732703027073313,
                50.30594526691941
              ],
              [
                2.732520088701048,
                50.30598150103629
              ],
              [
                2.732503635970768,
                50.30598475774808
              ],
              [
                2.732477320061252,
                50.30598997563422
              ],
              [
                2.732291300313383,
                50.30604250715581
              ],
              [
                2.732236643358913,
                50.30610208204109
              ],
              [
                2.73221900038756,
                50.30611438834445
              ],
              [
                2.732214945028586,
                50.306117219234324
              ],
              [
                2.73214271888896,
                50.30615383228678
              ],
              [
                2.732117507567934,
                50.306167706456655
              ],
              [
                2.732099119758108,
                50.306167218204514
              ],
              [
                2.732087106464121,
                50.306157654668276
              ],
              [
                2.732080148702174,
                50.306147724879686
              ],
              [
                2.732074565342997,
                50.30613973802836
              ],
              [
                2.732066160592951,
                50.30613827538275
              ],
              [
                2.732066160592951,
                50.30613827538275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15758251628434666,
          "ground": "gnd"
        },
        "32_LVBranch461957": {
          "bus1": "32_MVLV27946_LV",
          "bus2": "32_LVBus696877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.741526879923248,
                50.306907453158225
              ],
              [
                2.741505859866563,
                50.30690727112836
              ],
              [
                2.741505859866563,
                50.30690727112836
              ],
              [
                2.741498853205035,
                50.306907213442216
              ],
              [
                2.741222092280779,
                50.306905208218176
              ],
              [
                2.741058109660603,
                50.30690401590823
              ],
              [
                2.740604291874087,
                50.306900725152914
              ],
              [
                2.74056765390191,
                50.30688376803857
              ],
              [
                2.740542081334619,
                50.306846995849725
              ],
              [
                2.740538320898756,
                50.3066309411203
              ],
              [
                2.74053474215044,
                50.30642533147877
              ],
              [
                2.74053128216845,
                50.3062258057715
              ],
              [
                2.74054105413718,
                50.30621948287862
              ],
              [
                2.74054105413718,
                50.30621948287862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14202019817928582,
          "ground": "gnd"
        },
        "32_LVBranch879383": {
          "bus1": "32_LVBus696877",
          "bus2": "32_LVBus696879",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.74054105413718,
                50.30621948287862
              ],
              [
                2.74054105413718,
                50.30621948287862
              ],
              [
                2.740534048218475,
                50.30621950590125
              ],
              [
                2.740503152116918,
                50.30621960742597
              ],
              [
                2.74049629724477,
                50.306238511266
              ],
              [
                2.740060442247081,
                50.30625013710857
              ],
              [
                2.74005350767393,
                50.30625032140172
              ],
              [
                2.739993856417009,
                50.3062519171208
              ],
              [
                2.739975555562547,
                50.30624478899657
              ],
              [
                2.739975555562547,
                50.30624478899657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042209374510667586,
          "ground": "gnd"
        },
        "32_LVBranch927832": {
          "bus1": "32_LVBus696879",
          "bus2": "32_LVBus696880",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.739975555562547,
                50.30624478899657
              ],
              [
                2.739975555562547,
                50.30624478899657
              ],
              [
                2.739954589176647,
                50.30625655093133
              ],
              [
                2.739616380415851,
                50.30626759449376
              ],
              [
                2.739616380415851,
                50.30626759449376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02611065948077733,
          "ground": "gnd"
        },
        "32_LVBranch583674": {
          "bus1": "32_LVBus696880",
          "bus2": "32_LVBus696886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.739616380415851,
                50.30626759449376
              ],
              [
                2.739616380415851,
                50.30626759449376
              ],
              [
                2.739610647912127,
                50.306097134026786
              ],
              [
                2.739610536477718,
                50.30609370632009
              ],
              [
                2.739607044953827,
                50.305989825638754
              ],
              [
                2.739637597116624,
                50.3059501680216
              ],
              [
                2.739637597116624,
                50.3059501680216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03582380389483747,
          "ground": "gnd"
        },
        "32_LVBranch489827": {
          "bus1": "32_LVBus696880",
          "bus2": "32_LVBus696881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.739616380415851,
                50.30626759449376
              ],
              [
                2.739616380415851,
                50.30626759449376
              ],
              [
                2.73944369826076,
                50.306266392657115
              ],
              [
                2.739374042985052,
                50.306329555634555
              ],
              [
                2.739237053735156,
                50.30633060568558
              ],
              [
                2.739233116542966,
                50.306330636530056
              ],
              [
                2.73894592518959,
                50.30633282428346
              ],
              [
                2.73894592518959,
                50.30633282428346
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05140496847494221,
          "ground": "gnd"
        },
        "32_LVBranch879384": {
          "bus1": "32_LVBus696881",
          "bus2": "32_LVBus696882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73894592518959,
                50.30633282428346
              ],
              [
                2.73894592518959,
                50.30633282428346
              ],
              [
                2.738665805937589,
                50.30633802144737
              ],
              [
                2.738660397998146,
                50.30633811990218
              ],
              [
                2.738411171083697,
                50.30634273981396
              ],
              [
                2.738411171083697,
                50.30634273981396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03811139495533802,
          "ground": "gnd"
        },
        "32_LVBranch695442": {
          "bus1": "32_LVBus696882",
          "bus2": "32_LVBus696884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.738411171083697,
                50.30634273981396
              ],
              [
                2.738411171083697,
                50.30634273981396
              ],
              [
                2.738404284397629,
                50.30634190082049
              ],
              [
                2.738253786644915,
                50.3063234934113
              ],
              [
                2.738245673886793,
                50.30602234319674
              ],
              [
                2.738252389392247,
                50.3060157612516
              ],
              [
                2.738299981877492,
                50.30596912035307
              ],
              [
                2.738299981877492,
                50.30596912035307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051990224385952334,
          "ground": "gnd"
        },
        "32_LVBranch461961": {
          "bus1": "32_LVBus696882",
          "bus2": "32_LVBus696883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.738411171083697,
                50.30634273981396
              ],
              [
                2.738411171083697,
                50.30634273981396
              ],
              [
                2.73840594019918,
                50.30634571833507
              ],
              [
                2.73834131445364,
                50.3063825345405
              ],
              [
                2.738342792192525,
                50.30644673872726
              ],
              [
                2.738342832498388,
                50.306448282124585
              ],
              [
                2.738350099688001,
                50.3067645920243
              ],
              [
                2.738368386147457,
                50.30676991665864
              ],
              [
                2.738368386147457,
                50.30676991665864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05059413532214046,
          "ground": "gnd"
        },
        "32_LVBranch509222": {
          "bus1": "32_LVBus696881",
          "bus2": "32_LVBus696885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.73894592518959,
                50.30633282428346
              ],
              [
                2.73894592518959,
                50.30633282428346
              ],
              [
                2.738942898200886,
                50.30615343478354
              ],
              [
                2.738942897557254,
                50.30615335401949
              ],
              [
                2.738940374522921,
                50.30600379244341
              ],
              [
                2.7389681463202,
                50.30596683629899
              ],
              [
                2.7389681463202,
                50.30596683629899
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04116411517203615,
          "ground": "gnd"
        },
        "32_LVBranch477129": {
          "bus1": "32_LVBus696877",
          "bus2": "32_LVBus696878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.74054105413718,
                50.30621948287862
              ],
              [
                2.74054105413718,
                50.30621948287862
              ],
              [
                2.74053570630487,
                50.30621658389936
              ],
              [
                2.740531188689514,
                50.30621412191809
              ],
              [
                2.740528093919396,
                50.306033969848464
              ],
              [
                2.740528073661403,
                50.306033189176055
              ],
              [
                2.740523033690049,
                50.30574125415858
              ],
              [
                2.741054063052624,
                50.305721990734085
              ],
              [
                2.741645662586662,
                50.30570053320208
              ],
              [
                2.741647497614384,
                50.30570046433711
              ],
              [
                2.741835120590234,
                50.305693662835594
              ],
              [
                2.742126906820811,
                50.30568308039398
              ],
              [
                2.74219298242956,
                50.3056806816976
              ],
              [
                2.742408556602046,
                50.30567528574656
              ],
              [
                2.742609813314351,
                50.30567025079969
              ],
              [
                2.742675859784391,
                50.30567991301807
              ],
              [
                2.742742078969959,
                50.305707558559305
              ],
              [
                2.742840971752728,
                50.30578363653548
              ],
              [
                2.742938095100171,
                50.30581566683487
              ],
              [
                2.742954886487804,
                50.30580931156696
              ],
              [
                2.742954886487804,
                50.30580931156696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2330409362004119,
          "ground": "gnd"
        },
        "32_LVBranch606330": {
          "bus1": "32_MVLV27946_LV",
          "bus2": "32_LVBus696869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.741526879923248,
                50.306907453158225
              ],
              [
                2.741529957356132,
                50.306920769413736
              ],
              [
                2.741529957356132,
                50.306920769413736
              ],
              [
                2.741530987838136,
                50.306925208150034
              ],
              [
                2.741541438762693,
                50.306970339872656
              ],
              [
                2.741952868363162,
                50.30698742538305
              ],
              [
                2.741952868363162,
                50.30698742538305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034945357633603145,
          "ground": "gnd"
        },
        "32_LVBranch891165": {
          "bus1": "32_LVBus696869",
          "bus2": "32_LVBus696870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.741952868363162,
                50.30698742538305
              ],
              [
                2.741952868363162,
                50.30698742538305
              ],
              [
                2.741952552096973,
                50.306982939425275
              ],
              [
                2.741949440052836,
                50.30690598864716
              ],
              [
                2.741940327015969,
                50.306816359435466
              ],
              [
                2.741921456345485,
                50.30663708515707
              ],
              [
                2.741916618891226,
                50.30645691203223
              ],
              [
                2.741919534690293,
                50.306327910023285
              ],
              [
                2.741996565668181,
                50.306311170741296
              ],
              [
                2.742045634889018,
                50.30630050033416
              ],
              [
                2.742186308422975,
                50.30633597715666
              ],
              [
                2.742186308422975,
                50.30633597715666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09369242758091872,
          "ground": "gnd"
        },
        "32_LVBranch499151": {
          "bus1": "32_LVBus696869",
          "bus2": "32_LVBus696871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.741952868363162,
                50.30698742538305
              ],
              [
                2.741952868363162,
                50.30698742538305
              ],
              [
                2.741959858142243,
                50.306987124139
              ],
              [
                2.742137846771739,
                50.30698224748234
              ],
              [
                2.742689725797618,
                50.30694739220258
              ],
              [
                2.743113340757975,
                50.306928968309364
              ],
              [
                2.743304739805887,
                50.30683200823124
              ],
              [
                2.743469239622518,
                50.306834802173775
              ],
              [
                2.743469239622518,
                50.306834802173775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1120506991674606,
          "ground": "gnd"
        },
        "32_LVBranch754284": {
          "bus1": "32_LVBus696871",
          "bus2": "32_LVBus696872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.743469239622518,
                50.306834802173775
              ],
              [
                2.743469239622518,
                50.306834802173775
              ],
              [
                2.743471184471412,
                50.306848355456026
              ],
              [
                2.743472631228191,
                50.307019179782486
              ],
              [
                2.743472667388656,
                50.30702366666359
              ],
              [
                2.743472667388656,
                50.30702366666359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021014975664635224,
          "ground": "gnd"
        },
        "32_LVBranch695443": {
          "bus1": "32_LVBus696871",
          "bus2": "32_LVBus696873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.743469239622518,
                50.306834802173775
              ],
              [
                2.743469239622518,
                50.306834802173775
              ],
              [
                2.743758832497088,
                50.306836418813994
              ],
              [
                2.743768301612532,
                50.3068030041531
              ],
              [
                2.743777957992938,
                50.30679107263655
              ],
              [
                2.743777957992938,
                50.30679107263655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02590340029346467,
          "ground": "gnd"
        },
        "32_LVBranch499502": {
          "bus1": "32_LVBus696873",
          "bus2": "32_LVBus696874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.743777957992938,
                50.30679107263655
              ],
              [
                2.743777957992938,
                50.30679107263655
              ],
              [
                2.743736156014055,
                50.30682717890885
              ],
              [
                2.743679778470194,
                50.30680039874661
              ],
              [
                2.74314975755332,
                50.306544230996984
              ],
              [
                2.743144158911736,
                50.306541530389914
              ],
              [
                2.743144158911736,
                50.306541530389914
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05780304353962182,
          "ground": "gnd"
        },
        "32_LVBranch488587": {
          "bus1": "32_LVBus696873",
          "bus2": "32_LVBus696875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.743777957992938,
                50.30679107263655
              ],
              [
                2.743777957992938,
                50.30679107263655
              ],
              [
                2.743781129031277,
                50.30679507351226
              ],
              [
                2.743779659189834,
                50.3068022037407
              ],
              [
                2.74379995939614,
                50.30682780214556
              ],
              [
                2.744070894113586,
                50.30682673381181
              ],
              [
                2.744354071421552,
                50.306833817534915
              ],
              [
                2.744393789460742,
                50.30683120894955
              ],
              [
                2.744389464344548,
                50.30677974840822
              ],
              [
                2.744389464344548,
                50.30677974840822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052559333971308075,
          "ground": "gnd"
        },
        "32_LVBranch546640": {
          "bus1": "32_MVLV27946_LV",
          "bus2": "32_LVBus696866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.741526879923248,
                50.306907453158225
              ],
              [
                2.741511892276105,
                50.306916889335675
              ],
              [
                2.741511892276105,
                50.306916889335675
              ],
              [
                2.741506901087147,
                50.30692003770354
              ],
              [
                2.741515684814944,
                50.30694074768785
              ],
              [
                2.741048890633908,
                50.30693039391132
              ],
              [
                2.740618759660591,
                50.30692086013112
              ],
              [
                2.740357353980891,
                50.30691506032797
              ],
              [
                2.740138417283494,
                50.306921199561266
              ],
              [
                2.74013269789782,
                50.30690863678705
              ],
              [
                2.74013269789782,
                50.30690863678705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10252038805141922,
          "ground": "gnd"
        },
        "32_LVBranch509225": {
          "bus1": "32_LVBus696866",
          "bus2": "32_LVBus696867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.74013269789782,
                50.30690863678705
              ],
              [
                2.74013269789782,
                50.30690863678705
              ],
              [
                2.740128241591115,
                50.306912097432864
              ],
              [
                2.740114858655337,
                50.30692247941514
              ],
              [
                2.740111767133969,
                50.30692488562192
              ],
              [
                2.740004761473881,
                50.306929275138444
              ],
              [
                2.739867807021195,
                50.306934884567404
              ],
              [
                2.739340482512284,
                50.30695649979568
              ],
              [
                2.73933353461477,
                50.306956782805386
              ],
              [
                2.739137775120227,
                50.306964800646675
              ],
              [
                2.739074459702359,
                50.306967395054485
              ],
              [
                2.738550454369931,
                50.306988870382106
              ],
              [
                2.738549473812008,
                50.30698890948445
              ],
              [
                2.738436220360977,
                50.306993551385894
              ],
              [
                2.737855242230149,
                50.307015308687845
              ],
              [
                2.73784671411098,
                50.30700365237826
              ],
              [
                2.73784671411098,
                50.30700365237826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16484059371616772,
          "ground": "gnd"
        }
      },
      "transformer": {
        "32_MVLV19422_Transformer": {
          "bus_hv": "32_MVLV19422",
          "bus_lv": "32_MVLV19422_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV19423_Transformer": {
          "bus_hv": "32_MVLV19423",
          "bus_lv": "32_MVLV19423_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV07905_Transformer": {
          "bus_hv": "32_MVLV07905",
          "bus_lv": "32_MVLV07905_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV24380_Transformer": {
          "bus_hv": "32_MVLV24380",
          "bus_lv": "32_MVLV24380_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV29207_Transformer": {
          "bus_hv": "32_MVLV29207",
          "bus_lv": "32_MVLV29207_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV19462_Transformer": {
          "bus_hv": "32_MVLV19462",
          "bus_lv": "32_MVLV19462_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV56936_Transformer": {
          "bus_hv": "32_MVLV56936",
          "bus_lv": "32_MVLV56936_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV49858_Transformer": {
          "bus_hv": "32_MVLV49858",
          "bus_lv": "32_MVLV49858_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV67350_Transformer": {
          "bus_hv": "32_MVLV67350",
          "bus_lv": "32_MVLV67350_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV15409_Transformer": {
          "bus_hv": "32_MVLV15409",
          "bus_lv": "32_MVLV15409_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV53017_Transformer": {
          "bus_hv": "32_MVLV53017",
          "bus_lv": "32_MVLV53017_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV63489_Transformer": {
          "bus_hv": "32_MVLV63489",
          "bus_lv": "32_MVLV63489_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV33586_Transformer": {
          "bus_hv": "32_MVLV33586",
          "bus_lv": "32_MVLV33586_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV46232_Transformer": {
          "bus_hv": "32_MVLV46232",
          "bus_lv": "32_MVLV46232_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV59078_Transformer": {
          "bus_hv": "32_MVLV59078",
          "bus_lv": "32_MVLV59078_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV50805_Transformer": {
          "bus_hv": "32_MVLV50805",
          "bus_lv": "32_MVLV50805_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV30364_Transformer": {
          "bus_hv": "32_MVLV30364",
          "bus_lv": "32_MVLV30364_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "32_MVLV67058_Transformer": {
          "bus_hv": "32_MVLV67058",
          "bus_lv": "32_MVLV67058_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV10184_Transformer": {
          "bus_hv": "32_MVLV10184",
          "bus_lv": "32_MVLV10184_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV13224_Transformer": {
          "bus_hv": "32_MVLV13224",
          "bus_lv": "32_MVLV13224_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV20120_Transformer": {
          "bus_hv": "32_MVLV20120",
          "bus_lv": "32_MVLV20120_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_100kVA",
          "tap": 1.0
        },
        "32_MVLV27946_Transformer": {
          "bus_hv": "32_MVLV27946",
          "bus_lv": "32_MVLV27946_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "O_AM_148": {
          "id": "O_AM_148",
          "z_line": [
            [
              [
                0.2430129333,
                0.0,
                0.0
              ],
              [
                0.0,
                0.2430129333,
                0.0
              ],
              [
                0.0,
                0.0,
                0.2430129333
              ]
            ],
            [
              [
                0.3287057245,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3287057245,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3287057245
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.5036e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.5036e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.5036e-06
              ]
            ]
          ],
          "ampacities": [
            357.0,
            357.0,
            357.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            148.0,
            148.0,
            148.0
          ]
        },
        "O_AM_54": {
          "id": "O_AM_54",
          "z_line": [
            [
              [
                0.6988268,
                0.0,
                0.0
              ],
              [
                0.0,
                0.6988268,
                0.0
              ],
              [
                0.0,
                0.0,
                0.6988268
              ]
            ],
            [
              [
                0.3603801484,
                0.0,
                0.0
              ],
              [
                0.0,
                0.3603801484,
                0.0
              ],
              [
                0.0,
                0.0,
                0.3603801484
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.1816e-06,
                0.0,
                0.0
              ],
              [
                0.0,
                3.1816e-06,
                0.0
              ],
              [
                0.0,
                0.0,
                3.1816e-06
              ]
            ]
          ],
          "ampacities": [
            193.0,
            193.0,
            193.0
          ],
          "line_type": "OVERHEAD",
          "materials": [
            "AAAC",
            "AAAC",
            "AAAC"
          ],
          "sections": [
            54.0,
            54.0,
            54.0
          ]
        },
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_100kVA": {
          "id": "FT_Standard_Standard_100kVA",
          "vg": "Dyn11",
          "sn": 100000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0344,
            0.053968879921673374
          ],
          "ym": [
            1.75e-07,
            -2.075970321988679e-06
          ],
          "i0": 0.025,
          "p0": 210,
          "psc": 2150,
          "vsc": 0.04
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 173
  }
}
