        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.8161008123665674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch194639": {
      "bus_from": "32_MVLV29402_LV",
      "bus_to": "32_LVBus1104452",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 328.8885767636131,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch074167": {
      "bus_from": "32_MVLV29402_LV",
      "bus_to": "32_LVBus1104134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.34475154692862,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch217172": {
      "bus_from": "32_LVBus1104134",
      "bus_to": "32_LVBus1104135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.54026631767381,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch007079": {
      "bus_from": "32_LVBus1104135",
      "bus_to": "32_LVBus1104136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 199.67682189297824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch072980": {
      "bus_from": "32_LVBus1104136",
      "bus_to": "32_LVBus1104137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 249.59531764868137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_38651": {
      "bus_from": "32_MVBus10462",
      "bus_to": "32_MVLV71240",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.4631505776388132,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch291573": {
      "bus_from": "32_MVLV71240_LV",
      "bus_to": "32_LVBus947160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.692474915486244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch231568": {
      "bus_from": "32_LVBus947160",
      "bus_to": "32_LVBus947161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.59251266449288,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch848418": {
      "bus_from": "32_LVBus947161",
      "bus_to": "32_LVBus947162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 121.52632612534941,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch382256": {
      "bus_from": "32_LVBus947161",
      "bus_to": "32_LVBus947163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.1049972533126,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch616874": {
      "bus_from": "32_LVBus947163",
      "bus_to": "32_LVBus947164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 174.28112526266762,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch066708": {
      "bus_from": "32_LVBus947160",
      "bus_to": "32_LVBus947165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.19911984251075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch096218": {
      "bus_from": "32_LVBus947165",
      "bus_to": "32_LVBus947166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.14534649932162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch361038": {
      "bus_from": "32_LVBus947166",
      "bus_to": "32_LVBus947167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.12547224006512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch020774": {
      "bus_from": "32_LVBus947167",
      "bus_to": "32_LVBus947168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.00469255009472,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch236926": {
      "bus_from": "32_LVBus947168",
      "bus_to": "32_LVBus947169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.91919841672047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch013446": {
      "bus_from": "32_LVBus947169",
      "bus_to": "32_LVBus947170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.19649983550302,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch123483": {
      "bus_from": "32_LVBus947170",
      "bus_to": "32_LVBus947171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.70894094744644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_54740": {
      "bus_from": "32_MVBus10458",
      "bus_to": "32_MVBus10459",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1568.7853212169541,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_23351": {
      "bus_from": "32_MVBus10459",
      "bus_to": "32_MVBus10460",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 57.04334434309608,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_54660": {
      "bus_from": "32_MVBus10460",
      "bus_to": "32_MVBus10461",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 345.04785365487396,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_132431": {
      "bus_from": "32_MVBus10461",
      "bus_to": "32_MVLV35884",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.349474121671074,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_102427": {
      "bus_from": "32_MVLV35884",
      "bus_to": "32_MVBus10467",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 16.62974293138712,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_236475": {
      "bus_from": "32_MVBus10467",
      "bus_to": "32_MVBus10468",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 322.539065444681,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_178157": {
      "bus_from": "32_MVBus10468",
      "bus_to": "32_MVLV10420",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 474.4841005440983,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_66949": {
      "bus_from": "32_MVLV10420",
      "bus_to": "32_MVLV21885",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 57.92449026989816,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_162340": {
      "bus_from": "32_MVLV21885",
      "bus_to": "32_MVBus10469",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 127.33055219677867,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_16447": {
      "bus_from": "32_MVBus10469",
      "bus_to": "32_MVBus10470",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 194.0579065287771,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_9293": {
      "bus_from": "32_MVBus10470",
      "bus_to": "32_MVBus10471",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 473.5301302007209,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_38701": {
      "bus_from": "32_MVBus10471",
      "bus_to": "32_MVLV74020",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 524.5407236745264,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch166132": {
      "bus_from": "32_MVLV74020_LV",
      "bus_to": "32_LVBus947175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.3865002486217914,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch402702": {
      "bus_from": "32_LVBus947175",
      "bus_to": "32_LVBus947176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.01671248180479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch040990": {
      "bus_from": "32_LVBus947176",
      "bus_to": "32_LVBus947177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.28927126943972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch130143": {
      "bus_from": "32_LVBus947177",
      "bus_to": "32_LVBus947178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.69206201751598,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch204245": {
      "bus_from": "32_LVBus947175",
      "bus_to": "32_LVBus947179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 176.1415826990341,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_16448": {
      "bus_from": "32_MVBus10471",
      "bus_to": "32_MVBus10472",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 102.27642908988942,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_204880": {
      "bus_from": "32_MVBus10472",
      "bus_to": "32_MVLV58822",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 177.6818003486869,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch968172": {
      "bus_from": "32_MVLV58822_LV",
      "bus_to": "32_LVBus947028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.7700640086852,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch599630": {
      "bus_from": "32_MVLV58822_LV",
      "bus_to": "32_LVBus947021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 153.03223099092529,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch455455": {
      "bus_from": "32_LVBus947021",
      "bus_to": "32_LVBus947022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.88263228661759,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch556127": {
      "bus_from": "32_LVBus947022",
      "bus_to": "32_LVBus947024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.75216480161495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch884559": {
      "bus_from": "32_LVBus947024",
      "bus_to": "32_LVBus947025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.25277187738102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch697390": {
      "bus_from": "32_LVBus947024",
      "bus_to": "32_LVBus947026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.916352454744384,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch378057": {
      "bus_from": "32_LVBus947022",
      "bus_to": "32_LVBus947023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.40398702828688,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_189511": {
      "bus_from": "32_MVBus10470",
      "bus_to": "32_MVLV77509",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 180.6829250819984,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_93699": {
      "bus_from": "32_MVLV77509",
      "bus_to": "32_MVBus10473",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 99.6015220636054,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_43938": {
      "bus_from": "32_MVBus10473",
      "bus_to": "32_MVBus10474",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 289.39895955546126,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_9294": {
      "bus_from": "32_MVBus10474",
      "bus_to": "32_MVBus10478",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 99.278971512797,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_186921": {
      "bus_from": "32_MVBus10478",
      "bus_to": "32_MVLV18201",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 364.8251226761456,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch971363": {
      "bus_from": "32_MVLV18201_LV",
      "bus_to": "32_LVBus946731",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.55220740504672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch415845": {
      "bus_from": "32_LVBus946731",
      "bus_to": "32_LVBus946732",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.79778606974168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch486936": {
      "bus_from": "32_MVLV18201_LV",
      "bus_to": "32_LVBus946729",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 424.45156482333357,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch524405": {
      "bus_from": "32_MVLV18201_LV",
      "bus_to": "32_LVBus946727",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 289.08241039162755,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_16514": {
      "bus_from": "32_MVBus10478",
      "bus_to": "32_MVLV61053",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 57.92977957042727,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch952371": {
      "bus_from": "32_MVLV61053_LV",
      "bus_to": "32_LVBus947030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.986470742099277,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch845843": {
      "bus_from": "32_LVBus947030",
      "bus_to": "32_LVBus947031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 215.00299607831687,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch687002": {
      "bus_from": "32_LVBus947030",
      "bus_to": "32_LVBus947032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.8266493165335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch438274": {
      "bus_from": "32_LVBus947032",
      "bus_to": "32_LVBus947033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.033785285228255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch702655": {
      "bus_from": "32_LVBus947033",
      "bus_to": "32_LVBus947034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.758172108502638,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch855947": {
      "bus_from": "32_LVBus947034",
      "bus_to": "32_LVBus1135956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.937174370435706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch680507": {
      "bus_from": "32_LVBus947033",
      "bus_to": "32_LVBus947035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.10966320400317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch949984": {
      "bus_from": "32_LVBus947035",
      "bus_to": "32_LVBus1154668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.55984968750752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch379991": {
      "bus_from": "32_LVBus1154668",
      "bus_to": "32_LVBus1154669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.83985079154102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch437078": {
      "bus_from": "32_LVBus1154669",
      "bus_to": "32_LVBus1154670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.41315200679186,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_31264": {
      "bus_from": "32_MVBus10474",
      "bus_to": "32_MVBus10475",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 543.8652974851829,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_9389": {
      "bus_from": "32_MVBus10475",
      "bus_to": "32_MVLV00971",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 6.583868408798463,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_3054": {
      "bus_from": "32_MVLV00971",
      "bus_to": "32_MVBus10479",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 550.7048337867956,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_44453": {
      "bus_from": "32_MVBus10479",
      "bus_to": "32_MVBus10480",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1223.280177811371,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_31350": {
      "bus_from": "32_MVBus10480",
      "bus_to": "32_MVLV29822",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 3.1091737747980335,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch012771": {
      "bus_from": "32_MVLV29822_LV",
      "bus_to": "32_LVBus946818",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.3299257926009929,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch116800": {
      "bus_from": "32_LVBus946818",
      "bus_to": "32_LVBus946829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.795340534950014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch125176": {
      "bus_from": "32_LVBus946829",
      "bus_to": "32_LVBus946830",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.48375207428738,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch065169": {
      "bus_from": "32_LVBus946830",
      "bus_to": "32_LVBus946831",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.76940490445653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch001286": {
      "bus_from": "32_LVBus946818",
      "bus_to": "32_LVBus946819",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 177.57112254521954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch312513": {
      "bus_from": "32_LVBus946819",
      "bus_to": "32_LVBus946822",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.21912765073834,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch085903": {
      "bus_from": "32_LVBus946822",
      "bus_to": "32_LVBus946823",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.49135596986356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch197301": {
      "bus_from": "32_LVBus946823",
      "bus_to": "32_LVBus946824",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.86455744501917,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch077500": {
      "bus_from": "32_LVBus946824",
      "bus_to": "32_LVBus946825",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.19071013732034,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch199689": {
      "bus_from": "32_LVBus946825",
      "bus_to": "32_LVBus946826",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.75438755856216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch291027": {
      "bus_from": "32_LVBus946819",
      "bus_to": "32_LVBus946820",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 242.09699786940072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch340510": {
      "bus_from": "32_LVBus946820",
      "bus_to": "32_LVBus946821",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.78472245739773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch139156": {
      "bus_from": "32_LVBus946819",
      "bus_to": "32_LVBus946827",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.54111878323818,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch294940": {
      "bus_from": "32_LVBus946827",
      "bus_to": "32_LVBus946828",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.46284909306715,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_29825": {
      "bus_from": "32_MVBus10480",
      "bus_to": "32_MVBus10481",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 172.3176658256067,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_55275": {
      "bus_from": "32_MVBus10481",
      "bus_to": "32_MVBus10482",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 64.20453477008135,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_55282": {
      "bus_from": "32_MVBus10482",
      "bus_to": "32_MVBus10483",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 610.9157679862449,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_33163": {
      "bus_from": "32_MVBus10483",
      "bus_to": "32_MVBus10484",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 662.0305167032835,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_43446": {
      "bus_from": "32_MVBus10484",
      "bus_to": "32_MVBus10485",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 506.9351398363838,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_3897": {
      "bus_from": "32_MVBus10485",
      "bus_to": "32_MVBus10487",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 615.4426718877215,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_7704": {
      "bus_from": "32_MVBus10487",
      "bus_to": "32_MVBus10489",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 727.4639404458942,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_40225": {
      "bus_from": "32_MVBus10489",
      "bus_to": "32_MVBus10490",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 0.604105578275455,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_127160": {
      "bus_from": "32_MVBus10489",
      "bus_to": "32_MVLV43900",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 363.91627506030454,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_163884": {
      "bus_from": "32_MVLV43900",
      "bus_to": "32_MVLV21740",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 173.0154582635127,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch961170": {
      "bus_from": "32_MVLV43900_LV",
      "bus_to": "32_LVBus946975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.84220824144647,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch316155": {
      "bus_from": "32_LVBus946975",
      "bus_to": "32_LVBus946976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.290645298585645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch340635": {
      "bus_from": "32_LVBus946976",
      "bus_to": "32_LVBus946977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.302914355850476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch301323": {
      "bus_from": "32_LVBus946977",
      "bus_to": "32_LVBus946978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.13487379524139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch037749": {
      "bus_from": "32_LVBus946978",
      "bus_to": "32_LVBus946979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.8252139193098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch423702": {
      "bus_from": "32_MVLV43900_LV",
      "bus_to": "32_LVBus946970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.40318120728605,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch139489": {
      "bus_from": "32_LVBus946970",
      "bus_to": "32_LVBus946971",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.16780605633858,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch299334": {
      "bus_from": "32_LVBus946971",
      "bus_to": "32_LVBus946972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.31968481714115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch079071": {
      "bus_from": "32_LVBus946972",
      "bus_to": "32_LVBus946973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.87874739005808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch011505": {
      "bus_from": "32_LVBus946973",
      "bus_to": "32_LVBus1153768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 109.93424190322861,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch351389": {
      "bus_from": "32_LVBus1153768",
      "bus_to": "32_LVBus1153769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.029227436162275,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch288987": {
      "bus_from": "32_LVBus1153768",
      "bus_to": "32_LVBus1153770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.138220588215628,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch185893": {
      "bus_from": "32_LVBus1153770",
      "bus_to": "32_LVBus1153771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 167.55422216208137,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch332384": {
      "bus_from": "32_LVBus1153771",
      "bus_to": "32_LVBus1153774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 209.58375053526697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch211606": {
      "bus_from": "32_LVBus1153771",
      "bus_to": "32_LVBus1153772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 185.43476737487066,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch168819": {
      "bus_from": "32_LVBus1153772",
      "bus_to": "32_LVBus1153773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.79029300137651,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_40224": {
      "bus_from": "32_MVBus10487",
      "bus_to": "32_MVBus10488",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 79.93521067298974,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_144626": {
      "bus_from": "32_MVBus10488",
      "bus_to": "32_MVLV12189",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 108.12836424528395,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_77742": {
      "bus_from": "32_MVLV12189",
      "bus_to": "32_MVBus10510",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 380.9183541591188,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_57555": {
      "bus_from": "32_MVBus10510",
      "bus_to": "32_MVLV68043",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 290.08148575487724,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_43439": {
      "bus_from": "32_MVBus10510",
      "bus_to": "32_MVLV68159",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 218.8667280787215,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch054211": {
      "bus_from": "32_MVLV68159_LV",
      "bus_to": "32_LVBus947152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.277291425140582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch170539": {
      "bus_from": "32_LVBus947152",
      "bus_to": "32_LVBus947153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.19859105075012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch170559": {
      "bus_from": "32_LVBus947153",
      "bus_to": "32_LVBus947154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.05804946361035,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch215516": {
      "bus_from": "32_LVBus947154",
      "bus_to": "32_LVBus947155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.09633881270214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch244914": {
      "bus_from": "32_LVBus947155",
      "bus_to": "32_LVBus947156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.526809917222835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch239272": {
      "bus_from": "32_MVLV68159_LV",
      "bus_to": "32_LVBus947139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.33685761978388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch264555": {
      "bus_from": "32_LVBus947139",
      "bus_to": "32_LVBus947140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.303683930922574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch123609": {
      "bus_from": "32_LVBus947140",
      "bus_to": "32_LVBus947147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.43112653139623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch050700": {
      "bus_from": "32_LVBus947147",
      "bus_to": "32_LVBus947148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.402376804926675,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch241103": {
      "bus_from": "32_LVBus947148",
      "bus_to": "32_LVBus947149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 133.64232127838272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch017388": {
      "bus_from": "32_LVBus947147",
      "bus_to": "32_LVBus947150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.22030055695309,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch088748": {
      "bus_from": "32_LVBus947140",
      "bus_to": "32_LVBus947141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.67676526519059,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch353133": {
      "bus_from": "32_LVBus947141",
      "bus_to": "32_LVBus947142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.09295145961461,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch107122": {
      "bus_from": "32_LVBus947142",
      "bus_to": "32_LVBus947143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.71885962453146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch912771": {
      "bus_from": "32_LVBus947143",
      "bus_to": "32_LVBus947144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.732402378340495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch604836": {
      "bus_from": "32_LVBus947144",
      "bus_to": "32_LVBus947146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.069821907324887,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch423226": {
      "bus_from": "32_LVBus947144",
      "bus_to": "32_LVBus947145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.105188897875433,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726612": {
      "bus_from": "32_MVLV12189_LV",
      "bus_to": "32_LVBus946709",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.07564419202701,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch280993": {
      "bus_from": "32_LVBus946709",
      "bus_to": "32_LVBus946710",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.151318257519,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch053537": {
      "bus_from": "32_LVBus946710",
      "bus_to": "32_LVBus946711",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.02488939507544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch118465": {
      "bus_from": "32_LVBus946711",
      "bus_to": "32_LVBus946712",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.43911787932371,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch025385": {
      "bus_from": "32_LVBus946712",
      "bus_to": "32_LVBus946713",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.66079487909356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch093801": {
      "bus_from": "32_LVBus946713",
      "bus_to": "32_LVBus946714",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.05143528688097,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch255688": {
      "bus_from": "32_LVBus946714",
      "bus_to": "32_LVBus946715",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.99600560006368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch186333": {
      "bus_from": "32_LVBus946715",
      "bus_to": "32_LVBus946716",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.25245550593486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch025283": {
      "bus_from": "32_LVBus946716",
      "bus_to": "32_LVBus946717",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.90925983225815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch557257": {
      "bus_from": "32_MVLV12189_LV",
      "bus_to": "32_LVBus946703",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.39063173846624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch928380": {
      "bus_from": "32_LVBus946703",
      "bus_to": "32_LVBus946707",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.96829872276572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch478128": {
      "bus_from": "32_LVBus946703",
      "bus_to": "32_LVBus946704",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.89285477274055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch754874": {
      "bus_from": "32_LVBus946704",
      "bus_to": "32_LVBus946705",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 194.3998833860897,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch155344": {
      "bus_from": "32_LVBus946705",
      "bus_to": "32_LVBus946706",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 153.07501613843522,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch528332": {
      "bus_from": "32_MVLV12189_LV",
      "bus_to": "32_LVBus946699",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.974918280680672,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch796140": {
      "bus_from": "32_LVBus946699",
      "bus_to": "32_LVBus946700",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 488.1730021178648,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch416054": {
      "bus_from": "32_LVBus946700",
      "bus_to": "32_LVBus946701",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 533.5571461828188,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_15209": {
      "bus_from": "32_MVBus10485",
      "bus_to": "32_MVBus10486",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 678.6337937759441,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_224985": {
      "bus_from": "32_MVBus10486",
      "bus_to": "32_MVLV34728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 315.19373214926594,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch446665": {
      "bus_from": "32_MVLV34728_LV",
      "bus_to": "32_LVBus946924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.65749216245291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch397124": {
      "bus_from": "32_LVBus946924",
      "bus_to": "32_LVBus946925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 184.58680783813412,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch711254": {
      "bus_from": "32_LVBus946925",
      "bus_to": "32_LVBus946926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 321.2450484146756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch814294": {
      "bus_from": "32_LVBus946926",
      "bus_to": "32_LVBus946927",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.3750190657882,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch170651": {
      "bus_from": "32_LVBus946927",
      "bus_to": "32_LVBus946928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 228.56650014421663,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch914036": {
      "bus_from": "32_MVLV34728_LV",
      "bus_to": "32_LVBus946919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.21023916525886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch699333": {
      "bus_from": "32_LVBus946919",
      "bus_to": "32_LVBus946920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 361.51159589125336,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch902829": {
      "bus_from": "32_LVBus946920",
      "bus_to": "32_LVBus946922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 239.188433928275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch631755": {
      "bus_from": "32_LVBus946920",
      "bus_to": "32_LVBus946921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 497.5666917359282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_22524": {
      "bus_from": "32_MVBus10484",
      "bus_to": "32_MVLV34374",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.2384778126831426,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch182290": {
      "bus_from": "32_MVLV34374_LV",
      "bus_to": "32_LVBus946881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 6.941961243285242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch238300": {
      "bus_from": "32_LVBus946881",
      "bus_to": "32_LVBus946893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.13732630621805,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch001203": {
      "bus_from": "32_LVBus946893",
      "bus_to": "32_LVBus946894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.13895660488225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch280910": {
      "bus_from": "32_LVBus946894",
      "bus_to": "32_LVBus946895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.9942762452966,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch130128": {
      "bus_from": "32_LVBus946895",
      "bus_to": "32_LVBus946896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.535210035817364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch118287": {
      "bus_from": "32_LVBus946896",
      "bus_to": "32_LVBus946897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.77095191340565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch130123": {
      "bus_from": "32_LVBus946897",
      "bus_to": "32_LVBus946898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.32940943573385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch333245": {
      "bus_from": "32_LVBus946898",
      "bus_to": "32_LVBus946899",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.96753395111904,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch053418": {
      "bus_from": "32_LVBus946899",
      "bus_to": "32_LVBus946900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.81376963470336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch019046": {
      "bus_from": "32_LVBus946881",
      "bus_to": "32_LVBus946882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.78730447442886,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch255631": {
      "bus_from": "32_LVBus946882",
      "bus_to": "32_LVBus946883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.84823835577001,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch331159": {
      "bus_from": "32_LVBus946883",
      "bus_to": "32_LVBus946884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.380637680436664,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch272279": {
      "bus_from": "32_LVBus946884",
      "bus_to": "32_LVBus946885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.005416298257956,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch023628": {
      "bus_from": "32_LVBus946885",
      "bus_to": "32_LVBus946886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.54990145586486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch204220": {
      "bus_from": "32_LVBus946886",
      "bus_to": "32_LVBus946887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.25851187300445,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch055444": {
      "bus_from": "32_LVBus946887",
      "bus_to": "32_LVBus946888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.18869182555126,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch158975": {
      "bus_from": "32_LVBus946888",
      "bus_to": "32_LVBus946889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.29690126982254,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch082559": {
      "bus_from": "32_LVBus946889",
      "bus_to": "32_LVBus946890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.84216973222783,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch231947": {
      "bus_from": "32_LVBus946890",
      "bus_to": "32_LVBus946891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.16773719809633,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch316648": {
      "bus_from": "32_LVBus946891",
      "bus_to": "32_LVBus946892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.46825778193619,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_11489": {
      "bus_from": "32_MVBus10483",
      "bus_to": "32_MVBus10491",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 516.1171303733751,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_29824": {
      "bus_from": "32_MVBus10491",
      "bus_to": "32_MVLV65599",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 161.0173319499795,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch186184": {
      "bus_from": "32_MVLV65599_LV",
      "bus_to": "32_LVBus947054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.7218146074184824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch303832": {
      "bus_from": "32_LVBus947054",
      "bus_to": "32_LVBus947061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.43735562362816,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch094093": {
      "bus_from": "32_LVBus947061",
      "bus_to": "32_LVBus947062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.97435617157286,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch303833": {
      "bus_from": "32_LVBus947062",
      "bus_to": "32_LVBus947063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.85177856059819,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch153360": {
      "bus_from": "32_LVBus947054",
      "bus_to": "32_LVBus947055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.96064089099023,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch158652": {
      "bus_from": "32_LVBus947055",
      "bus_to": "32_LVBus947056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.27990080198083,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch088327": {
      "bus_from": "32_LVBus947056",
      "bus_to": "32_LVBus947057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.91910203633118,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch331777": {
      "bus_from": "32_LVBus947057",
      "bus_to": "32_LVBus947058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.82493064953215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch326902": {
      "bus_from": "32_LVBus947058",
      "bus_to": "32_LVBus947059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.59945564232574,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch121501": {
      "bus_from": "32_LVBus947059",
      "bus_to": "32_LVBus947060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.65178332181253,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_29822": {
      "bus_from": "32_MVBus10491",
      "bus_to": "32_MVBus10492",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 327.0392584845036,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_57490": {
      "bus_from": "32_MVBus10492",
      "bus_to": "32_MVBus10508",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 710.6211869750116,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_182915": {
      "bus_from": "32_MVBus10508",
      "bus_to": "32_MVLV65433",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 18.180893303163923,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch920085": {
      "bus_from": "32_MVLV65433_LV",
      "bus_to": "32_LVBus947049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.00757537005555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch830833": {
      "bus_from": "32_LVBus947049",
      "bus_to": "32_LVBus947050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.39709522142694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch589594": {
      "bus_from": "32_LVBus947050",
      "bus_to": "32_LVBus947052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.256062414854526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch385605": {
      "bus_from": "32_LVBus947050",
      "bus_to": "32_LVBus947051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.28091569934443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch472856": {
      "bus_from": "32_MVLV65433_LV",
      "bus_to": "32_LVBus947047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.54772001572502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch877002": {
      "bus_from": "32_MVLV65433_LV",
      "bus_to": "32_LVBus947039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.03361628799848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch535437": {
      "bus_from": "32_LVBus947039",
      "bus_to": "32_LVBus947040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 143.89345925174143,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch888119": {
      "bus_from": "32_LVBus947040",
      "bus_to": "32_LVBus947041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.90307619522555,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch610395": {
      "bus_from": "32_LVBus947041",
      "bus_to": "32_LVBus947042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.934737439499486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch914075": {
      "bus_from": "32_LVBus947042",
      "bus_to": "32_LVBus947043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.64142763444118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726636": {
      "bus_from": "32_LVBus947043",
      "bus_to": "32_LVBus947044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.26761965863626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch416094": {
      "bus_from": "32_LVBus947044",
      "bus_to": "32_LVBus947045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.6128861689652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_33336": {
      "bus_from": "32_MVBus10492",
      "bus_to": "32_MVLV41833",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 280.47334340034007,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_35789": {
      "bus_from": "32_MVLV41833",
      "bus_to": "32_MVBus10494",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 150.94702307481373,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_55274": {
      "bus_from": "32_MVBus10494",
      "bus_to": "32_MVBus10495",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 96.00440530159905,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_29821": {
      "bus_from": "32_MVBus10495",
      "bus_to": "32_MVBus10496",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1001.4757177221487,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_57556": {
      "bus_from": "32_MVBus10496",
      "bus_to": "32_MVBus10498",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 331.5313065521848,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_29597": {
      "bus_from": "32_MVBus10498",
      "bus_to": "32_MVBus10499",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 79.83710806908044,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_7705": {
      "bus_from": "32_MVBus10499",
      "bus_to": "32_MVLV23357",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 394.7516545294461,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch088369": {
      "bus_from": "32_MVLV23357_LV",
      "bus_to": "32_LVBus946794",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.1633410521892518,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch116894": {
      "bus_from": "32_LVBus946794",
      "bus_to": "32_LVBus946795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.99690268192387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch295935": {
      "bus_from": "32_LVBus946795",
      "bus_to": "32_LVBus946796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.4307873681527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch301460": {
      "bus_from": "32_LVBus946796",
      "bus_to": "32_LVBus946797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.123981267698824,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch074520": {
      "bus_from": "32_LVBus946797",
      "bus_to": "32_LVBus946798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.81506012028898,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch058301": {
      "bus_from": "32_LVBus946798",
      "bus_to": "32_LVBus946799",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.13568298017862,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch295936": {
      "bus_from": "32_LVBus946799",
      "bus_to": "32_LVBus946800",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.12983957043537,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch259596": {
      "bus_from": "32_LVBus946800",
      "bus_to": "32_LVBus946801",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.66076389726764,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch328704": {
      "bus_from": "32_LVBus946801",
      "bus_to": "32_LVBus946802",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.22657573045419,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch101949": {
      "bus_from": "32_LVBus946802",
      "bus_to": "32_LVBus946803",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.0983269158707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch000399": {
      "bus_from": "32_LVBus946803",
      "bus_to": "32_LVBus946804",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.1570590743038,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch004976": {
      "bus_from": "32_LVBus946804",
      "bus_to": "32_LVBus946805",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.029197544701987,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch152309": {
      "bus_from": "32_LVBus946805",
      "bus_to": "32_LVBus946806",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.57429817701792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch137957": {
      "bus_from": "32_LVBus946795",
      "bus_to": "32_LVBus946807",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.66250489178442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch115616": {
      "bus_from": "32_LVBus946794",
      "bus_to": "32_LVBus946808",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.03560056162438,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch327123": {
      "bus_from": "32_LVBus946808",
      "bus_to": "32_LVBus946809",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.21823184051968,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch234346": {
      "bus_from": "32_LVBus946809",
      "bus_to": "32_LVBus946810",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.96855856311029,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_15210": {
      "bus_from": "32_MVBus10499",
      "bus_to": "32_MVBus10500",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 224.31173138721115,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_7712": {
      "bus_from": "32_MVBus10500",
      "bus_to": "32_MVLV34737",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.5285892123335674,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch213334": {
      "bus_from": "32_MVLV34737_LV",
      "bus_to": "32_LVBus946932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.01008558535191,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch101937": {
      "bus_from": "32_LVBus946932",
      "bus_to": "32_LVBus946933",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.065271453856994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch172239": {
      "bus_from": "32_LVBus946933",
      "bus_to": "32_LVBus946934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.3324460037399,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch301446": {
      "bus_from": "32_LVBus946934",
      "bus_to": "32_LVBus946935",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.34106967319153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch116888": {
      "bus_from": "32_LVBus946935",
      "bus_to": "32_LVBus946936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.82924079920087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch000409": {
      "bus_from": "32_LVBus946932",
      "bus_to": "32_LVBus946937",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.78806117743858,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch004983": {
      "bus_from": "32_LVBus946937",
      "bus_to": "32_LVBus946938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.2050467535386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch116910": {
      "bus_from": "32_LVBus946938",
      "bus_to": "32_LVBus946939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.661231714865785,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch101959": {
      "bus_from": "32_LVBus946939",
      "bus_to": "32_LVBus946940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.02866954117162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch333075": {
      "bus_from": "32_LVBus946940",
      "bus_to": "32_LVBus946941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.22471904890355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch927170": {
      "bus_from": "32_LVBus946941",
      "bus_to": "32_LVBus946942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.20976535983907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch961207": {
      "bus_from": "32_MVLV34737_LV",
      "bus_to": "32_LVBus946930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.26353176956087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_15131": {
      "bus_from": "32_MVBus10500",
      "bus_to": "32_MVLV00974",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 484.026259260753,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch033360": {
      "bus_from": "32_MVLV00974_LV",
      "bus_to": "32_LVBus946560",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.342868080988339,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch331870": {
      "bus_from": "32_LVBus946560",
      "bus_to": "32_LVBus946566",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.31039107582973,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100771": {
      "bus_from": "32_LVBus946566",
      "bus_to": "32_LVBus946567",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.54768120756582,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch267168": {
      "bus_from": "32_LVBus946567",
      "bus_to": "32_LVBus946568",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.413235574010706,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch259595": {
      "bus_from": "32_LVBus946568",
      "bus_to": "32_LVBus946571",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.31955423793512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch250460": {
      "bus_from": "32_LVBus946568",
      "bus_to": "32_LVBus946569",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.06906321253277,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch341579": {
      "bus_from": "32_LVBus946569",
      "bus_to": "32_LVBus946570",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.15155409268606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch135084": {
      "bus_from": "32_LVBus946560",
      "bus_to": "32_LVBus946561",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.34419040921932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch241819": {
      "bus_from": "32_LVBus946561",
      "bus_to": "32_LVBus946562",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.27440334980065,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch250335": {
      "bus_from": "32_LVBus946562",
      "bus_to": "32_LVBus946563",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.388902485791544,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch188259": {
      "bus_from": "32_LVBus946563",
      "bus_to": "32_LVBus946564",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.66762055333903,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch070618": {
      "bus_from": "32_LVBus946564",
      "bus_to": "32_LVBus946565",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.750482566466076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_15201": {
      "bus_from": "32_MVBus10498",
      "bus_to": "32_MVBus10501",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 164.25664878966558,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_73382": {
      "bus_from": "32_MVBus10501",
      "bus_to": "32_MVLV08378",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 150.01712988346787,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_209833": {
      "bus_from": "32_MVLV08378",
      "bus_to": "32_MVLV68041",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 804.6386310000194,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch833976": {
      "bus_from": "32_MVLV68041_LV",
      "bus_to": "32_LVBus947108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.50412694796878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch115627": {
      "bus_from": "32_LVBus947108",
      "bus_to": "32_LVBus947109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.6527603047368,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch115605": {
      "bus_from": "32_LVBus947109",
      "bus_to": "32_LVBus947110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.71958008243888,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch264335": {
      "bus_from": "32_LVBus947110",
      "bus_to": "32_LVBus947111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.91381228700436,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch277264": {
      "bus_from": "32_LVBus947111",
      "bus_to": "32_LVBus947112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.78202279139666,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch059822": {
      "bus_from": "32_LVBus947112",
      "bus_to": "32_LVBus947113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.80351650886284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch000410": {
      "bus_from": "32_LVBus947108",
      "bus_to": "32_LVBus947114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.000690818524674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch850120": {
      "bus_from": "32_MVLV68041_LV",
      "bus_to": "32_LVBus947104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.911350110126756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch301319": {
      "bus_from": "32_LVBus947104",
      "bus_to": "32_LVBus947105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.27143622858486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch241393": {
      "bus_from": "32_LVBus947105",
      "bus_to": "32_LVBus947106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.20759894643655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch610384": {
      "bus_from": "32_MVLV68041_LV",
      "bus_to": "32_LVBus947096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.153169495972097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch004026": {
      "bus_from": "32_LVBus947096",
      "bus_to": "32_LVBus947097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.75826426659507,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch183401": {
      "bus_from": "32_LVBus947097",
      "bus_to": "32_LVBus947099",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.83123247072943,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch109034": {
      "bus_from": "32_LVBus947099",
      "bus_to": "32_LVBus947100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.49533772790376,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch209697": {
      "bus_from": "32_LVBus947100",
      "bus_to": "32_LVBus947102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.50910347445844,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch171807": {
      "bus_from": "32_LVBus947100",
      "bus_to": "32_LVBus947101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.04257534561248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch126023": {
      "bus_from": "32_LVBus947097",
      "bus_to": "32_LVBus947098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.852960107756374,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch648503": {
      "bus_from": "32_MVLV68041_LV",
      "bus_to": "32_LVBus947094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 63.138751644581674,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch400992": {
      "bus_from": "32_LVBus947094",
      "bus_to": "32_LVBus1165872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.48145979633604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch856155": {
      "bus_from": "32_MVLV08378_LV",
      "bus_to": "32_LVBus946680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.18453324038098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch926533": {
      "bus_from": "32_LVBus946680",
      "bus_to": "32_LVBus1110918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.778828319055824,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch923906": {
      "bus_from": "32_LVBus946680",
      "bus_to": "32_LVBus1110917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.170200068148393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch531829": {
      "bus_from": "32_MVLV08378_LV",
      "bus_to": "32_LVBus946671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.116884338398066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch859895": {
      "bus_from": "32_LVBus946671",
      "bus_to": "32_LVBus946672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.86892726229108,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch501719": {
      "bus_from": "32_LVBus946672",
      "bus_to": "32_LVBus946673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.50936338890913,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch351059": {
      "bus_from": "32_LVBus946673",
      "bus_to": "32_LVBus946674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.266587587842857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch114883": {
      "bus_from": "32_LVBus946674",
      "bus_to": "32_LVBus946675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.77164932525044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch111125": {
      "bus_from": "32_LVBus946674",
      "bus_to": "32_LVBus946676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.38061656483716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch777980": {
      "bus_from": "32_LVBus946676",
      "bus_to": "32_LVBus946677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.976939671897796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch052464": {
      "bus_from": "32_LVBus946677",
      "bus_to": "32_LVBus946678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.03226076928754,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch985638": {
      "bus_from": "32_MVLV08378_LV",
      "bus_to": "32_LVBus946667",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.57441061300871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch665957": {
      "bus_from": "32_LVBus946667",
      "bus_to": "32_LVBus946668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.0152936842322,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch960231": {
      "bus_from": "32_LVBus946668",
      "bus_to": "32_LVBus946669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.3474264746479,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch656332": {
      "bus_from": "32_LVBus946669",
      "bus_to": "32_LVBus1139342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.675135995734207,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch065644": {
      "bus_from": "32_LVBus1139342",
      "bus_to": "32_LVBus1139343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.05652334526217,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch051396": {
      "bus_from": "32_LVBus1139342",
      "bus_to": "32_LVBus1139344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.68453537589775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch490646": {
      "bus_from": "32_MVLV08378_LV",
      "bus_to": "32_LVBus946659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.21939348115572,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch912779": {
      "bus_from": "32_LVBus946659",
      "bus_to": "32_LVBus946665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.646580366460093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch177923": {
      "bus_from": "32_LVBus946659",
      "bus_to": "32_LVBus946660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.61647155791369,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch249785": {
      "bus_from": "32_LVBus946660",
      "bus_to": "32_LVBus946661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.71460967849869,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch357168": {
      "bus_from": "32_LVBus946661",
      "bus_to": "32_LVBus946662",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.87867662355698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch153807": {
      "bus_from": "32_LVBus946659",
      "bus_to": "32_LVBus946663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.73631137259508,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch833734": {
      "bus_from": "32_LVBus946663",
      "bus_to": "32_LVBus946664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.025000351307135,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_40237": {
      "bus_from": "32_MVBus10496",
      "bus_to": "32_MVBus10497",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 191.46245904391827,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_213124": {
      "bus_from": "32_MVBus10497",
      "bus_to": "32_MVLV34044",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.449558914073979,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch709344": {
      "bus_from": "32_MVLV34044_LV",
      "bus_to": "32_LVBus946876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.481274554905003,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch099012": {
      "bus_from": "32_LVBus946876",
      "bus_to": "32_LVBus946877",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 262.84256827893364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch373448": {
      "bus_from": "32_MVLV34044_LV",
      "bus_to": "32_LVBus946869",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.500550574975178,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch032844": {
      "bus_from": "32_LVBus946869",
      "bus_to": "32_LVBus946870",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.64367552238265,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch307653": {
      "bus_from": "32_LVBus946870",
      "bus_to": "32_LVBus946871",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.14744347315558,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch294316": {
      "bus_from": "32_LVBus946871",
      "bus_to": "32_LVBus946872",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.26850464564512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch004124": {
      "bus_from": "32_LVBus946872",
      "bus_to": "32_LVBus946873",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.66212458962988,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch032845": {
      "bus_from": "32_LVBus946873",
      "bus_to": "32_LVBus946874",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.16843962676485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch610383": {
      "bus_from": "32_MVLV34044_LV",
      "bus_to": "32_LVBus946862",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.0613986414620165,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch004128": {
      "bus_from": "32_LVBus946862",
      "bus_to": "32_LVBus946863",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.70556137286704,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch032847": {
      "bus_from": "32_LVBus946863",
      "bus_to": "32_LVBus946864",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.97806646198092,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch307654": {
      "bus_from": "32_LVBus946864",
      "bus_to": "32_LVBus946865",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.53414002027291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch218556": {
      "bus_from": "32_LVBus946865",
      "bus_to": "32_LVBus946866",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.93229661976107,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch089710": {
      "bus_from": "32_LVBus946866",
      "bus_to": "32_LVBus946867",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.31255865693162,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_12547": {
      "bus_from": "32_MVBus10495",
      "bus_to": "32_MVBus10502",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 617.4030958151529,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "32_62828": {
      "bus_from": "32_MVBus10502",
      "bus_to": "32_MVLV74735",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 257.2248532476224,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_97815": {
      "bus_from": "32_MVLV74735",
      "bus_to": "32_MVLV70993",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2222.4495124978557,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch764494": {
      "bus_from": "32_MVLV70993_LV",
      "bus_to": "32_LVBus947158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.829277285816254,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_220439": {
      "bus_from": "32_MVLV74735",
      "bus_to": "32_MVLV68042",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 5.49653253900957,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch945957": {
      "bus_from": "32_MVLV68042_LV",
      "bus_to": "32_LVBus947116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.161878595504696,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch295939": {
      "bus_from": "32_LVBus947116",
      "bus_to": "32_LVBus947117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.751843416122725,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch209361": {
      "bus_from": "32_LVBus947117",
      "bus_to": "32_LVBus947118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.76206277017994,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch000403": {
      "bus_from": "32_LVBus947118",
      "bus_to": "32_LVBus947119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.89866199136769,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch287697": {
      "bus_from": "32_LVBus947119",
      "bus_to": "32_LVBus947120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.12676898977374,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch161118": {
      "bus_from": "32_LVBus947120",
      "bus_to": "32_LVBus947121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.55447728081003,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch074524": {
      "bus_from": "32_LVBus947121",
      "bus_to": "32_LVBus947122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.43663957742532,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch016092": {
      "bus_from": "32_LVBus947122",
      "bus_to": "32_LVBus947123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.2541454127307,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch148204": {
      "bus_from": "32_LVBus947123",
      "bus_to": "32_LVBus947124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 257.7416080562189,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch070247": {
      "bus_from": "32_LVBus947116",
      "bus_to": "32_LVBus947125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.912108747633457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch074523": {
      "bus_from": "32_LVBus947125",
      "bus_to": "32_LVBus947126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.80012343589226,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch058309": {
      "bus_from": "32_LVBus947126",
      "bus_to": "32_LVBus947127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.420282393420116,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch187565": {
      "bus_from": "32_LVBus947127",
      "bus_to": "32_LVBus947128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.761107466542793,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch119085": {
      "bus_from": "32_LVBus947128",
      "bus_to": "32_LVBus947129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.60381869050474,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch172106": {
      "bus_from": "32_LVBus947129",
      "bus_to": "32_LVBus947130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.97192155070462,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch283693": {
      "bus_from": "32_LVBus947130",
      "bus_to": "32_LVBus947131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.66285352129036,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch098167": {
      "bus_from": "32_LVBus947128",
      "bus_to": "32_LVBus947132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.41328052134469,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch349324": {
      "bus_from": "32_LVBus947132",
      "bus_to": "32_LVBus947133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.10301525156111,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch096430": {
      "bus_from": "32_LVBus947133",
      "bus_to": "32_LVBus947134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.514449560941074,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch107907": {
      "bus_from": "32_LVBus947134",
      "bus_to": "32_LVBus947135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 131.735241038171,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch098132": {
      "bus_from": "32_LVBus947135",
      "bus_to": "32_LVBus947136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.34388959403168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch241253": {
      "bus_from": "32_LVBus947136",
      "bus_to": "32_LVBus947137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.68483022146293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_49530": {
      "bus_from": "32_MVBus10494",
      "bus_to": "32_MVBus10503",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 766.2450305343629,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_45416": {
      "bus_from": "32_MVBus10503",
      "bus_to": "32_MVBus10506",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 523.6694630013809,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_45407": {
      "bus_from": "32_MVBus10506",
      "bus_to": "32_MVBus10507",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 534.8344025440368,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_50432": {
      "bus_from": "32_MVBus10507",
      "bus_to": "32_MVLV18793",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 173.2436489758665,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch333978": {
      "bus_from": "32_MVLV18793_LV",
      "bus_to": "32_LVBus946734",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.96825631237267,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch054976": {
      "bus_from": "32_LVBus946734",
      "bus_to": "32_LVBus946735",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.623997509618388,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch249300": {
      "bus_from": "32_LVBus946735",
      "bus_to": "32_LVBus946736",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 158.9516175167403,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch161535": {
      "bus_from": "32_LVBus946735",
      "bus_to": "32_LVBus946737",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 285.44567800605154,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_36437": {
      "bus_from": "32_MVBus10507",
      "bus_to": "32_MVLV58316",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 363.5238996304911,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch117732": {
      "bus_from": "32_MVLV58316_LV",
      "bus_to": "32_LVBus947009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.975541238026533,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch193790": {
      "bus_from": "32_LVBus947009",
      "bus_to": "32_LVBus947010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.99782706092451,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch269684": {
      "bus_from": "32_LVBus947010",
      "bus_to": "32_LVBus947011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.23120537876443,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch109578": {
      "bus_from": "32_LVBus947011",
      "bus_to": "32_LVBus947012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.202482633597995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch228433": {
      "bus_from": "32_LVBus947012",
      "bus_to": "32_LVBus947013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.97722680440464,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch174163": {
      "bus_from": "32_LVBus947009",
      "bus_to": "32_LVBus947014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.74462054671838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch161493": {
      "bus_from": "32_LVBus947014",
      "bus_to": "32_LVBus947015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 100.13214895824609,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch236753": {
      "bus_from": "32_LVBus947015",
      "bus_to": "32_LVBus947016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.13870018149206,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch208190": {
      "bus_from": "32_LVBus947016",
      "bus_to": "32_LVBus947017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.95225911643347,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_12559": {
      "bus_from": "32_MVBus10506",
      "bus_to": "32_MVLV32729",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 3.7160492735316675,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch117552": {
      "bus_from": "32_MVLV32729_LV",
      "bus_to": "32_LVBus946835",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.172572079168363,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch333688": {
      "bus_from": "32_LVBus946835",
      "bus_to": "32_LVBus946839",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.911318828756826,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch190563": {
      "bus_from": "32_LVBus946839",
      "bus_to": "32_LVBus946840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.77447932103034,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch288467": {
      "bus_from": "32_LVBus946840",
      "bus_to": "32_LVBus946841",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.81627625894004,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch364192": {
      "bus_from": "32_LVBus946841",
      "bus_to": "32_LVBus946842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.52143382607699,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch328522": {
      "bus_from": "32_LVBus946842",
      "bus_to": "32_LVBus946843",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.44064373138471,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch098629": {
      "bus_from": "32_LVBus946843",
      "bus_to": "32_LVBus946844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.13338201543353,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch090293": {
      "bus_from": "32_LVBus946844",
      "bus_to": "32_LVBus946845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.67379069821575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch224952": {
      "bus_from": "32_LVBus946845",
      "bus_to": "32_LVBus946846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.4566143103293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch328521": {
      "bus_from": "32_LVBus946846",
      "bus_to": "32_LVBus946847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.74050430172481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch084426": {
      "bus_from": "32_LVBus946847",
      "bus_to": "32_LVBus946848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.473700755777884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch610003": {
      "bus_from": "32_LVBus946848",
      "bus_to": "32_LVBus946849",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.61505333850104,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch190562": {
      "bus_from": "32_LVBus946835",
      "bus_to": "32_LVBus946836",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.00490149047361,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch210183": {
      "bus_from": "32_LVBus946836",
      "bus_to": "32_LVBus946837",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.31214087090727,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch018061": {
      "bus_from": "32_LVBus946837",
      "bus_to": "32_LVBus946838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.53171272438075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_11488": {
      "bus_from": "32_MVBus10503",
      "bus_to": "32_MVBus10504",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 424.6102176622611,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_61911": {
      "bus_from": "32_MVBus10504",
      "bus_to": "32_MVBus10505",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 64.76764645545839,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_29823": {
      "bus_from": "32_MVLV41833",
      "bus_to": "32_MVBus10493",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1.805591443700588,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch189392": {
      "bus_from": "32_MVLV41833_LV",
      "bus_to": "32_LVBus946944",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.4260951414669343,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch728969": {
      "bus_from": "32_LVBus946944",
      "bus_to": "32_LVBus946953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.16951028427751,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch826986": {
      "bus_from": "32_LVBus946953",
      "bus_to": "32_LVBus946954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.145895623255775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch814869": {
      "bus_from": "32_LVBus946954",
      "bus_to": "32_LVBus946955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.081135557173837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch285490": {
      "bus_from": "32_LVBus946955",
      "bus_to": "32_LVBus946956",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.62295020756169,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch254066": {
      "bus_from": "32_LVBus946955",
      "bus_to": "32_LVBus946957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.51677219285225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch098622": {
      "bus_from": "32_LVBus946957",
      "bus_to": "32_LVBus946958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.68801150183282,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch149186": {
      "bus_from": "32_LVBus946958",
      "bus_to": "32_LVBus946959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.83244715309456,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch344999": {
      "bus_from": "32_LVBus946959",
      "bus_to": "32_LVBus946960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.651844858724274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch214971": {
      "bus_from": "32_LVBus946944",
      "bus_to": "32_LVBus946945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.71628116922527,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch077905": {
      "bus_from": "32_LVBus946945",
      "bus_to": "32_LVBus946946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.80579105784835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch233368": {
      "bus_from": "32_LVBus946946",
      "bus_to": "32_LVBus946947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.2483610445637,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch157320": {
      "bus_from": "32_LVBus946947",
      "bus_to": "32_LVBus946948",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.83964942941166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch065365": {
      "bus_from": "32_LVBus946948",
      "bus_to": "32_LVBus946949",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.34855383258306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch135628": {
      "bus_from": "32_LVBus946949",
      "bus_to": "32_LVBus946950",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.60111582077381,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch077894": {
      "bus_from": "32_LVBus946950",
      "bus_to": "32_LVBus946951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.024300089349076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch233364": {
      "bus_from": "32_LVBus946951",
      "bus_to": "32_LVBus946952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.103428127473634,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_22526": {
      "bus_from": "32_MVBus10482",
      "bus_to": "32_MVLV48229",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 834.4216095243056,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch029023": {
      "bus_from": "32_MVLV48229_LV",
      "bus_to": "32_LVBus947001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.543464272669098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch090295": {
      "bus_from": "32_LVBus947001",
      "bus_to": "32_LVBus947002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.87395102599235,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch251659": {
      "bus_from": "32_LVBus947002",
      "bus_to": "32_LVBus947003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.82330883385833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch497660": {
      "bus_from": "32_LVBus947003",
      "bus_to": "32_LVBus947004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.64096223633337,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch059759": {
      "bus_from": "32_LVBus947004",
      "bus_to": "32_LVBus947005",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.6509768454555,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch157108": {
      "bus_from": "32_LVBus947005",
      "bus_to": "32_LVBus947006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.64980785529153,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch197352": {
      "bus_from": "32_LVBus947006",
      "bus_to": "32_LVBus947007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.31345266833507,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch155472": {
      "bus_from": "32_MVLV48229_LV",
      "bus_to": "32_LVBus946994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.133855660409175,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch082605": {
      "bus_from": "32_LVBus946994",
      "bus_to": "32_LVBus946995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.8266765791317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch265312": {
      "bus_from": "32_LVBus946995",
      "bus_to": "32_LVBus946996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.55774358741068,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch187405": {
      "bus_from": "32_LVBus946996",
      "bus_to": "32_LVBus946997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.97102861196062,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch086087": {
      "bus_from": "32_LVBus946997",
      "bus_to": "32_LVBus946998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.63562436551473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch078497": {
      "bus_from": "32_LVBus946998",
      "bus_to": "32_LVBus946999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.84051704551895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_43474": {
      "bus_from": "32_MVBus10481",
      "bus_to": "32_MVBus10509",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 84.2363982856626,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_34428": {
      "bus_from": "32_MVBus10509",
      "bus_to": "32_MVLV02165",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 472.9245235440432,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch120117": {
      "bus_from": "32_MVLV02165_LV",
      "bus_to": "32_LVBus946573",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.7020937063892703,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch308654": {
      "bus_from": "32_LVBus946573",
      "bus_to": "32_LVBus946576",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.694104567497536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch299275": {
      "bus_from": "32_LVBus946576",
      "bus_to": "32_LVBus946577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.5481389550311,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch170934": {
      "bus_from": "32_LVBus946577",
      "bus_to": "32_LVBus946578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.55174839897313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch316104": {
      "bus_from": "32_LVBus946578",
      "bus_to": "32_LVBus946579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.91257547603263,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch243542": {
      "bus_from": "32_LVBus946579",
      "bus_to": "32_LVBus946580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.307123730589524,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch098630": {
      "bus_from": "32_LVBus946573",
      "bus_to": "32_LVBus946574",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.298948994203705,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch082089": {
      "bus_from": "32_LVBus946574",
      "bus_to": "32_LVBus946575",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.16152925284244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_100481": {
      "bus_from": "32_MVBus10509",
      "bus_to": "32_MVLV77625",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 46.899797488737526,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch577078": {
      "bus_from": "32_MVLV77625_LV",
      "bus_to": "32_LVBus947245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.570355805301189,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch181991": {
      "bus_from": "32_LVBus947245",
      "bus_to": "32_LVBus947246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 234.7612328258873,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch062309": {
      "bus_from": "32_LVBus947246",
      "bus_to": "32_LVBus947247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.21869763039252,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch080953": {
      "bus_from": "32_LVBus947247",
      "bus_to": "32_LVBus947248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.81241340570823,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch203496": {
      "bus_from": "32_LVBus947248",
      "bus_to": "32_LVBus947249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.43781802523144,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch226554": {
      "bus_from": "32_LVBus947249",
      "bus_to": "32_LVBus947250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.09184670433006,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch243971": {
      "bus_from": "32_LVBus947250",
      "bus_to": "32_LVBus947251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.00661462225777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_22675": {
      "bus_from": "32_MVBus10479",
      "bus_to": "32_MVLV13057",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2.226449538807996,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch150813": {
      "bus_from": "32_MVLV13057_LV",
      "bus_to": "32_LVBus946719",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.85684197395102,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch291179": {
      "bus_from": "32_LVBus946719",
      "bus_to": "32_LVBus946720",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.932465629522866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch049155": {
      "bus_from": "32_LVBus946719",
      "bus_to": "32_LVBus946721",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.45236276224188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch898203": {
      "bus_from": "32_MVLV00971_LV",
      "bus_to": "32_LVBus946556",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.459651847964965,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch233120": {
      "bus_from": "32_LVBus946556",
      "bus_to": "32_LVBus946557",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.701915976901585,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch281387": {
      "bus_from": "32_LVBus946557",
      "bus_to": "32_LVBus946558",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.36646288683781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_4526": {
      "bus_from": "32_MVBus10475",
      "bus_to": "32_MVBus10476",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 463.1930815160058,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_54738": {
      "bus_from": "32_MVBus10476",
      "bus_to": "32_MVLV75521",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 677.1317562315562,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch334034": {
      "bus_from": "32_MVLV75521_LV",
      "bus_to": "32_LVBus947184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.948089001000463,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_43982": {
      "bus_from": "32_MVBus10476",
      "bus_to": "32_MVBus10477",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 225.48414918574582,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_54739": {
      "bus_from": "32_MVBus10477",
      "bus_to": "32_MVLV46704",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 561.7513318022258,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch010775": {
      "bus_from": "32_MVLV46704_LV",
      "bus_to": "32_LVBus946992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.887933953332205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_43983": {
      "bus_from": "32_MVBus10477",
      "bus_to": "32_MVLV08375",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 527.5750974476554,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch097313": {
      "bus_from": "32_MVLV08375_LV",
      "bus_to": "32_LVBus946652",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 14.174567787605127,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch185330": {
      "bus_from": "32_LVBus946652",
      "bus_to": "32_LVBus946653",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.54350227396821,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch104549": {
      "bus_from": "32_LVBus946653",
      "bus_to": "32_LVBus946654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.98808251736787,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch437993": {
      "bus_from": "32_LVBus946654",
      "bus_to": "32_LVBus946655",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 378.1078144806804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch761262": {
      "bus_from": "32_LVBus946655",
      "bus_to": "32_LVBus946656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 259.5002976657049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch882486": {
      "bus_from": "32_LVBus946656",
      "bus_to": "32_LVBus946657",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.6004991348716,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_227103": {
      "bus_from": "32_MVLV77509",
      "bus_to": "32_MVLV66353",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 461.37446561950526,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_158425": {
      "bus_from": "32_MVLV66353",
      "bus_to": "32_MVLV02342",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 116.90078085067329,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch683082": {
      "bus_from": "32_MVLV02342_LV",
      "bus_to": "32_LVBus946621",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.396325886348954,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch581357": {
      "bus_from": "32_LVBus946621",
      "bus_to": "32_LVBus946622",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.96244826623486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch811767": {
      "bus_from": "32_LVBus946622",
      "bus_to": "32_LVBus946624",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.55910949993682,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch188116": {
      "bus_from": "32_LVBus946624",
      "bus_to": "32_LVBus946625",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.604950313494765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch196190": {
      "bus_from": "32_LVBus946625",
      "bus_to": "32_LVBus946626",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.029809751258373,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch646985": {
      "bus_from": "32_LVBus946626",
      "bus_to": "32_LVBus946627",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.83705594564365,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch847849": {
      "bus_from": "32_LVBus946627",
      "bus_to": "32_LVBus1111108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.760176815463282,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch884563": {
      "bus_from": "32_LVBus1111108",
      "bus_to": "32_LVBus1111111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.369268457574385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch185339": {
      "bus_from": "32_LVBus1111108",
      "bus_to": "32_LVBus1111109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.0354884906013,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch272365": {
      "bus_from": "32_LVBus1111109",
      "bus_to": "32_LVBus1111110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.56751313906781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch810883": {
      "bus_from": "32_LVBus946627",
      "bus_to": "32_LVBus1111107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.443330724568121,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch702696": {
      "bus_from": "32_LVBus946622",
      "bus_to": "32_LVBus946628",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.32868344091537,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch402701": {
      "bus_from": "32_LVBus946622",
      "bus_to": "32_LVBus946623",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.64698062823246,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch523083": {
      "bus_from": "32_MVLV02342_LV",
      "bus_to": "32_LVBus946619",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.714144387713795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch547864": {
      "bus_from": "32_MVLV66353_LV",
      "bus_to": "32_LVBus947073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.301855817429729,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch464808": {
      "bus_from": "32_LVBus947073",
      "bus_to": "32_LVBus947074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.59033764081278,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch971336": {
      "bus_from": "32_LVBus947074",
      "bus_to": "32_LVBus947075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 171.45486529303034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch623125": {
      "bus_from": "32_LVBus947075",
      "bus_to": "32_LVBus947076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.311101452882614,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch968144": {
      "bus_from": "32_LVBus947074",
      "bus_to": "32_LVBus947077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 92.22135511952926,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch524369": {
      "bus_from": "32_LVBus947077",
      "bus_to": "32_LVBus947078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.421664961733443,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch376146": {
      "bus_from": "32_LVBus947077",
      "bus_to": "32_LVBus947079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.18338624366091,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch816065": {
      "bus_from": "32_MVLV66353_LV",
      "bus_to": "32_LVBus947069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.13027954022803,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch918895": {
      "bus_from": "32_LVBus947069",
      "bus_to": "32_LVBus947070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.48285422021034,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch884537": {
      "bus_from": "32_LVBus947069",
      "bus_to": "32_LVBus947071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.0012640705102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch915577": {
      "bus_from": "32_MVLV66353_LV",
      "bus_to": "32_LVBus947067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.35129967048272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch415840": {
      "bus_from": "32_MVLV77509_LV",
      "bus_to": "32_LVBus947237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.001611258817305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747202": {
      "bus_from": "32_LVBus947237",
      "bus_to": "32_LVBus947240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.651219471190776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch590825": {
      "bus_from": "32_LVBus947240",
      "bus_to": "32_LVBus947241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.91389580251917,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch547897": {
      "bus_from": "32_LVBus947237",
      "bus_to": "32_LVBus947238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.22044963115097,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch679956": {
      "bus_from": "32_LVBus947238",
      "bus_to": "32_LVBus947239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.86607369959893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch415834": {
      "bus_from": "32_MVLV77509_LV",
      "bus_to": "32_LVBus947233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.649003469297966,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747216": {
      "bus_from": "32_LVBus947233",
      "bus_to": "32_LVBus947234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.7450786898461,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch734508": {
      "bus_from": "32_LVBus947234",
      "bus_to": "32_LVBus947235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.954274827968973,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch645188": {
      "bus_from": "32_MVLV77509_LV",
      "bus_to": "32_LVBus947222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.086175491419375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch964402": {
      "bus_from": "32_LVBus947222",
      "bus_to": "32_LVBus947223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 261.4853871853809,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch733021": {
      "bus_from": "32_LVBus947222",
      "bus_to": "32_LVBus947224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 94.19940712463276,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch844236": {
      "bus_from": "32_LVBus947224",
      "bus_to": "32_LVBus947225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.68564084684578,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch524340": {
      "bus_from": "32_LVBus947225",
      "bus_to": "32_LVBus947226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.979472632621757,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch672649": {
      "bus_from": "32_LVBus947226",
      "bus_to": "32_LVBus947227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.53158569404489,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch795325": {
      "bus_from": "32_LVBus947227",
      "bus_to": "32_LVBus947228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.143323657508,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch644900": {
      "bus_from": "32_LVBus947228",
      "bus_to": "32_LVBus947229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.2201205883784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch524310": {
      "bus_from": "32_LVBus947226",
      "bus_to": "32_LVBus947230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 134.37529001943375,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch503803": {
      "bus_from": "32_LVBus947222",
      "bus_to": "32_LVBus947231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.18875390611093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch930458": {
      "bus_from": "32_LVBus947231",
      "bus_to": "32_LVBus1134258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.9636851624725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch746793": {
      "bus_from": "32_MVLV21885_LV",
      "bus_to": "32_LVBus946778",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.82036777661533,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch869856": {
      "bus_from": "32_LVBus946778",
      "bus_to": "32_LVBus946779",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.276468761491476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch646990": {
      "bus_from": "32_LVBus946778",
      "bus_to": "32_LVBus946780",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.96772804186586,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch672621": {
      "bus_from": "32_LVBus946780",
      "bus_to": "32_LVBus946781",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 65.49487555332944,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch952102": {
      "bus_from": "32_LVBus946781",
      "bus_to": "32_LVBus946782",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.67889901602245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch426663": {
      "bus_from": "32_LVBus946782",
      "bus_to": "32_LVBus946783",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.467909837360903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch767121": {
      "bus_from": "32_LVBus946783",
      "bus_to": "32_LVBus946790",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.42828211608752,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch583100": {
      "bus_from": "32_LVBus946790",
      "bus_to": "32_LVBus946791",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.800469671894554,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch641141": {
      "bus_from": "32_LVBus946791",
      "bus_to": "32_LVBus946792",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 82.27972885508501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch704694": {
      "bus_from": "32_LVBus946783",
      "bus_to": "32_LVBus946784",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.33754110593333,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch917686": {
      "bus_from": "32_LVBus946784",
      "bus_to": "32_LVBus946785",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.976076292856725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch875134": {
      "bus_from": "32_LVBus946785",
      "bus_to": "32_LVBus946788",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.9963403606061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch746796": {
      "bus_from": "32_LVBus946788",
      "bus_to": "32_LVBus946789",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.72840333361783,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch555633": {
      "bus_from": "32_LVBus946785",
      "bus_to": "32_LVBus946786",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.196971492977301,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch275004": {
      "bus_from": "32_LVBus946786",
      "bus_to": "32_LVBus946787",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.391732872730348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch384766": {
      "bus_from": "32_MVLV21885_LV",
      "bus_to": "32_LVBus946758",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.65524454466171,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch638552": {
      "bus_from": "32_LVBus946758",
      "bus_to": "32_LVBus946759",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.274944943788606,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch968028": {
      "bus_from": "32_LVBus946759",
      "bus_to": "32_LVBus946760",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.21560668537475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch467057": {
      "bus_from": "32_LVBus946760",
      "bus_to": "32_LVBus946761",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.347593634966444,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch915583": {
      "bus_from": "32_LVBus946761",
      "bus_to": "32_LVBus946763",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.597786384460704,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch461611": {
      "bus_from": "32_LVBus946761",
      "bus_to": "32_LVBus946762",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.975239119668547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch513957": {
      "bus_from": "32_LVBus946758",
      "bus_to": "32_LVBus946764",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.350123854050935,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch761264": {
      "bus_from": "32_LVBus946764",
      "bus_to": "32_LVBus946765",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 117.05397893488725,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch467058": {
      "bus_from": "32_LVBus946764",
      "bus_to": "32_LVBus946766",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.43867158480528,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch915584": {
      "bus_from": "32_LVBus946766",
      "bus_to": "32_LVBus946767",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.52871255275601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch270427": {
      "bus_from": "32_LVBus946767",
      "bus_to": "32_LVBus946768",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.80132615036324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch077702": {
      "bus_from": "32_LVBus946768",
      "bus_to": "32_LVBus946769",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.204554889744536,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100673": {
      "bus_from": "32_LVBus946769",
      "bus_to": "32_LVBus946770",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.15879844570667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch798049": {
      "bus_from": "32_LVBus946766",
      "bus_to": "32_LVBus946771",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 105.13409975211685,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch898199": {
      "bus_from": "32_LVBus946771",
      "bus_to": "32_LVBus946772",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.402335676994866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch824313": {
      "bus_from": "32_LVBus946772",
      "bus_to": "32_LVBus946773",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.45277157681663,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch627295": {
      "bus_from": "32_LVBus946771",
      "bus_to": "32_LVBus946774",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.7433619088573513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch845845": {
      "bus_from": "32_LVBus946774",
      "bus_to": "32_LVBus946775",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.12850792741991,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch734371": {
      "bus_from": "32_MVLV21885_LV",
      "bus_to": "32_LVBus946750",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.91246432744703,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch691142": {
      "bus_from": "32_LVBus946750",
      "bus_to": "32_LVBus946756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 162.68549207729183,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch676466": {
      "bus_from": "32_LVBus946750",
      "bus_to": "32_LVBus946751",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.342857843593427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch228081": {
      "bus_from": "32_LVBus946751",
      "bus_to": "32_LVBus946755",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.25803577163799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch141163": {
      "bus_from": "32_LVBus946751",
      "bus_to": "32_LVBus946752",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.542412374137857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch375955": {
      "bus_from": "32_LVBus946752",
      "bus_to": "32_LVBus946753",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.574999767542604,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch235539": {
      "bus_from": "32_LVBus946753",
      "bus_to": "32_LVBus946754",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.29857658565193,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch792727": {
      "bus_from": "32_MVLV10420_LV",
      "bus_to": "32_LVBus946695",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.31763656821067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_104558": {
      "bus_from": "32_MVBus10468",
      "bus_to": "32_MVLV34381",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 39.39672815129649,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch556090": {
      "bus_from": "32_MVLV34381_LV",
      "bus_to": "32_LVBus946911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.419007013219805,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch108657": {
      "bus_from": "32_LVBus946911",
      "bus_to": "32_LVBus946912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.04370224791776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch296777": {
      "bus_from": "32_LVBus946912",
      "bus_to": "32_LVBus946913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.18402083944855,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch645141": {
      "bus_from": "32_LVBus946913",
      "bus_to": "32_LVBus946914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 106.07287793363993,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch233186": {
      "bus_from": "32_LVBus946914",
      "bus_to": "32_LVBus946915",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.01729202535968,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch623111": {
      "bus_from": "32_MVLV34381_LV",
      "bus_to": "32_LVBus946902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.959144611239902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch233184": {
      "bus_from": "32_LVBus946902",
      "bus_to": "32_LVBus946903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.043750656924807,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch196175": {
      "bus_from": "32_LVBus946903",
      "bus_to": "32_LVBus946904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.03602326410512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch101598": {
      "bus_from": "32_LVBus946903",
      "bus_to": "32_LVBus946905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.83928426317741,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch081257": {
      "bus_from": "32_LVBus946905",
      "bus_to": "32_LVBus946906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.82044312053654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch493594": {
      "bus_from": "32_LVBus946906",
      "bus_to": "32_LVBus946907",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.50326722616033,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch257900": {
      "bus_from": "32_LVBus946906",
      "bus_to": "32_LVBus946908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.067013312138563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch108671": {
      "bus_from": "32_LVBus946908",
      "bus_to": "32_LVBus946909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.26223800008674,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_183431": {
      "bus_from": "32_MVBus10467",
      "bus_to": "32_MVLV66728",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 6.116447128990284,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch378061": {
      "bus_from": "32_MVLV66728_LV",
      "bus_to": "32_LVBus947089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 98.97477141249429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch760916": {
      "bus_from": "32_LVBus947089",
      "bus_to": "32_LVBus947090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.80047183115556,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch918919": {
      "bus_from": "32_LVBus947090",
      "bus_to": "32_LVBus947091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 188.56400818837164,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch376176": {
      "bus_from": "32_LVBus947090",
      "bus_to": "32_LVBus947092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 136.83728737121814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch464814": {
      "bus_from": "32_MVLV66728_LV",
      "bus_to": "32_LVBus947081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.36057473935867,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch829925": {
      "bus_from": "32_LVBus947081",
      "bus_to": "32_LVBus947082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.467109221437636,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch747215": {
      "bus_from": "32_LVBus947082",
      "bus_to": "32_LVBus947083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.78218373892152,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch024387": {
      "bus_from": "32_LVBus947083",
      "bus_to": "32_LVBus947084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.2978601928308,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch363359": {
      "bus_from": "32_LVBus947084",
      "bus_to": "32_LVBus947085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.11917899422408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch198388": {
      "bus_from": "32_LVBus947085",
      "bus_to": "32_LVBus947086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.56306858573372,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch036575": {
      "bus_from": "32_LVBus947086",
      "bus_to": "32_LVBus947087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.402880306258204,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_31263": {
      "bus_from": "32_MVBus10460",
      "bus_to": "32_MVLV02339",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 34.75022124122336,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_LVBranch259195": {
      "bus_from": "32_MVLV02339_LV",
      "bus_to": "32_LVBus946606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 2.541981487631306,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch333499": {
      "bus_from": "32_LVBus946606",
      "bus_to": "32_LVBus946610",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.402557072354625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch002084": {
      "bus_from": "32_LVBus946610",
      "bus_to": "32_LVBus946611",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.24764788971763,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch153699": {
      "bus_from": "32_LVBus946611",
      "bus_to": "32_LVBus946612",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.94146313826339,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch092973": {
      "bus_from": "32_LVBus946611",
      "bus_to": "32_LVBus946613",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.90463163048688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch231592": {
      "bus_from": "32_LVBus946613",
      "bus_to": "32_LVBus946614",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.28469156725913,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch363637": {
      "bus_from": "32_LVBus946614",
      "bus_to": "32_LVBus946615",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.017592797286355,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch190472": {
      "bus_from": "32_LVBus946606",
      "bus_to": "32_LVBus946607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.830189036301284,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch093914": {
      "bus_from": "32_LVBus946607",
      "bus_to": "32_LVBus946608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.93669882658658,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch186090": {
      "bus_from": "32_LVBus946608",
      "bus_to": "32_LVBus946609",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.13509810583497,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_142242": {
      "bus_from": "32_MVBus10459",
      "bus_to": "32_MVLV11907",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 518.6516846756602,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch647262": {
      "bus_from": "32_MVLV11907_LV",
      "bus_to": "32_LVBus946697",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.96163507323992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_34803": {
      "bus_from": "32_MVBus10456",
      "bus_to": "32_MVBus10457",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 161.30067546252081,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "32_96541": {
      "bus_from": "32_MVBus10457",
      "bus_to": "32_MVLV09556",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 104.17618899177678,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch888092": {
      "bus_from": "32_MVLV09556_LV",
      "bus_to": "32_LVBus946690",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.685569993322763,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch678718": {
      "bus_from": "32_LVBus946690",
      "bus_to": "32_LVBus946691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.32797487514192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch468531": {
      "bus_from": "32_LVBus946691",
      "bus_to": "32_LVBus946693",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.25212286269485,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch467882": {
      "bus_from": "32_LVBus946693",
      "bus_to": "32_LVBus1175795",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.719758504077946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch078115": {
      "bus_from": "32_LVBus1175795",
      "bus_to": "32_LVBus1175796",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.61120885327146,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch167742": {
      "bus_from": "32_LVBus1175796",
      "bus_to": "32_LVBus1175797",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.15247859572655,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch359670": {
      "bus_from": "32_LVBus1175797",
      "bus_to": "32_LVBus1175798",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.57223867517548,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch319333": {
      "bus_from": "32_LVBus946691",
      "bus_to": "32_LVBus946692",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 436.41792543147704,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch575057": {
      "bus_from": "32_MVLV09556_LV",
      "bus_to": "32_LVBus946682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.456802479552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch488078": {
      "bus_from": "32_LVBus946682",
      "bus_to": "32_LVBus946683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.3106244362526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch901753": {
      "bus_from": "32_LVBus946683",
      "bus_to": "32_LVBus946684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.639719224801517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch434319": {
      "bus_from": "32_LVBus946683",
      "bus_to": "32_LVBus946685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 145.96433780624068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch578283": {
      "bus_from": "32_LVBus946685",
      "bus_to": "32_LVBus946686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 120.1288605693378,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch678028": {
      "bus_from": "32_LVBus946686",
      "bus_to": "32_LVBus946687",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.531356249435907,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch661590": {
      "bus_from": "32_LVBus946686",
      "bus_to": "32_LVBus946688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.91836440495837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch902838": {
      "bus_from": "32_MVLV02185_LV",
      "bus_to": "32_LVBus946593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.604335784759909,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch188345": {
      "bus_from": "32_LVBus946593",
      "bus_to": "32_LVBus946594",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.174397978691005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch407075": {
      "bus_from": "32_LVBus946594",
      "bus_to": "32_LVBus946595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.77744774076061,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch961180": {
      "bus_from": "32_LVBus946595",
      "bus_to": "32_LVBus946601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.26746922813821,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch719639": {
      "bus_from": "32_LVBus946595",
      "bus_to": "32_LVBus946600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.793990788576812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch535410": {
      "bus_from": "32_LVBus946595",
      "bus_to": "32_LVBus946596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 122.75759836394427,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch601840": {
      "bus_from": "32_LVBus946596",
      "bus_to": "32_LVBus946597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.34392429688796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch876724": {
      "bus_from": "32_LVBus946597",
      "bus_to": "32_LVBus946598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 53.83334570253385,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch610348": {
      "bus_from": "32_LVBus946597",
      "bus_to": "32_LVBus946599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.484884254706515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch631762": {
      "bus_from": "32_MVLV02185_LV",
      "bus_to": "32_LVBus946584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.197124720086158,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch296362": {
      "bus_from": "32_LVBus946584",
      "bus_to": "32_LVBus946590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 126.50758102022716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch125027": {
      "bus_from": "32_LVBus946590",
      "bus_to": "32_LVBus946591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 247.13285877914163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch209758": {
      "bus_from": "32_LVBus946584",
      "bus_to": "32_LVBus946585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.857018677020086,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch479433": {
      "bus_from": "32_LVBus946585",
      "bus_to": "32_LVBus946586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.99600700095655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch559044": {
      "bus_from": "32_LVBus946586",
      "bus_to": "32_LVBus946587",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.18102451273292,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch878249": {
      "bus_from": "32_LVBus946587",
      "bus_to": "32_LVBus946588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.51573523417201,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch802185": {
      "bus_from": "32_LVBus946588",
      "bus_to": "32_LVBus946589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.84205768182462,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "32_MVLV48021_consumption": {
      "bus": "32_MVLV48021",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV48021_production": {
      "bus": "32_MVLV48021",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946981_consumption": {
      "bus": "32_LVBus946981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        772.9847463577848,
        0.0
      ],
      "q_nom": [
        0.0,
        231.89542390733544,
        0.0
      ]
    },
    "32_LVBus946981_production": {
      "bus": "32_LVBus946981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946982_consumption": {
      "bus": "32_LVBus946982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2394.7448516906,
        394.87227230376106,
        253.47535624926303
      ],
      "q_nom": [
        718.42345550718,
        118.46168169112832,
        76.04260687477891
      ]
    },
    "32_LVBus946982_production": {
      "bus": "32_LVBus946982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946986_consumption": {
      "bus": "32_LVBus946986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1467.4663170911447,
        8423.211902349329,
        11010.288356824463
      ],
      "q_nom": [
        440.2398951273434,
        2526.9635707047987,
        3303.0865070473387
      ]
    },
    "32_LVBus946986_production": {
      "bus": "32_LVBus946986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946983_consumption": {
      "bus": "32_LVBus946983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1596.394251282793,
        1210.8816860321979,
        9178.954697094154
      ],
      "q_nom": [
        478.9182753848379,
        363.26450580965934,
        2753.686409128246
      ]
    },
    "32_LVBus946983_production": {
      "bus": "32_LVBus946983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946984_consumption": {
      "bus": "32_LVBus946984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1367.202425905505,
        699.393144215219
      ],
      "q_nom": [
        0.0,
        410.16072777165147,
        209.81794326456568
      ]
    },
    "32_LVBus946984_production": {
      "bus": "32_LVBus946984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946985_consumption": {
      "bus": "32_LVBus946985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4626.151599234033,
        2286.382562939923,
        726.6961048739149
      ],
      "q_nom": [
        1387.8454797702097,
        685.9147688819769,
        218.00883146217447
      ]
    },
    "32_LVBus946985_production": {
      "bus": "32_LVBus946985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946987_consumption": {
      "bus": "32_LVBus946987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        625.498641102585,
        0.0,
        754.0500120459812
      ],
      "q_nom": [
        187.6495923307755,
        0.0,
        226.21500361379438
      ]
    },
    "32_LVBus946987_production": {
      "bus": "32_LVBus946987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946988_consumption": {
      "bus": "32_LVBus946988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946988_production": {
      "bus": "32_LVBus946988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947204_consumption": {
      "bus": "32_LVBus947204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947204_production": {
      "bus": "32_LVBus947204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947205_consumption": {
      "bus": "32_LVBus947205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947205_production": {
      "bus": "32_LVBus947205",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947206_consumption": {
      "bus": "32_LVBus947206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2979.563709781636,
        747.5167650226585
      ],
      "q_nom": [
        0.0,
        893.8691129344908,
        224.25502950679757
      ]
    },
    "32_LVBus947206_production": {
      "bus": "32_LVBus947206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947207_consumption": {
      "bus": "32_LVBus947207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3199.5738055581096,
        0.0,
        0.0
      ],
      "q_nom": [
        959.8721416674329,
        0.0,
        0.0
      ]
    },
    "32_LVBus947207_production": {
      "bus": "32_LVBus947207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947208_consumption": {
      "bus": "32_LVBus947208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947208_production": {
      "bus": "32_LVBus947208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947212_consumption": {
      "bus": "32_LVBus947212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1701.8746601561825,
        1701.8746601561825,
        1701.8746601561825
      ],
      "q_nom": [
        510.5623980468547,
        510.5623980468547,
        510.5623980468547
      ]
    },
    "32_LVBus947212_production": {
      "bus": "32_LVBus947212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947213_consumption": {
      "bus": "32_LVBus947213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2168.2306563650477,
        0.0
      ],
      "q_nom": [
        0.0,
        650.4691969095143,
        0.0
      ]
    },
    "32_LVBus947213_production": {
      "bus": "32_LVBus947213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947214_consumption": {
      "bus": "32_LVBus947214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        789.3771822463466,
        0.0,
        0.0
      ],
      "q_nom": [
        236.81315467390397,
        0.0,
        0.0
      ]
    },
    "32_LVBus947214_production": {
      "bus": "32_LVBus947214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947215_consumption": {
      "bus": "32_LVBus947215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1285.9704020492193,
        69.9162445244504,
        1606.3170050547117
      ],
      "q_nom": [
        385.79112061476576,
        20.97487335733512,
        481.8951015164135
      ]
    },
    "32_LVBus947215_production": {
      "bus": "32_LVBus947215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947216_consumption": {
      "bus": "32_LVBus947216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947216_production": {
      "bus": "32_LVBus947216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947217_consumption": {
      "bus": "32_LVBus947217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947217_production": {
      "bus": "32_LVBus947217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947218_consumption": {
      "bus": "32_LVBus947218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947218_production": {
      "bus": "32_LVBus947218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947219_consumption": {
      "bus": "32_LVBus947219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947219_production": {
      "bus": "32_LVBus947219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947209_consumption": {
      "bus": "32_LVBus947209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2569.881030952747
      ],
      "q_nom": [
        0.0,
        0.0,
        770.9643092858241
      ]
    },
    "32_LVBus947209_production": {
      "bus": "32_LVBus947209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947211_consumption": {
      "bus": "32_LVBus947211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947211_production": {
      "bus": "32_LVBus947211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947210_consumption": {
      "bus": "32_LVBus947210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        951.6263136240901,
        0.0
      ],
      "q_nom": [
        0.0,
        285.487894087227,
        0.0
      ]
    },
    "32_LVBus947210_production": {
      "bus": "32_LVBus947210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947194_consumption": {
      "bus": "32_LVBus947194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947194_production": {
      "bus": "32_LVBus947194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947195_consumption": {
      "bus": "32_LVBus947195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947195_production": {
      "bus": "32_LVBus947195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947196_consumption": {
      "bus": "32_LVBus947196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1315.8204575489367
      ],
      "q_nom": [
        0.0,
        0.0,
        394.746137264681
      ]
    },
    "32_LVBus947196_production": {
      "bus": "32_LVBus947196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947197_consumption": {
      "bus": "32_LVBus947197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1005.9568516361065,
        12033.073143325195,
        12133.453929277977
      ],
      "q_nom": [
        301.78705549083196,
        3609.9219429975583,
        3640.036178783393
      ]
    },
    "32_LVBus947197_production": {
      "bus": "32_LVBus947197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947198_consumption": {
      "bus": "32_LVBus947198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        237.44233934554356,
        237.44233934554356,
        1142.9280625304928
      ],
      "q_nom": [
        71.23270180366306,
        71.23270180366306,
        342.8784187591478
      ]
    },
    "32_LVBus947198_production": {
      "bus": "32_LVBus947198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947199_consumption": {
      "bus": "32_LVBus947199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2920.8193182275722,
        4858.689663389817,
        1429.4248957593236
      ],
      "q_nom": [
        876.2457954682717,
        1457.606899016945,
        428.82746872779705
      ]
    },
    "32_LVBus947199_production": {
      "bus": "32_LVBus947199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947200_consumption": {
      "bus": "32_LVBus947200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        883.3056966943657,
        0.0
      ],
      "q_nom": [
        0.0,
        264.99170900830967,
        0.0
      ]
    },
    "32_LVBus947200_production": {
      "bus": "32_LVBus947200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947201_consumption": {
      "bus": "32_LVBus947201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3840.163415692773,
        1182.4549784652822,
        5397.940130320572
      ],
      "q_nom": [
        1152.049024707832,
        354.73649353958467,
        1619.3820390961716
      ]
    },
    "32_LVBus947201_production": {
      "bus": "32_LVBus947201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947202_consumption": {
      "bus": "32_LVBus947202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2081.6007337442247,
        0.0
      ],
      "q_nom": [
        0.0,
        624.4802201232674,
        0.0
      ]
    },
    "32_LVBus947202_production": {
      "bus": "32_LVBus947202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947186_consumption": {
      "bus": "32_LVBus947186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947186_production": {
      "bus": "32_LVBus947186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947187_consumption": {
      "bus": "32_LVBus947187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947187_production": {
      "bus": "32_LVBus947187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947188_consumption": {
      "bus": "32_LVBus947188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947188_production": {
      "bus": "32_LVBus947188",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947189_consumption": {
      "bus": "32_LVBus947189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3086.918878430363,
        1125.4303205874412
      ],
      "q_nom": [
        0.0,
        926.0756635291089,
        337.62909617623234
      ]
    },
    "32_LVBus947189_production": {
      "bus": "32_LVBus947189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947190_consumption": {
      "bus": "32_LVBus947190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2042.1475662639025,
        990.5174751533369
      ],
      "q_nom": [
        0.0,
        612.6442698791707,
        297.1552425460011
      ]
    },
    "32_LVBus947190_production": {
      "bus": "32_LVBus947190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947192_consumption": {
      "bus": "32_LVBus947192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2651.422602538622,
        1219.4617120538273,
        0.0
      ],
      "q_nom": [
        795.4267807615865,
        365.8385136161482,
        0.0
      ]
    },
    "32_LVBus947192_production": {
      "bus": "32_LVBus947192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947191_consumption": {
      "bus": "32_LVBus947191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2008.9971376537844,
        0.0,
        1027.5589980845093
      ],
      "q_nom": [
        602.6991412961353,
        0.0,
        308.26769942535276
      ]
    },
    "32_LVBus947191_production": {
      "bus": "32_LVBus947191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946723_consumption": {
      "bus": "32_LVBus946723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        99.58610331899834,
        1500.8764085498112,
        99.58610331899834
      ],
      "q_nom": [
        29.875830995699502,
        450.2629225649434,
        29.875830995699502
      ]
    },
    "32_LVBus946723_production": {
      "bus": "32_LVBus946723",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946725_consumption": {
      "bus": "32_LVBus946725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1003.3452390592299,
        1003.3452390592299,
        1003.3452390592299
      ],
      "q_nom": [
        301.003571717769,
        301.003571717769,
        301.003571717769
      ]
    },
    "32_LVBus946725_production": {
      "bus": "32_LVBus946725",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946724_consumption": {
      "bus": "32_LVBus946724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        434.0829372299852,
        0.0,
        0.0
      ],
      "q_nom": [
        130.22488116899555,
        0.0,
        0.0
      ]
    },
    "32_LVBus946724_production": {
      "bus": "32_LVBus946724",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946646_consumption": {
      "bus": "32_LVBus946646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2075.4470174195867,
        0.0,
        0.0
      ],
      "q_nom": [
        622.6341052258759,
        0.0,
        0.0
      ]
    },
    "32_LVBus946646_production": {
      "bus": "32_LVBus946646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109341_consumption": {
      "bus": "32_LVBus1109341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2759.475651842705
      ],
      "q_nom": [
        0.0,
        0.0,
        827.8426955528114
      ]
    },
    "32_LVBus1109341_production": {
      "bus": "32_LVBus1109341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109342_consumption": {
      "bus": "32_LVBus1109342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        940.8378166263842,
        4591.46301372148,
        1232.9765753030185
      ],
      "q_nom": [
        282.2513449879153,
        1377.4389041164438,
        369.8929725909056
      ]
    },
    "32_LVBus1109342_production": {
      "bus": "32_LVBus1109342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109347_consumption": {
      "bus": "32_LVBus1109347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2081.5702602216747,
        0.0
      ],
      "q_nom": [
        0.0,
        624.4710780665024,
        0.0
      ]
    },
    "32_LVBus1109347_production": {
      "bus": "32_LVBus1109347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109349_consumption": {
      "bus": "32_LVBus1109349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1973.470667116895,
        0.0,
        1399.798071357287
      ],
      "q_nom": [
        592.0412001350685,
        0.0,
        419.9394214071861
      ]
    },
    "32_LVBus1109349_production": {
      "bus": "32_LVBus1109349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109350_consumption": {
      "bus": "32_LVBus1109350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        425.4811236049952,
        215.2766449648814,
        2820.0121461432354
      ],
      "q_nom": [
        127.64433708149856,
        64.58299348946441,
        846.0036438429706
      ]
    },
    "32_LVBus1109350_production": {
      "bus": "32_LVBus1109350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109351_consumption": {
      "bus": "32_LVBus1109351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2835.884134263656,
        1319.6644257242097,
        4765.142360932052
      ],
      "q_nom": [
        850.7652402790968,
        395.8993277172629,
        1429.5427082796155
      ]
    },
    "32_LVBus1109351_production": {
      "bus": "32_LVBus1109351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109348_consumption": {
      "bus": "32_LVBus1109348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        875.2299992562231,
        3824.0789825684183,
        0.0
      ],
      "q_nom": [
        262.5689997768669,
        1147.2236947705255,
        0.0
      ]
    },
    "32_LVBus1109348_production": {
      "bus": "32_LVBus1109348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109343_consumption": {
      "bus": "32_LVBus1109343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1264.6066389128414,
        125.8288449286899,
        600.2607732943706
      ],
      "q_nom": [
        379.3819916738524,
        37.74865347860697,
        180.07823198831116
      ]
    },
    "32_LVBus1109343_production": {
      "bus": "32_LVBus1109343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109344_consumption": {
      "bus": "32_LVBus1109344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4976.438273470034,
        0.0,
        0.0
      ],
      "q_nom": [
        1492.9314820410102,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109344_production": {
      "bus": "32_LVBus1109344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109345_consumption": {
      "bus": "32_LVBus1109345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3145.445620968411,
        0.0
      ],
      "q_nom": [
        0.0,
        943.6336862905232,
        0.0
      ]
    },
    "32_LVBus1109345_production": {
      "bus": "32_LVBus1109345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1109346_consumption": {
      "bus": "32_LVBus1109346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1382.3215970655324,
        945.7055511684433,
        945.7055511684433
      ],
      "q_nom": [
        414.6964791196597,
        283.711665350533,
        283.711665350533
      ]
    },
    "32_LVBus1109346_production": {
      "bus": "32_LVBus1109346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946630_consumption": {
      "bus": "32_LVBus946630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        33.15491856796711,
        33.15491856796711,
        476.9699621261557
      ],
      "q_nom": [
        9.946475570390133,
        9.946475570390133,
        143.0909886378467
      ]
    },
    "32_LVBus946630_production": {
      "bus": "32_LVBus946630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946631_consumption": {
      "bus": "32_LVBus946631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        278.81862311040135,
        542.4307420375185,
        278.81862311040135
      ],
      "q_nom": [
        83.6455869331204,
        162.72922261125555,
        83.6455869331204
      ]
    },
    "32_LVBus946631_production": {
      "bus": "32_LVBus946631",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946632_consumption": {
      "bus": "32_LVBus946632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1196.1314076463213,
        302.27555388916966,
        302.27555388916966
      ],
      "q_nom": [
        358.8394222938964,
        90.68266616675089,
        90.68266616675089
      ]
    },
    "32_LVBus946632_production": {
      "bus": "32_LVBus946632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946633_consumption": {
      "bus": "32_LVBus946633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1791.4365754103324,
        469.2946167616557,
        412.28674606523475
      ],
      "q_nom": [
        537.4309726230997,
        140.7883850284967,
        123.68602381957042
      ]
    },
    "32_LVBus946633_production": {
      "bus": "32_LVBus946633",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946635_consumption": {
      "bus": "32_LVBus946635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2963.3817263781643,
        3359.7361971614905,
        2005.277470700453
      ],
      "q_nom": [
        889.0145179134493,
        1007.9208591484471,
        601.5832412101358
      ]
    },
    "32_LVBus946635_production": {
      "bus": "32_LVBus946635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946636_consumption": {
      "bus": "32_LVBus946636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4133.079344801476,
        0.0,
        3608.885608062408
      ],
      "q_nom": [
        1239.9238034404427,
        0.0,
        1082.6656824187223
      ]
    },
    "32_LVBus946636_production": {
      "bus": "32_LVBus946636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946637_consumption": {
      "bus": "32_LVBus946637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2484.4058309528646,
        1695.522704220278,
        3393.3740336508595
      ],
      "q_nom": [
        745.3217492858594,
        508.65681126608337,
        1018.0122100952578
      ]
    },
    "32_LVBus946637_production": {
      "bus": "32_LVBus946637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946638_consumption": {
      "bus": "32_LVBus946638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        413.49322684025736,
        3536.8195687149796
      ],
      "q_nom": [
        0.0,
        124.04796805207721,
        1061.0458706144939
      ]
    },
    "32_LVBus946638_production": {
      "bus": "32_LVBus946638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946639_consumption": {
      "bus": "32_LVBus946639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        308.58563530937687,
        0.0,
        0.0
      ],
      "q_nom": [
        92.57569059281306,
        0.0,
        0.0
      ]
    },
    "32_LVBus946639_production": {
      "bus": "32_LVBus946639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946640_consumption": {
      "bus": "32_LVBus946640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        829.0657863381612,
        1292.7101403529218,
        0.0
      ],
      "q_nom": [
        248.71973590144833,
        387.81304210587655,
        0.0
      ]
    },
    "32_LVBus946640_production": {
      "bus": "32_LVBus946640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946641_consumption": {
      "bus": "32_LVBus946641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        290.11918202941877,
        433.33796640175575,
        3113.7633093344098
      ],
      "q_nom": [
        87.03575460882563,
        130.00138992052672,
        934.1289928003229
      ]
    },
    "32_LVBus946641_production": {
      "bus": "32_LVBus946641",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946642_consumption": {
      "bus": "32_LVBus946642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        352.2964180685069,
        0.0,
        3917.306703807181
      ],
      "q_nom": [
        105.68892542055207,
        0.0,
        1175.1920111421541
      ]
    },
    "32_LVBus946642_production": {
      "bus": "32_LVBus946642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946634_consumption": {
      "bus": "32_LVBus946634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2403.9069214067877,
        2033.964319313088,
        2045.0675106436474
      ],
      "q_nom": [
        721.1720764220363,
        610.1892957939264,
        613.5202531930942
      ]
    },
    "32_LVBus946634_production": {
      "bus": "32_LVBus946634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946643_consumption": {
      "bus": "32_LVBus946643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        758.4594379871838,
        112.07673205243705,
        3075.5830060483604
      ],
      "q_nom": [
        227.53783139615516,
        33.62301961573112,
        922.6749018145081
      ]
    },
    "32_LVBus946643_production": {
      "bus": "32_LVBus946643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946644_consumption": {
      "bus": "32_LVBus946644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946644_production": {
      "bus": "32_LVBus946644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946964_consumption": {
      "bus": "32_LVBus946964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946964_production": {
      "bus": "32_LVBus946964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946965_consumption": {
      "bus": "32_LVBus946965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        623.6399104754379,
        1291.7580148341042
      ],
      "q_nom": [
        0.0,
        187.09197314263136,
        387.52740445023124
      ]
    },
    "32_LVBus946965_production": {
      "bus": "32_LVBus946965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946966_consumption": {
      "bus": "32_LVBus946966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2103.2863242780527,
        801.3447491126387,
        109.44996584867675
      ],
      "q_nom": [
        630.9858972834157,
        240.4034247337916,
        32.83498975460302
      ]
    },
    "32_LVBus946966_production": {
      "bus": "32_LVBus946966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946967_consumption": {
      "bus": "32_LVBus946967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3445.141894815445,
        2408.0852915113346,
        2278.7202441039676
      ],
      "q_nom": [
        1033.5425684446334,
        722.4255874534003,
        683.6160732311903
      ]
    },
    "32_LVBus946967_production": {
      "bus": "32_LVBus946967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946968_consumption": {
      "bus": "32_LVBus946968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        745.0967064981234,
        1865.1957338642983,
        745.0967064981234
      ],
      "q_nom": [
        223.529011949437,
        559.5587201592895,
        223.529011949437
      ]
    },
    "32_LVBus946968_production": {
      "bus": "32_LVBus946968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946851_consumption": {
      "bus": "32_LVBus946851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2807.251377775645,
        2909.1879613432725,
        3381.662979382066
      ],
      "q_nom": [
        842.1754133326934,
        872.7563884029818,
        1014.4988938146198
      ]
    },
    "32_LVBus946851_production": {
      "bus": "32_LVBus946851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946854_consumption": {
      "bus": "32_LVBus946854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1586.228469982974,
        4682.823899458901,
        1182.7357857642846
      ],
      "q_nom": [
        475.8685409948922,
        1404.8471698376702,
        354.8207357292854
      ]
    },
    "32_LVBus946854_production": {
      "bus": "32_LVBus946854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946855_consumption": {
      "bus": "32_LVBus946855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2860.791234609652,
        566.8459906460315,
        0.0
      ],
      "q_nom": [
        858.2373703828955,
        170.05379719380946,
        0.0
      ]
    },
    "32_LVBus946855_production": {
      "bus": "32_LVBus946855",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946858_consumption": {
      "bus": "32_LVBus946858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1200.6812344802263,
        0.0,
        7296.41635587648
      ],
      "q_nom": [
        360.20437034406785,
        0.0,
        2188.924906762944
      ]
    },
    "32_LVBus946858_production": {
      "bus": "32_LVBus946858",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946859_consumption": {
      "bus": "32_LVBus946859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10895.037917129765,
        582.9342701666674,
        912.4700855377112
      ],
      "q_nom": [
        3268.5113751389295,
        174.8802810500002,
        273.74102566131336
      ]
    },
    "32_LVBus946859_production": {
      "bus": "32_LVBus946859",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946860_consumption": {
      "bus": "32_LVBus946860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3005.2338069210386,
        599.2719712595167,
        755.0926448739357
      ],
      "q_nom": [
        901.5701420763115,
        179.781591377855,
        226.5277934621807
      ]
    },
    "32_LVBus946860_production": {
      "bus": "32_LVBus946860",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946856_consumption": {
      "bus": "32_LVBus946856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        892.3870776709642,
        4818.062639817507
      ],
      "q_nom": [
        0.0,
        267.71612330128926,
        1445.4187919452522
      ]
    },
    "32_LVBus946856_production": {
      "bus": "32_LVBus946856",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946857_consumption": {
      "bus": "32_LVBus946857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946857_production": {
      "bus": "32_LVBus946857",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1157769_consumption": {
      "bus": "32_LVBus1157769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1832.3429125963705
      ],
      "q_nom": [
        0.0,
        0.0,
        549.7028737789111
      ]
    },
    "32_LVBus1157769_production": {
      "bus": "32_LVBus1157769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1157767_consumption": {
      "bus": "32_LVBus1157767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1098.3756713099458,
        0.0,
        0.0
      ],
      "q_nom": [
        329.51270139298373,
        0.0,
        0.0
      ]
    },
    "32_LVBus1157767_production": {
      "bus": "32_LVBus1157767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1157768_consumption": {
      "bus": "32_LVBus1157768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        364.8584733241143,
        1197.3835670746125,
        364.8584733241143
      ],
      "q_nom": [
        109.45754199723429,
        359.21507012238374,
        109.45754199723429
      ]
    },
    "32_LVBus1157768_production": {
      "bus": "32_LVBus1157768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946852_consumption": {
      "bus": "32_LVBus946852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1069.2041939788762,
        5701.419541665261,
        1402.0263713538682
      ],
      "q_nom": [
        320.76125819366285,
        1710.4258624995782,
        420.60791140616044
      ]
    },
    "32_LVBus946852_production": {
      "bus": "32_LVBus946852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946853_consumption": {
      "bus": "32_LVBus946853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4235.286061534935,
        0.0,
        0.0
      ],
      "q_nom": [
        1270.5858184604804,
        0.0,
        0.0
      ]
    },
    "32_LVBus946853_production": {
      "bus": "32_LVBus946853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163459_consumption": {
      "bus": "32_LVBus1163459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3028.5231929078045,
        0.0,
        0.0
      ],
      "q_nom": [
        908.5569578723413,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163459_production": {
      "bus": "32_LVBus1163459",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163460_consumption": {
      "bus": "32_LVBus1163460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1193.0260040979965,
        2219.1493988238794
      ],
      "q_nom": [
        0.0,
        357.90780122939896,
        665.7448196471638
      ]
    },
    "32_LVBus1163460_production": {
      "bus": "32_LVBus1163460",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163461_consumption": {
      "bus": "32_LVBus1163461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        579.0817953722125,
        0.0
      ],
      "q_nom": [
        0.0,
        173.72453861166375,
        0.0
      ]
    },
    "32_LVBus1163461_production": {
      "bus": "32_LVBus1163461",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163462_consumption": {
      "bus": "32_LVBus1163462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        922.3735903904218,
        0.0,
        0.0
      ],
      "q_nom": [
        276.7120771171265,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163462_production": {
      "bus": "32_LVBus1163462",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1163463_consumption": {
      "bus": "32_LVBus1163463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3714.59000899787
      ],
      "q_nom": [
        0.0,
        0.0,
        1114.377002699361
      ]
    },
    "32_LVBus1163463_production": {
      "bus": "32_LVBus1163463",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946739_consumption": {
      "bus": "32_LVBus946739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6299.064693539679,
        1311.4223776880485,
        4126.4626663221225
      ],
      "q_nom": [
        1889.7194080619036,
        393.42671330641457,
        1237.9387998966367
      ]
    },
    "32_LVBus946739_production": {
      "bus": "32_LVBus946739",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946740_consumption": {
      "bus": "32_LVBus946740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        644.1239330821526,
        3370.496222868489,
        2123.604291790718
      ],
      "q_nom": [
        193.23717992464577,
        1011.1488668605466,
        637.0812875372154
      ]
    },
    "32_LVBus946740_production": {
      "bus": "32_LVBus946740",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946743_consumption": {
      "bus": "32_LVBus946743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1717.0431192209048,
        5748.444884935667,
        1413.7739480789783
      ],
      "q_nom": [
        515.1129357662714,
        1724.5334654807,
        424.13218442369345
      ]
    },
    "32_LVBus946743_production": {
      "bus": "32_LVBus946743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946746_consumption": {
      "bus": "32_LVBus946746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        805.2775262083967,
        0.0,
        7045.158825878086
      ],
      "q_nom": [
        241.583257862519,
        0.0,
        2113.5476477634256
      ]
    },
    "32_LVBus946746_production": {
      "bus": "32_LVBus946746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946747_consumption": {
      "bus": "32_LVBus946747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1992.1788584668018,
        3967.303779881748,
        0.0
      ],
      "q_nom": [
        597.6536575400405,
        1190.1911339645244,
        0.0
      ]
    },
    "32_LVBus946747_production": {
      "bus": "32_LVBus946747",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946748_consumption": {
      "bus": "32_LVBus946748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3607.7061537265936,
        2266.467450303314,
        5923.793144084401
      ],
      "q_nom": [
        1082.3118461179781,
        679.9402350909942,
        1777.1379432253204
      ]
    },
    "32_LVBus946748_production": {
      "bus": "32_LVBus946748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946744_consumption": {
      "bus": "32_LVBus946744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4064.8933684299077,
        4064.8933684299077,
        4064.8933684299077
      ],
      "q_nom": [
        1219.4680105289722,
        1219.4680105289722,
        1219.4680105289722
      ]
    },
    "32_LVBus946744_production": {
      "bus": "32_LVBus946744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946745_consumption": {
      "bus": "32_LVBus946745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946745_production": {
      "bus": "32_LVBus946745",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946741_consumption": {
      "bus": "32_LVBus946741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        896.6039180592742,
        771.9027096687413
      ],
      "q_nom": [
        0.0,
        268.98117541778225,
        231.57081290062237
      ]
    },
    "32_LVBus946741_production": {
      "bus": "32_LVBus946741",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946742_consumption": {
      "bus": "32_LVBus946742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946742_production": {
      "bus": "32_LVBus946742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946650_consumption": {
      "bus": "32_LVBus946650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.54765393621125,
        445.54765393621125,
        445.54765393621125
      ],
      "q_nom": [
        133.66429618086337,
        133.66429618086337,
        133.66429618086337
      ]
    },
    "32_LVBus946650_production": {
      "bus": "32_LVBus946650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165677_consumption": {
      "bus": "32_LVBus1165677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2990.2755033310755,
        639.63204967302,
        357.4468880530674
      ],
      "q_nom": [
        897.0826509993226,
        191.889614901906,
        107.23406641592022
      ]
    },
    "32_LVBus1165677_production": {
      "bus": "32_LVBus1165677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165678_consumption": {
      "bus": "32_LVBus1165678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        431.5801657801881,
        431.5801657801881,
        431.5801657801881
      ],
      "q_nom": [
        129.47404973405642,
        129.47404973405642,
        129.47404973405642
      ]
    },
    "32_LVBus1165678_production": {
      "bus": "32_LVBus1165678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165679_consumption": {
      "bus": "32_LVBus1165679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        732.5979366141787,
        1091.8121355415985,
        732.5979366141787
      ],
      "q_nom": [
        219.7793809842536,
        327.54364066247956,
        219.7793809842536
      ]
    },
    "32_LVBus1165679_production": {
      "bus": "32_LVBus1165679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165680_consumption": {
      "bus": "32_LVBus1165680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3733.0903551950128,
        2965.5769607339043,
        0.0
      ],
      "q_nom": [
        1119.9271065585037,
        889.6730882201713,
        0.0
      ]
    },
    "32_LVBus1165680_production": {
      "bus": "32_LVBus1165680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165681_consumption": {
      "bus": "32_LVBus1165681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        626.2019386603197,
        0.0,
        0.0
      ],
      "q_nom": [
        187.8605815980959,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165681_production": {
      "bus": "32_LVBus1165681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165682_consumption": {
      "bus": "32_LVBus1165682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1219.1839296449177
      ],
      "q_nom": [
        0.0,
        0.0,
        365.7551788934753
      ]
    },
    "32_LVBus1165682_production": {
      "bus": "32_LVBus1165682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165683_consumption": {
      "bus": "32_LVBus1165683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        182.79693257424256,
        151.7949129814086,
        151.7949129814086
      ],
      "q_nom": [
        54.83907977227277,
        45.53847389442258,
        45.53847389442258
      ]
    },
    "32_LVBus1165683_production": {
      "bus": "32_LVBus1165683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165685_consumption": {
      "bus": "32_LVBus1165685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2141.3351911813197,
        25.52317705018404,
        518.3844052841306
      ],
      "q_nom": [
        642.4005573543959,
        7.656953115055211,
        155.51532158523918
      ]
    },
    "32_LVBus1165685_production": {
      "bus": "32_LVBus1165685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165684_consumption": {
      "bus": "32_LVBus1165684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        188.7531523078057,
        188.7531523078057,
        1287.911200009061
      ],
      "q_nom": [
        56.62594569234171,
        56.62594569234171,
        386.3733600027183
      ]
    },
    "32_LVBus1165684_production": {
      "bus": "32_LVBus1165684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165686_consumption": {
      "bus": "32_LVBus1165686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        41.23381283015375,
        41.23381283015375,
        700.9365193568667
      ],
      "q_nom": [
        12.370143849046125,
        12.370143849046125,
        210.28095580706
      ]
    },
    "32_LVBus1165686_production": {
      "bus": "32_LVBus1165686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165687_consumption": {
      "bus": "32_LVBus1165687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1512.5640682018468,
        702.1522837440651,
        1824.9878231907935
      ],
      "q_nom": [
        453.76922046055404,
        210.64568512321952,
        547.4963469572381
      ]
    },
    "32_LVBus1165687_production": {
      "bus": "32_LVBus1165687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165688_consumption": {
      "bus": "32_LVBus1165688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6372.21259644754,
        428.6746669155996,
        517.1475425132686
      ],
      "q_nom": [
        1911.663778934262,
        128.60240007467988,
        155.14426275398057
      ]
    },
    "32_LVBus1165688_production": {
      "bus": "32_LVBus1165688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165689_consumption": {
      "bus": "32_LVBus1165689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        593.2944944248359,
        2096.3213623229344,
        0.0
      ],
      "q_nom": [
        177.98834832745075,
        628.8964086968803,
        0.0
      ]
    },
    "32_LVBus1165689_production": {
      "bus": "32_LVBus1165689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946648_consumption": {
      "bus": "32_LVBus946648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946648_production": {
      "bus": "32_LVBus946648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946814_consumption": {
      "bus": "32_LVBus946814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        51.973629644198795,
        3363.4094639359373,
        2784.055223206676
      ],
      "q_nom": [
        15.592088893259637,
        1009.0228391807811,
        835.2165669620028
      ]
    },
    "32_LVBus946814_production": {
      "bus": "32_LVBus946814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104452_consumption": {
      "bus": "32_LVBus1104452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3396.1813741260057,
        2115.129625184041,
        2756.1984819675367
      ],
      "q_nom": [
        1018.8544122378016,
        634.5388875552122,
        826.859544590261
      ]
    },
    "32_LVBus1104452_production": {
      "bus": "32_LVBus1104452",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104134_consumption": {
      "bus": "32_LVBus1104134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104134_production": {
      "bus": "32_LVBus1104134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104135_consumption": {
      "bus": "32_LVBus1104135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104135_production": {
      "bus": "32_LVBus1104135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104136_consumption": {
      "bus": "32_LVBus1104136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104136_production": {
      "bus": "32_LVBus1104136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1104137_consumption": {
      "bus": "32_LVBus1104137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        198.19480430873102,
        198.19480430873102,
        198.19480430873102
      ],
      "q_nom": [
        59.458441292619305,
        59.458441292619305,
        59.458441292619305
      ]
    },
    "32_LVBus1104137_production": {
      "bus": "32_LVBus1104137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947160_consumption": {
      "bus": "32_LVBus947160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        52.833893168941984,
        52.833893168941984,
        1910.2095454725984
      ],
      "q_nom": [
        15.850167950682595,
        15.850167950682595,
        573.0628636417795
      ]
    },
    "32_LVBus947160_production": {
      "bus": "32_LVBus947160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947161_consumption": {
      "bus": "32_LVBus947161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        692.8195790884079,
        0.0,
        737.3818574665682
      ],
      "q_nom": [
        207.84587372652234,
        0.0,
        221.21455723997047
      ]
    },
    "32_LVBus947161_production": {
      "bus": "32_LVBus947161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947162_consumption": {
      "bus": "32_LVBus947162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1356.9378094236997
      ],
      "q_nom": [
        0.0,
        0.0,
        407.0813428271099
      ]
    },
    "32_LVBus947162_production": {
      "bus": "32_LVBus947162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947163_consumption": {
      "bus": "32_LVBus947163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        360.8106532084386,
        6853.999844411444
      ],
      "q_nom": [
        0.0,
        108.24319596253159,
        2056.1999533234334
      ]
    },
    "32_LVBus947163_production": {
      "bus": "32_LVBus947163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947164_consumption": {
      "bus": "32_LVBus947164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3054.6000051783903
      ],
      "q_nom": [
        0.0,
        0.0,
        916.3800015535171
      ]
    },
    "32_LVBus947164_production": {
      "bus": "32_LVBus947164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947165_consumption": {
      "bus": "32_LVBus947165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3933.902870614265,
        0.0
      ],
      "q_nom": [
        0.0,
        1180.1708611842794,
        0.0
      ]
    },
    "32_LVBus947165_production": {
      "bus": "32_LVBus947165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947166_consumption": {
      "bus": "32_LVBus947166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2172.895110278847,
        0.0
      ],
      "q_nom": [
        0.0,
        651.868533083654,
        0.0
      ]
    },
    "32_LVBus947166_production": {
      "bus": "32_LVBus947166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947167_consumption": {
      "bus": "32_LVBus947167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3536.443636257218,
        1289.315199590237
      ],
      "q_nom": [
        0.0,
        1060.9330908771653,
        386.7945598770711
      ]
    },
    "32_LVBus947167_production": {
      "bus": "32_LVBus947167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947168_consumption": {
      "bus": "32_LVBus947168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4863.055568807331,
        0.0,
        0.0
      ],
      "q_nom": [
        1458.9166706421993,
        0.0,
        0.0
      ]
    },
    "32_LVBus947168_production": {
      "bus": "32_LVBus947168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947169_consumption": {
      "bus": "32_LVBus947169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1652.5901799399044,
        1653.831457769929
      ],
      "q_nom": [
        0.0,
        495.7770539819713,
        496.1494373309787
      ]
    },
    "32_LVBus947169_production": {
      "bus": "32_LVBus947169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947170_consumption": {
      "bus": "32_LVBus947170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1966.6818094298255,
        568.088557863527,
        1796.5304673247058
      ],
      "q_nom": [
        590.0045428289476,
        170.42656735905808,
        538.9591401974117
      ]
    },
    "32_LVBus947170_production": {
      "bus": "32_LVBus947170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947171_consumption": {
      "bus": "32_LVBus947171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1795.6494867662796,
        0.0,
        0.0
      ],
      "q_nom": [
        538.6948460298838,
        0.0,
        0.0
      ]
    },
    "32_LVBus947171_production": {
      "bus": "32_LVBus947171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV35884_consumption": {
      "bus": "32_MVLV35884",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV35884_production": {
      "bus": "32_MVLV35884",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947175_consumption": {
      "bus": "32_LVBus947175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947175_production": {
      "bus": "32_LVBus947175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947176_consumption": {
      "bus": "32_LVBus947176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        942.675461805568,
        0.0
      ],
      "q_nom": [
        0.0,
        282.8026385416704,
        0.0
      ]
    },
    "32_LVBus947176_production": {
      "bus": "32_LVBus947176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947177_consumption": {
      "bus": "32_LVBus947177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        650.2475090782518,
        0.0
      ],
      "q_nom": [
        0.0,
        195.07425272347555,
        0.0
      ]
    },
    "32_LVBus947177_production": {
      "bus": "32_LVBus947177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947178_consumption": {
      "bus": "32_LVBus947178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2147.088049254221,
        0.0,
        0.0
      ],
      "q_nom": [
        644.1264147762663,
        0.0,
        0.0
      ]
    },
    "32_LVBus947178_production": {
      "bus": "32_LVBus947178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947179_consumption": {
      "bus": "32_LVBus947179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947179_production": {
      "bus": "32_LVBus947179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947028_consumption": {
      "bus": "32_LVBus947028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        96.98729925586271,
        2246.891392354719,
        96.98729925586271
      ],
      "q_nom": [
        29.096189776758813,
        674.0674177064157,
        29.096189776758813
      ]
    },
    "32_LVBus947028_production": {
      "bus": "32_LVBus947028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947021_consumption": {
      "bus": "32_LVBus947021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3049.5361880283226,
        3996.43625375728,
        1875.6821800405976
      ],
      "q_nom": [
        914.8608564084967,
        1198.930876127184,
        562.7046540121793
      ]
    },
    "32_LVBus947021_production": {
      "bus": "32_LVBus947021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947022_consumption": {
      "bus": "32_LVBus947022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        464.63200895730955,
        6683.551524887987,
        1307.9138171313446
      ],
      "q_nom": [
        139.38960268719285,
        2005.065457466396,
        392.37414513940337
      ]
    },
    "32_LVBus947022_production": {
      "bus": "32_LVBus947022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947024_consumption": {
      "bus": "32_LVBus947024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947024_production": {
      "bus": "32_LVBus947024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947025_consumption": {
      "bus": "32_LVBus947025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        268.12171026465717,
        234.96498958517387,
        1119.4174086324788
      ],
      "q_nom": [
        80.43651307939714,
        70.48949687555216,
        335.82522258974365
      ]
    },
    "32_LVBus947025_production": {
      "bus": "32_LVBus947025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947026_consumption": {
      "bus": "32_LVBus947026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2598.6170562632205,
        2051.8771708706163,
        0.0
      ],
      "q_nom": [
        779.5851168789661,
        615.5631512611849,
        0.0
      ]
    },
    "32_LVBus947026_production": {
      "bus": "32_LVBus947026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947023_consumption": {
      "bus": "32_LVBus947023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        201.64978977857857,
        201.64978977857857,
        1597.3936500555621
      ],
      "q_nom": [
        60.49493693357357,
        60.49493693357357,
        479.2180950166686
      ]
    },
    "32_LVBus947023_production": {
      "bus": "32_LVBus947023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946731_consumption": {
      "bus": "32_LVBus946731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        762.8681028061541,
        2375.343975965195,
        3055.940941518885
      ],
      "q_nom": [
        228.8604308418462,
        712.6031927895585,
        916.7822824556655
      ]
    },
    "32_LVBus946731_production": {
      "bus": "32_LVBus946731",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946732_consumption": {
      "bus": "32_LVBus946732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1261.0170105431828,
        1136.2971086039952,
        0.0
      ],
      "q_nom": [
        378.3051031629548,
        340.88913258119857,
        0.0
      ]
    },
    "32_LVBus946732_production": {
      "bus": "32_LVBus946732",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946729_consumption": {
      "bus": "32_LVBus946729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        212.99192984866056,
        0.0,
        3286.4340225557494
      ],
      "q_nom": [
        63.89757895459817,
        0.0,
        985.9302067667247
      ]
    },
    "32_LVBus946729_production": {
      "bus": "32_LVBus946729",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946727_consumption": {
      "bus": "32_LVBus946727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6112.478655933615,
        5276.793173738789,
        6162.90509176384
      ],
      "q_nom": [
        1833.7435967800845,
        1583.0379521216366,
        1848.8715275291518
      ]
    },
    "32_LVBus946727_production": {
      "bus": "32_LVBus946727",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947030_consumption": {
      "bus": "32_LVBus947030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2806.743485352888,
        0.0,
        4594.884272865041
      ],
      "q_nom": [
        842.0230456058664,
        0.0,
        1378.465281859512
      ]
    },
    "32_LVBus947030_production": {
      "bus": "32_LVBus947030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947031_consumption": {
      "bus": "32_LVBus947031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2638.38043066627,
        4197.570717837468,
        3849.287476743331
      ],
      "q_nom": [
        791.514129199881,
        1259.2712153512402,
        1154.7862430229993
      ]
    },
    "32_LVBus947031_production": {
      "bus": "32_LVBus947031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947032_consumption": {
      "bus": "32_LVBus947032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1928.9868211742423,
        0.0,
        0.0
      ],
      "q_nom": [
        578.6960463522727,
        0.0,
        0.0
      ]
    },
    "32_LVBus947032_production": {
      "bus": "32_LVBus947032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947033_consumption": {
      "bus": "32_LVBus947033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3774.4872833217114,
        731.9709039128207
      ],
      "q_nom": [
        0.0,
        1132.3461849965133,
        219.59127117384622
      ]
    },
    "32_LVBus947033_production": {
      "bus": "32_LVBus947033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947034_consumption": {
      "bus": "32_LVBus947034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1777.3899481087026,
        0.0,
        0.0
      ],
      "q_nom": [
        533.2169844326107,
        0.0,
        0.0
      ]
    },
    "32_LVBus947034_production": {
      "bus": "32_LVBus947034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135956_consumption": {
      "bus": "32_LVBus1135956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135956_production": {
      "bus": "32_LVBus1135956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947035_consumption": {
      "bus": "32_LVBus947035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        928.8438339660023,
        3179.315180994834
      ],
      "q_nom": [
        0.0,
        278.65315018980067,
        953.7945542984502
      ]
    },
    "32_LVBus947035_production": {
      "bus": "32_LVBus947035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1154668_consumption": {
      "bus": "32_LVBus1154668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        689.3685030244262,
        0.0,
        8345.737649626035
      ],
      "q_nom": [
        206.81055090732787,
        0.0,
        2503.7212948878105
      ]
    },
    "32_LVBus1154668_production": {
      "bus": "32_LVBus1154668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1154669_consumption": {
      "bus": "32_LVBus1154669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2730.4413030696974,
        3700.7233585851027,
        0.0
      ],
      "q_nom": [
        819.1323909209092,
        1110.2170075755307,
        0.0
      ]
    },
    "32_LVBus1154669_production": {
      "bus": "32_LVBus1154669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1154670_consumption": {
      "bus": "32_LVBus1154670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1422.210695655859,
        659.2230707801813,
        1335.0726921698947
      ],
      "q_nom": [
        426.66320869675764,
        197.76692123405437,
        400.5218076509684
      ]
    },
    "32_LVBus1154670_production": {
      "bus": "32_LVBus1154670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946818_consumption": {
      "bus": "32_LVBus946818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946818_production": {
      "bus": "32_LVBus946818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946829_consumption": {
      "bus": "32_LVBus946829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946829_production": {
      "bus": "32_LVBus946829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946830_consumption": {
      "bus": "32_LVBus946830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946830_production": {
      "bus": "32_LVBus946830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946831_consumption": {
      "bus": "32_LVBus946831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946831_production": {
      "bus": "32_LVBus946831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946819_consumption": {
      "bus": "32_LVBus946819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1366.403545347936,
        1029.3304931086616,
        1781.8201359010159
      ],
      "q_nom": [
        409.9210636043808,
        308.7991479325985,
        534.5460407703048
      ]
    },
    "32_LVBus946819_production": {
      "bus": "32_LVBus946819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946822_consumption": {
      "bus": "32_LVBus946822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946822_production": {
      "bus": "32_LVBus946822",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946823_consumption": {
      "bus": "32_LVBus946823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2501.3868898668447,
        0.0,
        1636.2015205004539
      ],
      "q_nom": [
        750.4160669600534,
        0.0,
        490.86045615013614
      ]
    },
    "32_LVBus946823_production": {
      "bus": "32_LVBus946823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946824_consumption": {
      "bus": "32_LVBus946824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2162.747292870529,
        5511.564045565282,
        3353.486426549905
      ],
      "q_nom": [
        648.8241878611586,
        1653.4692136695846,
        1006.0459279649715
      ]
    },
    "32_LVBus946824_production": {
      "bus": "32_LVBus946824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946825_consumption": {
      "bus": "32_LVBus946825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        874.9953061304822,
        0.0,
        937.5553920858518
      ],
      "q_nom": [
        262.49859183914464,
        0.0,
        281.26661762575554
      ]
    },
    "32_LVBus946825_production": {
      "bus": "32_LVBus946825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946826_consumption": {
      "bus": "32_LVBus946826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        601.3539862984088,
        0.0,
        1185.1341571477997
      ],
      "q_nom": [
        180.40619588952265,
        0.0,
        355.5402471443399
      ]
    },
    "32_LVBus946826_production": {
      "bus": "32_LVBus946826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946820_consumption": {
      "bus": "32_LVBus946820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946820_production": {
      "bus": "32_LVBus946820",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946821_consumption": {
      "bus": "32_LVBus946821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        641.6602848229583
      ],
      "q_nom": [
        0.0,
        0.0,
        192.49808544688747
      ]
    },
    "32_LVBus946821_production": {
      "bus": "32_LVBus946821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946827_consumption": {
      "bus": "32_LVBus946827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1482.985253532752,
        0.0,
        0.0
      ],
      "q_nom": [
        444.8955760598256,
        0.0,
        0.0
      ]
    },
    "32_LVBus946827_production": {
      "bus": "32_LVBus946827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946828_consumption": {
      "bus": "32_LVBus946828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3162.5229508075927
      ],
      "q_nom": [
        0.0,
        0.0,
        948.7568852422778
      ]
    },
    "32_LVBus946828_production": {
      "bus": "32_LVBus946828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV21740_consumption": {
      "bus": "32_MVLV21740",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV21740_production": {
      "bus": "32_MVLV21740",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946975_consumption": {
      "bus": "32_LVBus946975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1144.4071052033191,
        0.0,
        1617.5861382066614
      ],
      "q_nom": [
        343.32213156099573,
        0.0,
        485.2758414619984
      ]
    },
    "32_LVBus946975_production": {
      "bus": "32_LVBus946975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946976_consumption": {
      "bus": "32_LVBus946976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4268.6081224742575,
        7594.272531166701,
        0.0
      ],
      "q_nom": [
        1280.5824367422772,
        2278.2817593500104,
        0.0
      ]
    },
    "32_LVBus946976_production": {
      "bus": "32_LVBus946976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946977_consumption": {
      "bus": "32_LVBus946977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        623.2323771081498
      ],
      "q_nom": [
        0.0,
        0.0,
        186.96971313244492
      ]
    },
    "32_LVBus946977_production": {
      "bus": "32_LVBus946977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946978_consumption": {
      "bus": "32_LVBus946978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        731.4442121935383,
        589.9499831338959,
        0.0
      ],
      "q_nom": [
        219.4332636580615,
        176.98499494016878,
        0.0
      ]
    },
    "32_LVBus946978_production": {
      "bus": "32_LVBus946978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946979_consumption": {
      "bus": "32_LVBus946979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3366.647822492993,
        8806.986227541214,
        4426.819411813702
      ],
      "q_nom": [
        1009.9943467478978,
        2642.095868262364,
        1328.0458235441104
      ]
    },
    "32_LVBus946979_production": {
      "bus": "32_LVBus946979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946970_consumption": {
      "bus": "32_LVBus946970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        880.251065548809
      ],
      "q_nom": [
        0.0,
        0.0,
        264.0753196646427
      ]
    },
    "32_LVBus946970_production": {
      "bus": "32_LVBus946970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946971_consumption": {
      "bus": "32_LVBus946971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946971_production": {
      "bus": "32_LVBus946971",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946972_consumption": {
      "bus": "32_LVBus946972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946972_production": {
      "bus": "32_LVBus946972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946973_consumption": {
      "bus": "32_LVBus946973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        15518.437647601428,
        15518.437647601428,
        15518.437647601428
      ],
      "q_nom": [
        4655.5312942804285,
        4655.5312942804285,
        4655.5312942804285
      ]
    },
    "32_LVBus946973_production": {
      "bus": "32_LVBus946973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153768_consumption": {
      "bus": "32_LVBus1153768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        660.0417667317805,
        1220.038771655069,
        785.8811643047922
      ],
      "q_nom": [
        198.01253001953415,
        366.0116314965207,
        235.76434929143764
      ]
    },
    "32_LVBus1153768_production": {
      "bus": "32_LVBus1153768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153769_consumption": {
      "bus": "32_LVBus1153769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9329.196642695737,
        9329.196642695737,
        9329.196642695737
      ],
      "q_nom": [
        2798.758992808721,
        2798.758992808721,
        2798.758992808721
      ]
    },
    "32_LVBus1153769_production": {
      "bus": "32_LVBus1153769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153770_consumption": {
      "bus": "32_LVBus1153770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153770_production": {
      "bus": "32_LVBus1153770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153771_consumption": {
      "bus": "32_LVBus1153771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153771_production": {
      "bus": "32_LVBus1153771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153774_consumption": {
      "bus": "32_LVBus1153774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        59.22184800270376,
        0.0
      ],
      "q_nom": [
        0.0,
        17.766554400811128,
        0.0
      ]
    },
    "32_LVBus1153774_production": {
      "bus": "32_LVBus1153774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153772_consumption": {
      "bus": "32_LVBus1153772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        931.5280973705986,
        405.82241819090956,
        405.82241819090956
      ],
      "q_nom": [
        279.4584292111796,
        121.74672545727286,
        121.74672545727286
      ]
    },
    "32_LVBus1153772_production": {
      "bus": "32_LVBus1153772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153773_consumption": {
      "bus": "32_LVBus1153773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        445.0521979142363,
        0.0,
        0.0
      ],
      "q_nom": [
        133.51565937427088,
        0.0,
        0.0
      ]
    },
    "32_LVBus1153773_production": {
      "bus": "32_LVBus1153773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV68043_consumption": {
      "bus": "32_MVLV68043",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV68043_production": {
      "bus": "32_MVLV68043",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947152_consumption": {
      "bus": "32_LVBus947152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        281.90965597598307,
        5256.170105763409,
        3078.230632978228
      ],
      "q_nom": [
        84.57289679279492,
        1576.8510317290227,
        923.4691898934684
      ]
    },
    "32_LVBus947152_production": {
      "bus": "32_LVBus947152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947153_consumption": {
      "bus": "32_LVBus947153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2192.0167443409414,
        1800.5405237107977,
        3660.4639133200217
      ],
      "q_nom": [
        657.6050233022823,
        540.1621571132393,
        1098.1391739960065
      ]
    },
    "32_LVBus947153_production": {
      "bus": "32_LVBus947153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947154_consumption": {
      "bus": "32_LVBus947154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4555.300394847181,
        1008.1489427388739,
        789.9052333442835
      ],
      "q_nom": [
        1366.5901184541544,
        302.4446828216621,
        236.97157000328502
      ]
    },
    "32_LVBus947154_production": {
      "bus": "32_LVBus947154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947155_consumption": {
      "bus": "32_LVBus947155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6743.374363709605,
        4801.475900693022,
        4801.475900693022
      ],
      "q_nom": [
        2023.0123091128814,
        1440.4427702079065,
        1440.4427702079065
      ]
    },
    "32_LVBus947155_production": {
      "bus": "32_LVBus947155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947156_consumption": {
      "bus": "32_LVBus947156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947156_production": {
      "bus": "32_LVBus947156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947139_consumption": {
      "bus": "32_LVBus947139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1492.0956589704904,
        2526.110482807106,
        4335.086835847559
      ],
      "q_nom": [
        447.6286976911471,
        757.8331448421318,
        1300.5260507542678
      ]
    },
    "32_LVBus947139_production": {
      "bus": "32_LVBus947139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947140_consumption": {
      "bus": "32_LVBus947140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        893.0953534846618,
        0.0,
        1896.4857802618408
      ],
      "q_nom": [
        267.9286060453985,
        0.0,
        568.9457340785522
      ]
    },
    "32_LVBus947140_production": {
      "bus": "32_LVBus947140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947147_consumption": {
      "bus": "32_LVBus947147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1904.7412294422832,
        2076.1169585432613,
        789.0676924735252
      ],
      "q_nom": [
        571.4223688326849,
        622.8350875629784,
        236.72030774205754
      ]
    },
    "32_LVBus947147_production": {
      "bus": "32_LVBus947147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947148_consumption": {
      "bus": "32_LVBus947148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        369.34255916671833
      ],
      "q_nom": [
        0.0,
        0.0,
        110.80276775001549
      ]
    },
    "32_LVBus947148_production": {
      "bus": "32_LVBus947148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947149_consumption": {
      "bus": "32_LVBus947149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1885.6520508832152,
        362.48742229654323,
        4716.351794869075
      ],
      "q_nom": [
        565.6956152649645,
        108.74622668896296,
        1414.9055384607225
      ]
    },
    "32_LVBus947149_production": {
      "bus": "32_LVBus947149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947150_consumption": {
      "bus": "32_LVBus947150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11910.880912669802,
        1877.6172517873938,
        1257.8205191956567
      ],
      "q_nom": [
        3573.2642738009404,
        563.2851755362182,
        377.346155758697
      ]
    },
    "32_LVBus947150_production": {
      "bus": "32_LVBus947150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947141_consumption": {
      "bus": "32_LVBus947141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1523.3022250092902,
        5008.3470961934945
      ],
      "q_nom": [
        0.0,
        456.99066750278706,
        1502.5041288580483
