      ]
    },
    "32_LVBus947141_production": {
      "bus": "32_LVBus947141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947142_consumption": {
      "bus": "32_LVBus947142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2512.663184269318,
        620.3683675329843,
        1651.4126673691476
      ],
      "q_nom": [
        753.7989552807954,
        186.11051025989528,
        495.4238002107443
      ]
    },
    "32_LVBus947142_production": {
      "bus": "32_LVBus947142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947143_consumption": {
      "bus": "32_LVBus947143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947143_production": {
      "bus": "32_LVBus947143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947144_consumption": {
      "bus": "32_LVBus947144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947144_production": {
      "bus": "32_LVBus947144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947146_consumption": {
      "bus": "32_LVBus947146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947146_production": {
      "bus": "32_LVBus947146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947145_consumption": {
      "bus": "32_LVBus947145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        860.1976057983053,
        2698.201849915265,
        1042.9159553301563
      ],
      "q_nom": [
        258.05928173949155,
        809.4605549745795,
        312.8747865990469
      ]
    },
    "32_LVBus947145_production": {
      "bus": "32_LVBus947145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946709_consumption": {
      "bus": "32_LVBus946709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2797.7077341000295,
        0.0,
        294.63915175847353
      ],
      "q_nom": [
        839.3123202300088,
        0.0,
        88.39174552754206
      ]
    },
    "32_LVBus946709_production": {
      "bus": "32_LVBus946709",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946710_consumption": {
      "bus": "32_LVBus946710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2033.820528500558
      ],
      "q_nom": [
        0.0,
        0.0,
        610.1461585501675
      ]
    },
    "32_LVBus946710_production": {
      "bus": "32_LVBus946710",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946711_consumption": {
      "bus": "32_LVBus946711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946711_production": {
      "bus": "32_LVBus946711",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946712_consumption": {
      "bus": "32_LVBus946712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946712_production": {
      "bus": "32_LVBus946712",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946713_consumption": {
      "bus": "32_LVBus946713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946713_production": {
      "bus": "32_LVBus946713",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946714_consumption": {
      "bus": "32_LVBus946714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        941.5792662830582,
        1120.0744232616717
      ],
      "q_nom": [
        0.0,
        282.47377988491746,
        336.0223269785015
      ]
    },
    "32_LVBus946714_production": {
      "bus": "32_LVBus946714",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946715_consumption": {
      "bus": "32_LVBus946715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2405.901115088401
      ],
      "q_nom": [
        0.0,
        0.0,
        721.7703345265203
      ]
    },
    "32_LVBus946715_production": {
      "bus": "32_LVBus946715",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946716_consumption": {
      "bus": "32_LVBus946716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946716_production": {
      "bus": "32_LVBus946716",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946717_consumption": {
      "bus": "32_LVBus946717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946717_production": {
      "bus": "32_LVBus946717",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946703_consumption": {
      "bus": "32_LVBus946703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946703_production": {
      "bus": "32_LVBus946703",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946707_consumption": {
      "bus": "32_LVBus946707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1189.2445348881433,
        2914.265383417308
      ],
      "q_nom": [
        0.0,
        356.77336046644297,
        874.2796150251924
      ]
    },
    "32_LVBus946707_production": {
      "bus": "32_LVBus946707",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946704_consumption": {
      "bus": "32_LVBus946704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3132.927351415908,
        1666.1202360105667,
        5915.7389324607975
      ],
      "q_nom": [
        939.8782054247724,
        499.83607080317,
        1774.7216797382391
      ]
    },
    "32_LVBus946704_production": {
      "bus": "32_LVBus946704",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946705_consumption": {
      "bus": "32_LVBus946705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        257.93667607405234,
        3054.053003794441,
        1479.075396303543
      ],
      "q_nom": [
        77.3810028222157,
        916.2159011383322,
        443.72261889106284
      ]
    },
    "32_LVBus946705_production": {
      "bus": "32_LVBus946705",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946706_consumption": {
      "bus": "32_LVBus946706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        22589.82378967685,
        22589.82378967685,
        22658.671685967496
      ],
      "q_nom": [
        6776.947136903055,
        6776.947136903055,
        6797.601505790249
      ]
    },
    "32_LVBus946706_production": {
      "bus": "32_LVBus946706",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946699_consumption": {
      "bus": "32_LVBus946699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        816.0534939256108,
        0.0,
        0.0
      ],
      "q_nom": [
        244.81604817768323,
        0.0,
        0.0
      ]
    },
    "32_LVBus946699_production": {
      "bus": "32_LVBus946699",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946700_consumption": {
      "bus": "32_LVBus946700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2803.608622802542,
        5882.5098847522595,
        1901.4898803962083
      ],
      "q_nom": [
        841.0825868407626,
        1764.7529654256778,
        570.4469641188624
      ]
    },
    "32_LVBus946700_production": {
      "bus": "32_LVBus946700",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946701_consumption": {
      "bus": "32_LVBus946701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946701_production": {
      "bus": "32_LVBus946701",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946924_consumption": {
      "bus": "32_LVBus946924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946924_production": {
      "bus": "32_LVBus946924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946925_consumption": {
      "bus": "32_LVBus946925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1312.4253771875672,
        2375.965993331874
      ],
      "q_nom": [
        0.0,
        393.72761315627014,
        712.7897979995622
      ]
    },
    "32_LVBus946925_production": {
      "bus": "32_LVBus946925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946926_consumption": {
      "bus": "32_LVBus946926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1631.2230460097082,
        0.0
      ],
      "q_nom": [
        0.0,
        489.36691380291245,
        0.0
      ]
    },
    "32_LVBus946926_production": {
      "bus": "32_LVBus946926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946927_consumption": {
      "bus": "32_LVBus946927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946927_production": {
      "bus": "32_LVBus946927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946928_consumption": {
      "bus": "32_LVBus946928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        218.07561856929757,
        218.07561856929757,
        3633.0021082064777
      ],
      "q_nom": [
        65.42268557078927,
        65.42268557078927,
        1089.9006324619434
      ]
    },
    "32_LVBus946928_production": {
      "bus": "32_LVBus946928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946919_consumption": {
      "bus": "32_LVBus946919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1241.763963321439,
        2300.829880396206
      ],
      "q_nom": [
        0.0,
        372.5291889964317,
        690.2489641188619
      ]
    },
    "32_LVBus946919_production": {
      "bus": "32_LVBus946919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946920_consumption": {
      "bus": "32_LVBus946920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3747.0395538017906,
        0.0
      ],
      "q_nom": [
        0.0,
        1124.1118661405371,
        0.0
      ]
    },
    "32_LVBus946920_production": {
      "bus": "32_LVBus946920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946922_consumption": {
      "bus": "32_LVBus946922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        650.2243879001079,
        5570.664092359966,
        650.2243879001079
      ],
      "q_nom": [
        195.06731637003236,
        1671.1992277079898,
        195.06731637003236
      ]
    },
    "32_LVBus946922_production": {
      "bus": "32_LVBus946922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946921_consumption": {
      "bus": "32_LVBus946921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1665.8270914115071,
        1665.8270914115071,
        1665.8270914115071
      ],
      "q_nom": [
        499.7481274234521,
        499.7481274234521,
        499.7481274234521
      ]
    },
    "32_LVBus946921_production": {
      "bus": "32_LVBus946921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946881_consumption": {
      "bus": "32_LVBus946881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1458.8559636639834
      ],
      "q_nom": [
        0.0,
        0.0,
        437.656789099195
      ]
    },
    "32_LVBus946881_production": {
      "bus": "32_LVBus946881",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946893_consumption": {
      "bus": "32_LVBus946893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3920.42054516883,
        1418.957941043559,
        0.0
      ],
      "q_nom": [
        1176.126163550649,
        425.6873823130677,
        0.0
      ]
    },
    "32_LVBus946893_production": {
      "bus": "32_LVBus946893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946894_consumption": {
      "bus": "32_LVBus946894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1614.2744607368213,
        0.0,
        0.0
      ],
      "q_nom": [
        484.28233822104636,
        0.0,
        0.0
      ]
    },
    "32_LVBus946894_production": {
      "bus": "32_LVBus946894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946895_consumption": {
      "bus": "32_LVBus946895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946895_production": {
      "bus": "32_LVBus946895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946896_consumption": {
      "bus": "32_LVBus946896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946896_production": {
      "bus": "32_LVBus946896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946897_consumption": {
      "bus": "32_LVBus946897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        739.0808433708354,
        0.0,
        0.0
      ],
      "q_nom": [
        221.72425301125062,
        0.0,
        0.0
      ]
    },
    "32_LVBus946897_production": {
      "bus": "32_LVBus946897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946898_consumption": {
      "bus": "32_LVBus946898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2296.9561399363906,
        0.0,
        0.0
      ],
      "q_nom": [
        689.0868419809171,
        0.0,
        0.0
      ]
    },
    "32_LVBus946898_production": {
      "bus": "32_LVBus946898",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946899_consumption": {
      "bus": "32_LVBus946899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1103.161281102612,
        0.0,
        0.0
      ],
      "q_nom": [
        330.9483843307836,
        0.0,
        0.0
      ]
    },
    "32_LVBus946899_production": {
      "bus": "32_LVBus946899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946900_consumption": {
      "bus": "32_LVBus946900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946900_production": {
      "bus": "32_LVBus946900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946882_consumption": {
      "bus": "32_LVBus946882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946882_production": {
      "bus": "32_LVBus946882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946883_consumption": {
      "bus": "32_LVBus946883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946883_production": {
      "bus": "32_LVBus946883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946884_consumption": {
      "bus": "32_LVBus946884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        569.2003686428444
      ],
      "q_nom": [
        0.0,
        0.0,
        170.76011059285332
      ]
    },
    "32_LVBus946884_production": {
      "bus": "32_LVBus946884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946885_consumption": {
      "bus": "32_LVBus946885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946885_production": {
      "bus": "32_LVBus946885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946886_consumption": {
      "bus": "32_LVBus946886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946886_production": {
      "bus": "32_LVBus946886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946887_consumption": {
      "bus": "32_LVBus946887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946887_production": {
      "bus": "32_LVBus946887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946888_consumption": {
      "bus": "32_LVBus946888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946888_production": {
      "bus": "32_LVBus946888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946889_consumption": {
      "bus": "32_LVBus946889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946889_production": {
      "bus": "32_LVBus946889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946890_consumption": {
      "bus": "32_LVBus946890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946890_production": {
      "bus": "32_LVBus946890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946891_consumption": {
      "bus": "32_LVBus946891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946891_production": {
      "bus": "32_LVBus946891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946892_consumption": {
      "bus": "32_LVBus946892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        352.0644402652339,
        0.0
      ],
      "q_nom": [
        0.0,
        105.61933207957016,
        0.0
      ]
    },
    "32_LVBus946892_production": {
      "bus": "32_LVBus946892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947054_consumption": {
      "bus": "32_LVBus947054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        380.6987596066727,
        380.6987596066727,
        380.6987596066727
      ],
      "q_nom": [
        114.20962788200181,
        114.20962788200181,
        114.20962788200181
      ]
    },
    "32_LVBus947054_production": {
      "bus": "32_LVBus947054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947061_consumption": {
      "bus": "32_LVBus947061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1870.1782465238953
      ],
      "q_nom": [
        0.0,
        0.0,
        561.0534739571685
      ]
    },
    "32_LVBus947061_production": {
      "bus": "32_LVBus947061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947062_consumption": {
      "bus": "32_LVBus947062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1156.0359553552573,
        909.4617192084313,
        3605.6363186785297
      ],
      "q_nom": [
        346.8107866065772,
        272.83851576252937,
        1081.6908956035588
      ]
    },
    "32_LVBus947062_production": {
      "bus": "32_LVBus947062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947063_consumption": {
      "bus": "32_LVBus947063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        886.64012326049,
        1402.017389124343
      ],
      "q_nom": [
        0.0,
        265.992036978147,
        420.6052167373029
      ]
    },
    "32_LVBus947063_production": {
      "bus": "32_LVBus947063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947055_consumption": {
      "bus": "32_LVBus947055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3939.159264433472,
        1481.4703186491763,
        0.0
      ],
      "q_nom": [
        1181.7477793300416,
        444.4410955947529,
        0.0
      ]
    },
    "32_LVBus947055_production": {
      "bus": "32_LVBus947055",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947056_consumption": {
      "bus": "32_LVBus947056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        227.95205227483905,
        2199.4469805605136,
        1503.466585062522
      ],
      "q_nom": [
        68.38561568245171,
        659.834094168154,
        451.0399755187566
      ]
    },
    "32_LVBus947056_production": {
      "bus": "32_LVBus947056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947057_consumption": {
      "bus": "32_LVBus947057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.61393482326764,
        280.61393482326764,
        280.61393482326764
      ],
      "q_nom": [
        84.18418044698029,
        84.18418044698029,
        84.18418044698029
      ]
    },
    "32_LVBus947057_production": {
      "bus": "32_LVBus947057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947058_consumption": {
      "bus": "32_LVBus947058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2951.6851408137736,
        0.0
      ],
      "q_nom": [
        0.0,
        885.505542244132,
        0.0
      ]
    },
    "32_LVBus947058_production": {
      "bus": "32_LVBus947058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947059_consumption": {
      "bus": "32_LVBus947059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5068.749080239433,
        4944.14686495267,
        0.0
      ],
      "q_nom": [
        1520.6247240718299,
        1483.2440594858008,
        0.0
      ]
    },
    "32_LVBus947059_production": {
      "bus": "32_LVBus947059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947060_consumption": {
      "bus": "32_LVBus947060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1385.8966298620278,
        0.0,
        3673.0885988992054
      ],
      "q_nom": [
        415.7689889586083,
        0.0,
        1101.9265796697616
      ]
    },
    "32_LVBus947060_production": {
      "bus": "32_LVBus947060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947049_consumption": {
      "bus": "32_LVBus947049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1091.2597348626102,
        5026.34197808341,
        2792.6789799865614
      ],
      "q_nom": [
        327.3779204587831,
        1507.902593425023,
        837.8036939959684
      ]
    },
    "32_LVBus947049_production": {
      "bus": "32_LVBus947049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947050_consumption": {
      "bus": "32_LVBus947050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        733.1835149123694,
        0.0
      ],
      "q_nom": [
        0.0,
        219.95505447371082,
        0.0
      ]
    },
    "32_LVBus947050_production": {
      "bus": "32_LVBus947050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947052_consumption": {
      "bus": "32_LVBus947052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1226.5850626344363,
        1226.5850626344363,
        1887.896322872045
      ],
      "q_nom": [
        367.9755187903309,
        367.9755187903309,
        566.3688968616135
      ]
    },
    "32_LVBus947052_production": {
      "bus": "32_LVBus947052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947051_consumption": {
      "bus": "32_LVBus947051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1014.7054122538501,
        2597.80680919277,
        0.0
      ],
      "q_nom": [
        304.41162367615505,
        779.3420427578309,
        0.0
      ]
    },
    "32_LVBus947051_production": {
      "bus": "32_LVBus947051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947047_consumption": {
      "bus": "32_LVBus947047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        118.16001294400364,
        4650.013110183382,
        758.6117018536544
      ],
      "q_nom": [
        35.44800388320109,
        1395.0039330550146,
        227.58351055609631
      ]
    },
    "32_LVBus947047_production": {
      "bus": "32_LVBus947047",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947039_consumption": {
      "bus": "32_LVBus947039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3073.9555685623523
      ],
      "q_nom": [
        0.0,
        0.0,
        922.1866705687056
      ]
    },
    "32_LVBus947039_production": {
      "bus": "32_LVBus947039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947040_consumption": {
      "bus": "32_LVBus947040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5750.954487243251,
        7331.0621613305575,
        4179.082614364112
      ],
      "q_nom": [
        1725.286346172975,
        2199.318648399167,
        1253.7247843092334
      ]
    },
    "32_LVBus947040_production": {
      "bus": "32_LVBus947040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947041_consumption": {
      "bus": "32_LVBus947041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1848.2353233194265,
        1186.765310026472,
        2480.4072047697487
      ],
      "q_nom": [
        554.4705969958279,
        356.02959300794157,
        744.1221614309246
      ]
    },
    "32_LVBus947041_production": {
      "bus": "32_LVBus947041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947042_consumption": {
      "bus": "32_LVBus947042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3582.175045943295,
        1796.0702512687794,
        773.6151646949115
      ],
      "q_nom": [
        1074.6525137829885,
        538.8210753806338,
        232.08454940847344
      ]
    },
    "32_LVBus947042_production": {
      "bus": "32_LVBus947042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947043_consumption": {
      "bus": "32_LVBus947043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2065.7520413566194,
        0.0,
        864.7429766666252
      ],
      "q_nom": [
        619.7256124069858,
        0.0,
        259.42289299998754
      ]
    },
    "32_LVBus947043_production": {
      "bus": "32_LVBus947043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947044_consumption": {
      "bus": "32_LVBus947044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2387.250944155702,
        0.0,
        5121.214708927239
      ],
      "q_nom": [
        716.1752832467106,
        0.0,
        1536.3644126781717
      ]
    },
    "32_LVBus947044_production": {
      "bus": "32_LVBus947044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947045_consumption": {
      "bus": "32_LVBus947045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1315.300048152882,
        0.0,
        0.0
      ],
      "q_nom": [
        394.5900144458646,
        0.0,
        0.0
      ]
    },
    "32_LVBus947045_production": {
      "bus": "32_LVBus947045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946794_consumption": {
      "bus": "32_LVBus946794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        124.32753312393827,
        124.32753312393827,
        124.32753312393827
      ],
      "q_nom": [
        37.29825993718148,
        37.29825993718148,
        37.29825993718148
      ]
    },
    "32_LVBus946794_production": {
      "bus": "32_LVBus946794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946795_consumption": {
      "bus": "32_LVBus946795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6731.337833766855,
        0.0
      ],
      "q_nom": [
        0.0,
        2019.4013501300562,
        0.0
      ]
    },
    "32_LVBus946795_production": {
      "bus": "32_LVBus946795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946796_consumption": {
      "bus": "32_LVBus946796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6478.451129572725,
        1654.2063691467063
      ],
      "q_nom": [
        0.0,
        1943.5353388718174,
        496.26191074401186
      ]
    },
    "32_LVBus946796_production": {
      "bus": "32_LVBus946796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946797_consumption": {
      "bus": "32_LVBus946797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1663.5499293064886
      ],
      "q_nom": [
        0.0,
        0.0,
        499.06497879194654
      ]
    },
    "32_LVBus946797_production": {
      "bus": "32_LVBus946797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946798_consumption": {
      "bus": "32_LVBus946798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946798_production": {
      "bus": "32_LVBus946798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946799_consumption": {
      "bus": "32_LVBus946799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946799_production": {
      "bus": "32_LVBus946799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946800_consumption": {
      "bus": "32_LVBus946800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6878.676742978374,
        0.0,
        0.0
      ],
      "q_nom": [
        2063.603022893512,
        0.0,
        0.0
      ]
    },
    "32_LVBus946800_production": {
      "bus": "32_LVBus946800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946801_consumption": {
      "bus": "32_LVBus946801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946801_production": {
      "bus": "32_LVBus946801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946802_consumption": {
      "bus": "32_LVBus946802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946802_production": {
      "bus": "32_LVBus946802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946803_consumption": {
      "bus": "32_LVBus946803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946803_production": {
      "bus": "32_LVBus946803",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946804_consumption": {
      "bus": "32_LVBus946804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946804_production": {
      "bus": "32_LVBus946804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946805_consumption": {
      "bus": "32_LVBus946805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        205.49621313802444,
        205.49621313802444,
        1009.080633317901
      ],
      "q_nom": [
        61.64886394140733,
        61.64886394140733,
        302.7241899953703
      ]
    },
    "32_LVBus946805_production": {
      "bus": "32_LVBus946805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946806_consumption": {
      "bus": "32_LVBus946806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946806_production": {
      "bus": "32_LVBus946806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946807_consumption": {
      "bus": "32_LVBus946807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        74.39291504672184,
        3503.087359326193,
        74.39291504672184
      ],
      "q_nom": [
        22.31787451401655,
        1050.9262077978578,
        22.31787451401655
      ]
    },
    "32_LVBus946807_production": {
      "bus": "32_LVBus946807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946808_consumption": {
      "bus": "32_LVBus946808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2429.8465036097077,
        18.011447376415163,
        18.011447376415163
      ],
      "q_nom": [
        728.9539510829123,
        5.403434212924549,
        5.403434212924549
      ]
    },
    "32_LVBus946808_production": {
      "bus": "32_LVBus946808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946809_consumption": {
      "bus": "32_LVBus946809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946809_production": {
      "bus": "32_LVBus946809",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946810_consumption": {
      "bus": "32_LVBus946810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        850.2185881480772,
        0.0,
        225.35375676996833
      ],
      "q_nom": [
        255.06557644442313,
        0.0,
        67.60612703099049
      ]
    },
    "32_LVBus946810_production": {
      "bus": "32_LVBus946810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946932_consumption": {
      "bus": "32_LVBus946932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3152.189756955558,
        3848.056182889557,
        3152.189756955558
      ],
      "q_nom": [
        945.6569270866673,
        1154.416854866867,
        945.6569270866673
      ]
    },
    "32_LVBus946932_production": {
      "bus": "32_LVBus946932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946933_consumption": {
      "bus": "32_LVBus946933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1914.238336637633,
        0.0,
        0.0
      ],
      "q_nom": [
        574.2715009912898,
        0.0,
        0.0
      ]
    },
    "32_LVBus946933_production": {
      "bus": "32_LVBus946933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946934_consumption": {
      "bus": "32_LVBus946934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2905.6725047737655,
        2955.7913004512457,
        9269.215515060594
      ],
      "q_nom": [
        871.7017514321296,
        886.7373901353736,
        2780.7646545181783
      ]
    },
    "32_LVBus946934_production": {
      "bus": "32_LVBus946934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946935_consumption": {
      "bus": "32_LVBus946935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        774.7896888255904,
        5080.098772642175,
        1430.974536457452
      ],
      "q_nom": [
        232.4369066476771,
        1524.0296317926525,
        429.29236093723557
      ]
    },
    "32_LVBus946935_production": {
      "bus": "32_LVBus946935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946936_consumption": {
      "bus": "32_LVBus946936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        676.4548247182064,
        676.4548247182064,
        2247.7839702346087
      ],
      "q_nom": [
        202.9364474154619,
        202.9364474154619,
        674.3351910703826
      ]
    },
    "32_LVBus946936_production": {
      "bus": "32_LVBus946936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946937_consumption": {
      "bus": "32_LVBus946937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1130.6563545133956,
        2201.2631829464494,
        2409.3448821186735
      ],
      "q_nom": [
        339.19690635401867,
        660.3789548839349,
        722.803464635602
      ]
    },
    "32_LVBus946937_production": {
      "bus": "32_LVBus946937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946938_consumption": {
      "bus": "32_LVBus946938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3985.7136674381118,
        1545.377830723152,
        3209.3737631845356
      ],
      "q_nom": [
        1195.7141002314336,
        463.6133492169456,
        962.8121289553607
      ]
    },
    "32_LVBus946938_production": {
      "bus": "32_LVBus946938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946939_consumption": {
      "bus": "32_LVBus946939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3491.7311951292377,
        8701.782061542406,
        567.9599575420599
      ],
      "q_nom": [
        1047.5193585387713,
        2610.534618462722,
        170.38798726261797
      ]
    },
    "32_LVBus946939_production": {
      "bus": "32_LVBus946939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946940_consumption": {
      "bus": "32_LVBus946940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        831.0191826797322,
        1968.0602532716093,
        2164.6836654819417
      ],
      "q_nom": [
        249.30575480391965,
        590.4180759814827,
        649.4050996445825
      ]
    },
    "32_LVBus946940_production": {
      "bus": "32_LVBus946940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946941_consumption": {
      "bus": "32_LVBus946941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        420.839594835356,
        0.0,
        0.0
      ],
      "q_nom": [
        126.2518784506068,
        0.0,
        0.0
      ]
    },
    "32_LVBus946941_production": {
      "bus": "32_LVBus946941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946942_consumption": {
      "bus": "32_LVBus946942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946942_production": {
      "bus": "32_LVBus946942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946930_consumption": {
      "bus": "32_LVBus946930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1195.5145222312317,
        1195.5145222312317,
        1195.5145222312317
      ],
      "q_nom": [
        358.6543566693695,
        358.6543566693695,
        358.6543566693695
      ]
    },
    "32_LVBus946930_production": {
      "bus": "32_LVBus946930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946560_consumption": {
      "bus": "32_LVBus946560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6370.040066981651,
        1119.2803596192564,
        1531.1793409196941
      ],
      "q_nom": [
        1911.0120200944953,
        335.7841078857769,
        459.3538022759082
      ]
    },
    "32_LVBus946560_production": {
      "bus": "32_LVBus946560",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946566_consumption": {
      "bus": "32_LVBus946566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3993.5105138263248,
        3656.7778339621464,
        0.0
      ],
      "q_nom": [
        1198.0531541478974,
        1097.033350188644,
        0.0
      ]
    },
    "32_LVBus946566_production": {
      "bus": "32_LVBus946566",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946567_consumption": {
      "bus": "32_LVBus946567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        394.52753239782896,
        1228.3250243282848,
        1719.9146035352865
      ],
      "q_nom": [
        118.35825971934868,
        368.49750729848546,
        515.9743810605859
      ]
    },
    "32_LVBus946567_production": {
      "bus": "32_LVBus946567",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946568_consumption": {
      "bus": "32_LVBus946568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        364.62151099467025,
        0.0,
        0.0
      ],
      "q_nom": [
        109.38645329840107,
        0.0,
        0.0
      ]
    },
    "32_LVBus946568_production": {
      "bus": "32_LVBus946568",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946571_consumption": {
      "bus": "32_LVBus946571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7456.136931420803,
        284.66885439625185,
        1658.681850493269
      ],
      "q_nom": [
        2236.841079426241,
        85.40065631887555,
        497.60455514798065
      ]
    },
    "32_LVBus946571_production": {
      "bus": "32_LVBus946571",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946569_consumption": {
      "bus": "32_LVBus946569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        542.3641065528273,
        4975.936695893281,
        0.0
      ],
      "q_nom": [
        162.70923196584818,
        1492.781008767984,
        0.0
      ]
    },
    "32_LVBus946569_production": {
      "bus": "32_LVBus946569",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946570_consumption": {
      "bus": "32_LVBus946570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4695.133483916023,
        8143.732867419922
      ],
      "q_nom": [
        0.0,
        1408.5400451748067,
        2443.1198602259765
      ]
    },
    "32_LVBus946570_production": {
      "bus": "32_LVBus946570",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946561_consumption": {
      "bus": "32_LVBus946561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6867.091995785138,
        0.0,
        1022.249517824659
      ],
      "q_nom": [
        2060.1275987355416,
        0.0,
        306.6748553473977
      ]
    },
    "32_LVBus946561_production": {
      "bus": "32_LVBus946561",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946562_consumption": {
      "bus": "32_LVBus946562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2899.535152521807,
        0.0,
        2608.438466414402
      ],
      "q_nom": [
        869.8605457565421,
        0.0,
        782.5315399243206
      ]
    },
    "32_LVBus946562_production": {
      "bus": "32_LVBus946562",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946563_consumption": {
      "bus": "32_LVBus946563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        507.1471907246476,
        0.0,
        2414.3852576728814
      ],
      "q_nom": [
        152.14415721739428,
        0.0,
        724.3155773018644
      ]
    },
    "32_LVBus946563_production": {
      "bus": "32_LVBus946563",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946564_consumption": {
      "bus": "32_LVBus946564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        359.52298459789273,
        0.0,
        0.0
      ],
      "q_nom": [
        107.85689537936781,
        0.0,
        0.0
      ]
    },
    "32_LVBus946564_production": {
      "bus": "32_LVBus946564",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946565_consumption": {
      "bus": "32_LVBus946565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946565_production": {
      "bus": "32_LVBus946565",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947108_consumption": {
      "bus": "32_LVBus947108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.7005910172656,
        0.0,
        0.0
      ],
      "q_nom": [
        82.71017730517967,
        0.0,
        0.0
      ]
    },
    "32_LVBus947108_production": {
      "bus": "32_LVBus947108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947109_consumption": {
      "bus": "32_LVBus947109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2380.3160427472876,
        4617.330157422467,
        2281.316481072168
      ],
      "q_nom": [
        714.0948128241863,
        1385.19904722674,
        684.3949443216503
      ]
    },
    "32_LVBus947109_production": {
      "bus": "32_LVBus947109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947110_consumption": {
      "bus": "32_LVBus947110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1041.0382519540271,
        1699.1338510792305,
        3558.7558976275272
      ],
      "q_nom": [
        312.31147558620813,
        509.7401553237691,
        1067.6267692882582
      ]
    },
    "32_LVBus947110_production": {
      "bus": "32_LVBus947110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947111_consumption": {
      "bus": "32_LVBus947111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4924.34245604689,
        1451.7625174543941,
        0.0
      ],
      "q_nom": [
        1477.302736814067,
        435.5287552363182,
        0.0
      ]
    },
    "32_LVBus947111_production": {
      "bus": "32_LVBus947111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947112_consumption": {
      "bus": "32_LVBus947112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1231.622170682909,
        1231.622170682909,
        1231.622170682909
      ],
      "q_nom": [
        369.48665120487266,
        369.48665120487266,
        369.48665120487266
      ]
    },
    "32_LVBus947112_production": {
      "bus": "32_LVBus947112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947113_consumption": {
      "bus": "32_LVBus947113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2738.5129370344557,
        0.0,
        2141.792063644858
      ],
      "q_nom": [
        821.5538811103366,
        0.0,
        642.5376190934574
      ]
    },
    "32_LVBus947113_production": {
      "bus": "32_LVBus947113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947114_consumption": {
      "bus": "32_LVBus947114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947114_production": {
      "bus": "32_LVBus947114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947104_consumption": {
      "bus": "32_LVBus947104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        904.1910607827908,
        3326.1205102990625,
        7084.380446123367
      ],
      "q_nom": [
        271.2573182348372,
        997.8361530897187,
        2125.31413383701
      ]
    },
    "32_LVBus947104_production": {
      "bus": "32_LVBus947104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947105_consumption": {
      "bus": "32_LVBus947105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        538.2805923289102,
        2090.3784330421217,
        1376.391320662824
      ],
      "q_nom": [
        161.48417769867305,
        627.1135299126365,
        412.9173961988472
      ]
    },
    "32_LVBus947105_production": {
      "bus": "32_LVBus947105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947106_consumption": {
      "bus": "32_LVBus947106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        27652.918327146464,
        27558.0564509784,
        27558.0564509784
      ],
      "q_nom": [
        8295.87549814394,
        8267.41693529352,
        8267.41693529352
      ]
    },
    "32_LVBus947106_production": {
      "bus": "32_LVBus947106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947096_consumption": {
      "bus": "32_LVBus947096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947096_production": {
      "bus": "32_LVBus947096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947097_consumption": {
      "bus": "32_LVBus947097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        544.9922049666668,
        0.0,
        3269.705505639326
      ],
      "q_nom": [
        163.49766149000004,
        0.0,
        980.9116516917977
      ]
    },
    "32_LVBus947097_production": {
      "bus": "32_LVBus947097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947099_consumption": {
      "bus": "32_LVBus947099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3662.9645889065055,
        1000.899192091242,
        2611.081576665963
      ],
      "q_nom": [
        1098.8893766719516,
        300.2697576273726,
        783.3244729997889
      ]
    },
    "32_LVBus947099_production": {
      "bus": "32_LVBus947099",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947100_consumption": {
      "bus": "32_LVBus947100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1299.3986068574409,
        5227.602420642316,
        889.9742239323433
      ],
      "q_nom": [
        389.81958205723225,
        1568.2807261926948,
        266.992267179703
      ]
    },
    "32_LVBus947100_production": {
      "bus": "32_LVBus947100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947102_consumption": {
      "bus": "32_LVBus947102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6491.960991240513,
        3567.937924923993,
        3127.1246257838948
      ],
      "q_nom": [
        1947.5882973721539,
        1070.3813774771977,
        938.1373877351684
      ]
    },
    "32_LVBus947102_production": {
      "bus": "32_LVBus947102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947101_consumption": {
      "bus": "32_LVBus947101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        23189.604670771045,
        22720.94259901992,
        21543.56404001354
      ],
      "q_nom": [
        6956.881401231313,
        6816.282779705975,
        6463.069212004062
      ]
    },
    "32_LVBus947101_production": {
      "bus": "32_LVBus947101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947098_consumption": {
      "bus": "32_LVBus947098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        726.2243840634317,
        1112.894890268531,
        2427.8251973934
      ],
      "q_nom": [
        217.8673152190295,
        333.8684670805593,
        728.3475592180199
      ]
    },
    "32_LVBus947098_production": {
      "bus": "32_LVBus947098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947094_consumption": {
      "bus": "32_LVBus947094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2849.1634800887896,
        2849.1634800887896,
        3659.223258272186
      ],
      "q_nom": [
        854.7490440266369,
        854.7490440266369,
        1097.7669774816557
      ]
    },
    "32_LVBus947094_production": {
      "bus": "32_LVBus947094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1165872_consumption": {
      "bus": "32_LVBus1165872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24689.142445179048,
        24620.873111772078,
        26691.864511846783
      ],
      "q_nom": [
        7406.742733553714,
        7386.261933531623,
        8007.559353554035
      ]
    },
    "32_LVBus1165872_production": {
      "bus": "32_LVBus1165872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946680_consumption": {
      "bus": "32_LVBus946680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946680_production": {
      "bus": "32_LVBus946680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1110918_consumption": {
      "bus": "32_LVBus1110918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1110918_production": {
      "bus": "32_LVBus1110918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1110917_consumption": {
      "bus": "32_LVBus1110917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3302.211824757296,
        2576.4180558229577,
        3055.2653523144472
      ],
      "q_nom": [
        990.6635474271889,
        772.9254167468873,
        916.5796056943342
      ]
    },
    "32_LVBus1110917_production": {
      "bus": "32_LVBus1110917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946671_consumption": {
      "bus": "32_LVBus946671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946671_production": {
      "bus": "32_LVBus946671",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946672_consumption": {
      "bus": "32_LVBus946672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946672_production": {
      "bus": "32_LVBus946672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946673_consumption": {
      "bus": "32_LVBus946673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2730.29603870362,
        5461.356355775048,
        0.0
      ],
      "q_nom": [
        819.088811611086,
        1638.4069067325142,
        0.0
      ]
    },
    "32_LVBus946673_production": {
      "bus": "32_LVBus946673",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946674_consumption": {
      "bus": "32_LVBus946674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2017.6925739536734,
        2122.410690434277,
        0.0
      ],
      "q_nom": [
        605.307772186102,
        636.7232071302831,
        0.0
      ]
    },
    "32_LVBus946674_production": {
      "bus": "32_LVBus946674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946675_consumption": {
      "bus": "32_LVBus946675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2673.5989480589483,
        1071.2011467400519,
        2403.1158488227434
      ],
      "q_nom": [
        802.0796844176845,
        321.36034402201557,
        720.934754646823
      ]
    },
    "32_LVBus946675_production": {
      "bus": "32_LVBus946675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946676_consumption": {
      "bus": "32_LVBus946676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946676_production": {
      "bus": "32_LVBus946676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946677_consumption": {
      "bus": "32_LVBus946677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        842.8269874199507,
        1560.727599229682,
        4067.3558217006257
      ],
      "q_nom": [
        252.8480962259852,
        468.2182797689046,
        1220.2067465101877
      ]
    },
    "32_LVBus946677_production": {
      "bus": "32_LVBus946677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946678_consumption": {
      "bus": "32_LVBus946678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6127.766133545221,
        0.0,
        774.8798863020011
      ],
      "q_nom": [
        1838.3298400635663,
        0.0,
        232.46396589060032
      ]
    },
    "32_LVBus946678_production": {
      "bus": "32_LVBus946678",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946667_consumption": {
      "bus": "32_LVBus946667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2510.5443149921407
      ],
      "q_nom": [
        0.0,
        0.0,
        753.1632944976421
      ]
    },
    "32_LVBus946667_production": {
      "bus": "32_LVBus946667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946668_consumption": {
      "bus": "32_LVBus946668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946668_production": {
      "bus": "32_LVBus946668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946669_consumption": {
      "bus": "32_LVBus946669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        933.5763964995169,
        0.0,
        0.0
      ],
      "q_nom": [
        280.0729189498551,
        0.0,
        0.0
      ]
    },
    "32_LVBus946669_production": {
      "bus": "32_LVBus946669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1139342_consumption": {
      "bus": "32_LVBus1139342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3058.5262690555724,
        632.0610977422778,
        0.0
      ],
      "q_nom": [
        917.5578807166717,
        189.6183293226833,
        0.0
      ]
    },
    "32_LVBus1139342_production": {
      "bus": "32_LVBus1139342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1139343_consumption": {
      "bus": "32_LVBus1139343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        837.3820215795778,
        653.8956631006536,
        3596.6255619603276
      ],
      "q_nom": [
        251.21460647387332,
        196.16869893019606,
        1078.9876685880981
      ]
    },
    "32_LVBus1139343_production": {
      "bus": "32_LVBus1139343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1139344_consumption": {
      "bus": "32_LVBus1139344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4178.0381655991605,
        0.0,
        830.9515135922866
      ],
      "q_nom": [
        1253.411449679748,
        0.0,
        249.28545407768596
      ]
    },
    "32_LVBus1139344_production": {
      "bus": "32_LVBus1139344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946659_consumption": {
      "bus": "32_LVBus946659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        981.818643145712
      ],
      "q_nom": [
        0.0,
        0.0,
        294.5455929437136
      ]
    },
    "32_LVBus946659_production": {
      "bus": "32_LVBus946659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946665_consumption": {
      "bus": "32_LVBus946665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946665_production": {
      "bus": "32_LVBus946665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946660_consumption": {
      "bus": "32_LVBus946660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5056.7766032028585,
        8024.358613565595,
        5297.787564487494
      ],
      "q_nom": [
        1517.0329809608575,
        2407.3075840696783,
        1589.3362693462482
      ]
    },
    "32_LVBus946660_production": {
      "bus": "32_LVBus946660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946661_consumption": {
      "bus": "32_LVBus946661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        834.5232302517772,
        0.0,
        1369.5852447817383
      ],
      "q_nom": [
        250.35696907553316,
        0.0,
        410.87557343452147
      ]
    },
    "32_LVBus946661_production": {
      "bus": "32_LVBus946661",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946662_consumption": {
      "bus": "32_LVBus946662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946662_production": {
      "bus": "32_LVBus946662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946663_consumption": {
      "bus": "32_LVBus946663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        256.86469556768935,
        5228.268821996034,
        43.822736179969056
      ],
      "q_nom": [
        77.05940867030681,
        1568.4806465988102,
        13.146820853990716
      ]
    },
    "32_LVBus946663_production": {
      "bus": "32_LVBus946663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946664_consumption": {
      "bus": "32_LVBus946664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5270.161217882833,
        0.0,
        6270.815948342367
      ],
      "q_nom": [
        1581.0483653648498,
        0.0,
        1881.24478450271
      ]
    },
    "32_LVBus946664_production": {
      "bus": "32_LVBus946664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946876_consumption": {
      "bus": "32_LVBus946876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        248.83372741663814,
        0.0
      ],
      "q_nom": [
        0.0,
        74.65011822499145,
        0.0
      ]
    },
    "32_LVBus946876_production": {
      "bus": "32_LVBus946876",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946877_consumption": {
      "bus": "32_LVBus946877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2995.945153373609,
        1755.5955508508994,
        1755.5955508508994
      ],
      "q_nom": [
        898.7835460120828,
        526.6786652552698,
        526.6786652552698
      ]
    },
    "32_LVBus946877_production": {
      "bus": "32_LVBus946877",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946869_consumption": {
      "bus": "32_LVBus946869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946869_production": {
      "bus": "32_LVBus946869",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946870_consumption": {
      "bus": "32_LVBus946870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5742.171775028114,
        0.0,
        1614.4521302633423
      ],
      "q_nom": [
        1722.6515325084342,
        0.0,
        484.33563907900265
      ]
    },
    "32_LVBus946870_production": {
      "bus": "32_LVBus946870",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946871_consumption": {
      "bus": "32_LVBus946871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1228.9246979349075,
        0.0,
        0.0
      ],
      "q_nom": [
        368.6774093804722,
        0.0,
        0.0
      ]
    },
    "32_LVBus946871_production": {
      "bus": "32_LVBus946871",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946872_consumption": {
      "bus": "32_LVBus946872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4107.615593089116,
        1192.152847243854,
        0.0
      ],
      "q_nom": [
        1232.284677926735,
        357.6458541731562,
        0.0
      ]
    },
    "32_LVBus946872_production": {
      "bus": "32_LVBus946872",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946873_consumption": {
      "bus": "32_LVBus946873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        427.6809105110394,
        0.0,
        0.0
      ],
      "q_nom": [
        128.3042731533118,
        0.0,
        0.0
      ]
    },
    "32_LVBus946873_production": {
      "bus": "32_LVBus946873",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946874_consumption": {
      "bus": "32_LVBus946874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946874_production": {
      "bus": "32_LVBus946874",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946862_consumption": {
      "bus": "32_LVBus946862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946862_production": {
      "bus": "32_LVBus946862",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946863_consumption": {
      "bus": "32_LVBus946863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1448.630288998234,
        0.0,
        0.0
      ],
      "q_nom": [
        434.58908669947016,
        0.0,
        0.0
      ]
    },
    "32_LVBus946863_production": {
      "bus": "32_LVBus946863",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946864_consumption": {
      "bus": "32_LVBus946864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6386.320743100159,
        2502.7492833457827,
        1644.4876847967425
      ],
      "q_nom": [
        1915.8962229300478,
        750.8247850037347,
        493.34630543902273
      ]
    },
    "32_LVBus946864_production": {
      "bus": "32_LVBus946864",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946865_consumption": {
      "bus": "32_LVBus946865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1466.2538211550154,
        1206.49769956938,
        825.5936508461575
      ],
      "q_nom": [
        439.87614634650464,
        361.94930987081403,
        247.67809525384723
      ]
    },
    "32_LVBus946865_production": {
      "bus": "32_LVBus946865",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946866_consumption": {
      "bus": "32_LVBus946866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1961.0794264084197,
        5021.435982526223,
        1812.9434619102908
      ],
      "q_nom": [
        588.3238279225259,
        1506.4307947578668,
        543.8830385730872
      ]
    },
    "32_LVBus946866_production": {
      "bus": "32_LVBus946866",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946867_consumption": {
      "bus": "32_LVBus946867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2465.4320051385944,
        1835.0037298978798,
        1835.0037298978798
      ],
      "q_nom": [
        739.6296015415783,
        550.5011189693639,
        550.5011189693639
      ]
    },
    "32_LVBus946867_production": {
      "bus": "32_LVBus946867",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV74735_consumption": {
      "bus": "32_MVLV74735",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV74735_production": {
      "bus": "32_MVLV74735",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947158_consumption": {
      "bus": "32_LVBus947158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947158_production": {
      "bus": "32_LVBus947158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947116_consumption": {
      "bus": "32_LVBus947116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947116_production": {
      "bus": "32_LVBus947116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947117_consumption": {
      "bus": "32_LVBus947117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1145.8269097387608
      ],
      "q_nom": [
        0.0,
        0.0,
        343.74807292162825
      ]
    },
    "32_LVBus947117_production": {
      "bus": "32_LVBus947117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947118_consumption": {
      "bus": "32_LVBus947118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        317.56769885727334,
        317.56769885727334,
        317.56769885727334
      ],
      "q_nom": [
        95.270309657182,
        95.270309657182,
        95.270309657182
      ]
    },
    "32_LVBus947118_production": {
      "bus": "32_LVBus947118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947119_consumption": {
      "bus": "32_LVBus947119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        50.27701556717999,
        50.27701556717999,
        50.27701556717999
      ],
      "q_nom": [
        15.083104670153995,
        15.083104670153995,
        15.083104670153995
      ]
    },
    "32_LVBus947119_production": {
      "bus": "32_LVBus947119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947120_consumption": {
      "bus": "32_LVBus947120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947120_production": {
      "bus": "32_LVBus947120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947121_consumption": {
      "bus": "32_LVBus947121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947121_production": {
      "bus": "32_LVBus947121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947122_consumption": {
      "bus": "32_LVBus947122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        858.0633670460112
      ],
      "q_nom": [
        0.0,
        0.0,
        257.4190101138033
      ]
    },
    "32_LVBus947122_production": {
      "bus": "32_LVBus947122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947123_consumption": {
      "bus": "32_LVBus947123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        837.8629111903458
      ],
      "q_nom": [
        0.0,
        0.0,
        251.35887335710373
      ]
    },
    "32_LVBus947123_production": {
      "bus": "32_LVBus947123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947124_consumption": {
      "bus": "32_LVBus947124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3840.213280665815,
        4296.540782729867,
        3358.4259570592826
      ],
      "q_nom": [
        1152.0639841997445,
        1288.96223481896,
        1007.5277871177848
      ]
    },
    "32_LVBus947124_production": {
      "bus": "32_LVBus947124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947125_consumption": {
      "bus": "32_LVBus947125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1451.774752794049,
        0.0
      ],
      "q_nom": [
        0.0,
        435.5324258382147,
        0.0
      ]
    },
    "32_LVBus947125_production": {
      "bus": "32_LVBus947125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947126_consumption": {
      "bus": "32_LVBus947126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6645.859451691904,
        0.0
      ],
      "q_nom": [
        0.0,
        1993.7578355075711,
        0.0
      ]
    },
    "32_LVBus947126_production": {
      "bus": "32_LVBus947126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947127_consumption": {
      "bus": "32_LVBus947127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        520.8393418022519,
        0.0
      ],
      "q_nom": [
        0.0,
        156.25180254067556,
        0.0
      ]
    },
    "32_LVBus947127_production": {
      "bus": "32_LVBus947127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947128_consumption": {
      "bus": "32_LVBus947128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947128_production": {
      "bus": "32_LVBus947128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947129_consumption": {
      "bus": "32_LVBus947129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1342.0472513503553,
        0.0
      ],
      "q_nom": [
        0.0,
        402.61417540510655,
        0.0
      ]
    },
    "32_LVBus947129_production": {
      "bus": "32_LVBus947129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947130_consumption": {
      "bus": "32_LVBus947130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1661.6437729203337
      ],
      "q_nom": [
        0.0,
        0.0,
        498.4931318761001
      ]
    },
    "32_LVBus947130_production": {
      "bus": "32_LVBus947130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947131_consumption": {
      "bus": "32_LVBus947131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        972.2758908170135,
        972.2758908170135,
        972.2758908170135
      ],
      "q_nom": [
        291.68276724510406,
        291.68276724510406,
        291.68276724510406
      ]
    },
    "32_LVBus947131_production": {
      "bus": "32_LVBus947131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947132_consumption": {
      "bus": "32_LVBus947132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947132_production": {
      "bus": "32_LVBus947132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947133_consumption": {
      "bus": "32_LVBus947133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1385.1031253087056,
        0.0,
        0.0
      ],
      "q_nom": [
        415.5309375926117,
        0.0,
        0.0
      ]
    },
    "32_LVBus947133_production": {
      "bus": "32_LVBus947133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947134_consumption": {
      "bus": "32_LVBus947134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947134_production": {
      "bus": "32_LVBus947134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947135_consumption": {
      "bus": "32_LVBus947135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        54.88050536917333,
        54.88050536917333,
        54.88050536917333
      ],
      "q_nom": [
        16.464151610751998,
        16.464151610751998,
        16.464151610751998
      ]
    },
    "32_LVBus947135_production": {
      "bus": "32_LVBus947135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947136_consumption": {
      "bus": "32_LVBus947136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2911.1774740377296
      ],
      "q_nom": [
        0.0,
        0.0,
        873.3532422113188
      ]
    },
    "32_LVBus947136_production": {
      "bus": "32_LVBus947136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947137_consumption": {
      "bus": "32_LVBus947137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1341.268999943174,
        0.0
      ],
      "q_nom": [
        0.0,
        402.3806999829522,
        0.0
      ]
    },
    "32_LVBus947137_production": {
      "bus": "32_LVBus947137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946734_consumption": {
      "bus": "32_LVBus946734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        789.3950673366182,
        0.0
      ],
      "q_nom": [
        0.0,
        236.81852020098546,
        0.0
      ]
    },
    "32_LVBus946734_production": {
      "bus": "32_LVBus946734",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946735_consumption": {
      "bus": "32_LVBus946735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946735_production": {
      "bus": "32_LVBus946735",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946736_consumption": {
      "bus": "32_LVBus946736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        414.8715296714736,
        2559.2912528208617,
        2642.9326139968002
      ],
      "q_nom": [
        124.46145890144207,
        767.7873758462584,
        792.87978419904
      ]
    },
    "32_LVBus946736_production": {
      "bus": "32_LVBus946736",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946737_consumption": {
      "bus": "32_LVBus946737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        814.4910738337672,
        0.0,
        0.0
      ],
      "q_nom": [
        244.34732215013017,
        0.0,
        0.0
      ]
    },
    "32_LVBus946737_production": {
      "bus": "32_LVBus946737",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947009_consumption": {
      "bus": "32_LVBus947009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947009_production": {
      "bus": "32_LVBus947009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947010_consumption": {
      "bus": "32_LVBus947010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4135.682559365885
      ],
      "q_nom": [
        0.0,
        0.0,
        1240.7047678097654
      ]
    },
    "32_LVBus947010_production": {
      "bus": "32_LVBus947010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947011_consumption": {
      "bus": "32_LVBus947011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        108.27357356454502,
        2071.3558034121834,
        4525.78675028205
      ],
      "q_nom": [
        32.482072069363504,
        621.406741023655,
        1357.736025084615
      ]
    },
    "32_LVBus947011_production": {
      "bus": "32_LVBus947011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947012_consumption": {
      "bus": "32_LVBus947012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947012_production": {
      "bus": "32_LVBus947012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947013_consumption": {
      "bus": "32_LVBus947013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        615.0562127609966,
        615.0562127609966,
        2708.448123122427
      ],
      "q_nom": [
        184.51686382829897,
        184.51686382829897,
        812.5344369367282
      ]
    },
    "32_LVBus947013_production": {
      "bus": "32_LVBus947013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947014_consumption": {
      "bus": "32_LVBus947014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947014_production": {
      "bus": "32_LVBus947014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947015_consumption": {
      "bus": "32_LVBus947015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947015_production": {
      "bus": "32_LVBus947015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947016_consumption": {
      "bus": "32_LVBus947016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947016_production": {
      "bus": "32_LVBus947016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947017_consumption": {
      "bus": "32_LVBus947017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1474.4867849956322,
        2574.9517538452506,
        0.0
      ],
      "q_nom": [
        442.3460354986897,
        772.4855261535752,
        0.0
      ]
    },
    "32_LVBus947017_production": {
      "bus": "32_LVBus947017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946835_consumption": {
      "bus": "32_LVBus946835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        506.9970943167719,
        0.0
      ],
      "q_nom": [
        0.0,
        152.09912829503156,
        0.0
      ]
    },
    "32_LVBus946835_production": {
      "bus": "32_LVBus946835",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946839_consumption": {
      "bus": "32_LVBus946839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1019.7471170726037,
        0.0,
        0.0
      ],
      "q_nom": [
        305.9241351217811,
        0.0,
        0.0
      ]
    },
    "32_LVBus946839_production": {
      "bus": "32_LVBus946839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946840_consumption": {
      "bus": "32_LVBus946840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        771.2994756252679
      ],
      "q_nom": [
        0.0,
        0.0,
        231.38984268758034
      ]
    },
    "32_LVBus946840_production": {
      "bus": "32_LVBus946840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946841_consumption": {
      "bus": "32_LVBus946841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        612.7328216562126,
        3594.4968710067037,
        0.0
      ],
      "q_nom": [
        183.8198464968638,
        1078.349061302011,
        0.0
      ]
    },
    "32_LVBus946841_production": {
      "bus": "32_LVBus946841",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946842_consumption": {
      "bus": "32_LVBus946842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946842_production": {
      "bus": "32_LVBus946842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946843_consumption": {
      "bus": "32_LVBus946843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        982.4687728328536
      ],
      "q_nom": [
        0.0,
        0.0,
        294.7406318498561
      ]
    },
    "32_LVBus946843_production": {
      "bus": "32_LVBus946843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946844_consumption": {
      "bus": "32_LVBus946844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946844_production": {
      "bus": "32_LVBus946844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946845_consumption": {
      "bus": "32_LVBus946845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1050.1014286654136,
        37.17450432875093,
        0.0
      ],
      "q_nom": [
        315.03042859962403,
        11.152351298625279,
        0.0
      ]
    },
    "32_LVBus946845_production": {
      "bus": "32_LVBus946845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946846_consumption": {
      "bus": "32_LVBus946846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        630.7830598472667,
        0.0,
        2100.398070388121
      ],
      "q_nom": [
        189.23491795418002,
        0.0,
        630.1194211164363
      ]
    },
    "32_LVBus946846_production": {
      "bus": "32_LVBus946846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946847_consumption": {
      "bus": "32_LVBus946847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1575.504338208099,
        4589.997343367852,
        983.1016785310197
      ],
      "q_nom": [
        472.65130146242967,
        1376.9992030103556,
        294.9305035593059
      ]
    },
    "32_LVBus946847_production": {
      "bus": "32_LVBus946847",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946848_consumption": {
      "bus": "32_LVBus946848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946848_production": {
      "bus": "32_LVBus946848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946849_consumption": {
      "bus": "32_LVBus946849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1397.959660083384,
        0.0
      ],
      "q_nom": [
        0.0,
        419.3878980250152,
        0.0
      ]
    },
    "32_LVBus946849_production": {
      "bus": "32_LVBus946849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946836_consumption": {
      "bus": "32_LVBus946836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        887.619409793363,
        2386.802557380232,
        1493.9816087353095
      ],
      "q_nom": [
        266.2858229380089,
        716.0407672140695,
        448.19448262059285
      ]
    },
    "32_LVBus946836_production": {
      "bus": "32_LVBus946836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946837_consumption": {
      "bus": "32_LVBus946837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2141.1211066407172,
        4189.645287509496
      ],
      "q_nom": [
        0.0,
        642.3363319922152,
        1256.8935862528485
      ]
    },
    "32_LVBus946837_production": {
      "bus": "32_LVBus946837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946838_consumption": {
      "bus": "32_LVBus946838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        358.9634814015977,
        748.257264739323,
        0.0
      ],
      "q_nom": [
        107.6890444204793,
        224.47717942179688,
        0.0
      ]
    },
    "32_LVBus946838_production": {
      "bus": "32_LVBus946838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946944_consumption": {
      "bus": "32_LVBus946944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4401.744717499104,
        0.0
      ],
      "q_nom": [
        0.0,
        1320.5234152497312,
        0.0
      ]
    },
    "32_LVBus946944_production": {
      "bus": "32_LVBus946944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946953_consumption": {
      "bus": "32_LVBus946953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3070.9199532766806
      ],
      "q_nom": [
        0.0,
        0.0,
        921.2759859830041
      ]
    },
    "32_LVBus946953_production": {
      "bus": "32_LVBus946953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946954_consumption": {
      "bus": "32_LVBus946954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946954_production": {
      "bus": "32_LVBus946954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946955_consumption": {
      "bus": "32_LVBus946955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1621.583818193237,
        0.0
      ],
      "q_nom": [
        0.0,
        486.47514545797105,
        0.0
      ]
    },
    "32_LVBus946955_production": {
      "bus": "32_LVBus946955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946956_consumption": {
      "bus": "32_LVBus946956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        109.55856843183443,
        109.55856843183443,
        109.55856843183443
      ],
      "q_nom": [
        32.86757052955033,
        32.86757052955033,
        32.86757052955033
      ]
    },
    "32_LVBus946956_production": {
      "bus": "32_LVBus946956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946957_consumption": {
      "bus": "32_LVBus946957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1405.7276700224488,
        4652.411308243049,
        0.0
      ],
      "q_nom": [
        421.71830100673463,
        1395.7233924729146,
        0.0
      ]
    },
    "32_LVBus946957_production": {
      "bus": "32_LVBus946957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946958_consumption": {
      "bus": "32_LVBus946958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4892.808713498876,
        2549.45052499105,
        3628.623334557884
      ],
      "q_nom": [
        1467.8426140496629,
        764.835157497315,
        1088.5870003673651
      ]
    },
    "32_LVBus946958_production": {
      "bus": "32_LVBus946958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946959_consumption": {
      "bus": "32_LVBus946959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1201.6322852282276,
        0.0,
        585.2150356059451
      ],
      "q_nom": [
        360.48968556846825,
        0.0,
        175.56451068178353
      ]
    },
    "32_LVBus946959_production": {
      "bus": "32_LVBus946959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946960_consumption": {
      "bus": "32_LVBus946960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946960_production": {
      "bus": "32_LVBus946960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946945_consumption": {
      "bus": "32_LVBus946945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1966.104219012042,
        0.0
      ],
      "q_nom": [
        0.0,
        589.8312657036125,
        0.0
      ]
    },
    "32_LVBus946945_production": {
      "bus": "32_LVBus946945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946946_consumption": {
      "bus": "32_LVBus946946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2811.5921764490404,
        662.9349398011489,
        4983.719881806229
      ],
      "q_nom": [
        843.4776529347121,
        198.88048194034465,
        1495.1159645418686
      ]
    },
    "32_LVBus946946_production": {
      "bus": "32_LVBus946946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946947_consumption": {
      "bus": "32_LVBus946947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4576.573494234153,
        641.051207328474,
        0.0
      ],
      "q_nom": [
        1372.972048270246,
        192.3153621985422,
        0.0
      ]
    },
    "32_LVBus946947_production": {
      "bus": "32_LVBus946947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946948_consumption": {
      "bus": "32_LVBus946948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1962.3526860162503,
        0.0
      ],
      "q_nom": [
        0.0,
        588.7058058048751,
        0.0
      ]
    },
    "32_LVBus946948_production": {
      "bus": "32_LVBus946948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946949_consumption": {
      "bus": "32_LVBus946949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1244.600631395325,
        0.0,
        1814.19978045104
      ],
      "q_nom": [
        373.3801894185975,
        0.0,
        544.2599341353119
      ]
    },
    "32_LVBus946949_production": {
      "bus": "32_LVBus946949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946950_consumption": {
      "bus": "32_LVBus946950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946950_production": {
      "bus": "32_LVBus946950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946951_consumption": {
      "bus": "32_LVBus946951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1349.2033180801584,
        0.0
      ],
      "q_nom": [
        0.0,
        404.7609954240475,
        0.0
      ]
    },
    "32_LVBus946951_production": {
      "bus": "32_LVBus946951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946952_consumption": {
      "bus": "32_LVBus946952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1225.3023760046246,
        0.0,
        0.0
      ],
      "q_nom": [
        367.5907128013874,
        0.0,
        0.0
      ]
    },
    "32_LVBus946952_production": {
      "bus": "32_LVBus946952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947001_consumption": {
      "bus": "32_LVBus947001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1038.230607145781
      ],
      "q_nom": [
        0.0,
        0.0,
        311.4691821437343
      ]
    },
    "32_LVBus947001_production": {
      "bus": "32_LVBus947001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947002_consumption": {
      "bus": "32_LVBus947002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3048.2524645115536,
        3048.2524645115536,
        3048.2524645115536
      ],
      "q_nom": [
        914.4757393534661,
        914.4757393534661,
        914.4757393534661
      ]
    },
    "32_LVBus947002_production": {
      "bus": "32_LVBus947002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947003_consumption": {
      "bus": "32_LVBus947003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        610.4319037063309,
        1708.5147311859687,
        320.5050985861336
      ],
      "q_nom": [
        183.12957111189925,
        512.5544193557906,
        96.15152957584009
      ]
    },
    "32_LVBus947003_production": {
      "bus": "32_LVBus947003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947004_consumption": {
      "bus": "32_LVBus947004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1469.6119460044256,
        2917.783565350765,
        1971.6049772072774
      ],
      "q_nom": [
        440.8835838013277,
        875.3350696052295,
        591.4814931621833
      ]
    },
    "32_LVBus947004_production": {
      "bus": "32_LVBus947004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947005_consumption": {
      "bus": "32_LVBus947005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3562.4873187148537,
        6221.139680296223,
        2126.7607475442856
      ],
      "q_nom": [
        1068.7461956144562,
        1866.3419040888666,
        638.0282242632857
      ]
    },
    "32_LVBus947005_production": {
      "bus": "32_LVBus947005",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947006_consumption": {
      "bus": "32_LVBus947006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5449.0830410810395,
        2432.7086352985457,
        2203.2153257881414
      ],
      "q_nom": [
        1634.7249123243118,
        729.8125905895637,
        660.9645977364424
      ]
    },
    "32_LVBus947006_production": {
      "bus": "32_LVBus947006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947007_consumption": {
      "bus": "32_LVBus947007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1126.0460162565703,
        1857.6715914570154,
        0.0
      ],
      "q_nom": [
        337.81380487697106,
        557.3014774371046,
        0.0
      ]
    },
    "32_LVBus947007_production": {
      "bus": "32_LVBus947007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946994_consumption": {
      "bus": "32_LVBus946994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        347.1091656058073,
        0.0
      ],
      "q_nom": [
        0.0,
        104.13274968174218,
        0.0
      ]
    },
    "32_LVBus946994_production": {
      "bus": "32_LVBus946994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946995_consumption": {
      "bus": "32_LVBus946995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1425.3728318120468,
        0.0,
        4681.774671352433
      ],
      "q_nom": [
        427.611849543614,
        0.0,
        1404.5324014057298
      ]
    },
    "32_LVBus946995_production": {
      "bus": "32_LVBus946995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946996_consumption": {
      "bus": "32_LVBus946996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2283.959535404528,
        1952.750626807479,
        3197.5347742452827
      ],
      "q_nom": [
        685.1878606213585,
        585.8251880422437,
        959.2604322735848
      ]
    },
    "32_LVBus946996_production": {
      "bus": "32_LVBus946996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946997_consumption": {
      "bus": "32_LVBus946997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        959.2677540573975,
        781.9974092858943,
        3998.732860748738
      ],
      "q_nom": [
        287.7803262172192,
        234.59922278576826,
        1199.6198582246213
      ]
    },
    "32_LVBus946997_production": {
      "bus": "32_LVBus946997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946998_consumption": {
      "bus": "32_LVBus946998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.06766610939894,
        0.0,
        386.7321367636498
      ],
      "q_nom": [
        84.02029983281967,
        0.0,
        116.01964102909494
      ]
    },
    "32_LVBus946998_production": {
      "bus": "32_LVBus946998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946999_consumption": {
      "bus": "32_LVBus946999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946999_production": {
      "bus": "32_LVBus946999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946573_consumption": {
      "bus": "32_LVBus946573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946573_production": {
      "bus": "32_LVBus946573",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946576_consumption": {
      "bus": "32_LVBus946576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1212.570774705901,
        2746.096031392308
      ],
      "q_nom": [
        0.0,
        363.77123241177026,
        823.8288094176924
      ]
    },
    "32_LVBus946576_production": {
      "bus": "32_LVBus946576",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946577_consumption": {
      "bus": "32_LVBus946577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        240.51450136530516,
        1527.3433741657561,
        0.0
      ],
      "q_nom": [
        72.15435040959154,
        458.20301224972684,
        0.0
      ]
    },
    "32_LVBus946577_production": {
      "bus": "32_LVBus946577",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946578_consumption": {
      "bus": "32_LVBus946578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2331.6430431119416
      ],
      "q_nom": [
        0.0,
        0.0,
        699.4929129335825
      ]
    },
    "32_LVBus946578_production": {
      "bus": "32_LVBus946578",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946579_consumption": {
      "bus": "32_LVBus946579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946579_production": {
      "bus": "32_LVBus946579",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946580_consumption": {
      "bus": "32_LVBus946580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946580_production": {
      "bus": "32_LVBus946580",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946574_consumption": {
      "bus": "32_LVBus946574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946574_production": {
      "bus": "32_LVBus946574",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946575_consumption": {
      "bus": "32_LVBus946575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5408.83228385356,
        1361.9004228917238
      ],
      "q_nom": [
        0.0,
        1622.6496851560678,
        408.5701268675171
      ]
    },
    "32_LVBus946575_production": {
      "bus": "32_LVBus946575",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947245_consumption": {
      "bus": "32_LVBus947245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947245_production": {
      "bus": "32_LVBus947245",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947246_consumption": {
      "bus": "32_LVBus947246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947246_production": {
      "bus": "32_LVBus947246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947247_consumption": {
      "bus": "32_LVBus947247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947247_production": {
      "bus": "32_LVBus947247",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947248_consumption": {
      "bus": "32_LVBus947248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947248_production": {
      "bus": "32_LVBus947248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947249_consumption": {
      "bus": "32_LVBus947249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947249_production": {
      "bus": "32_LVBus947249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947250_consumption": {
      "bus": "32_LVBus947250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        34.449626636847846,
        34.449626636847846,
        34.449626636847846
      ],
      "q_nom": [
        10.334887991054353,
        10.334887991054353,
        10.334887991054353
      ]
    },
    "32_LVBus947250_production": {
      "bus": "32_LVBus947250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947251_consumption": {
      "bus": "32_LVBus947251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        755.7206870554186,
        0.0,
        0.0
      ],
      "q_nom": [
        226.71620611662556,
        0.0,
        0.0
      ]
    },
    "32_LVBus947251_production": {
      "bus": "32_LVBus947251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946719_consumption": {
      "bus": "32_LVBus946719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946719_production": {
      "bus": "32_LVBus946719",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946720_consumption": {
      "bus": "32_LVBus946720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946720_production": {
      "bus": "32_LVBus946720",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946721_consumption": {
      "bus": "32_LVBus946721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        414.58743071102685,
        7442.280431805189
      ],
      "q_nom": [
        0.0,
        124.37622921330805,
        2232.6841295415566
      ]
    },
    "32_LVBus946721_production": {
      "bus": "32_LVBus946721",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946556_consumption": {
      "bus": "32_LVBus946556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946556_production": {
      "bus": "32_LVBus946556",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946557_consumption": {
      "bus": "32_LVBus946557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946557_production": {
      "bus": "32_LVBus946557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946558_consumption": {
      "bus": "32_LVBus946558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1143.5325152922433,
        0.0,
        0.0
      ],
      "q_nom": [
        343.05975458767296,
        0.0,
        0.0
      ]
    },
    "32_LVBus946558_production": {
      "bus": "32_LVBus946558",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947184_consumption": {
      "bus": "32_LVBus947184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1247.7143396276224,
        0.0
      ],
      "q_nom": [
        0.0,
        374.3143018882867,
        0.0
      ]
    },
    "32_LVBus947184_production": {
      "bus": "32_LVBus947184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946992_consumption": {
      "bus": "32_LVBus946992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1501.3411631519627,
        1446.451970347579,
        280.07742116241604
      ],
      "q_nom": [
        450.4023489455888,
        433.93559110427367,
        84.0232263487248
      ]
    },
    "32_LVBus946992_production": {
      "bus": "32_LVBus946992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946652_consumption": {
      "bus": "32_LVBus946652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        770.9182819597095,
        770.9182819597095,
        770.9182819597095
      ],
      "q_nom": [
        231.27548458791284,
        231.27548458791284,
        231.27548458791284
      ]
    },
    "32_LVBus946652_production": {
      "bus": "32_LVBus946652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946653_consumption": {
      "bus": "32_LVBus946653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946653_production": {
      "bus": "32_LVBus946653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946654_consumption": {
      "bus": "32_LVBus946654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7525.16930424002,
        0.0
      ],
      "q_nom": [
        0.0,
        2257.550791272006,
        0.0
      ]
    },
    "32_LVBus946654_production": {
      "bus": "32_LVBus946654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946655_consumption": {
      "bus": "32_LVBus946655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946655_production": {
      "bus": "32_LVBus946655",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946656_consumption": {
      "bus": "32_LVBus946656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946656_production": {
      "bus": "32_LVBus946656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946657_consumption": {
      "bus": "32_LVBus946657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3362.74594878478,
        0.0
      ],
      "q_nom": [
        0.0,
        1008.823784635434,
        0.0
      ]
    },
    "32_LVBus946657_production": {
      "bus": "32_LVBus946657",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946621_consumption": {
      "bus": "32_LVBus946621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946621_production": {
      "bus": "32_LVBus946621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946622_consumption": {
      "bus": "32_LVBus946622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        774.4317076184243,
        0.0
      ],
      "q_nom": [
        0.0,
        232.32951228552727,
        0.0
      ]
    },
    "32_LVBus946622_production": {
      "bus": "32_LVBus946622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946624_consumption": {
      "bus": "32_LVBus946624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1787.1650322700862,
        1466.7835557809935
      ],
      "q_nom": [
        0.0,
        536.1495096810258,
        440.035066734298
      ]
    },
    "32_LVBus946624_production": {
      "bus": "32_LVBus946624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946625_consumption": {
      "bus": "32_LVBus946625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1993.2886197263351,
        1993.2886197263351,
        1993.2886197263351
      ],
      "q_nom": [
        597.9865859179005,
        597.9865859179005,
        597.9865859179005
      ]
    },
    "32_LVBus946625_production": {
      "bus": "32_LVBus946625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946626_consumption": {
      "bus": "32_LVBus946626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        326.5470804433396,
        326.5470804433396,
        3271.8516116872124
      ],
      "q_nom": [
        97.96412413300187,
        97.96412413300187,
        981.5554835061637
      ]
    },
    "32_LVBus946626_production": {
      "bus": "32_LVBus946626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946627_consumption": {
      "bus": "32_LVBus946627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        830.7331413768338,
        0.0,
        0.0
      ],
      "q_nom": [
        249.21994241305015,
        0.0,
        0.0
      ]
    },
    "32_LVBus946627_production": {
      "bus": "32_LVBus946627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1111108_consumption": {
      "bus": "32_LVBus1111108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        891.7021158089956,
        0.0
      ],
      "q_nom": [
        0.0,
        267.51063474269864,
        0.0
      ]
    },
    "32_LVBus1111108_production": {
      "bus": "32_LVBus1111108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1111111_consumption": {
      "bus": "32_LVBus1111111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        926.1071125359178,
        1191.7308799619245,
        1375.0026747357626
      ],
      "q_nom": [
        277.8321337607753,
        357.51926398857734,
        412.5008024207288
      ]
    },
    "32_LVBus1111111_production": {
      "bus": "32_LVBus1111111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1111109_consumption": {
      "bus": "32_LVBus1111109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        117.03958223949837,
        1597.8226904585852
      ],
      "q_nom": [
        0.0,
        35.11187467184951,
        479.3468071375755
      ]
    },
    "32_LVBus1111109_production": {
      "bus": "32_LVBus1111109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1111110_consumption": {
      "bus": "32_LVBus1111110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1734.3277938661367,
        785.8050021242932,
        3021.3039435966666
      ],
      "q_nom": [
        520.298338159841,
        235.74150063728794,
        906.3911830789999
      ]
    },
    "32_LVBus1111110_production": {
      "bus": "32_LVBus1111110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1111107_consumption": {
      "bus": "32_LVBus1111107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1100.4590918331073,
        1900.9581665689243
      ],
      "q_nom": [
        0.0,
        330.1377275499322,
        570.2874499706772
      ]
    },
    "32_LVBus1111107_production": {
      "bus": "32_LVBus1111107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946628_consumption": {
      "bus": "32_LVBus946628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5113.681196751747,
        0.0
      ],
      "q_nom": [
        0.0,
        1534.104359025524,
        0.0
      ]
    },
    "32_LVBus946628_production": {
      "bus": "32_LVBus946628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946623_consumption": {
      "bus": "32_LVBus946623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4136.558522875442,
        4136.558522875442,
        4136.558522875442
      ],
      "q_nom": [
        1240.9675568626324,
        1240.9675568626324,
        1240.9675568626324
      ]
    },
    "32_LVBus946623_production": {
      "bus": "32_LVBus946623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946619_consumption": {
      "bus": "32_LVBus946619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        156.13508885837103,
        156.13508885837103,
        156.13508885837103
      ],
      "q_nom": [
        46.84052665751131,
        46.84052665751131,
        46.84052665751131
      ]
    },
    "32_LVBus946619_production": {
      "bus": "32_LVBus946619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947073_consumption": {
      "bus": "32_LVBus947073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6615.634270104501,
        11262.202082551765,
        5620.2851656450575
      ],
      "q_nom": [
        1984.6902810313504,
        3378.6606247655295,
        1686.0855496935171
      ]
    },
    "32_LVBus947073_production": {
      "bus": "32_LVBus947073",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947074_consumption": {
      "bus": "32_LVBus947074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1848.302502155117,
        2790.695876480099,
        7876.446058528742
      ],
      "q_nom": [
        554.490750646535,
        837.2087629440297,
        2362.933817558622
      ]
    },
    "32_LVBus947074_production": {
      "bus": "32_LVBus947074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947075_consumption": {
      "bus": "32_LVBus947075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1227.8550118137998,
        0.0,
        0.0
      ],
      "q_nom": [
        368.3565035441399,
        0.0,
        0.0
      ]
    },
    "32_LVBus947075_production": {
      "bus": "32_LVBus947075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947076_consumption": {
      "bus": "32_LVBus947076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5870.179107582193,
        9985.82538124665,
        6677.448042734624
      ],
      "q_nom": [
        1761.053732274658,
        2995.747614373995,
        2003.2344128203872
      ]
    },
    "32_LVBus947076_production": {
      "bus": "32_LVBus947076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947077_consumption": {
      "bus": "32_LVBus947077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1076.226501329092
      ],
      "q_nom": [
        0.0,
        0.0,
        322.86795039872754
      ]
    },
    "32_LVBus947077_production": {
      "bus": "32_LVBus947077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947078_consumption": {
      "bus": "32_LVBus947078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1502.1381164434413,
        1785.939763230771,
        2638.0399257838767
      ],
      "q_nom": [
        450.6414349330324,
        535.7819289692312,
        791.411977735163
      ]
    },
    "32_LVBus947078_production": {
      "bus": "32_LVBus947078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947079_consumption": {
      "bus": "32_LVBus947079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3450.5517791637894,
        0.0,
        1601.9820557910523
      ],
      "q_nom": [
        1035.1655337491368,
        0.0,
        480.5946167373157
      ]
    },
    "32_LVBus947079_production": {
      "bus": "32_LVBus947079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947069_consumption": {
      "bus": "32_LVBus947069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947069_production": {
      "bus": "32_LVBus947069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947070_consumption": {
      "bus": "32_LVBus947070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1508.8009338341649,
        2025.8863988894195,
        1508.8009338341649
      ],
      "q_nom": [
        452.64028015024945,
        607.7659196668259,
        452.64028015024945
      ]
    },
    "32_LVBus947070_production": {
      "bus": "32_LVBus947070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947071_consumption": {
      "bus": "32_LVBus947071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10548.007715291256,
        15718.81012617965,
        5472.445543955307
      ],
      "q_nom": [
        3164.4023145873766,
        4715.643037853894,
        1641.733663186592
      ]
    },
    "32_LVBus947071_production": {
      "bus": "32_LVBus947071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947067_consumption": {
      "bus": "32_LVBus947067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947067_production": {
      "bus": "32_LVBus947067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947237_consumption": {
      "bus": "32_LVBus947237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947237_production": {
      "bus": "32_LVBus947237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947240_consumption": {
      "bus": "32_LVBus947240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1796.8607168698288,
        1678.4397100136227,
        1139.7757910525427
      ],
      "q_nom": [
        539.0582150609487,
        503.5319130040868,
        341.9327373157628
      ]
    },
    "32_LVBus947240_production": {
      "bus": "32_LVBus947240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947241_consumption": {
      "bus": "32_LVBus947241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1052.8009691404095,
        0.0,
        180.13011230914162
      ],
      "q_nom": [
        315.8402907421228,
        0.0,
        54.039033692742485
      ]
    },
    "32_LVBus947241_production": {
      "bus": "32_LVBus947241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947238_consumption": {
      "bus": "32_LVBus947238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2781.9553118274616,
        481.7357652582144,
        2369.2345262300623
      ],
      "q_nom": [
        834.5865935482385,
        144.52072957746432,
        710.7703578690187
      ]
    },
    "32_LVBus947238_production": {
      "bus": "32_LVBus947238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947239_consumption": {
      "bus": "32_LVBus947239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947239_production": {
      "bus": "32_LVBus947239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947233_consumption": {
      "bus": "32_LVBus947233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2325.349673749011,
        2177.8124390228395,
        1550.0129565642603
      ],
      "q_nom": [
        697.6049021247032,
        653.3437317068518,
        465.0038869692781
      ]
    },
    "32_LVBus947233_production": {
      "bus": "32_LVBus947233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947234_consumption": {
      "bus": "32_LVBus947234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3440.2502974273793,
        4575.4294050220005,
        353.14034804201253
      ],
      "q_nom": [
        1032.0750892282138,
        1372.6288215066002,
        105.94210441260375
      ]
    },
    "32_LVBus947234_production": {
      "bus": "32_LVBus947234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947235_consumption": {
      "bus": "32_LVBus947235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1189.9561992342587,
        1334.138889968352,
        685.0814827461406
      ],
      "q_nom": [
        356.9868597702776,
        400.2416669905056,
        205.52444482384217
      ]
    },
    "32_LVBus947235_production": {
      "bus": "32_LVBus947235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947222_consumption": {
      "bus": "32_LVBus947222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        461.8978347923544,
        0.0,
        2300.7366235471513
      ],
      "q_nom": [
        138.5693504377063,
        0.0,
        690.2209870641453
      ]
    },
    "32_LVBus947222_production": {
      "bus": "32_LVBus947222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947223_consumption": {
      "bus": "32_LVBus947223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        114.57267730509233,
        114.57267730509233,
        114.57267730509233
      ],
      "q_nom": [
        34.3718031915277,
        34.3718031915277,
        34.3718031915277
      ]
    },
    "32_LVBus947223_production": {
      "bus": "32_LVBus947223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947224_consumption": {
      "bus": "32_LVBus947224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        485.6931864067431,
        592.0368110690177,
        9898.194093539723
      ],
      "q_nom": [
        145.70795592202293,
        177.6110433207053,
        2969.458228061917
      ]
    },
    "32_LVBus947224_production": {
      "bus": "32_LVBus947224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947225_consumption": {
      "bus": "32_LVBus947225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2820.523047473193,
        1358.604226611381,
        1321.3073141572165
      ],
      "q_nom": [
        846.1569142419579,
        407.58126798341425,
        396.3921942471649
      ]
    },
    "32_LVBus947225_production": {
      "bus": "32_LVBus947225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947226_consumption": {
      "bus": "32_LVBus947226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        983.9437198559938,
        0.0,
        0.0
      ],
      "q_nom": [
        295.18311595679813,
        0.0,
        0.0
      ]
    },
    "32_LVBus947226_production": {
      "bus": "32_LVBus947226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947227_consumption": {
      "bus": "32_LVBus947227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3102.6371564507913,
        2333.0365593993583
      ],
      "q_nom": [
        0.0,
        930.7911469352373,
        699.9109678198075
      ]
    },
    "32_LVBus947227_production": {
      "bus": "32_LVBus947227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947228_consumption": {
      "bus": "32_LVBus947228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5344.886806698068,
        4516.151769368114,
        3419.2121617145294
      ],
      "q_nom": [
        1603.4660420094203,
        1354.8455308104342,
        1025.7636485143587
      ]
    },
    "32_LVBus947228_production": {
      "bus": "32_LVBus947228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947229_consumption": {
      "bus": "32_LVBus947229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        638.9645045201318,
        0.0,
        0.0
      ],
      "q_nom": [
        191.6893513560395,
        0.0,
        0.0
      ]
    },
    "32_LVBus947229_production": {
      "bus": "32_LVBus947229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947230_consumption": {
      "bus": "32_LVBus947230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1488.1944021950676
      ],
      "q_nom": [
        0.0,
        0.0,
        446.4583206585203
      ]
    },
    "32_LVBus947230_production": {
      "bus": "32_LVBus947230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947231_consumption": {
      "bus": "32_LVBus947231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1582.987582965974,
        364.7403930853067,
        4386.453244822214
      ],
      "q_nom": [
        474.8962748897922,
        109.42211792559202,
        1315.9359734466643
      ]
    },
    "32_LVBus947231_production": {
      "bus": "32_LVBus947231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1134258_consumption": {
      "bus": "32_LVBus1134258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3123.039472997513,
        3057.0184332632666,
        9390.760594160998
      ],
      "q_nom": [
        936.9118418992538,
        917.1055299789799,
        2817.228178248299
      ]
    },
    "32_LVBus1134258_production": {
      "bus": "32_LVBus1134258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946778_consumption": {
      "bus": "32_LVBus946778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        718.6402072395107
      ],
      "q_nom": [
        0.0,
        0.0,
        215.5920621718532
      ]
    },
    "32_LVBus946778_production": {
      "bus": "32_LVBus946778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946779_consumption": {
      "bus": "32_LVBus946779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5842.758718820235,
        804.3307220417755,
        804.3307220417755
      ],
      "q_nom": [
        1752.8276156460704,
        241.29921661253263,
        241.29921661253263
      ]
    },
    "32_LVBus946779_production": {
      "bus": "32_LVBus946779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946780_consumption": {
      "bus": "32_LVBus946780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6558.787313276067,
        2674.4825954064545,
        3386.865033709243
      ],
      "q_nom": [
        1967.63619398282,
        802.3447786219364,
        1016.0595101127728
      ]
    },
    "32_LVBus946780_production": {
      "bus": "32_LVBus946780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946781_consumption": {
      "bus": "32_LVBus946781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2682.0488430734586,
        4648.999164963455,
        2682.0488430734586
      ],
      "q_nom": [
        804.6146529220375,
        1394.6997494890363,
        804.6146529220375
      ]
    },
    "32_LVBus946781_production": {
      "bus": "32_LVBus946781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946782_consumption": {
      "bus": "32_LVBus946782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946782_production": {
      "bus": "32_LVBus946782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946783_consumption": {
      "bus": "32_LVBus946783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1215.578559869327,
        5866.393363099814,
        4502.864731721128
      ],
      "q_nom": [
        364.67356796079804,
        1759.9180089299443,
        1350.8594195163384
      ]
    },
    "32_LVBus946783_production": {
      "bus": "32_LVBus946783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946790_consumption": {
      "bus": "32_LVBus946790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1935.216272035877,
        1478.610630627515,
        0.0
      ],
      "q_nom": [
        580.5648816107631,
        443.5831891882545,
        0.0
      ]
    },
    "32_LVBus946790_production": {
      "bus": "32_LVBus946790",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946791_consumption": {
      "bus": "32_LVBus946791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1351.1440690483294,
        697.3816980555752,
        2807.876172377447
      ],
      "q_nom": [
        405.3432207144988,
        209.21450941667254,
        842.362851713234
      ]
    },
    "32_LVBus946791_production": {
      "bus": "32_LVBus946791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946792_consumption": {
      "bus": "32_LVBus946792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1526.1683439523842,
        738.9959828086862
      ],
      "q_nom": [
        0.0,
        457.85050318571524,
        221.69879484260585
      ]
    },
    "32_LVBus946792_production": {
      "bus": "32_LVBus946792",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946784_consumption": {
      "bus": "32_LVBus946784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3071.018995558113,
        0.0
      ],
      "q_nom": [
        0.0,
        921.305698667434,
        0.0
      ]
    },
    "32_LVBus946784_production": {
      "bus": "32_LVBus946784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946785_consumption": {
      "bus": "32_LVBus946785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1251.1652879789563,
        0.0
      ],
      "q_nom": [
        0.0,
        375.3495863936869,
        0.0
      ]
    },
    "32_LVBus946785_production": {
      "bus": "32_LVBus946785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946788_consumption": {
      "bus": "32_LVBus946788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2055.870238044054,
        2059.08749046977,
        0.0
      ],
      "q_nom": [
        616.7610714132162,
        617.7262471409309,
        0.0
      ]
    },
    "32_LVBus946788_production": {
      "bus": "32_LVBus946788",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946789_consumption": {
      "bus": "32_LVBus946789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1715.688505544663,
        1342.9777291515911,
        1465.2717997740986
      ],
      "q_nom": [
        514.7065516633988,
        402.8933187454773,
        439.58153993222953
      ]
    },
    "32_LVBus946789_production": {
      "bus": "32_LVBus946789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946786_consumption": {
      "bus": "32_LVBus946786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3044.8096416919147,
        4606.301136514303,
        758.9637661455183
      ],
      "q_nom": [
        913.4428925075744,
        1381.8903409542909,
        227.68912984365548
      ]
    },
    "32_LVBus946786_production": {
      "bus": "32_LVBus946786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946787_consumption": {
      "bus": "32_LVBus946787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1925.340491492584,
        2089.797758966683
      ],
      "q_nom": [
        0.0,
        577.6021474477752,
        626.9393276900049
      ]
    },
    "32_LVBus946787_production": {
      "bus": "32_LVBus946787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946758_consumption": {
      "bus": "32_LVBus946758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        827.1031510373065,
        0.0,
        0.0
      ],
      "q_nom": [
        248.13094531119194,
        0.0,
        0.0
      ]
    },
    "32_LVBus946758_production": {
      "bus": "32_LVBus946758",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946759_consumption": {
      "bus": "32_LVBus946759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        418.5469502862656,
        0.0
      ],
      "q_nom": [
        0.0,
        125.56408508587967,
        0.0
      ]
    },
    "32_LVBus946759_production": {
      "bus": "32_LVBus946759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946760_consumption": {
      "bus": "32_LVBus946760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        756.0378905131741,
        0.0
      ],
      "q_nom": [
        0.0,
        226.81136715395223,
        0.0
      ]
    },
    "32_LVBus946760_production": {
      "bus": "32_LVBus946760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946761_consumption": {
      "bus": "32_LVBus946761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1753.7965602039847,
        0.0
      ],
      "q_nom": [
        0.0,
        526.1389680611953,
        0.0
      ]
    },
    "32_LVBus946761_production": {
      "bus": "32_LVBus946761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946763_consumption": {
      "bus": "32_LVBus946763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946763_production": {
      "bus": "32_LVBus946763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946762_consumption": {
      "bus": "32_LVBus946762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        840.386078280558,
        840.386078280558,
        840.386078280558
      ],
      "q_nom": [
        252.11582348416738,
        252.11582348416738,
        252.11582348416738
      ]
    },
    "32_LVBus946762_production": {
      "bus": "32_LVBus946762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946764_consumption": {
      "bus": "32_LVBus946764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        963.1530086924905,
        3590.780936452985,
        1901.6057305865497
      ],
      "q_nom": [
        288.94590260774714,
        1077.2342809358954,
        570.4817191759649
      ]
    },
    "32_LVBus946764_production": {
      "bus": "32_LVBus946764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946765_consumption": {
      "bus": "32_LVBus946765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5339.789581189642,
        2582.1727480472027,
        1606.4988532951772
      ],
      "q_nom": [
        1601.9368743568928,
        774.6518244141608,
        481.94965598855316
      ]
    },
    "32_LVBus946765_production": {
      "bus": "32_LVBus946765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946766_consumption": {
      "bus": "32_LVBus946766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5861.384306290262,
        670.3655591666266,
        704.9690051220394
      ],
      "q_nom": [
        1758.4152918870786,
        201.10966774998795,
        211.49070153661182
      ]
    },
    "32_LVBus946766_production": {
      "bus": "32_LVBus946766",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946767_consumption": {
      "bus": "32_LVBus946767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1652.8636258064294,
        0.0,
        1895.0567702932547
      ],
      "q_nom": [
        495.85908774192876,
        0.0,
        568.5170310879764
      ]
    },
    "32_LVBus946767_production": {
      "bus": "32_LVBus946767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946768_consumption": {
      "bus": "32_LVBus946768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2233.0281097579154,
        1589.2379503436027,
        1535.5966460792013
      ],
      "q_nom": [
        669.9084329273746,
        476.7713851030808,
        460.6789938237604
      ]
    },
    "32_LVBus946768_production": {
      "bus": "32_LVBus946768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946769_consumption": {
      "bus": "32_LVBus946769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        870.6703194127141,
        987.8024601365951,
        2511.922928028297
      ],
      "q_nom": [
        261.2010958238142,
        296.3407380409785,
        753.576878408489
      ]
    },
    "32_LVBus946769_production": {
      "bus": "32_LVBus946769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946770_consumption": {
      "bus": "32_LVBus946770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1925.6574359790068,
        2536.1872859450305,
        2465.953888353227
      ],
      "q_nom": [
        577.697230793702,
        760.8561857835091,
        739.786166505968
      ]
    },
    "32_LVBus946770_production": {
      "bus": "32_LVBus946770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946771_consumption": {
      "bus": "32_LVBus946771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2495.1947933950237,
        483.0947423105431,
        0.0
      ],
      "q_nom": [
        748.5584380185071,
        144.92842269316293,
        0.0
      ]
    },
    "32_LVBus946771_production": {
      "bus": "32_LVBus946771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946772_consumption": {
      "bus": "32_LVBus946772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        296.41292522433866,
        1660.7038710621025,
        296.41292522433866
      ],
      "q_nom": [
        88.9238775673016,
        498.21116131863073,
        88.9238775673016
      ]
    },
    "32_LVBus946772_production": {
      "bus": "32_LVBus946772",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946773_consumption": {
      "bus": "32_LVBus946773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        473.2088211778359,
        0.0
      ],
      "q_nom": [
        0.0,
        141.96264635335075,
        0.0
      ]
    },
    "32_LVBus946773_production": {
      "bus": "32_LVBus946773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946774_consumption": {
      "bus": "32_LVBus946774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5241.57386874641,
        6371.0327539700465,
        0.0
      ],
      "q_nom": [
        1572.472160623923,
        1911.3098261910138,
        0.0
      ]
    },
    "32_LVBus946774_production": {
      "bus": "32_LVBus946774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946775_consumption": {
      "bus": "32_LVBus946775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3439.7807183050995,
        2877.1641578621275,
        0.0
      ],
      "q_nom": [
        1031.9342154915298,
        863.1492473586383,
        0.0
      ]
    },
    "32_LVBus946775_production": {
      "bus": "32_LVBus946775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946750_consumption": {
      "bus": "32_LVBus946750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2262.485128225082,
        67.69032303431852
      ],
      "q_nom": [
        0.0,
        678.7455384675246,
        20.307096910295556
      ]
    },
    "32_LVBus946750_production": {
      "bus": "32_LVBus946750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946756_consumption": {
      "bus": "32_LVBus946756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        333.7914435322244,
        333.7914435322244,
        1221.8690912850382
      ],
      "q_nom": [
        100.13743305966732,
        100.13743305966732,
        366.5607273855114
      ]
    },
    "32_LVBus946756_production": {
      "bus": "32_LVBus946756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946751_consumption": {
      "bus": "32_LVBus946751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1359.318652730587,
        0.0
      ],
      "q_nom": [
        0.0,
        407.79559581917607,
        0.0
      ]
    },
    "32_LVBus946751_production": {
      "bus": "32_LVBus946751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946755_consumption": {
      "bus": "32_LVBus946755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1369.6578409087308,
        2328.667799460312,
        2663.270942536205
      ],
      "q_nom": [
        410.89735227261923,
        698.6003398380935,
        798.9812827608615
      ]
    },
    "32_LVBus946755_production": {
      "bus": "32_LVBus946755",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946752_consumption": {
      "bus": "32_LVBus946752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1665.8227392400531,
        0.0,
        0.0
      ],
      "q_nom": [
        499.7468217720159,
        0.0,
        0.0
      ]
    },
    "32_LVBus946752_production": {
      "bus": "32_LVBus946752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946753_consumption": {
      "bus": "32_LVBus946753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1805.889991193861,
        2485.631959596624
      ],
      "q_nom": [
        0.0,
        541.7669973581583,
        745.6895878789871
      ]
    },
    "32_LVBus946753_production": {
      "bus": "32_LVBus946753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946754_consumption": {
      "bus": "32_LVBus946754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3079.210401014143,
        856.764694328039,
        1230.066737607501
      ],
      "q_nom": [
        923.7631203042429,
        257.0294082984117,
        369.0200212822503
      ]
    },
    "32_LVBus946754_production": {
      "bus": "32_LVBus946754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946695_consumption": {
      "bus": "32_LVBus946695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1159.1891954911255,
        1159.1891954911255,
        1214.2644504129628
      ],
      "q_nom": [
        347.7567586473376,
        347.7567586473376,
        364.2793351238888
      ]
    },
    "32_LVBus946695_production": {
      "bus": "32_LVBus946695",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946911_consumption": {
      "bus": "32_LVBus946911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1516.4807686040078,
        2912.03140621155,
        0.0
      ],
      "q_nom": [
        454.94423058120236,
        873.609421863465,
        0.0
      ]
    },
    "32_LVBus946911_production": {
      "bus": "32_LVBus946911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946912_consumption": {
      "bus": "32_LVBus946912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        973.9280947392352,
        0.0
      ],
      "q_nom": [
        0.0,
        292.17842842177055,
        0.0
      ]
    },
    "32_LVBus946912_production": {
      "bus": "32_LVBus946912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946913_consumption": {
      "bus": "32_LVBus946913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        372.42804671629057,
        2541.6037853420794,
        2239.1533241916836
      ],
      "q_nom": [
        111.72841401488716,
        762.4811356026238,
        671.7459972575051
      ]
    },
    "32_LVBus946913_production": {
      "bus": "32_LVBus946913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946914_consumption": {
      "bus": "32_LVBus946914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2050.451583254639,
        0.0,
        1601.1214603600683
      ],
      "q_nom": [
        615.1354749763917,
        0.0,
        480.3364381080205
      ]
    },
    "32_LVBus946914_production": {
      "bus": "32_LVBus946914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946915_consumption": {
      "bus": "32_LVBus946915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        881.0285454563447,
        882.7185151647784
      ],
      "q_nom": [
        0.0,
        264.3085636369034,
        264.8155545494335
      ]
    },
    "32_LVBus946915_production": {
      "bus": "32_LVBus946915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946902_consumption": {
      "bus": "32_LVBus946902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946902_production": {
      "bus": "32_LVBus946902",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946903_consumption": {
      "bus": "32_LVBus946903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1558.6297803752727,
        0.0,
        0.0
      ],
      "q_nom": [
        467.5889341125818,
        0.0,
        0.0
      ]
    },
    "32_LVBus946903_production": {
      "bus": "32_LVBus946903",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946904_consumption": {
      "bus": "32_LVBus946904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4164.214171228848,
        0.0,
        0.0
      ],
      "q_nom": [
        1249.2642513686542,
        0.0,
        0.0
      ]
    },
    "32_LVBus946904_production": {
      "bus": "32_LVBus946904",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946905_consumption": {
      "bus": "32_LVBus946905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2287.086490906054,
        2014.1967915728324,
        594.4560165253002
      ],
      "q_nom": [
        686.1259472718162,
        604.2590374718496,
        178.33680495759006
      ]
    },
    "32_LVBus946905_production": {
      "bus": "32_LVBus946905",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946906_consumption": {
      "bus": "32_LVBus946906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1377.4470156908455,
        950.0489680444396,
        0.0
      ],
      "q_nom": [
        413.23410470725366,
        285.01469041333183,
        0.0
      ]
    },
    "32_LVBus946906_production": {
      "bus": "32_LVBus946906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946907_consumption": {
      "bus": "32_LVBus946907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2930.051921241623
      ],
      "q_nom": [
        0.0,
        0.0,
        879.0155763724869
      ]
    },
    "32_LVBus946907_production": {
      "bus": "32_LVBus946907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946908_consumption": {
      "bus": "32_LVBus946908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1250.3044967947772,
        0.0,
        0.0
      ],
      "q_nom": [
        375.0913490384331,
        0.0,
        0.0
      ]
    },
    "32_LVBus946908_production": {
      "bus": "32_LVBus946908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946909_consumption": {
      "bus": "32_LVBus946909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        212.93618443361603,
        3217.6259430302016,
        0.0
      ],
      "q_nom": [
        63.880855330084806,
        965.2877829090604,
        0.0
      ]
    },
    "32_LVBus946909_production": {
      "bus": "32_LVBus946909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947089_consumption": {
      "bus": "32_LVBus947089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        673.7639542915898,
        1998.3097926748228,
        2580.52522199745
      ],
      "q_nom": [
        202.12918628747693,
        599.4929378024468,
        774.157566599235
      ]
    },
    "32_LVBus947089_production": {
      "bus": "32_LVBus947089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947090_consumption": {
      "bus": "32_LVBus947090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1159.3710072478486,
        3863.6333515484257,
        4424.429324863355
      ],
      "q_nom": [
        347.8113021743546,
        1159.0900054645276,
        1327.3287974590064
      ]
    },
    "32_LVBus947090_production": {
      "bus": "32_LVBus947090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947091_consumption": {
      "bus": "32_LVBus947091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6256.4956814224815,
        3681.7758801129207,
        1094.0293860250083
      ],
      "q_nom": [
        1876.9487044267444,
        1104.5327640338762,
        328.2088158075025
      ]
    },
    "32_LVBus947091_production": {
      "bus": "32_LVBus947091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947092_consumption": {
      "bus": "32_LVBus947092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5913.040737155139,
        1287.4161671235713
      ],
      "q_nom": [
        0.0,
        1773.9122211465417,
        386.22485013707137
      ]
    },
    "32_LVBus947092_production": {
      "bus": "32_LVBus947092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947081_consumption": {
      "bus": "32_LVBus947081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        359.79519005835976,
        1100.1975513618308,
        1551.9575578128379
      ],
      "q_nom": [
        107.93855701750793,
        330.05926540854927,
        465.58726734385135
      ]
    },
    "32_LVBus947081_production": {
      "bus": "32_LVBus947081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947082_consumption": {
      "bus": "32_LVBus947082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2000.224270197887,
        0.0,
        0.0
      ],
      "q_nom": [
        600.0672810593661,
        0.0,
        0.0
      ]
    },
    "32_LVBus947082_production": {
      "bus": "32_LVBus947082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947083_consumption": {
      "bus": "32_LVBus947083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        702.5078635016872,
        345.25422515873214,
        0.0
      ],
      "q_nom": [
        210.75235905050616,
        103.57626754761964,
        0.0
      ]
    },
    "32_LVBus947083_production": {
      "bus": "32_LVBus947083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947084_consumption": {
      "bus": "32_LVBus947084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947084_production": {
      "bus": "32_LVBus947084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947085_consumption": {
      "bus": "32_LVBus947085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1628.2720023106754
      ],
      "q_nom": [
        0.0,
        0.0,
        488.4816006932026
      ]
    },
    "32_LVBus947085_production": {
      "bus": "32_LVBus947085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947086_consumption": {
      "bus": "32_LVBus947086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947086_production": {
      "bus": "32_LVBus947086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus947087_consumption": {
      "bus": "32_LVBus947087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1753.7727885180025,
        0.0
      ],
      "q_nom": [
        0.0,
        526.1318365554007,
        0.0
      ]
    },
    "32_LVBus947087_production": {
      "bus": "32_LVBus947087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946606_consumption": {
      "bus": "32_LVBus946606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        143.44824344388613,
        0.0
      ],
      "q_nom": [
        0.0,
        43.03447303316584,
        0.0
      ]
    },
    "32_LVBus946606_production": {
      "bus": "32_LVBus946606",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946610_consumption": {
      "bus": "32_LVBus946610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2023.682250467423,
        0.0,
        0.0
      ],
      "q_nom": [
        607.1046751402268,
        0.0,
        0.0
      ]
    },
    "32_LVBus946610_production": {
      "bus": "32_LVBus946610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946611_consumption": {
      "bus": "32_LVBus946611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3233.8349322346435,
        1189.6830252318716
      ],
      "q_nom": [
        0.0,
        970.150479670393,
        356.9049075695615
      ]
    },
    "32_LVBus946611_production": {
      "bus": "32_LVBus946611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946612_consumption": {
      "bus": "32_LVBus946612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        39.101711805001706,
        39.101711805001706,
        12155.62849396385
      ],
      "q_nom": [
        11.730513541500512,
        11.730513541500512,
        3646.688548189155
      ]
    },
    "32_LVBus946612_production": {
      "bus": "32_LVBus946612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946613_consumption": {
      "bus": "32_LVBus946613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1889.965053229257,
        801.2046603050411,
        2137.8603180110113
      ],
      "q_nom": [
        566.989515968777,
        240.3613980915123,
        641.3580954033033
      ]
    },
    "32_LVBus946613_production": {
      "bus": "32_LVBus946613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946614_consumption": {
      "bus": "32_LVBus946614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9239.622132732764,
        5212.4618333278895,
        7228.119070256343
      ],
      "q_nom": [
        2771.8866398198293,
        1563.7385499983668,
        2168.4357210769026
      ]
    },
    "32_LVBus946614_production": {
      "bus": "32_LVBus946614",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946615_consumption": {
      "bus": "32_LVBus946615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1566.9927530119792,
        3459.727389742497,
        0.0
      ],
      "q_nom": [
        470.09782590359373,
        1037.918216922749,
        0.0
      ]
    },
    "32_LVBus946615_production": {
      "bus": "32_LVBus946615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946607_consumption": {
      "bus": "32_LVBus946607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        995.1757702371604,
        870.1242873421638,
        1533.2713265010382
      ],
      "q_nom": [
        298.5527310711481,
        261.0372862026491,
        459.9813979503114
      ]
    },
    "32_LVBus946607_production": {
      "bus": "32_LVBus946607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946608_consumption": {
      "bus": "32_LVBus946608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3074.9484352188038,
        4799.570745438299,
        4115.149026472372
      ],
      "q_nom": [
        922.4845305656411,
        1439.8712236314898,
        1234.5447079417115
      ]
    },
    "32_LVBus946608_production": {
      "bus": "32_LVBus946608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946609_consumption": {
      "bus": "32_LVBus946609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5191.777355273148,
        0.0
      ],
      "q_nom": [
        0.0,
        1557.5332065819443,
        0.0
      ]
    },
    "32_LVBus946609_production": {
      "bus": "32_LVBus946609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946697_consumption": {
      "bus": "32_LVBus946697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        68.67159122319512,
        68.67159122319512,
        68.67159122319512
      ],
      "q_nom": [
        20.601477366958537,
        20.601477366958537,
        20.601477366958537
      ]
    },
    "32_LVBus946697_production": {
      "bus": "32_LVBus946697",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946690_consumption": {
      "bus": "32_LVBus946690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7941.407474976332,
        698.6809282449625,
        698.6809282449625
      ],
      "q_nom": [
        2382.4222424928994,
        209.60427847348873,
        209.60427847348873
      ]
    },
    "32_LVBus946690_production": {
      "bus": "32_LVBus946690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946691_consumption": {
      "bus": "32_LVBus946691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8775.400971131136,
        2843.8948089941473,
        0.0
      ],
      "q_nom": [
        2632.6202913393404,
        853.1684426982441,
        0.0
      ]
    },
    "32_LVBus946691_production": {
      "bus": "32_LVBus946691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946693_consumption": {
      "bus": "32_LVBus946693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        986.818036631715,
        0.0,
        952.5914209499105
      ],
      "q_nom": [
        296.0454109895145,
        0.0,
        285.7774262849731
      ]
    },
    "32_LVBus946693_production": {
      "bus": "32_LVBus946693",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1175795_consumption": {
      "bus": "32_LVBus1175795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1175795_production": {
      "bus": "32_LVBus1175795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1175796_consumption": {
      "bus": "32_LVBus1175796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        473.44026303134336,
        3423.7581367353127
      ],
      "q_nom": [
        0.0,
        142.032078909403,
        1027.1274410205938
      ]
    },
    "32_LVBus1175796_production": {
      "bus": "32_LVBus1175796",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1175797_consumption": {
      "bus": "32_LVBus1175797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1051.6503505735197,
        1409.8593590232788,
        1282.0659292144546
      ],
      "q_nom": [
        315.4951051720559,
        422.9578077069836,
        384.6197787643364
      ]
    },
    "32_LVBus1175797_production": {
      "bus": "32_LVBus1175797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1175798_consumption": {
      "bus": "32_LVBus1175798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1264.5336843107493,
        0.0,
        1444.8818743318889
      ],
      "q_nom": [
        379.36010529322476,
        0.0,
        433.46456229956664
      ]
    },
    "32_LVBus1175798_production": {
      "bus": "32_LVBus1175798",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946692_consumption": {
      "bus": "32_LVBus946692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946692_production": {
      "bus": "32_LVBus946692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946682_consumption": {
      "bus": "32_LVBus946682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        653.0129704534813,
        653.0129704534813,
        2821.863209981124
      ],
      "q_nom": [
        195.9038911360444,
        195.9038911360444,
        846.5589629943371
      ]
    },
    "32_LVBus946682_production": {
      "bus": "32_LVBus946682",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946683_consumption": {
      "bus": "32_LVBus946683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1705.9334484428646,
        0.0,
        0.0
      ],
      "q_nom": [
        511.78003453285936,
        0.0,
        0.0
      ]
    },
    "32_LVBus946683_production": {
      "bus": "32_LVBus946683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946684_consumption": {
      "bus": "32_LVBus946684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2022.2675456871914,
        0.0
      ],
      "q_nom": [
        0.0,
        606.6802637061573,
        0.0
      ]
    },
    "32_LVBus946684_production": {
      "bus": "32_LVBus946684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946685_consumption": {
      "bus": "32_LVBus946685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1186.62547332416,
        827.0028488334414,
        0.0
      ],
      "q_nom": [
        355.98764199724803,
        248.1008546500324,
        0.0
      ]
    },
    "32_LVBus946685_production": {
      "bus": "32_LVBus946685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946686_consumption": {
      "bus": "32_LVBus946686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2073.66774550649
      ],
      "q_nom": [
        0.0,
        0.0,
        622.100323651947
      ]
    },
    "32_LVBus946686_production": {
      "bus": "32_LVBus946686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946687_consumption": {
      "bus": "32_LVBus946687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1952.384425058883,
        2774.852255262367,
        4497.585106092113
      ],
      "q_nom": [
        585.7153275176648,
        832.4556765787102,
        1349.2755318276338
      ]
    },
    "32_LVBus946687_production": {
      "bus": "32_LVBus946687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946688_consumption": {
      "bus": "32_LVBus946688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1848.875621115202,
        0.0,
        0.0
      ],
      "q_nom": [
        554.6626863345606,
        0.0,
        0.0
      ]
    },
    "32_LVBus946688_production": {
      "bus": "32_LVBus946688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946593_consumption": {
      "bus": "32_LVBus946593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1185.0355359421806,
        0.0,
        0.0
      ],
      "q_nom": [
        355.51066078265416,
        0.0,
        0.0
      ]
    },
    "32_LVBus946593_production": {
      "bus": "32_LVBus946593",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946594_consumption": {
      "bus": "32_LVBus946594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2298.0364708754328,
        821.8063360168118,
        0.0
      ],
      "q_nom": [
        689.4109412626298,
        246.54190080504353,
        0.0
      ]
    },
    "32_LVBus946594_production": {
      "bus": "32_LVBus946594",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946595_consumption": {
      "bus": "32_LVBus946595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1279.472512515098,
        1763.0749438427483,
        2231.585719820667
      ],
      "q_nom": [
        383.8417537545294,
        528.9224831528245,
        669.4757159462
      ]
    },
    "32_LVBus946595_production": {
      "bus": "32_LVBus946595",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946601_consumption": {
      "bus": "32_LVBus946601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        822.8918637871295,
        1024.328019039573
      ],
      "q_nom": [
        0.0,
        246.86755913613885,
        307.2984057118719
      ]
    },
    "32_LVBus946601_production": {
      "bus": "32_LVBus946601",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946600_consumption": {
      "bus": "32_LVBus946600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946600_production": {
      "bus": "32_LVBus946600",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946596_consumption": {
      "bus": "32_LVBus946596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1925.7980046437892,
        1925.7980046437892,
        1925.7980046437892
      ],
      "q_nom": [
        577.7394013931367,
        577.7394013931367,
        577.7394013931367
      ]
    },
    "32_LVBus946596_production": {
      "bus": "32_LVBus946596",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946597_consumption": {
      "bus": "32_LVBus946597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4482.52992860677,
        5050.205726960972,
        7625.40878337088
      ],
      "q_nom": [
        1344.758978582031,
        1515.0617180882916,
        2287.622635011264
      ]
    },
    "32_LVBus946597_production": {
      "bus": "32_LVBus946597",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946598_consumption": {
      "bus": "32_LVBus946598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1268.7682809472508,
        875.1670757419756,
        875.1670757419756
      ],
      "q_nom": [
        380.6304842841752,
        262.5501227225927,
        262.5501227225927
      ]
    },
    "32_LVBus946598_production": {
      "bus": "32_LVBus946598",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946599_consumption": {
      "bus": "32_LVBus946599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        833.4202181786909,
        1153.1672514377494,
        3407.8314145289146
      ],
      "q_nom": [
        250.02606545360726,
        345.9501754313248,
        1022.3494243586744
      ]
    },
    "32_LVBus946599_production": {
      "bus": "32_LVBus946599",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946584_consumption": {
      "bus": "32_LVBus946584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        837.3692085462998,
        268.14978369111594,
        2772.990626899991
      ],
      "q_nom": [
        251.21076256388992,
        80.44493510733479,
        831.8971880699974
      ]
    },
    "32_LVBus946584_production": {
      "bus": "32_LVBus946584",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946590_consumption": {
      "bus": "32_LVBus946590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5159.018233725422,
        2567.68190171911,
        3086.1725128680264
      ],
      "q_nom": [
        1547.7054701176264,
        770.304570515733,
        925.8517538604078
      ]
    },
    "32_LVBus946590_production": {
      "bus": "32_LVBus946590",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946591_consumption": {
      "bus": "32_LVBus946591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3890.6278431727046,
        844.7496161049978,
        1614.2839302770012
      ],
      "q_nom": [
        1167.1883529518113,
        253.42488483149933,
        484.28517908310033
      ]
    },
    "32_LVBus946591_production": {
      "bus": "32_LVBus946591",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946585_consumption": {
      "bus": "32_LVBus946585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946585_production": {
      "bus": "32_LVBus946585",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946586_consumption": {
      "bus": "32_LVBus946586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1052.30795420583,
        2613.285936894961,
        595.4928151562128
      ],
      "q_nom": [
        315.69238626174894,
        783.9857810684883,
        178.64784454686384
      ]
    },
    "32_LVBus946586_production": {
      "bus": "32_LVBus946586",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946587_consumption": {
      "bus": "32_LVBus946587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2845.5976235357425,
        0.0,
        931.0093048574406
      ],
      "q_nom": [
        853.6792870607227,
        0.0,
        279.30279145723216
      ]
    },
    "32_LVBus946587_production": {
      "bus": "32_LVBus946587",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946588_consumption": {
      "bus": "32_LVBus946588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3310.4722842244005,
        7022.752417549659,
        3514.23020125206
      ],
      "q_nom": [
        993.1416852673201,
        2106.8257252648978,
        1054.269060375618
      ]
    },
    "32_LVBus946588_production": {
      "bus": "32_LVBus946588",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus946589_consumption": {
      "bus": "32_LVBus946589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3700.671015284291
      ],
      "q_nom": [
        0.0,
        0.0,
        1110.2013045852873
      ]
    },
    "32_LVBus946589_production": {
      "bus": "32_LVBus946589",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "32_CATEA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:32_MVLV44564_Transformer": {
      "bus": "32_MVLV44564",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV76854_Transformer": {
      "bus": "32_MVLV76854",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV15386_Transformer": {
      "bus": "32_MVLV15386",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV06775_Transformer": {
      "bus": "32_MVLV06775",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV43063_Transformer": {
      "bus": "32_MVLV43063",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV33537_Transformer": {
      "bus": "32_MVLV33537",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV19965_Transformer": {
      "bus": "32_MVLV19965",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV07560_Transformer": {
      "bus": "32_MVLV07560",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV29402_Transformer": {
      "bus": "32_MVLV29402",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV71240_Transformer": {
      "bus": "32_MVLV71240",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV74020_Transformer": {
      "bus": "32_MVLV74020",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV58822_Transformer": {
      "bus": "32_MVLV58822",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV18201_Transformer": {
      "bus": "32_MVLV18201",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV61053_Transformer": {
      "bus": "32_MVLV61053",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV29822_Transformer": {
      "bus": "32_MVLV29822",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV43900_Transformer": {
      "bus": "32_MVLV43900",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV68159_Transformer": {
      "bus": "32_MVLV68159",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV12189_Transformer": {
      "bus": "32_MVLV12189",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV34728_Transformer": {
      "bus": "32_MVLV34728",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV34374_Transformer": {
      "bus": "32_MVLV34374",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV65599_Transformer": {
      "bus": "32_MVLV65599",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV65433_Transformer": {
      "bus": "32_MVLV65433",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV23357_Transformer": {
      "bus": "32_MVLV23357",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV34737_Transformer": {
      "bus": "32_MVLV34737",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV00974_Transformer": {
      "bus": "32_MVLV00974",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV68041_Transformer": {
      "bus": "32_MVLV68041",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:32_MVLV08378_Transformer": {
      "bus": "32_MVLV08378",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV34044_Transformer": {
      "bus": "32_MVLV34044",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV70993_Transformer": {
      "bus": "32_MVLV70993",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV68042_Transformer": {
      "bus": "32_MVLV68042",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV18793_Transformer": {
      "bus": "32_MVLV18793",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV58316_Transformer": {
      "bus": "32_MVLV58316",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV32729_Transformer": {
      "bus": "32_MVLV32729",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV41833_Transformer": {
      "bus": "32_MVLV41833",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV48229_Transformer": {
      "bus": "32_MVLV48229",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV02165_Transformer": {
      "bus": "32_MVLV02165",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV77625_Transformer": {
      "bus": "32_MVLV77625",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV13057_Transformer": {
      "bus": "32_MVLV13057",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV00971_Transformer": {
      "bus": "32_MVLV00971",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV75521_Transformer": {
      "bus": "32_MVLV75521",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV46704_Transformer": {
      "bus": "32_MVLV46704",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV08375_Transformer": {
      "bus": "32_MVLV08375",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV02342_Transformer": {
      "bus": "32_MVLV02342",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV66353_Transformer": {
      "bus": "32_MVLV66353",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV77509_Transformer": {
      "bus": "32_MVLV77509",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV21885_Transformer": {
      "bus": "32_MVLV21885",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV10420_Transformer": {
      "bus": "32_MVLV10420",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV34381_Transformer": {
      "bus": "32_MVLV34381",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV66728_Transformer": {
      "bus": "32_MVLV66728",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV02339_Transformer": {
      "bus": "32_MVLV02339",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV11907_Transformer": {
      "bus": "32_MVLV11907",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:32_MVLV09556_Transformer": {
      "bus": "32_MVLV09556",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV02185_Transformer": {
      "bus": "32_MVLV02185",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "32_MVFeeder0835",
  "transformer": {
    "delta_wye": {
      "32_MVLV44564_Transformer": {
        "bus_from": "32_MVLV44564",
        "bus_to": "32_MVLV44564_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV76854_Transformer": {
        "bus_from": "32_MVLV76854",
        "bus_to": "32_MVLV76854_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV15386_Transformer": {
        "bus_from": "32_MVLV15386",
        "bus_to": "32_MVLV15386_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV06775_Transformer": {
        "bus_from": "32_MVLV06775",
        "bus_to": "32_MVLV06775_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV43063_Transformer": {
        "bus_from": "32_MVLV43063",
        "bus_to": "32_MVLV43063_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV33537_Transformer": {
        "bus_from": "32_MVLV33537",
        "bus_to": "32_MVLV33537_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV19965_Transformer": {
        "bus_from": "32_MVLV19965",
        "bus_to": "32_MVLV19965_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV07560_Transformer": {
        "bus_from": "32_MVLV07560",
        "bus_to": "32_MVLV07560_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV29402_Transformer": {
        "bus_from": "32_MVLV29402",
        "bus_to": "32_MVLV29402_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV71240_Transformer": {
        "bus_from": "32_MVLV71240",
        "bus_to": "32_MVLV71240_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV74020_Transformer": {
        "bus_from": "32_MVLV74020",
        "bus_to": "32_MVLV74020_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV58822_Transformer": {
        "bus_from": "32_MVLV58822",
        "bus_to": "32_MVLV58822_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV18201_Transformer": {
        "bus_from": "32_MVLV18201",
        "bus_to": "32_MVLV18201_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV61053_Transformer": {
        "bus_from": "32_MVLV61053",
        "bus_to": "32_MVLV61053_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV29822_Transformer": {
        "bus_from": "32_MVLV29822",
        "bus_to": "32_MVLV29822_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV43900_Transformer": {
        "bus_from": "32_MVLV43900",
        "bus_to": "32_MVLV43900_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV68159_Transformer": {
        "bus_from": "32_MVLV68159",
        "bus_to": "32_MVLV68159_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV12189_Transformer": {
        "bus_from": "32_MVLV12189",
        "bus_to": "32_MVLV12189_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV34728_Transformer": {
        "bus_from": "32_MVLV34728",
        "bus_to": "32_MVLV34728_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV34374_Transformer": {
        "bus_from": "32_MVLV34374",
        "bus_to": "32_MVLV34374_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV65599_Transformer": {
        "bus_from": "32_MVLV65599",
        "bus_to": "32_MVLV65599_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV65433_Transformer": {
        "bus_from": "32_MVLV65433",
        "bus_to": "32_MVLV65433_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV23357_Transformer": {
        "bus_from": "32_MVLV23357",
        "bus_to": "32_MVLV23357_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV34737_Transformer": {
        "bus_from": "32_MVLV34737",
        "bus_to": "32_MVLV34737_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV00974_Transformer": {
        "bus_from": "32_MVLV00974",
        "bus_to": "32_MVLV00974_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV68041_Transformer": {
        "bus_from": "32_MVLV68041",
        "bus_to": "32_MVLV68041_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "32_MVLV08378_Transformer": {
        "bus_from": "32_MVLV08378",
        "bus_to": "32_MVLV08378_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV34044_Transformer": {
        "bus_from": "32_MVLV34044",
        "bus_to": "32_MVLV34044_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV70993_Transformer": {
        "bus_from": "32_MVLV70993",
        "bus_to": "32_MVLV70993_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV68042_Transformer": {
        "bus_from": "32_MVLV68042",
        "bus_to": "32_MVLV68042_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV18793_Transformer": {
        "bus_from": "32_MVLV18793",
        "bus_to": "32_MVLV18793_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV58316_Transformer": {
        "bus_from": "32_MVLV58316",
        "bus_to": "32_MVLV58316_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV32729_Transformer": {
        "bus_from": "32_MVLV32729",
        "bus_to": "32_MVLV32729_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV41833_Transformer": {
        "bus_from": "32_MVLV41833",
        "bus_to": "32_MVLV41833_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV48229_Transformer": {
        "bus_from": "32_MVLV48229",
        "bus_to": "32_MVLV48229_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV02165_Transformer": {
        "bus_from": "32_MVLV02165",
        "bus_to": "32_MVLV02165_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV77625_Transformer": {
        "bus_from": "32_MVLV77625",
        "bus_to": "32_MVLV77625_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV13057_Transformer": {
        "bus_from": "32_MVLV13057",
        "bus_to": "32_MVLV13057_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV00971_Transformer": {
        "bus_from": "32_MVLV00971",
        "bus_to": "32_MVLV00971_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV75521_Transformer": {
        "bus_from": "32_MVLV75521",
        "bus_to": "32_MVLV75521_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV46704_Transformer": {
        "bus_from": "32_MVLV46704",
        "bus_to": "32_MVLV46704_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV08375_Transformer": {
        "bus_from": "32_MVLV08375",
        "bus_to": "32_MVLV08375_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV02342_Transformer": {
        "bus_from": "32_MVLV02342",
        "bus_to": "32_MVLV02342_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV66353_Transformer": {
        "bus_from": "32_MVLV66353",
        "bus_to": "32_MVLV66353_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV77509_Transformer": {
        "bus_from": "32_MVLV77509",
        "bus_to": "32_MVLV77509_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV21885_Transformer": {
        "bus_from": "32_MVLV21885",
        "bus_to": "32_MVLV21885_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV10420_Transformer": {
        "bus_from": "32_MVLV10420",
        "bus_to": "32_MVLV10420_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV34381_Transformer": {
        "bus_from": "32_MVLV34381",
        "bus_to": "32_MVLV34381_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV66728_Transformer": {
        "bus_from": "32_MVLV66728",
        "bus_to": "32_MVLV66728_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV02339_Transformer": {
        "bus_from": "32_MVLV02339",
        "bus_to": "32_MVLV02339_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV11907_Transformer": {
        "bus_from": "32_MVLV11907",
        "bus_to": "32_MVLV11907_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "32_MVLV09556_Transformer": {
        "bus_from": "32_MVLV09556",
        "bus_to": "32_MVLV09556_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV02185_Transformer": {
        "bus_from": "32_MVLV02185",
        "bus_to": "32_MVLV02185_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "32_MVFeeder0835",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "32_MVFeeder0835.json",
      "source_sha256": "04bd0ec014bb26ef24a0b2efd8047cfa93442bfb51f70be09dc611580a1b8c6b"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV00971_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV00974_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV02165_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV02185_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV02339_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV02342_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV06775_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV07560_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV08375_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV08378_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV09556_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV10420_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV11907_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV12189_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV13057_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV15386_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV18201_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV18793_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV19965_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV21885_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV23357_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV29402_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV29822_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV32729_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV33537_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34044_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34374_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34381_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34728_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34737_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV41833_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV43063_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV43900_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV44564_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV46704_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV48229_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV58316_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "39",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV58822_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "40",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV61053_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "41",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV65433_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "42",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV65599_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "43",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV66353_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "44",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV66728_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "45",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV68041_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "46",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV68042_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "47",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV68159_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "48",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV70993_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "49",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV71240_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "50",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV74020_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "51",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV75521_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "52",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV76854_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "53",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV77509_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "54",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV77625_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "32_CATEA": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.538003344936968,
              50.11308008803133
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV48021": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.538315309086611,
              50.113037223153555
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10448": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.540369910692598,
              50.11727054748151
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10449": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541914024195512,
              50.11885383067474
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV44564": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542084608811319,
              50.116571066999086
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV44564_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542084608811319,
              50.116571066999086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542060483860239,
              50.116537120013284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541798540721098,
              50.11654578130611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541009178150222,
              50.11905099317875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541144490998977,
              50.116562401398404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.540667396639876,
              50.116666220028456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.539941781716573,
              50.1171232750107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.54235052327683,
              50.11652931204807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.544741950600836,
              50.11608474393124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10450": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543489457158536,
              50.1198332878255
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10451": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543502131103009,
              50.12039846036317
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV76854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543568904061865,
              50.12039283656825
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV76854_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543568904061865,
              50.12039283656825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543476222460901,
              50.12041037749254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947205": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543424039980488,
              50.12043587610533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.54261236630132,
              50.12053167591661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.54221525629844,
              50.12053486699503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542039256780597,
              50.120824418029585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541805383183224,
              50.12109299440396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541481308459987,
              50.12128541811819
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541172031701112,
              50.12146905908276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.540802821099328,
              50.12168827348189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.54042300627,
              50.12191379429187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.540169277969885,
              50.12216009295757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.539943235432746,
              50.1224450878998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.539752571751495,
              50.122685486005615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542432202937654,
              50.12110362537125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542049772719738,
              50.121282236100676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.544478479470067,
              50.12206358233112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543456574704394,
              50.12040441322733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542586733988036,
              50.12051305899005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.542245543363336,
              50.12051567139723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541797084039775,
              50.11991601631987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.54091877337732,
              50.119408904058325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.539841662723193,
              50.11883548993093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.539582620159627,
              50.11837236110473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.539642067025313,
              50.11789427359816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.541777771198516,
              50.11992700624436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543496129920531,
              50.120410261687404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.543931213765245,
              50.11974657723288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947188": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.544082109558502,
              50.11945997308752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.545705422699175,
              50.11928798111619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.544304016219706,
              50.1197220487133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.544338106029888,
              50.11996718208683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.544298655698079,
              50.11967534885856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10452": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.551195036407979,
              50.12542910885227
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV15386": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.556010493383924,
              50.12197379481468
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV15386_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.556010493383924,
              50.12197379481468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.556160163575882,
              50.121863435841306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.55730623486943,
              50.12316434012278
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.554991789213941,
              50.121507817622096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10453": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.56892989164152,
              50.137271580062794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10454": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567531418192402,
              50.13767122026118
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV06775": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567453844454896,
              50.137725091057334
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
