        },
        "32_MVLV06775_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567453844454896,
              50.137725091057334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567235660524891,
              50.13781153628236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.565534457442435,
              50.13682462828803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.565933091051988,
              50.137116923493764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.565179039545967,
              50.136572437478954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.564668036512661,
              50.136205960665286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.564174311960292,
              50.13585591555942
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.563217199280767,
              50.135182059730234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.565591583122168,
              50.13633843550359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566069457193802,
              50.13672754944393
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566509483020509,
              50.13617224216998
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566437853897406,
              50.135334934026424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1109346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567598602931306,
              50.1355943118747
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.56728455363926,
              50.137825622719824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946631": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567681028797607,
              50.138341514048925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.568023200374773,
              50.13856323726926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946633": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.568385699285497,
              50.13883886781593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.569236612549059,
              50.139429593575805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567605000313744,
              50.14019367708118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.569722760733821,
              50.13976849070724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.570220389608354,
              50.14009164114029
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.568249980059177,
              50.140797460859325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.567622185746903,
              50.14020878280751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946641": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566864830857624,
              50.13958638595721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566370671745492,
              50.13930023494574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566849078111602,
              50.13957216339685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566534426617845,
              50.138751801590885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566102883882351,
              50.13894785387208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV02185": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572236453512176,
              50.140096382736786
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10455": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.581275111407869,
              50.144569614869184
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10463": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578236207171145,
              50.1455640106496
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV07560": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578657240533624,
              50.14587060498594
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10464": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578215377237588,
              50.14556564947969
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10465": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573330732037956,
              50.144594349902135
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV43063": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.563224203568058,
              50.14256476515595
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV43063_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.563224203568058,
              50.14256476515595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.563214343550372,
              50.1424555522743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.566603937417721,
              50.141267940410486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.56819286912173,
              50.14080794668109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.560696866363989,
              50.14360026280772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.558840775329417,
              50.14318442026202
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10466": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572961425591062,
              50.14425686332707
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV33537": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.574555313448984,
              50.143453829633664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV33537_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.574555313448984,
              50.143453829633664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.574819158919771,
              50.14336052711255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.574471901,
              50.14311850633402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946855": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573898851228963,
              50.14275076755878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573148259259082,
              50.14314766274461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946859": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573815390609445,
              50.14368373964457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572698977014526,
              50.14286824747021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573693276741738,
              50.142563748642694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573081929247849,
              50.14220593587866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1157769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572828328362562,
              50.14174634971601
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1157767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573604857579945,
              50.1420117270875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1157768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.574191994184101,
              50.14166644851419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.576591817313644,
              50.144610975174906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.5766691165435125,
              50.144657109113965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1163459": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.57711233586478,
              50.144935803616946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1163460": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.577187634506048,
              50.14499684571997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1163461": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.577549456818721,
              50.145243827568216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1163462": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.577835594166416,
              50.14542874722751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1163463": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578064801318928,
              50.14559576074926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV19965": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571564883127023,
              50.1431139956225
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV19965_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571564883127023,
              50.1431139956225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.57134184015981,
              50.143092064313684
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.568444390065432,
              50.14513946627925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572212525427739,
              50.142667457969324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571103742107269,
              50.141875258578544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946747": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.570829940532842,
              50.141673124244996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.5701073142325,
              50.1410980468862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573016715941273,
              50.14224837396576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946745": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573058686182548,
              50.14221964529542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946741": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.57190882849928,
              50.143429049256056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572974508497055,
              50.144124231873974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV07560_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578657240533624,
              50.14587060498594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.5785831047153103,
              50.146004947729985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578862521596232,
              50.146203403002666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.579008240488561,
              50.14631253592598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.579123642186101,
              50.14641242979219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.57932761877145,
              50.146552914642115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.579585843822718,
              50.1467440384792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.579753067052518,
              50.14686232377175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.580303576737397,
              50.147259591055125
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.58037994569139,
              50.14719305860872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.580377322211868,
              50.14736390653249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.580909827580256,
              50.14771097579766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.5812970689135897,
              50.148006880860535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.581824940733227,
              50.14839693858191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.582010861152516,
              50.148572204034494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578083871151595,
              50.14560889784424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10456": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.584705527699406,
              50.14791235496224
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10458": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589943625548197,
              50.152946309319944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10462": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589858198668817,
              50.15413833072643
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV29402": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.585266827867274,
              50.15537519544815
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV29402_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.585266827867274,
              50.15537519544815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.585276886419953,
              50.155387004988846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1104452": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.58883636259207,
              50.153535095639555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1104134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.584853794621106,
              50.15556210740513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1104135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.584290363027608,
              50.15583672052118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1104136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.582064428147774,
              50.15692178323021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1104137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.578980475646306,
              50.157950394216215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV71240": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589837259041968,
              50.15411597752687
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV71240_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589837259041968,
              50.15411597752687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589814454829666,
              50.154066910414286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589302408797779,
              50.15370329780722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.588205479785005,
              50.15290286907586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.589187500182797,
              50.15344905668362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.590612793599147,
              50.152335029543885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.590450746322758,
              50.15453574828822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.590783786233655,
              50.15480373915549
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.59137049118301,
              50.15513916420497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.591901371994838,
              50.15553362539204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.592315131304572,
              50.15583762434733
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.593128696064437,
              50.156445761244385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.593759422689387,
              50.156911981288594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10459": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611429821148955,
              50.15580420576119
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10460": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61206502737616,
              50.15574390953865
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10461": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616892151474792,
              50.15581198888705
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV35884": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616891280793762,
              50.155744043070804
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10467": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617017653820211,
              50.15564023096698
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10468": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617177942869525,
              50.1528434449394
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV10420": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613188462693379,
              50.15104839487375
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV21885": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612805064365324,
              50.15110722810483
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10469": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611989237837966,
              50.15037794539123
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10470": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61149669601852,
              50.148662482633824
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10471": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.605578609900007,
              50.14775839953646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV74020": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.598328897925606,
              50.1485459146419
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV74020_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.598328897925606,
              50.1485459146419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.598299183220761,
              50.14852466764799
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.597919244050058,
              50.14906029833349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.597357266508759,
              50.14926714002024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.595978739695149,
              50.1497771469715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.599204398071108,
              50.14705572205639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10472": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.605776667167703,
              50.14866903750098
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV58822": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.60401335771672,
              50.149550225977606
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV58822_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.60401335771672,
              50.149550225977606
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.602816049529038,
              50.14928411337103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.605650583519182,
              50.15036441640905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.607110539413427,
              50.15102908519782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.607632523428691,
              50.15121678944354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.608690277231726,
              50.1513542317201
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.607601923806644,
              50.15111731127392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.606128417382354,
              50.15186780898741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV77509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612987802176746,
              50.14737042113081
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10473": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61323784552867,
              50.14681270215344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10474": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61563661964836,
              50.144716749163145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10478": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616949974788137,
              50.145007106431784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV18201": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.621496637579353,
              50.14490160327757
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV18201_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.621496637579353,
              50.14490160327757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.622494983407198,
              50.144736118699385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.624129815999865,
              50.144911496247936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6237602447017,
              50.1415902614763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617756339252897,
              50.14497415179413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV61053": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617663709627124,
              50.14528089676041
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV61053_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617663709627124,
              50.14528089676041
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61769593638562,
              50.14533539052741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616997983291805,
              50.147198099944404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617728389245654,
              50.14497535136298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617341307489971,
              50.1447305018658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617380047779188,
              50.14450234510926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1135956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617878415045493,
              50.14435799300306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6169665835639453,
              50.14518035898455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1154668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6161376450004603,
              50.14589022521476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1154669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6155574983354954,
              50.14619994629369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1154670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614505487385696,
              50.14674525612296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10475": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.620427784497135,
              50.140919134350874
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV00971": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.620493369202668,
              50.140859960106255
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10479": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.624987156887578,
              50.136827890707615
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10480": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63988242703289,
              50.13177503986373
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV29822": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63985585432146,
              50.131735679964486
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV29822_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63985585432146,
              50.131735679964486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639828087870296,
              50.13174964830149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639782856680617,
              50.13142012914979
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639663801030687,
              50.13079110083256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63957063488224,
              50.13044773777719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640193645513927,
              50.13332461111665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946822": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640767689582075,
              50.133290352702794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.641801018670487,
              50.13337596152152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.643095914720323,
              50.1336151123821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64453753739439,
              50.13379595279032
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.645843851804687,
              50.13393963288074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946820": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.636857293515091,
              50.13295333207293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.635350545497423,
              50.132763245665835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640453131005875,
              50.133973666382396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640665981556086,
              50.13465650553313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10481": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64207632787535,
              50.131133823706776
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10482": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.642949816531448,
              50.13099999440784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10483": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651142764781179,
              50.129441721043364
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10484": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.65884790761715,
              50.12674379899925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10485": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.661996853930022,
              50.12266063137387
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10487": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.668867298167805,
              50.12599290266113
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10489": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677236897170648,
              50.12457565792635
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10490": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677233538475978,
              50.12458064129334
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV43900": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680935169991824,
              50.12655972448988
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV21740": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680422013707058,
              50.1256591870846
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV43900_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680935169991824,
              50.12655972448988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681153333437463,
              50.12680991056827
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681526588810903,
              50.12700345715385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681901218952921,
              50.12719608074571
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682415690520277,
              50.12728639270858
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.683549242187854,
              50.127654794099605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681134808209012,
              50.12679752817199
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946971": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680624199392558,
              50.12654351159708
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679445265067423,
              50.12594645332063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6788786753686153,
              50.125461653612774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677905088035287,
              50.12469855074137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677754764939055,
              50.12467636581478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678088268610237,
              50.12447466472929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679366759498915,
              50.12321636949774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677535619351294,
              50.121750067666035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680862862574063,
              50.121939379341775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1153773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679784360496311,
              50.12112715148702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10488": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.669683338174228,
              50.12648404857751
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV12189": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670852066662292,
              50.12703918921787
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10510": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.675807703919562,
              50.1281426513429
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV68043": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.67548777690144,
              50.12591640677243
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV68159": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678735575899745,
              50.12870353644173
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV68159_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678735575899745,
              50.12870353644173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678348850684976,
              50.12868009693824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677053262290627,
              50.12846831983222
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.676495302368982,
              50.12832273111133
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.675811711376179,
              50.12813631433622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.675187313739813,
              50.127965395577654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679698004607543,
              50.128906524161636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680208047256565,
              50.12903826149369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680501277686512,
              50.12841442691691
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680616913750639,
              50.12824674276591
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68223299764778,
              50.128715574175146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679238252839633,
              50.12811597994969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680933883527834,
              50.12908299407922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681413486460563,
              50.12922675868365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682657666350559,
              50.12965129754994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682769267471415,
              50.12948905136419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682816516919137,
              50.129477722222745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682558551807005,
              50.12940694964022
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV12189_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670852066662292,
              50.12703918921787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670126964125917,
              50.12664781121661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.66983437728824,
              50.12655869898916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.669118565902864,
              50.12647503659484
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.668373473225756,
              50.12643795818854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.667666406304445,
              50.12646658790787
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.667006859077391,
              50.12654929615599
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946715": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.666299002888598,
              50.126656244501106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.665650793738842,
              50.12680596319662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.664932984376276,
              50.12702692465136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.67127049241461,
              50.127198078845815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.671259137170774,
              50.12739513799304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.672608212611222,
              50.12741843355625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.675154982115597,
              50.1279594745785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.675894318202718,
              50.1266723134063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670875525855859,
              50.12687525881424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.669158654149062,
              50.12309284022794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.664438337603268,
              50.11963044454443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10486": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.654774983009238,
              50.118816472245875
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658530111601199,
              50.11786283947516
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34728_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658530111601199,
              50.11786283947516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658259252242039,
              50.11798190116964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.660756440517396,
              50.11811465972161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.664409963759769,
              50.11961548238586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.665739875805212,
              50.11869396578556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.668096800817355,
              50.12008169354327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658040767676992,
              50.11803121611188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653539040961792,
              50.11921764899585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651043128685918,
              50.12051440662775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.648614584457674,
              50.11734307388003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34374": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658864904822023,
              50.126748166570025
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34374_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658864904822023,
              50.126748166570025
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946881": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658830757144313,
              50.12681893590087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.659558298252162,
              50.126849789819545
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.660286464317942,
              50.126874079231186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.660999030859605,
              50.12689242882193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.661782131622222,
              50.12696239188462
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.662559920371679,
              50.126999604577804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946898": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.663330923597787,
              50.127041599080826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.66409801980201,
              50.12707355865661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.664890818002971,
              50.127039906307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658093642408222,
              50.12679307380915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.657328218148507,
              50.126761157329426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.656649348582198,
              50.1265615481636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.656018508086091,
              50.12629459877893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655398877371112,
              50.126008538204395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.654837381822628,
              50.12582077703812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653905553934705,
              50.12562295655835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653266006857179,
              50.12565420450937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.652885246117322,
              50.12606135043765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.652492177574532,
              50.126477640616365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.652046318630788,
              50.126939563384134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10491": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653209394795394,
              50.133885873152465
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV65599": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651870586712251,
              50.13507869546139
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV65599_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651870586712251,
              50.13507869546139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651853235212794,
              50.135101567501465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.652813968449762,
              50.135241853652296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.654114925494655,
              50.135545557664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655242063435317,
              50.13583681361702
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947055": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650652497023859,
              50.13493249707261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.649775039399514,
              50.134715729504535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.648938121711976,
              50.134446345053554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.647928285863694,
              50.134248131987675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.646838768876682,
              50.134103855855585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.645881782747751,
              50.133945501611805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10492": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.656944759089023,
              50.13558294330997
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10508": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650822084791762,
              50.13920579126417
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV65433": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650954646409652,
              50.139348305277764
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV65433_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650954646409652,
              50.139348305277764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650054452201184,
              50.139807600278544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.649317171823499,
              50.14032572537656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.648819935924258,
              50.14066759789492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.649203955409438,
              50.14022717844296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947047": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650901052247506,
              50.13914168041257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651394957297771,
              50.13914242858634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653154607872272,
              50.13855976094574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.654145756240115,
              50.13827255883172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.654877696545423,
              50.13807459415624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655491915989463,
              50.13792110225418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.656965080295405,
              50.137712979448565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.657992395961764,
              50.13757371131122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV41833": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.659393587717582,
              50.13754661640318
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10494": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.660812120646578,
              50.13855754450978
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10495": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.66198839765219,
              50.13814112904382
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10496": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.674099815281335,
              50.13361765111046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10498": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678080745481812,
              50.13208931873541
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10499": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679174020412892,
              50.13223531397354
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV23357": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679550318395718,
              50.13533324229499
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV23357_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679550318395718,
              50.13533324229499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679520702003593,
              50.13532458148012
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679377085343817,
              50.135846883639374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679104252212639,
              50.13650195925884
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678978036036389,
              50.13684421046321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.67866852621734,
              50.13758962063359
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.67847105320002,
              50.13808735726217
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678268326941255,
              50.138799167216064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678333752539455,
              50.139595138799365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678250065108685,
              50.13990723345182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946803": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677907198435584,
              50.14061165576738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677247940179655,
              50.14141141889838
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677017422771019,
              50.14162627453586
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.676122996525831,
              50.142221002981266
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678579442117151,
              50.13629394767761
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679781589870125,
              50.13434052932461
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946809": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678614535111327,
              50.13458231348482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677754949563246,
              50.13486372287305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10500": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681622542181648,
              50.132037169052666
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34737": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681647638833921,
              50.132016191263
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34737_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681647638833921,
              50.132016191263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681873711954032,
              50.13209722764686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681601206304533,
              50.13235932889632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680926299176551,
              50.13299204780647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680392654697246,
              50.13352331932593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679797230968927,
              50.13429899028541
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682593002664155,
              50.13130033986256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68293772570745,
              50.13061745575058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.683055340964435,
              50.13026899899757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.683194413736101,
              50.12983757071343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.683646472599275,
              50.12914175809307
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682701501573777,
              50.128913418629395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682431237233922,
              50.132275168712034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV00974": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.687339473156314,
              50.13079267241784
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV00974_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.687339473156314,
              50.13079267241784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.687461263453523,
              50.130695951450754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.688413780229092,
              50.13119735015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.689007663315766,
              50.13177500451476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.689549203384194,
              50.1321311459873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.690425943430657,
              50.13146637300811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.690163861510428,
              50.132550276856925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.690809508837011,
              50.13297625200352
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946561": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686550330677383,
              50.130390644053975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.685500868829906,
              50.12987757997478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.685227831075491,
              50.12971796035284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.684165991402935,
              50.12931203088962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.683679962488448,
              50.12913867780373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10501": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679711208173269,
              50.13104901675513
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV08378": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680263738521037,
              50.1304472375765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV68041": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68636878179288,
              50.128093387817785
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV68041_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68636878179288,
              50.128093387817785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68573788948714,
              50.12824273472604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.685284174035875,
              50.1283756516768
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68431075120752,
              50.12873305860476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.684732866087879,
              50.12887208482552
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.685708091524523,
              50.129181885011754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686142868528889,
              50.12932255309024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68615686177605,
              50.12811831522365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686198909053837,
              50.128121423859525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686777751906063,
              50.12856347450503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.687121137489986,
              50.1288382825573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686181826369308,
              50.128110830738585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686073563663081,
              50.127889963040076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947099": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.68653763118207,
              50.12755574657704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686982474634094,
              50.1272266511741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.686542070775821,
              50.12698353581463
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.687674722519608,
              50.12671959009834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.685456102497773,
              50.12756795810589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6867880958072705,
              50.12843140699662
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1165872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.687743548843538,
              50.128623909878506
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV08378_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680263738521037,
              50.1304472375765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6800946026276122,
              50.130585123866744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1110918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680109840025692,
              50.130585339393875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1110917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680135248915216,
              50.13058660416459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946671": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679862376370092,
              50.13049833151871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680783387737172,
              50.13008551076727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946673": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680953945655627,
              50.130079190979345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681267176827559,
              50.130022644308816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.682272627548419,
              50.12987392862809
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681437189271254,
              50.13043433964056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681466616229834,
              50.130512558157854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946678": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680951238147144,
              50.130597138742374
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679874587666315,
              50.130498538440584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680771220888647,
              50.130101139397055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680835884437709,
              50.12994281827603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1139342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680787347787282,
              50.129896890125835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1139343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.681451194565775,
              50.12982268801313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1139344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680463158225525,
              50.12999295742965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679737073013031,
              50.1302854297403
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679738497250618,
              50.130467132387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.679298840845389,
              50.130351676735074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946661": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678637524935164,
              50.13051571978551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677513359798827,
              50.13078756533672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680205455405334,
              50.130155137843104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.680751598876131,
              50.13011843002413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10497": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673635029655732,
              50.13192248117381
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34044": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673628817464767,
              50.13196214782263
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34044_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673628817464767,
              50.13196214782263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673530149130489,
              50.13183130635277
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.676848539336681,
              50.13082574856535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673588476815379,
              50.131924938503836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.672817877628564,
              50.13222872658575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.672052571889753,
              50.13252970470537
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946872": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.671490775501268,
              50.132753719704475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670682924156273,
              50.13303448792276
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.669519795196369,
              50.13331749179214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946862": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673616255495814,
              50.131912829525305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.67441758194167,
              50.13162373675006
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946864": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.675205961631398,
              50.13137237711158
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.676230668103237,
              50.13109448862077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.676976931245385,
              50.13091599852811
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.677477124036854,
              50.130792478471854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10502": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.667300853852981,
              50.142517452140794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV74735": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.669955056607806,
              50.14147538985984
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV70993": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678885712775688,
              50.15518263609804
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV70993_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678885712775688,
              50.15518263609804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.678678452853544,
              50.15522906885803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV68042": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670035466015412,
              50.14143386427981
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV68042_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670035466015412,
              50.14143386427981
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.669934766335203,
              50.14137615335672
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.66944431235651,
              50.141654200458625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.668519054967646,
              50.14219976223279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.667981604614752,
              50.14249991398936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.667458523781751,
              50.14281339040741
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.666629285025987,
              50.14329040128685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.665843476498024,
              50.143769609046345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.665146972373646,
              50.14418935500486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.662473547099777,
              50.14574381029036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670174087997438,
              50.141225958525936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670989267314702,
              50.140749084014296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.671610134522561,
              50.14038051668215
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.671940674074848,
              50.14018971461902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.672790424278456,
              50.13969984548035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.673493001256215,
              50.1393015668428
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.674271814443443,
              50.13882777738035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.671277201939897,
              50.139824991526815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.670791554505981,
              50.139566148845375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.671153054706692,
              50.13922932023192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.672064952473498,
              50.13820280314239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.672871366722735,
              50.137613605798855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.674042295716287,
              50.13674867459551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10503": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651344266673575,
              50.14178695003011
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10506": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.65312396104533,
              50.14603902986297
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10507": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.652193040045253,
              50.15080369018244
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV18793": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653516561247315,
              50.15212434958405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV18793_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653516561247315,
              50.15212434958405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946734": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653611207066419,
              50.152207516459455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653997088480221,
              50.15219328746962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653417436556341,
              50.15357291102009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946737": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655183554711149,
              50.14976734419014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV58316": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64736537772851,
              50.151408906302564
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV58316_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64736537772851,
              50.151408906302564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.647326132479257,
              50.15138413756992
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.646927935651128,
              50.151873270239406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.646438470813244,
              50.152610703514846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.646854213099202,
              50.1525619929423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.648040698462608,
              50.15244801333204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.647697327330756,
              50.15113810244308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.648787618495644,
              50.15057377397091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.649473685417459,
              50.15027655098584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650007187152539,
              50.15003048003723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV32729": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653104574069648,
              50.146068611561915
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV32729_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653104574069648,
              50.146068611561915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946835": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.65301171433633,
              50.14613171473685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.652508650981408,
              50.14583363395471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651887921223512,
              50.14518506872028
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946841": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651777469557282,
              50.14451909014652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651630307784903,
              50.14389217910643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651521120731359,
              50.14358138202416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.651196198694684,
              50.14305538099292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.650290105948863,
              50.142510723021005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.649412526356973,
              50.14224269537117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946847": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64851882038855,
              50.141844460173004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.648058769556763,
              50.14164818380968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.647785836909247,
              50.14154152810082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.653786079129984,
              50.146651063802686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.654824147161586,
              50.14731021919807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655479421033674,
              50.14686132878188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10504": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.646345877826001,
              50.14384942345562
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10505": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.645852832097832,
              50.14341159649162
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus10493": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.659370075968014,
              50.13755763446063
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV41833_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.659393587717582,
              50.13754661640318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.659364865856657,
              50.13752136025079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658820836847775,
              50.13752929304246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658017501027011,
              50.137570728813195
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.657824877783864,
              50.13738227071485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.658354521852783,
              50.137206337598876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.657467710652186,
              50.13711113329068
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.65680578751245,
              50.136591647713
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655876476775008,
              50.13611742592762
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.655271736782371,
              50.13584727507924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.660337171795601,
              50.13741686156962
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.661378091783605,
              50.137212665066116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.662479504767517,
              50.13681623036956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.663706316875163,
              50.136350933412835
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.664844555197161,
              50.13592169595812
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.66573554498681,
              50.13560855427709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.666302349186643,
              50.13541238695647
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.666813967283475,
              50.13524382095258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV48229": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63962548432297,
              50.13758065695033
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV48229_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63962548432297,
              50.13758065695033
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639440550990163,
              50.13762317786171
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639574961323501,
              50.13788695624678
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639952820172608,
              50.13797733125498
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640831409593117,
              50.138201194601706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947005": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.641964775945663,
              50.13862019583107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.642836238810947,
              50.13928759931564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64338796610856,
              50.139874936677906
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639452630993818,
              50.137604161242336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639855296270035,
              50.13702237919822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640401939726873,
              50.13622858164638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640752168737939,
              50.13562310745067
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64073344075507,
              50.13497947505871
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.640669358820583,
              50.134678041607664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10509": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.641207726886069,
              50.13062219677138
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV02165": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.638708941200902,
              50.12758698698154
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV02165_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.638708941200902,
              50.12758698698154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.63863623493148,
              50.12758779755872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6387422292556,
              50.1278366032231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639023500939081,
              50.12877676187639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946578": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639276774749893,
              50.12935215015318
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639485995043258,
              50.13005751239103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.639565838843205,
              50.13042530999913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.638547777595036,
              50.127367576934574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.638404758130411,
              50.126990593444994
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV77625": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.641851114437704,
              50.13078663006925
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV77625_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.641851114437704,
              50.13078663006925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947245": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.641958713202355,
              50.13079779759303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.64351440137248,
              50.12947581311528
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947247": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.643758694514028,
              50.12893894791625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.644298384815445,
              50.1280489796447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.644946186146677,
              50.1272783070893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.645462149739067,
              50.127478468686455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.646690523122238,
              50.1279447719439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV13057": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6249416807366,
              50.136803270069656
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV13057_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6249416807366,
              50.136803270069656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.624710351820592,
              50.13676575101239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946720": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.624417283922889,
              50.13709230182334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.625899632689863,
              50.13594298359766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV00971_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.620493369202668,
              50.140859960106255
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.620679877936908,
              50.14082284700937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.620889574517391,
              50.14065779151321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.619831354205909,
              50.140165821789736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10476": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615387459927272,
              50.138303573079845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV75521": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.606032315571436,
              50.13933867307917
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV75521_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.606032315571436,
              50.13933867307917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.605894796313827,
              50.13943007788389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10477": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615073967264612,
              50.13628645436484
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV46704": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61955524598222,
              50.13212175077705
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV46704_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61955524598222,
              50.13212175077705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6197151010782,
              50.13213618660445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV08375": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611584868323211,
              50.13209185734296
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV08375_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611584868323211,
              50.13209185734296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611616603290019,
              50.13196922195476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611685445738942,
              50.13166183616411
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612237044764207,
              50.13093465980108
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946655": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.607026974815669,
              50.131069508237736
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.603650408755525,
              50.13182993853903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946657": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.602563889253959,
              50.132060194310654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV66353": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617904581077896,
              50.14925367978314
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV02342": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616515884381831,
              50.14944690168867
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV02342_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616515884381831,
              50.14944690168867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616575250593407,
              50.149627892731445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61779275289192,
              50.150421180652344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617566614279713,
              50.150548643531245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617380783765369,
              50.15066577321578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617122043036131,
              50.15083046290249
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6164689509861407,
              50.15109522575889
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1111108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616393950284619,
              50.151239462015
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1111111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616252674168111,
              50.151348008348975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1111109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616359111018216,
              50.15156265467144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1111110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617508486922226,
              50.15163103494361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1111107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616499923697375,
              50.15107700157045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.618197764395843,
              50.15007325415295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.618163608293609,
              50.15068599177353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616736072788528,
              50.14946285565978
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV66353_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617904581077896,
              50.14925367978314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947073": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617848552669958,
              50.14914549323701
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61830520084687,
              50.14836987411429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616961533376871,
              50.14719579754748
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616684670852462,
              50.14704505578441
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.619510542088982,
              50.14865162309384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.619483267143035,
              50.14857279534869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.619724211875644,
              50.148634901103144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616587629520716,
              50.14961966594239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616959171359751,
              50.14985748896513
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616853443293861,
              50.149616757293536
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616765239512282,
              50.14945444410739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV77509_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612987802176746,
              50.14737042113081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613032631836059,
              50.14731958340447
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613079581423323,
              50.14724263648137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61283924847837,
              50.14699077428815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612271805752134,
              50.14762715689765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611722509591589,
              50.14720075424886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612578651492067,
              50.14742958593126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611938662398134,
              50.14706622424575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611737636627757,
              50.14719070387604
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613089388523619,
              50.14746812504525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61565556970716,
              50.149088514089385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61225368810176,
              50.14807183067282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611799325699952,
              50.14837891394282
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611754559294867,
              50.14852694382512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612280124294467,
              50.14863939152231
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612768868605786,
              50.14886194645069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613071665208126,
              50.14901186042638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610562063836475,
              50.14937209333782
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6134014023363052,
              50.14732372684905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1134258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614485959569007,
              50.14675471548439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV21885_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612805064365324,
              50.15110722810483
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613070380156776,
              50.15097985903956
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612989208870336,
              50.15092679102442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613366455956778,
              50.15073304443518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613805757156087,
              50.15037851803214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614160182334743,
              50.15009805662495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614186450551312,
              50.150080519519854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946790": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61439767623863,
              50.149691980996934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61386477885761,
              50.149390807051624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946792": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613089794306257,
              50.14901610576656
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615248849521862,
              50.150185862882864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615740891529635,
              50.15033397056581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946788": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615971061412222,
              50.1505601150832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616370551012984,
              50.15121749801636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61574878282627,
              50.150314031039805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615531087869483,
              50.150165540699234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946758": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612446064112929,
              50.15124701071153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612335198581851,
              50.15117489788987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612190150242405,
              50.15108744992469
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611649985183151,
              50.150769618648425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611135513472596,
              50.15047037763432
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611952285036251,
              50.150557707673244
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612033792463635,
              50.151530682226785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610908515505549,
              50.150783120509765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946766": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61067773683837,
              50.15169195994801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610818638304587,
              50.1517767777275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610742863970811,
              50.1524070455791
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610529437299355,
              50.152912029244064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610811640673034,
              50.15347816079239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.609261031348549,
              50.15144222687074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946772": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.608724072195002,
              50.15136195934292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.608233245793032,
              50.15200282683134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.60927685878808,
              50.15147430717685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.609068458953478,
              50.151851540029746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613894157733688,
              50.15175679046774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61604388035961,
              50.151708174826936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614012068393171,
              50.15166378774634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946755": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613629257008047,
              50.15142337195319
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614209080071327,
              50.15175785419204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614363832627528,
              50.1517885450603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615412806483768,
              50.15176451756917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV10420_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613188462693379,
              50.15104839487375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946695": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612823960415299,
              50.15111304541454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34381": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617698679539286,
              50.15275340995721
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34381_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617698679539286,
              50.15275340995721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617649894090193,
              50.15274360659706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617876792943528,
              50.15232749243042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.618317848674051,
              50.15175437085616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616837265000096,
              50.151704008974974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616071765690487,
              50.15170427432321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946902": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617650364366793,
              50.15276159139457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946903": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617750637865338,
              50.1528486132883
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946904": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.618580408466377,
              50.15268487654815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946905": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617015922894628,
              50.152955557532074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616099938874299,
              50.153111029191564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615969368769123,
              50.15257427486866
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615785496651964,
              50.15321087454418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61494018325535,
              50.15347547525837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV66728": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616944265448616,
              50.15564163671945
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV66728_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616944265448616,
              50.15564163671945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.6172406878546,
              50.15478569328801
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.617329804509075,
              50.15429285344155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615005144503399,
              50.15508704483328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61712916351114,
              50.153109878624726
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.61682629216926,
              50.15633900124651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616870626309523,
              50.15635166129268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616678314988561,
              50.156902394244405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616347117323574,
              50.157815548127985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.616159917184149,
              50.158259104975116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615801038658006,
              50.15918897285607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus947087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.615653985074268,
              50.159530382713896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV02339": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611749854707778,
              50.155489389828084
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV02339_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611749854707778,
              50.155489389828084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946606": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611709500195618,
              50.155464379158126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611972868165312,
              50.15521629489175
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612525095609289,
              50.154715720021926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.612189547941276,
              50.154463092441425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.613176583970238,
              50.154211359100444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946614": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614175356801656,
              50.15366185723608
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.614909662549961,
              50.153485695835755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.611354068167587,
              50.15590012324209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610916106410893,
              50.15664853699559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610397176338018,
              50.157405906793194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV11907": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610423939544191,
              50.16003277729227
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV11907_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610423939544191,
              50.16003277729227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946697": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.610326544697991,
              50.160097571922805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVBus10457": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.584354870061752,
              50.149344685133755
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV09556": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.583625384184836,
              50.149733660888145
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV09556_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.583625384184836,
              50.149733660888145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.583631933203096,
              50.149674696863265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.583270093684082,
              50.149448210048284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946693": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.582007103552278,
              50.14859969359722
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1175795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.581932802776895,
              50.14873281431711
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1175796": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.58183206956736,
              50.14914155177391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1175797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.581465290816512,
              50.149898086026674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1175798": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.581072494542509,
              50.15040490459976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.587466097313024,
              50.146597973822644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946682": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.584373526026571,
              50.15022070021786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.585013451512147,
              50.15064391890482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.585221715350707,
              50.150602725453496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.586376015081751,
              50.15158686372263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.587469159111289,
              50.152376719595274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.587620224660574,
              50.15231952696083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.58815828355422,
              50.15287239989313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV02185_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572236453512176,
              50.140096382736786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572277685328443,
              50.14012202612785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571675444925585,
              50.14047376856109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571028286086065,
              50.14072880384341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.57022924917449,
              50.140109532576695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571054960585287,
              50.14074405566621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.56991871180457,
              50.14088961082947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.569069277069316,
              50.14143357837798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.568547924529423,
              50.14172949639365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.568655713571229,
              50.14107194535419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572305655764639,
              50.14012173446589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.573682439559995,
              50.13941122693847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.576643407354676,
              50.13828110338036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571687103507865,
              50.14048443210509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571568496236371,
              50.14105034273173
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.571902775566862,
              50.14128144357482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572233654413639,
              50.141520728897426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus946589": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              3.572799614468856,
              50.14172771664685
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "32_110693": {
          "bus1": "32_CATEA",
          "bus2": "32_MVLV48021",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.538003344936968,
                50.11308008803133
              ],
              [
                3.538112615202525,
                50.113077522115894
              ],
              [
                3.538112615202525,
                50.113077522115894
              ],
              [
                3.538154271891055,
                50.11306692338425
              ],
              [
                3.538272786263513,
                50.11303487639103
              ],
              [
                3.538315309086611,
                50.113037223153555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.012400360576074842,
          "ground": "gnd"
        },
        "32_192490": {
          "bus1": "32_MVLV48021",
          "bus2": "32_MVBus10448",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.538315309086611,
                50.113037223153555
              ],
              [
                3.538290960694343,
                50.113060049200364
              ],
              [
                3.538261441895471,
                50.11306328402516
              ],
              [
                3.538249197030451,
                50.1130726060559
              ],
              [
                3.538247692461663,
                50.11309563833646
              ],
              [
                3.538237031980767,
                50.11310525000785
              ],
              [
                3.538222857157225,
                50.1131132534158
              ],
              [
                3.538215781214522,
                50.113114507990076
              ],
              [
                3.538203547924868,
                50.11311668406834
              ],
              [
                3.538179156261692,
                50.113118315399895
              ],
              [
                3.5381790269995257,
                50.11312755867497
              ],
              [
                3.53817889773736,
                50.11313680195004
              ],
              [
                3.538204066935134,
                50.11313792794291
              ],
              [
                3.538210716779417,
                50.113138715378895
              ],
              [
                3.538222084214978,
                50.11314004891412
              ],
              [
                3.53824271632351,
                50.113154092790005
              ],
              [
                3.538171900094035,
                50.11425590205611
              ],
              [
                3.538163891774629,
                50.1144352188604
              ],
              [
                3.538103786544683,
                50.11475507364617
              ],
              [
                3.538086266791096,
                50.114967115823966
              ],
              [
                3.538143995124315,
                50.11511747213227
              ],
              [
                3.538537821658229,
                50.11573471017687
              ],
              [
                3.538682412956073,
                50.115930650466495
              ],
              [
                3.538961104625642,
                50.11626168782561
              ],
              [
                3.539611803306761,
                50.116989488004805
              ],
              [
                3.539725711497067,
                50.117078532923905
              ],
              [
                3.539899102071288,
                50.11716667781934
              ],
              [
                3.540019680269418,
                50.117213320601614
              ],
              [
                3.540369910692598,
                50.11727054748151
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5345980519979963,
          "ground": "gnd"
        },
        "32_57497": {
          "bus1": "32_MVBus10448",
          "bus2": "32_MVBus10449",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.540369910692598,
                50.11727054748151
              ],
              [
                3.540369910692598,
                50.11727054748151
              ],
              [
                3.540521047060112,
                50.11784858639578
              ],
              [
                3.541914024195512,
                50.11885383067474
              ],
              [
                3.541914024195512,
                50.11885383067474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.21495712284227,
          "ground": "gnd"
        },
        "32_7653": {
          "bus1": "32_MVBus10449",
          "bus2": "32_MVLV44564",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541914024195512,
                50.11885383067474
              ],
              [
                3.541914024195512,
                50.11885383067474
              ],
              [
                3.542433086736383,
                50.117158791690585
              ],
              [
                3.542100359361901,
                50.116579942627794
              ],
              [
                3.542084608811319,
                50.116571066999086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.26080463326291453,
          "ground": "gnd"
        },
        "32_LVBranch343658": {
          "bus1": "32_MVLV44564_LV",
          "bus2": "32_LVBus946981",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542084608811319,
                50.116571066999086
              ],
              [
                3.542063673617167,
                50.11657134534216
              ],
              [
                3.542063673617167,
                50.11657134534216
              ],
              [
                3.542060483860239,
                50.116537120013284
              ],
              [
                3.542060483860239,
                50.116537120013284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.003813757884402388,
          "ground": "gnd"
        },
        "32_LVBranch167212": {
          "bus1": "32_LVBus946981",
          "bus2": "32_LVBus946982",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542060483860239,
                50.116537120013284
              ],
              [
                3.542060483860239,
                50.116537120013284
              ],
              [
                3.541798540721098,
                50.11654578130611
              ],
              [
                3.541798540721098,
                50.11654578130611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018759528066374234,
          "ground": "gnd"
        },
        "32_LVBranch115744": {
          "bus1": "32_LVBus946982",
          "bus2": "32_LVBus946986",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541798540721098,
                50.11654578130611
              ],
              [
                3.541798540721098,
                50.11654578130611
              ],
              [
                3.54179713770979,
                50.11655017599149
              ],
              [
                3.541666688571328,
                50.11695905180953
              ],
              [
                3.541534834258566,
                50.117372321959834
              ],
              [
                3.541498355758677,
                50.11748662844721
              ],
              [
                3.541405769770467,
                50.117776793571316
              ],
              [
                3.541344049909961,
                50.11797023983658
              ],
              [
                3.541335398084517,
                50.11799736424952
              ],
              [
                3.541168216299472,
                50.11852431789597
              ],
              [
                3.541125309639213,
                50.11865954131237
              ],
              [
                3.541011193989339,
                50.1190441866098
              ],
              [
                3.541009178150222,
                50.11905099317875
              ],
              [
                3.541009178150222,
                50.11905099317875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2843228861119644,
          "ground": "gnd"
        },
        "32_LVBranch024848": {
          "bus1": "32_LVBus946982",
          "bus2": "32_LVBus946983",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541798540721098,
                50.11654578130611
              ],
              [
                3.541798540721098,
                50.11654578130611
              ],
              [
                3.541620055597661,
                50.1165098554687
              ],
              [
                3.541584255589376,
                50.11651380833447
              ],
              [
                3.541151369749076,
                50.116561642351286
              ],
              [
                3.541144490998977,
                50.116562401398404
              ],
              [
                3.541144490998977,
                50.116562401398404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04788849784101365,
          "ground": "gnd"
        },
        "32_LVBranch288280": {
          "bus1": "32_LVBus946983",
          "bus2": "32_LVBus946984",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541144490998977,
                50.116562401398404
              ],
              [
                3.541144490998977,
                50.116562401398404
              ],
              [
                3.540871106755,
                50.11659129126113
              ],
              [
                3.540673458483575,
                50.11666398782935
              ],
              [
                3.540667396639876,
                50.116666220028456
              ],
              [
                3.540667396639876,
                50.116666220028456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03660050543098634,
          "ground": "gnd"
        },
        "32_LVBranch358730": {
          "bus1": "32_LVBus946984",
          "bus2": "32_LVBus946985",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.540667396639876,
                50.116666220028456
              ],
              [
                3.540667396639876,
                50.116666220028456
              ],
              [
                3.540415897679985,
                50.11678750141205
              ],
              [
                3.540266801302363,
                50.116875267384266
              ],
              [
                3.540160909084634,
                50.11693758835007
              ],
              [
                3.539952346871524,
                50.11711432849039
              ],
              [
                3.539941781716573,
                50.1171232750107
              ],
              [
                3.539941781716573,
                50.1171232750107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07313595001743317,
          "ground": "gnd"
        },
        "32_LVBranch126585": {
          "bus1": "32_LVBus946981",
          "bus2": "32_LVBus946987",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542060483860239,
                50.116537120013284
              ],
              [
                3.542060483860239,
                50.116537120013284
              ],
              [
                3.54235052327683,
                50.11652931204807
              ],
              [
                3.54235052327683,
                50.11652931204807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020762459616671582,
          "ground": "gnd"
        },
        "32_LVBranch035260": {
          "bus1": "32_LVBus946987",
          "bus2": "32_LVBus946988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.54235052327683,
                50.11652931204807
              ],
              [
                3.54235052327683,
                50.11652931204807
              ],
              [
                3.542568527831551,
                50.116523471132595
              ],
              [
                3.542855669204632,
                50.116471460149945
              ],
              [
                3.543282960656199,
                50.1163940686628
              ],
              [
                3.543285643599209,
                50.11639358433409
              ],
              [
                3.543289674885433,
                50.116392853284516
              ],
              [
                3.543423497346566,
                50.11636732033439
              ],
              [
                3.543882584482576,
                50.11627973782929
              ],
              [
                3.544741950600836,
                50.11608474393124
              ],
              [
                3.544741950600836,
                50.11608474393124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17860363190021547,
          "ground": "gnd"
        },
        "32_29552": {
          "bus1": "32_MVBus10449",
          "bus2": "32_MVBus10450",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541914024195512,
                50.11885383067474
              ],
              [
                3.541914024195512,
                50.11885383067474
              ],
              [
                3.543489457158536,
                50.1198332878255
              ],
              [
                3.543489457158536,
                50.1198332878255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.15672998276021455,
          "ground": "gnd"
        },
        "32_57501": {
          "bus1": "32_MVBus10450",
          "bus2": "32_MVBus10451",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543489457158536,
                50.1198332878255
              ],
              [
                3.543489457158536,
                50.1198332878255
              ],
              [
                3.543502131103009,
                50.12039846036317
              ],
              [
                3.543502131103009,
                50.12039846036317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.06287145431623245,
          "ground": "gnd"
        },
        "32_101296": {
          "bus1": "32_MVBus10451",
          "bus2": "32_MVLV76854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543502131103009,
                50.12039846036317
              ],
              [
                3.543502131103009,
                50.12039846036317
              ],
              [
                3.543511359731542,
                50.12038850338036
              ],
              [
                3.543520516208344,
                50.12038312543476
              ],
              [
                3.54352888773845,
                50.12037820409602
              ],
              [
                3.543550454442406,
                50.120386178224486
              ],
              [
                3.543568904061865,
                50.12039283656825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.004766666709967138,
          "ground": "gnd"
        },
        "32_LVBranch966195": {
          "bus1": "32_MVLV76854_LV",
          "bus2": "32_LVBus947204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543568904061865,
                50.12039283656825
              ],
              [
                3.543552978550749,
                50.12038371152235
              ],
              [
                3.543552978550749,
                50.12038371152235
              ],
              [
                3.543526626403144,
                50.12037296584312
              ],
              [
                3.543476628610004,
                50.12039990617305
              ],
              [
                3.543476222460901,
                50.12041037749254
              ],
              [
                3.543476222460901,
                50.12041037749254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00806209271192524,
          "ground": "gnd"
        },
        "32_LVBranch032201": {
          "bus1": "32_LVBus947204",
          "bus2": "32_LVBus947205",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543476222460901,
                50.12041037749254
              ],
              [
                3.543476222460901,
                50.12041037749254
              ],
              [
                3.543453085833591,
                50.120422608371626
              ],
              [
                3.543442125416019,
                50.120427869469495
              ],
              [
                3.543424039980488,
                50.12043587610533
              ],
              [
                3.543424039980488,
                50.12043587610533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004690697525689039,
          "ground": "gnd"
        },
        "32_LVBranch046744": {
          "bus1": "32_LVBus947205",
          "bus2": "32_LVBus947206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543424039980488,
                50.12043587610533
              ],
              [
                3.543424039980488,
                50.12043587610533
              ],
              [
                3.54315769196152,
                50.1205269664511
              ],
              [
                3.54293564009487,
                50.12054003880564
              ],
              [
                3.54261236630132,
                50.12053167591661
              ],
              [
                3.54261236630132,
                50.12053167591661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060660181512093445,
          "ground": "gnd"
        },
        "32_LVBranch346864": {
          "bus1": "32_LVBus947206",
          "bus2": "32_LVBus947207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.54261236630132,
                50.12053167591661
              ],
              [
                3.54261236630132,
                50.12053167591661
              ],
              [
                3.54221525629844,
                50.12053486699503
              ],
              [
                3.54221525629844,
                50.12053486699503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028402073892330792,
          "ground": "gnd"
        },
        "32_LVBranch062414": {
          "bus1": "32_LVBus947207",
          "bus2": "32_LVBus947208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.54221525629844,
                50.12053486699503
              ],
              [
                3.54221525629844,
                50.12053486699503
              ],
              [
                3.542214818527128,
                50.12053934191178
              ],
              [
                3.542195144680634,
                50.12073828906591
              ],
              [
                3.542039256780597,
                50.120824418029585
              ],
              [
                3.542039256780597,
                50.120824418029585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03737189267956842,
          "ground": "gnd"
        },
        "32_LVBranch338501": {
          "bus1": "32_LVBus947208",
          "bus2": "32_LVBus947212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542039256780597,
                50.120824418029585
              ],
              [
                3.542039256780597,
                50.120824418029585
              ],
              [
                3.541827834360995,
                50.12106721519686
              ],
              [
                3.541805383183224,
                50.12109299440396
              ],
              [
                3.541805383183224,
                50.12109299440396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03423755602001805,
          "ground": "gnd"
        },
        "32_LVBranch193886": {
          "bus1": "32_LVBus947212",
          "bus2": "32_LVBus947213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541805383183224,
                50.12109299440396
              ],
              [
                3.541805383183224,
                50.12109299440396
              ],
              [
                3.541481308459987,
                50.12128541811819
              ],
              [
                3.541481308459987,
                50.12128541811819
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031547650929938394,
          "ground": "gnd"
        },
        "32_LVBranch222462": {
          "bus1": "32_LVBus947213",
          "bus2": "32_LVBus947214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541481308459987,
                50.12128541811819
              ],
              [
                3.541481308459987,
                50.12128541811819
              ],
              [
                3.541172031701112,
                50.12146905908276
              ],
              [
                3.541172031701112,
                50.12146905908276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030107334886658076,
          "ground": "gnd"
        },
        "32_LVBranch065138": {
          "bus1": "32_LVBus947214",
          "bus2": "32_LVBus947215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541172031701112,
                50.12146905908276
              ],
              [
                3.541172031701112,
                50.12146905908276
              ],
              [
                3.541135533474448,
                50.12149073043734
              ],
              [
                3.540802821099328,
                50.12168827348189
              ],
              [
                3.540802821099328,
                50.12168827348189
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03594062443359384,
          "ground": "gnd"
        },
        "32_LVBranch344731": {
          "bus1": "32_LVBus947215",
          "bus2": "32_LVBus947216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.540802821099328,
                50.12168827348189
              ],
              [
                3.540802821099328,
                50.12168827348189
              ],
              [
                3.54042300627,
                50.12191379429187
              ],
              [
                3.54042300627,
                50.12191379429187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03697357151594317,
          "ground": "gnd"
        },
        "32_LVBranch316764": {
          "bus1": "32_LVBus947216",
          "bus2": "32_LVBus947217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.54042300627,
                50.12191379429187
              ],
              [
                3.54042300627,
                50.12191379429187
              ],
              [
                3.540235443260571,
                50.12207667262992
              ],
              [
                3.540169277969885,
                50.12216009295757
              ],
              [
                3.540169277969885,
                50.12216009295757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.032958012044841195,
          "ground": "gnd"
        },
        "32_LVBranch274519": {
          "bus1": "32_LVBus947217",
          "bus2": "32_LVBus947218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.540169277969885,
                50.12216009295757
              ],
              [
                3.540169277969885,
                50.12216009295757
              ],
              [
                3.539943235432746,
                50.1224450878998
              ],
              [
                3.539943235432746,
                50.1224450878998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03558407822587607,
          "ground": "gnd"
        },
        "32_LVBranch143780": {
          "bus1": "32_LVBus947218",
          "bus2": "32_LVBus947219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.539943235432746,
                50.1224450878998
              ],
              [
                3.539943235432746,
                50.1224450878998
              ],
              [
                3.539752571751495,
                50.122685486005615
              ],
              [
                3.539752571751495,
                50.122685486005615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03001551602979789,
          "ground": "gnd"
        },
        "32_LVBranch020062": {
          "bus1": "32_LVBus947208",
          "bus2": "32_LVBus947209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542039256780597,
                50.120824418029585
              ],
              [
                3.542039256780597,
                50.120824418029585
              ],
              [
                3.542404563353393,
                50.121083986878894
              ],
              [
                3.542432202937654,
                50.12110362537125
              ],
              [
                3.542432202937654,
                50.12110362537125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04188348234879173,
          "ground": "gnd"
        },
        "32_LVBranch546475": {
          "bus1": "32_LVBus947209",
          "bus2": "32_LVBus947211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542432202937654,
                50.12110362537125
              ],
              [
                3.542432202937654,
                50.12110362537125
              ],
              [
                3.542236796876897,
                50.121031007431505
              ],
              [
                3.542070233343102,
                50.12124091020341
              ],
              [
                3.542054468905059,
                50.121260779404366
              ],
              [
                3.542044980467949,
                50.12127274071665
              ],
              [
                3.542049772719738,
                50.121282236100676
              ],
              [
                3.542049772719738,
                50.121282236100676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047436879009776924,
          "ground": "gnd"
        },
        "32_LVBranch103760": {
          "bus1": "32_LVBus947209",
          "bus2": "32_LVBus947210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542432202937654,
                50.12110362537125
              ],
              [
                3.542432202937654,
                50.12110362537125
              ],
              [
                3.543223008088467,
                50.121352654850995
              ],
              [
                3.544153125205609,
                50.1217477156852
              ],
              [
                3.54447462010162,
                50.122059841118734
              ],
              [
                3.544477478924783,
                50.12206261371675
              ],
              [
                3.544478479470067,
                50.12206358233112
              ],
              [
                3.544478479470067,
                50.12206358233112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18483571766704757,
          "ground": "gnd"
        },
        "32_LVBranch693916": {
          "bus1": "32_MVLV76854_LV",
          "bus2": "32_LVBus947194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543568904061865,
                50.12039283656825
              ],
              [
                3.543556214541519,
                50.120381821301386
              ],
              [
                3.543556214541519,
                50.120381821301386
              ],
              [
                3.543521953457619,
                50.12036613552754
              ],
              [
                3.543470557974392,
                50.120394768378
              ],
              [
                3.543456574704394,
                50.12040441322733
              ],
              [
                3.543456574704394,
                50.12040441322733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009338085591018907,
          "ground": "gnd"
        },
        "32_LVBranch303475": {
          "bus1": "32_LVBus947194",
          "bus2": "32_LVBus947195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543456574704394,
                50.12040441322733
              ],
              [
                3.543456574704394,
                50.12040441322733
              ],
              [
                3.543389925702368,
                50.12041756753023
              ],
              [
                3.543160040377573,
                50.12050895314352
              ],
              [
                3.542930973906506,
                50.12052120601209
              ],
              [
                3.542586733988036,
                50.12051305899005
              ],
              [
                3.542586733988036,
                50.12051305899005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0653893094286978,
          "ground": "gnd"
        },
        "32_LVBranch164718": {
          "bus1": "32_LVBus947195",
          "bus2": "32_LVBus947196",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542586733988036,
                50.12051305899005
              ],
              [
                3.542586733988036,
                50.12051305899005
              ],
              [
                3.54257975404541,
                50.12051310991554
              ],
              [
                3.542245543363336,
                50.12051567139723
              ],
              [
                3.542245543363336,
                50.12051567139723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024402446198690142,
          "ground": "gnd"
        },
        "32_LVBranch262994": {
          "bus1": "32_LVBus947196",
          "bus2": "32_LVBus947197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.542245543363336,
                50.12051567139723
              ],
              [
                3.542245543363336,
                50.12051567139723
              ],
              [
                3.542240417822074,
                50.12048518185182
              ],
              [
                3.542206151104736,
                50.12028138050836
              ],
              [
                3.54215659358072,
                50.12020096769961
              ],
              [
                3.542085366702345,
                50.12014864254105
              ],
              [
                3.54208220637534,
                50.12014609728516
              ],
              [
                3.541821214360977,
                50.11993549207994
              ],
              [
                3.541797084039775,
                50.11991601631987
              ],
              [
                3.541797084039775,
                50.11991601631987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07665260259177217,
          "ground": "gnd"
        },
        "32_LVBranch319939": {
          "bus1": "32_LVBus947197",
          "bus2": "32_LVBus947198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.541797084039775,
                50.11991601631987
              ],
              [
                3.541797084039775,
                50.11991601631987
              ],
              [
                3.541489197329936,
                50.11972597259422
              ],
              [
                3.541308479410202,
                50.119614418203376
              ],
              [
                3.541241231281099,
                50.11957547409648
              ],
              [
                3.540943812201995,
                50.11940325307829
              ],
              [
                3.54091877337732,
                50.119408904058325
              ],
              [
                3.54091877337732,
                50.119408904058325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08543636860193456,
          "ground": "gnd"
        },
        "32_LVBranch306790": {
          "bus1": "32_LVBus947198",
          "bus2": "32_LVBus947199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.54091877337732,
                50.119408904058325
              ],
              [
                3.54091877337732,
                50.119408904058325
              ],
              [
                3.540742854632201,
                50.11931525575005
              ],
              [
                3.540652632712342,
                50.119267219438605
              ],
              [
                3.540596180697714,
                50.11923717264649
              ],
              [
                3.540284351473221,
                50.11907116050421
              ],
              [
                3.539875742877055,
                50.118853638252574
              ],
              [
                3.539841662723193,
                50.11883548993093
              ],
              [
                3.539841662723193,
                50.11883548993093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10001111482858296,
          "ground": "gnd"
        },
        "32_LVBranch025544": {
          "bus1": "32_LVBus947199",
          "bus2": "32_LVBus947200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.539841662723193,
                50.11883548993093
              ],
              [
                3.539841662723193,
                50.11883548993093
              ],
              [
                3.539805533670999,
                50.11873245618258
              ],
              [
                3.539726892000349,
                50.11860541422514
              ],
              [
                3.539585204532942,
                50.11837652797995
              ],
              [
                3.539582620159627,
                50.11837236110473
              ],
              [
                3.539582620159627,
                50.11837236110473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05485833618053012,
          "ground": "gnd"
        },
        "32_LVBranch314745": {
          "bus1": "32_LVBus947200",
          "bus2": "32_LVBus947201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.539582620159627,
                50.11837236110473
              ],
              [
                3.539582620159627,
                50.11837236110473
              ],
              [
                3.539609327038694,
                50.11815761674621
              ],
              [
                3.539611553764867,
                50.11813972136873
              ],
              [
                3.539639359898811,
                50.117916033876234
              ],
              [
                3.539642067025313,
                50.11789427359816
              ],
              [
                3.539642067025313,
                50.11789427359816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05334800355078162,
          "ground": "gnd"
        },
        "32_LVBranch124393": {
          "bus1": "32_LVBus947198",
          "bus2": "32_LVBus947202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.54091877337732,
                50.119408904058325
              ],
              [
                3.54091877337732,
                50.119408904058325
              ],
              [
                3.540922695126723,
                50.11941118150532
              ],
              [
                3.540923955205854,
                50.11941191418787
              ],
              [
                3.541247862701139,
                50.119600050902285
              ],
              [
                3.541299072621603,
                50.11962979895819
              ],
              [
                3.541772754203954,
                50.11992388680081
              ],
              [
                3.541777771198516,
                50.11992700624436
              ],
              [
                3.541777771198516,
                50.11992700624436
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08424445141496381,
          "ground": "gnd"
        },
        "32_LVBranch805099": {
          "bus1": "32_MVLV76854_LV",
          "bus2": "32_LVBus947186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543568904061865,
                50.12039283656825
              ],
              [
                3.543547764651565,
                50.12039106140527
              ],
              [
                3.543547764651565,
                50.12039106140527
              ],
              [
                3.543527173872855,
                50.12038595031291
              ],
              [
                3.543491902216186,
                50.12040219710995
              ],
              [
                3.543496129920531,
                50.120410261687404
              ],
              [
                3.543496129920531,
                50.120410261687404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005628170190076501,
          "ground": "gnd"
        },
        "32_LVBranch260935": {
          "bus1": "32_LVBus947186",
          "bus2": "32_LVBus947187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543496129920531,
                50.120410261687404
              ],
              [
                3.543496129920531,
                50.120410261687404
              ],
              [
                3.543609817635164,
                50.12031818281386
              ],
              [
                3.543664349521795,
                50.12026186942196
              ],
              [
                3.543754037105445,
                50.12010088572442
              ],
              [
                3.543931213765245,
                50.11974657723288
              ],
              [
                3.543931213765245,
                50.11974657723288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08087332743774577,
          "ground": "gnd"
        },
        "32_LVBranch253578": {
          "bus1": "32_LVBus947187",
          "bus2": "32_LVBus947188",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543931213765245,
                50.11974657723288
              ],
              [
                3.543931213765245,
                50.11974657723288
              ],
              [
                3.54404550281057,
                50.119506207866294
              ],
              [
                3.544078938000244,
                50.119463972312
              ],
              [
                3.544082109558502,
                50.11945997308752
              ],
              [
                3.544082109558502,
                50.11945997308752
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03372890172183085,
          "ground": "gnd"
        },
        "32_LVBranch468645": {
          "bus1": "32_LVBus947188",
          "bus2": "32_LVBus947189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.544082109558502,
                50.11945997308752
              ],
              [
                3.544082109558502,
                50.11945997308752
              ],
              [
                3.544167253637816,
                50.11938884091543
              ],
              [
                3.544178861793496,
                50.11937914762107
              ],
              [
                3.544323874904165,
                50.11937229239704
              ],
              [
                3.54444502586693,
                50.11936656158526
              ],
              [
                3.544688596878864,
                50.11935504216906
              ],
              [
                3.545006054860497,
                50.119340026714845
              ],
              [
                3.545691385814565,
                50.119307609336005
              ],
              [
                3.545707577461703,
                50.11930684766806
              ],
              [
                3.545705422699175,
                50.11928798111619
              ],
              [
                3.545705422699175,
                50.11928798111619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12307530316147212,
          "ground": "gnd"
        },
        "32_LVBranch041767": {
          "bus1": "32_LVBus947187",
          "bus2": "32_LVBus947190",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543931213765245,
                50.11974657723288
              ],
              [
                3.543931213765245,
                50.11974657723288
              ],
              [
                3.544304016219706,
                50.1197220487133
              ],
              [
                3.544304016219706,
                50.1197220487133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02680114599726569,
          "ground": "gnd"
        },
        "32_LVBranch215340": {
          "bus1": "32_LVBus947190",
          "bus2": "32_LVBus947192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.544304016219706,
                50.1197220487133
              ],
              [
                3.544304016219706,
                50.1197220487133
              ],
              [
                3.544307742863572,
                50.119748871420356
              ],
              [
                3.54431520990758,
                50.11980250771847
              ],
              [
                3.544322663223118,
                50.11985615312576
              ],
              [
                3.544330130513391,
                50.119909798390985
              ],
              [
                3.544333132762218,
                50.11993143050057
              ],
              [
                3.544335103991283,
                50.1199455589533
              ],
              [
                3.544338106029888,
                50.11996718208683
              ],
              [
                3.544338106029888,
                50.11996718208683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027375301412809392,
          "ground": "gnd"
        },
        "32_LVBranch015176": {
          "bus1": "32_LVBus947190",
          "bus2": "32_LVBus947191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.544304016219706,
                50.1197220487133
              ],
              [
                3.544304016219706,
                50.1197220487133
              ],
              [
                3.544300931040997,
                50.119695192734774
              ],
              [
                3.544298655698079,
                50.11967534885856
              ],
              [
                3.544298655698079,
                50.11967534885856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.005208616715448237,
          "ground": "gnd"
        },
        "32_35860": {
          "bus1": "32_MVBus10450",
          "bus2": "32_MVBus10452",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.543489457158536,
                50.1198332878255
              ],
              [
                3.548071715057219,
                50.1231103395595
              ],
              [
                3.551195036407979,
                50.12542910885227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.831345614785077,
          "ground": "gnd"
        },
        "32_54847": {
          "bus1": "32_MVBus10452",
          "bus2": "32_MVLV15386",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.551195036407979,
                50.12542910885227
              ],
              [
                3.551195036407979,
                50.12542910885227
              ],
              [
                3.555996521389433,
                50.12198382700578
              ],
              [
                3.556010493383924,
                50.12197379481468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5145462336202586,
          "ground": "gnd"
        },
        "32_LVBranch074288": {
          "bus1": "32_MVLV15386_LV",
          "bus2": "32_LVBus946723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.556010493383924,
                50.12197379481468
              ],
              [
                3.556024253166348,
                50.12196364803658
              ],
              [
                3.556024253166348,
                50.12196364803658
              ],
              [
                3.556160163575882,
                50.121863435841306
              ],
              [
                3.556160163575882,
                50.121863435841306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014789161154388933,
          "ground": "gnd"
        },
        "32_LVBranch277479": {
          "bus1": "32_LVBus946723",
          "bus2": "32_LVBus946725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.556160163575882,
                50.121863435841306
              ],
              [
                3.556160163575882,
                50.121863435841306
              ],
              [
                3.55616575755044,
                50.12186611804001
              ],
              [
                3.55624086721932,
                50.12190215672479
              ],
              [
                3.556525250507042,
                50.122097236860824
              ],
              [
                3.556575312402133,
                50.12213157732536
              ],
              [
                3.556676628165316,
                50.12221144973166
              ],
              [
                3.556851783472192,
                50.122447011034815
              ],
              [
                3.557043609542663,
                50.12273275818066
              ],
              [
                3.557203093692431,
                50.123067403092776
              ],
              [
                3.557237812080814,
                50.12310002926192
              ],
              [
                3.557301791274665,
                50.123160156288414
              ],
              [
                3.55730623486943,
                50.12316434012278
              ],
              [
                3.55730623486943,
                50.12316434012278
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16929576013089007,
          "ground": "gnd"
        },
        "32_LVBranch041573": {
          "bus1": "32_LVBus946723",
          "bus2": "32_LVBus946724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.556160163575882,
                50.121863435841306
              ],
              [
                3.556160163575882,
                50.121863435841306
              ],
              [
                3.555908252286341,
                50.12174556624608
              ],
              [
                3.555593205045384,
                50.121620255458694
              ],
              [
                3.554998493555809,
                50.121509070419336
              ],
              [
                3.554991789213941,
                50.121507817622096
              ],
              [
                3.554991789213941,
                50.121507817622096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09356610625804303,
          "ground": "gnd"
        },
        "32_26899": {
          "bus1": "32_MVBus10452",
          "bus2": "32_MVBus10453",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.551195036407979,
                50.12542910885227
              ],
              [
                3.560212784255586,
                50.132362581786
              ],
              [
                3.560324506654994,
                50.132414355988615
              ],
              [
                3.565370993422947,
                50.134759518027735
              ],
              [
                3.565944056824979,
                50.13458664985125
              ],
              [
                3.565970428048109,
                50.13462521915863
              ],
              [
                3.566472133552952,
                50.135230770251106
              ],
              [
                3.56892989164152,
                50.137271580062794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.8736590833093776,
          "ground": "gnd"
        },
        "32_42959": {
          "bus1": "32_MVBus10453",
          "bus2": "32_MVBus10454",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.56892989164152,
                50.137271580062794
              ],
              [
                3.568330736252764,
                50.137343850052524
              ],
              [
                3.567531418192402,
                50.13767122026118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.11134224978297289,
          "ground": "gnd"
        },
        "32_98696": {
          "bus1": "32_MVBus10454",
          "bus2": "32_MVLV06775",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567531418192402,
                50.13767122026118
              ],
              [
                3.567531418192402,
                50.13767122026118
              ],
              [
                3.567471198133129,
                50.137729368922905
              ],
              [
                3.567453844454896,
                50.137725091057334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.007769766147194025,
          "ground": "gnd"
        },
        "32_LVBranch369304": {
          "bus1": "32_MVLV06775_LV",
          "bus2": "32_LVBus946646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567453844454896,
                50.137725091057334
              ],
              [
                3.567447341121498,
                50.13773390907384
              ],
              [
                3.567447341121498,
                50.13773390907384
              ],
              [
                3.567421115295332,
                50.137758168534994
              ],
              [
                3.567356195809084,
                50.13778911934647
              ],
              [
                3.567315831848304,
                50.13780579193838
              ],
              [
                3.567281278192977,
                50.13782017076431
              ],
              [
                3.567275685188838,
                50.13782278549967
              ],
              [
                3.567271781270682,
                50.13782364170081
              ],
              [
                3.567266821670839,
                50.13782244382594
              ],
              [
                3.567256852558352,
                50.13781685277795
              ],
              [
                3.567237680617891,
                50.13781017838051
              ],
              [
                3.567235660524891,
                50.13781153628236
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019110223179339005,
          "ground": "gnd"
        },
        "32_LVBranch758323": {
          "bus1": "32_LVBus946646",
          "bus2": "32_LVBus1109341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567235660524891,
                50.13781153628236
              ],
              [
                3.567233640431891,
                50.137812894184215
              ],
              [
                3.567300186984074,
                50.13785903920583
              ],
              [
                3.567220717225073,
                50.13790218349346
              ],
              [
                3.567189342774544,
                50.13791921440275
              ],
              [
                3.567143511739022,
                50.13791673125547
              ],
              [
                3.566283384881141,
                50.13732813881792
              ],
              [
                3.565863135097241,
                50.13702011903022
              ],
              [
                3.565593519073024,
                50.13683592907154
              ],
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565534457442435,
                50.13682462828803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1885829858791286,
          "ground": "gnd"
        },
        "32_LVBranch920056": {
          "bus1": "32_LVBus1109341",
          "bus2": "32_LVBus1109342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565933091051988,
                50.137116923493764
              ],
              [
                3.565933091051988,
                50.137116923493764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04323492106962228,
          "ground": "gnd"
        },
        "32_LVBranch918446": {
          "bus1": "32_LVBus1109341",
          "bus2": "32_LVBus1109347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565530166659454,
                50.13682106267572
              ],
              [
                3.565530074372037,
                50.136797175875095
              ],
              [
                3.565480271451296,
                50.13675998217131
              ],
              [
                3.565471153189391,
                50.13675317950815
              ],
              [
                3.56544839245404,
                50.13673617249611
              ],
              [
                3.565265853964569,
                50.13659986045739
              ],
              [
                3.565179039545967,
                50.136572437478954
              ],
              [
                3.565179039545967,
                50.136572437478954
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03903128299517312,
          "ground": "gnd"
        },
        "32_LVBranch786333": {
          "bus1": "32_LVBus1109347",
          "bus2": "32_LVBus1109349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.565179039545967,
                50.136572437478954
              ],
              [
                3.565179039545967,
                50.136572437478954
              ],
              [
                3.565162555653613,
                50.13652522264762
              ],
              [
                3.564988182375549,
                50.13640528292331
              ],
              [
                3.564833511801871,
                50.13629431947301
              ],
              [
                3.564736752441306,
                50.13622490303719
              ],
              [
                3.56471272938469,
                50.13620765720842
              ],
              [
                3.564704072771446,
                50.136201451305915
              ],
              [
                3.564668036512661,
                50.136205960665286
              ],
              [
                3.564668036512661,
                50.136205960665286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05670655522923656,
          "ground": "gnd"
        },
        "32_LVBranch484019": {
          "bus1": "32_LVBus1109349",
          "bus2": "32_LVBus1109350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.564668036512661,
                50.136205960665286
              ],
              [
                3.564668036512661,
                50.136205960665286
              ],
              [
                3.564675302213585,
                50.13618597674022
              ],
              [
                3.564610453108758,
                50.13613937332686
              ],
              [
                3.564575114638486,
                50.136113982308245
              ],
              [
                3.564547196155127,
                50.13609391191647
              ],
              [
                3.564442104797565,
                50.13601839378785
              ],
              [
                3.564214282559914,
                50.13585468831776
              ],
              [
                3.564174311960292,
                50.13585591555942
              ],
              [
                3.564174311960292,
                50.13585591555942
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05458302795790783,
          "ground": "gnd"
        },
        "32_LVBranch407084": {
          "bus1": "32_LVBus1109350",
          "bus2": "32_LVBus1109351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.564174311960292,
                50.13585591555942
              ],
              [
                3.564174311960292,
                50.13585591555942
              ],
              [
                3.564188008747104,
                50.13583504119799
              ],
              [
                3.564146555945923,
                50.13580573464368
              ],
              [
                3.5640782026403,
                50.13575742458876
              ],
              [
                3.563986245356079,
                50.13569242088306
              ],
              [
                3.56398428442003,
                50.135691040160864
              ],
              [
                3.56396515700934,
                50.13567752433901
              ],
              [
                3.563676795809995,
                50.13547368804833
              ],
              [
                3.563533028099527,
                50.135372057247274
              ],
              [
                3.563518405701019,
                50.135361727855354
              ],
              [
                3.563423152888335,
                50.13529438686084
              ],
              [
                3.563272835478947,
                50.135188135483624
              ],
              [
                3.563217199280767,
                50.135182059730234
              ],
              [
                3.563217199280767,
                50.135182059730234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10381064246747185,
          "ground": "gnd"
        },
        "32_LVBranch617872": {
          "bus1": "32_LVBus1109347",
          "bus2": "32_LVBus1109348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.565179039545967,
                50.136572437478954
              ],
              [
                3.565179039545967,
                50.136572437478954
              ],
              [
                3.565571933324593,
                50.13634538372363
              ],
              [
                3.565591583122168,
                50.13633843550359
              ],
              [
                3.565591583122168,
                50.13633843550359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03937686620438722,
          "ground": "gnd"
        },
        "32_LVBranch834624": {
          "bus1": "32_LVBus1109341",
          "bus2": "32_LVBus1109343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565534457442435,
                50.13682462828803
              ],
              [
                3.565535822038893,
                50.13683019824878
              ],
              [
                3.565692863535559,
                50.13675949684573
              ],
              [
                3.565713143344589,
                50.13676178856204
              ],
              [
                3.565799396119658,
                50.13682579798129
              ],
              [
                3.565834283922849,
                50.1368268835213
              ],
              [
                3.565911830959314,
                50.1367816587932
              ],
              [
                3.566021610162604,
                50.13678507928898
              ],
              [
                3.566039527037676,
                50.136776936536776
              ],
              [
                3.566069457193802,
                50.13672754944393
              ],
              [
                3.566069457193802,
                50.13672754944393
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05053077187825383,
          "ground": "gnd"
        },
        "32_LVBranch136853": {
          "bus1": "32_LVBus1109343",
          "bus2": "32_LVBus1109344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.566069457193802,
                50.13672754944393
              ],
              [
                3.566069457193802,
                50.13672754944393
              ],
              [
                3.566129736768413,
                50.13664658133194
              ],
              [
                3.566132495963464,
                50.13664288199903
              ],
              [
                3.566297133962971,
                50.136437349955074
              ],
              [
                3.566509483020509,
                50.13617224216998
              ],
              [
                3.566509483020509,
                50.13617224216998
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0693211510511278,
          "ground": "gnd"
        },
        "32_LVBranch273682": {
          "bus1": "32_LVBus1109344",
          "bus2": "32_LVBus1109345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.566509483020509,
                50.13617224216998
              ],
              [
                3.566509483020509,
                50.13617224216998
              ],
              [
                3.566463485170006,
                50.13563449868792
              ],
              [
                3.56643824240776,
                50.13533941861425
              ],
              [
                3.566438184131203,
                50.135338745926035
              ],
              [
                3.566437853897406,
                50.135334934026424
              ],
              [
                3.566437853897406,
                50.135334934026424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09327587443735973,
          "ground": "gnd"
        },
        "32_LVBranch042494": {
          "bus1": "32_LVBus1109344",
          "bus2": "32_LVBus1109346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.566509483020509,
                50.13617224216998
              ],
              [
                3.566509483020509,
                50.13617224216998
              ],
              [
                3.566781471009723,
                50.13603001224387
              ],
              [
                3.567072103167884,
                50.13590556594887
              ],
              [
                3.567298300200868,
                50.13583305313551
              ],
              [
                3.567540212494329,
                50.135773865096255
              ],
              [
                3.5675971737143,
                50.135598707037786
              ],
              [
                3.567598070247033,
                50.135595951050924
              ],
              [
                3.567598602931306,
                50.1355943118747
              ],
              [
                3.567598602931306,
                50.1355943118747
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10701588877903784,
          "ground": "gnd"
        },
        "32_LVBranch864898": {
          "bus1": "32_MVLV06775_LV",
          "bus2": "32_LVBus946630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567453844454896,
                50.137725091057334
              ],
              [
                3.567454756300958,
                50.137733852375035
              ],
              [
                3.567454756300958,
                50.137733852375035
              ],
              [
                3.567428785298536,
                50.137761691082616
              ],
              [
                3.567360599638496,
                50.13779330316566
              ],
              [
                3.56728455363926,
                50.137825622719824
              ],
              [
                3.56728455363926,
                50.137825622719824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016138707061303596,
          "ground": "gnd"
        },
        "32_LVBranch525159": {
          "bus1": "32_LVBus946630",
          "bus2": "32_LVBus946631",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.56728455363926,
                50.137825622719824
              ],
              [
                3.56728455363926,
                50.137825622719824
              ],
              [
                3.56731890952318,
                50.13785815951164
              ],
              [
                3.567202823747795,
                50.13792390831851
              ],
              [
                3.567196994504754,
                50.13794491922944
              ],
              [
                3.567277508045314,
                50.13800308746078
              ],
              [
                3.567360979166341,
                50.138063398289304
              ],
              [
                3.567697381661418,
                50.138306437980695
              ],
              [
                3.567688674127611,
                50.13832510797189
              ],
              [
                3.567681028797607,
                50.138341514048925
              ],
              [
                3.567681028797607,
                50.138341514048925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07570356280605071,
          "ground": "gnd"
        },
        "32_LVBranch973686": {
          "bus1": "32_LVBus946631",
          "bus2": "32_LVBus946632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567681028797607,
                50.138341514048925
              ],
              [
                3.567681028797607,
                50.138341514048925
              ],
              [
                3.567712159918242,
                50.13831850681684
              ],
              [
                3.567934260527273,
                50.13847976756778
              ],
              [
                3.568037269883103,
                50.138546227851755
              ],
              [
                3.568023200374773,
                50.13856323726926
              ],
              [
                3.568023200374773,
                50.13856323726926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03992400810564313,
          "ground": "gnd"
        },
        "32_LVBranch853755": {
          "bus1": "32_LVBus946632",
          "bus2": "32_LVBus946633",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.568023200374773,
                50.13856323726926
              ],
              [
                3.568023200374773,
                50.13856323726926
              ],
              [
                3.56802799606182,
                50.13856229127085
              ],
              [
                3.568061844488879,
                50.138555639539554
              ],
              [
                3.568196956164338,
                50.138657244304746
              ],
              [
                3.568417922557452,
                50.13882341699036
              ],
              [
                3.568415384074672,
                50.1388310101417
              ],
              [
                3.568397772927446,
                50.13883566707772
              ],
              [
                3.568385699285497,
                50.13883886781593
              ],
              [
                3.568385699285497,
                50.13883886781593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045229133724463896,
          "ground": "gnd"
        },
        "32_LVBranch863324": {
          "bus1": "32_LVBus946633",
          "bus2": "32_LVBus946635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.568385699285497,
                50.13883886781593
              ],
              [
                3.568385699285497,
                50.13883886781593
              ],
              [
                3.568398780523577,
                50.13883861034525
              ],
              [
                3.568445423425123,
                50.13883769155973
              ],
              [
                3.56891683566101,
                50.13916959482438
              ],
              [
                3.569252630819294,
                50.13940602018855
              ],
              [
                3.569270750771422,
                50.13941877329389
              ],
              [
                3.569236612549059,
                50.139429593575805
              ],
              [
                3.569236612549059,
                50.139429593575805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09450748548686781,
          "ground": "gnd"
        },
        "32_LVBranch711264": {
          "bus1": "32_LVBus946635",
          "bus2": "32_LVBus946636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.569236612549059,
                50.139429593575805
              ],
              [
                3.569236612549059,
                50.139429593575805
              ],
              [
                3.569236103542984,
                50.13944422216404
              ],
              [
                3.569075708364229,
                50.13954248498636
              ],
              [
                3.568952568284005,
                50.1395968248904
              ],
              [
                3.568919953436708,
                50.13960940716102
              ],
              [
                3.568731085564262,
                50.13968225546812
              ],
              [
                3.568716376183353,
                50.13968792452553
              ],
              [
                3.568584642892873,
                50.13973873292768
              ],
              [
                3.56852476774556,
                50.13976182349002
              ],
              [
                3.568452923300883,
                50.13978954104363
              ],
              [
                3.568446862312942,
                50.13979187327713
              ],
              [
                3.568177299090971,
                50.139895561574455
              ],
              [
                3.567550394136374,
                50.14013669363698
              ],
              [
                3.567605000313744,
                50.14019367708118
              ],
              [
                3.567605000313744,
                50.14019367708118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15244020403298328,
          "ground": "gnd"
        },
        "32_LVBranch416233": {
          "bus1": "32_LVBus946635",
          "bus2": "32_LVBus946637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.569236612549059,
                50.139429593575805
              ],
              [
                3.569236612549059,
                50.139429593575805
              ],
              [
                3.569285458768226,
                50.13942793410724
              ],
              [
                3.569333525823205,
                50.13946817791514
              ],
              [
                3.569357977424998,
                50.139468514880775
              ],
              [
                3.569683715244084,
                50.13970360411433
              ],
              [
                3.569740417467369,
                50.13974452370758
              ],
              [
                3.569722760733821,
                50.13976849070724
              ],
              [
                3.569722760733821,
                50.13976849070724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05494781322503529,
          "ground": "gnd"
        },
        "32_LVBranch416061": {
          "bus1": "32_LVBus946637",
          "bus2": "32_LVBus946638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.569722760733821,
                50.13976849070724
              ],
              [
                3.569722760733821,
                50.13976849070724
              ],
              [
                3.569752869290351,
                50.13976195703596
              ],
              [
                3.570165244729574,
                50.140052752809744
              ],
              [
                3.570220389608354,
                50.14009164114029
              ],
              [
                3.570220389608354,
                50.14009164114029
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05188836801044934,
          "ground": "gnd"
        },
        "32_LVBranch667903": {
          "bus1": "32_LVBus946638",
          "bus2": "32_LVBus946639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.570220389608354,
                50.14009164114029
              ],
              [
                3.570220389608354,
                50.14009164114029
              ],
              [
                3.569989900354545,
                50.14001244681047
              ],
              [
                3.569980269524399,
                50.14001044335771
              ],
              [
                3.569766484089064,
                50.1401313917124
              ],
              [
                3.569693362996137,
                50.14015544231222
              ],
              [
                3.569605526216066,
                50.14018433621181
              ],
              [
                3.569418188228214,
                50.14026154185913
              ],
              [
                3.569382910842448,
                50.1402760721517
              ],
              [
                3.569253584038945,
                50.140329370508
              ],
              [
                3.569213687986338,
                50.14034581451732
              ],
              [
                3.569145413351022,
                50.14037044430384
              ],
              [
                3.568222388669421,
                50.14070332835228
              ],
              [
                3.568193196936,
                50.14071083088149
              ],
              [
                3.568249980059177,
                50.140797460859325
              ],
              [
                3.568249980059177,
                50.140797460859325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1799332237007589,
          "ground": "gnd"
        },
        "32_LVBranch416060": {
          "bus1": "32_LVBus946639",
          "bus2": "32_LVBus946640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.568249980059177,
                50.140797460859325
              ],
              [
                3.568249980059177,
                50.140797460859325
              ],
              [
                3.568156702154067,
                50.140705821299036
              ],
              [
                3.568039943618597,
                50.14060727251018
              ],
              [
                3.567921488540152,
                50.140507295401534
              ],
              [
                3.567693036798611,
                50.14031448209016
              ],
              [
                3.567594776887431,
                50.14023154600364
              ],
              [
                3.567622185746903,
                50.14020878280751
              ],
              [
                3.567622185746903,
                50.14020878280751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08168955009413477,
          "ground": "gnd"
        },
        "32_LVBranch397133": {
          "bus1": "32_LVBus946640",
          "bus2": "32_LVBus946641",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567622185746903,
                50.14020878280751
              ],
              [
                3.567622185746903,
                50.14020878280751
              ],
              [
                3.567579089568899,
                50.14022002494428
              ],
              [
                3.567521816316954,
                50.140172817299735
              ],
              [
                3.567478868704048,
                50.140137422695226
              ],
              [
                3.567375797778403,
                50.140052488113476
              ],
              [
                3.567097503148649,
                50.139823136487934
              ],
              [
                3.567052048401119,
                50.13978227306728
              ],
              [
                3.56701143496386,
                50.139745768588355
              ],
              [
                3.567003309359447,
                50.13973846233405
              ],
              [
                3.566946458997529,
                50.13968735415483
              ],
              [
                3.566848352731005,
                50.13959915539676
              ],
              [
                3.566864830857624,
                50.13958638595721
              ],
              [
                3.566864830857624,
                50.13958638595721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09177956812988845,
          "ground": "gnd"
        },
        "32_LVBranch735204": {
          "bus1": "32_LVBus946641",
          "bus2": "32_LVBus946642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.566864830857624,
                50.13958638595721
              ],
              [
                3.566864830857624,
                50.13958638595721
              ],
              [
                3.566857948913443,
                50.13958712847624
              ],
              [
                3.566836912517878,
                50.139589377914724
              ],
              [
                3.566765940545514,
                50.139534228480926
              ],
              [
                3.566587906561408,
                50.13939589847217
              ],
              [
                3.566579008477267,
                50.139388985967784
              ],
              [
                3.566437279431863,
                50.13927885514436
              ],
              [
                3.566370671745492,
                50.13930023494574
              ],
              [
                3.566370671745492,
                50.13930023494574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052169994426980455,
          "ground": "gnd"
        },
        "32_LVBranch814304": {
          "bus1": "32_LVBus946633",
          "bus2": "32_LVBus946634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.568385699285497,
                50.13883886781593
              ],
              [
                3.568385699285497,
                50.13883886781593
              ],
              [
                3.568370164202489,
                50.138855344438795
              ],
              [
                3.568283502081699,
                50.13889855284129
              ],
              [
                3.568155730797689,
                50.1389622746834
              ],
              [
                3.567801423022663,
                50.13911436682795
              ],
              [
                3.567743362790676,
                50.13913855189571
              ],
              [
                3.567591001080573,
                50.139202018017656
              ],
              [
                3.566811543279005,
                50.1395267047829
              ],
              [
                3.566849078111602,
                50.13957216339685
              ],
              [
                3.566849078111602,
                50.13957216339685
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14205750127447514,
          "ground": "gnd"
        },
        "32_LVBranch499844": {
          "bus1": "32_LVBus946631",
          "bus2": "32_LVBus946643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.567681028797607,
                50.138341514048925
              ],
              [
                3.567681028797607,
                50.138341514048925
              ],
              [
                3.567661592728279,
                50.138340632519146
              ],
              [
                3.56745698644562,
                50.13842379041872
              ],
              [
                3.566949437190399,
                50.13863007271578
              ],
              [
                3.566575763698548,
                50.13878193431843
              ],
              [
                3.566534426617845,
                50.138751801590885
              ],
              [
                3.566534426617845,
                50.138751801590885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09770475320093432,
          "ground": "gnd"
        },
        "32_LVBranch528351": {
          "bus1": "32_LVBus946643",
          "bus2": "32_LVBus946644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.566534426617845,
                50.138751801590885
              ],
              [
                3.566534426617845,
                50.138751801590885
              ],
              [
                3.56610858944027,
                50.13894526499512
              ],
              [
                3.566102883882351,
                50.13894785387208
              ],
              [
                3.566102883882351,
                50.13894785387208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.037779808661461654,
          "ground": "gnd"
        },
        "32_1043": {
          "bus1": "32_MVBus10453",
          "bus2": "32_MVLV02185",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.56892989164152,
                50.137271580062794
              ],
              [
                3.56892989164152,
                50.137271580062794
              ],
              [
                3.572211259805061,
                50.140074859259016
              ],
              [
                3.572223856655934,
                50.140085620998576
              ],
              [
                3.572236453512176,
                50.140096382736786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3916989243810218,
          "ground": "gnd"
        },
        "32_4408": {
          "bus1": "32_MVLV02185",
          "bus2": "32_MVBus10455",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.572236453512176,
                50.140096382736786
              ],
              [
                3.572255987821689,
                50.14010124832019
              ],
              [
                3.572275522134976,
                50.140106113900444
              ],
              [
                3.57494881306412,
                50.14136808553992
              ],
              [
                3.576649334996441,
                50.14210056923359
              ],
              [
                3.578077523347156,
                50.1427150188901
              ],
              [
                3.578928956540462,
                50.143385969860944
              ],
              [
                3.581275111407869,
                50.144569614869184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.8173275384643488,
          "ground": "gnd"
        },
        "32_43861": {
          "bus1": "32_MVBus10455",
          "bus2": "32_MVBus10463",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.581275111407869,
                50.144569614869184
              ],
              [
                3.579998690555383,
                50.145057201417224
              ],
              [
                3.578236207171145,
                50.1455640106496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.24416024184387547,
          "ground": "gnd"
        },
        "32_227463": {
          "bus1": "32_MVBus10463",
          "bus2": "32_MVLV07560",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.578236207171145,
                50.1455640106496
              ],
              [
                3.578236207171145,
                50.1455640106496
              ],
              [
                3.578374489144162,
                50.14570544697184
              ],
              [
                3.578597537595865,
                50.14586729745821
              ],
              [
                3.578610423825676,
                50.145876646183815
              ],
              [
                3.578625567834332,
                50.145865899623466
              ],
              [
                3.578657240533624,
                50.14587060498594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0456290934114833,
          "ground": "gnd"
        },
        "32_239939": {
          "bus1": "32_MVLV07560",
          "bus2": "32_MVBus10464",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.578657240533624,
                50.14587060498594
              ],
              [
                3.578635348328878,
                50.145875064445626
              ],
              [
                3.578621800914429,
                50.1458854087839
              ],
              [
                3.578610090943877,
                50.14589435201501
              ],
              [
                3.578352631742221,
                50.14570052516526
              ],
              [
                3.578215377237588,
                50.14556564947969
              ],
              [
                3.578215377237588,
                50.14556564947969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04907534426919096,
          "ground": "gnd"
        },
        "32_54623": {
          "bus1": "32_MVBus10464",
          "bus2": "32_MVBus10465",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.578215377237588,
                50.14556564947969
              ],
              [
                3.578215377237588,
                50.14556564947969
              ],
              [
                3.57474964180818,
                50.14585534815254
              ],
              [
                3.573330732037956,
                50.144594349902135
              ],
              [
                3.573330732037956,
                50.144594349902135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.42290442044323073,
          "ground": "gnd"
        },
        "32_48264": {
          "bus1": "32_MVBus10465",
          "bus2": "32_MVLV43063",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573330732037956,
                50.144594349902135
              ],
              [
                3.573330732037956,
                50.144594349902135
              ],
              [
                3.572922737327128,
                50.14478209821892
              ],
              [
                3.563755601024827,
                50.143052067702705
              ],
              [
                3.563238109239504,
                50.142574832398495
              ],
              [
                3.563224203568058,
                50.14256476515595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7835235556445498,
          "ground": "gnd"
        },
        "32_LVBranch039691": {
          "bus1": "32_MVLV43063_LV",
          "bus2": "32_LVBus946964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.563224203568058,
                50.14256476515595
              ],
              [
                3.563225134144556,
                50.14255131739172
              ],
              [
                3.563225134144556,
                50.14255131739172
              ],
              [
                3.563214343550372,
                50.1424555522743
              ],
              [
                3.563214343550372,
                50.1424555522743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010680018605598583,
          "ground": "gnd"
        },
        "32_LVBranch217846": {
          "bus1": "32_LVBus946964",
          "bus2": "32_LVBus946965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.563214343550372,
                50.1424555522743
              ],
              [
                3.563214343550372,
                50.1424555522743
              ],
              [
                3.563220321528858,
                50.142453230123905
              ],
              [
                3.563780107699762,
                50.14222902542188
              ],
              [
                3.564055860629723,
                50.14214349938143
              ],
              [
                3.564596173428599,
                50.14194480116675
              ],
              [
                3.564765630421649,
                50.14188248702162
              ],
              [
                3.564898569767725,
                50.141828044185544
              ],
              [
                3.565888759048568,
                50.141480462044186
              ],
              [
                3.566103101039728,
                50.14141677007403
              ],
              [
                3.566577449922443,
                50.141275810323066
              ],
              [
                3.566603937417721,
                50.141267940410486
              ],
              [
                3.566603937417721,
                50.141267940410486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.27624236638025873,
          "ground": "gnd"
        },
        "32_LVBranch074294": {
          "bus1": "32_LVBus946965",
          "bus2": "32_LVBus946966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.566603937417721,
                50.141267940410486
              ],
              [
                3.566603937417721,
                50.141267940410486
              ],
              [
                3.566737700689034,
                50.14122166518571
              ],
              [
                3.56707125585175,
                50.14110626781754
              ],
              [
                3.567877164758058,
                50.14082745536732
              ],
              [
                3.567967067163692,
                50.1408218999391
              ],
              [
                3.56819286912173,
                50.14080794668109
              ],
              [
                3.56819286912173,
                50.14080794668109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12603993666949487,
          "ground": "gnd"
        },
        "32_LVBranch141426": {
          "bus1": "32_LVBus946964",
          "bus2": "32_LVBus946967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.563214343550372,
                50.1424555522743
              ],
              [
                3.563214343550372,
                50.1424555522743
              ],
              [
                3.562353769659083,
                50.142779962855904
              ],
              [
                3.561667185560887,
                50.14306321547592
              ],
              [
                3.561604617439291,
                50.14308902252382
              ],
              [
                3.560704652396955,
                50.143595875955285
              ],
              [
                3.560696866363989,
                50.14360026280772
              ],
              [
                3.560696866363989,
                50.14360026280772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2212354441597881,
          "ground": "gnd"
        },
        "32_LVBranch187796": {
          "bus1": "32_LVBus946967",
          "bus2": "32_LVBus946968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.560696866363989,
                50.14360026280772
              ],
              [
                3.560696866363989,
                50.14360026280772
              ],
              [
                3.560689938928637,
                50.14359973070571
              ],
              [
                3.560635176911339,
                50.1435955121782
              ],
              [
                3.560406106626255,
                50.14366714253343
              ],
              [
                3.560166897629928,
                50.14372449292613
              ],
              [
                3.559660943666281,
                50.14354376906077
              ],
              [
                3.559371959572701,
                50.143440543466376
              ],
              [
                3.559179887194599,
                50.1433706130388
              ],
              [
                3.558923847276145,
                50.14323003629372
              ],
              [
                3.558840775329417,
                50.14318442026202
              ],
              [
                3.558840775329417,
                50.14318442026202
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1535762359235706,
          "ground": "gnd"
        },
        "32_35849": {
          "bus1": "32_MVBus10465",
          "bus2": "32_MVBus10466",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573330732037956,
                50.144594349902135
              ],
              [
                3.573330732037956,
                50.144594349902135
              ],
              [
                3.572961425591062,
                50.14425686332707
              ],
              [
                3.572961425591062,
                50.14425686332707
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.045891893376097836,
          "ground": "gnd"
        },
        "32_19669": {
          "bus1": "32_MVBus10466",
          "bus2": "32_MVLV33537",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.572961425591062,
                50.14425686332707
              ],
              [
                3.572961425591062,
                50.14425686332707
              ],
              [
                3.574539223163288,
                50.14346244879339
              ],
              [
                3.574555313448984,
                50.143453829633664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.14327715016018133,
          "ground": "gnd"
        },
        "32_LVBranch537233": {
          "bus1": "32_MVLV33537_LV",
          "bus2": "32_LVBus946851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.574555313448984,
                50.143453829633664
              ],
              [
                3.574571019406732,
                50.143444918124224
              ],
              [
                3.574571019406732,
                50.143444918124224
              ],
              [
                3.574756980490961,
                50.14335240424484
              ],
              [
                3.57478610782345,
                50.14333769236366
              ],
              [
                3.574807031789917,
                50.143341062273734
              ],
              [
                3.574819158919771,
                50.14336052711255
              ],
              [
                3.574819158919771,
                50.14336052711255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02333294884710133,
          "ground": "gnd"
        },
        "32_LVBranch908446": {
          "bus1": "32_LVBus946851",
          "bus2": "32_LVBus946854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.574819158919771,
                50.14336052711255
              ],
              [
                3.574819158919771,
                50.14336052711255
              ],
              [
                3.574829567563139,
                50.14334180357403
              ],
              [
                3.574816758010854,
                50.14333267808344
              ],
              [
                3.574758140751939,
                50.14329090058157
              ],
              [
                3.574668416983739,
                50.14322696877827
              ],
              [
                3.574510736460798,
                50.143114621147426
              ],
              [
                3.574471901,
                50.14311850633402
              ],
              [
                3.574471901,
                50.14311850633402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0390503433189929,
          "ground": "gnd"
        },
        "32_LVBranch479434": {
          "bus1": "32_LVBus946854",
          "bus2": "32_LVBus946855",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.574471901,
                50.14311850633402
              ],
              [
                3.574471901,
                50.14311850633402
              ],
              [
                3.574485018971428,
                50.143099755391816
              ],
              [
                3.574303507178636,
                50.14296796235066
              ],
              [
                3.574273101377189,
                50.14294589065058
              ],
              [
                3.574177873172884,
                50.142876744735815
              ],
              [
                3.573997699454245,
                50.14274590718852
              ],
              [
                3.573997400910005,
                50.14274569476345
              ],
              [
                3.573979896584867,
                50.14274619507316
              ],
              [
                3.573965742345363,
                50.14274659864037
              ],
              [
                3.573943361496409,
                50.142757301197015
              ],
              [
                3.573898851228963,
                50.14275076755878
              ],
              [
                3.573898851228963,
                50.14275076755878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06240247391008668,
          "ground": "gnd"
        },
        "32_LVBranch945970": {
          "bus1": "32_LVBus946855",
          "bus2": "32_LVBus946858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573898851228963,
                50.14275076755878
              ],
              [
                3.573898851228963,
                50.14275076755878
              ],
              [
                3.573899675931096,
                50.142783291593865
              ],
              [
                3.573378113918911,
                50.14306666430839
              ],
              [
                3.573208706857459,
                50.143158712452944
              ],
              [
                3.57315498045914,
                50.14314889642749
              ],
              [
                3.573153408883928,
                50.1431486071053
              ],
              [
                3.573148259259082,
                50.14314766274461
              ],
              [
                3.573148259259082,
                50.14314766274461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07278983148411444,
          "ground": "gnd"
        },
        "32_LVBranch961182": {
          "bus1": "32_LVBus946858",
          "bus2": "32_LVBus946859",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573148259259082,
                50.14314766274461
              ],
              [
                3.573148259259082,
                50.14314766274461
              ],
              [
                3.573194861877973,
                50.14321910555822
              ],
              [
                3.573460910159441,
                50.1434353078655
              ],
              [
                3.573586687836162,
                50.14353752142558
              ],
              [
                3.573710042891437,
                50.14363775750756
              ],
              [
                3.573760696464997,
                50.1436789248406
              ],
              [
                3.573789170385868,
                50.143681428567206
              ],
              [
                3.573815390609445,
                50.14368373964457
              ],
              [
                3.573815390609445,
                50.14368373964457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07776973287312618,
          "ground": "gnd"
        },
        "32_LVBranch528352": {
          "bus1": "32_LVBus946858",
          "bus2": "32_LVBus946860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573148259259082,
                50.14314766274461
              ],
              [
                3.573148259259082,
                50.14314766274461
              ],
              [
                3.573087257366218,
                50.143169887078066
              ],
              [
                3.572695373614155,
                50.142891668780585
              ],
              [
                3.572698290165612,
                50.14287271594418
              ],
              [
                3.572698977014526,
                50.14286824747021
              ],
              [
                3.572698977014526,
                50.14286824747021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.049372821705295826,
          "ground": "gnd"
        },
        "32_LVBranch456691": {
          "bus1": "32_LVBus946855",
          "bus2": "32_LVBus946856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573898851228963,
                50.14275076755878
              ],
              [
                3.573898851228963,
                50.14275076755878
              ],
              [
                3.57392147470023,
                50.14275053862824
              ],
              [
                3.573949188701622,
                50.14273629905941
              ],
              [
                3.573945243917327,
                50.1427229543809
              ],
              [
                3.573801489727149,
                50.1426138850848
              ],
              [
                3.573730296377845,
                50.14255988206842
              ],
              [
                3.573693276741738,
                50.142563748642694
              ],
              [
                3.573693276741738,
                50.142563748642694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032117691272342354,
          "ground": "gnd"
        },
        "32_LVBranch451285": {
          "bus1": "32_LVBus946856",
          "bus2": "32_LVBus946857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573693276741738,
                50.142563748642694
              ],
              [
                3.573693276741738,
                50.142563748642694
              ],
              [
                3.573711047912498,
                50.142550193220025
              ],
              [
                3.573646329828282,
                50.14250277654242
              ],
              [
                3.573342412559353,
                50.1422801080787
              ],
              [
                3.573335827007372,
                50.14227528226198
              ],
              [
                3.57331110350044,
                50.14226389822552
              ],
              [
                3.573293755937803,
                50.142257673132725
              ],
              [
                3.573278398392809,
                50.14225399531224
              ],
              [
                3.573272806054466,
                50.14225265147259
              ],
              [
                3.573251913088527,
                50.142249954258126
              ],
              [
                3.573242472648337,
                50.14225061528408
              ],
              [
                3.573222992372218,
                50.1422519882804
              ],
              [
                3.573205772929475,
                50.14225099542993
              ],
              [
                3.573120608299329,
                50.142226496886245
              ],
              [
                3.57306902038767,
                50.14221384044135
              ],
              [
                3.573081929247849,
                50.14220593587866
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06329606325357051,
          "ground": "gnd"
        },
        "32_LVBranch908444": {
          "bus1": "32_LVBus946857",
          "bus2": "32_LVBus1157769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573081929247849,
                50.14220593587866
              ],
              [
                3.573091703461751,
                50.14219836823045
              ],
              [
                3.573102810884949,
                50.14217393739931
              ],
              [
                3.573116077530898,
                50.142137285080764
              ],
              [
                3.573039455391212,
                50.14208057165238
              ],
              [
                3.572942461332427,
                50.14200876747208
              ],
              [
                3.572689692355134,
                50.14182165842569
              ],
              [
                3.572694207889291,
                50.141805831326
              ],
              [
                3.572797679464237,
                50.1417599454534
              ],
              [
                3.572828328362562,
                50.14174634971601
              ],
              [
                3.572828328362562,
                50.14174634971601
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06694829364542436,
          "ground": "gnd"
        },
        "32_LVBranch688570": {
          "bus1": "32_LVBus946857",
          "bus2": "32_LVBus1157767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573081929247849,
                50.14220593587866
              ],
              [
                3.573085063894127,
                50.142205598964175
              ],
              [
                3.573110015504212,
                50.14221146890413
              ],
              [
                3.573115916381032,
                50.142212863492645
              ],
              [
                3.573138984101178,
                50.142211391394945
              ],
              [
                3.573322482440797,
                50.14211421848183
              ],
              [
                3.573340852316488,
                50.142117129719736
              ],
              [
                3.57337355578869,
                50.14211556011435
              ],
              [
                3.573398428326131,
                50.14210850401323
              ],
              [
                3.573520183705498,
                50.14204661524521
              ],
              [
                3.573552738057769,
                50.14204238095037
              ],
              [
                3.573604857579945,
                50.1420117270875
              ],
              [
                3.573604857579945,
                50.1420117270875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045164662918455854,
          "ground": "gnd"
        },
        "32_LVBranch102268": {
          "bus1": "32_LVBus1157767",
          "bus2": "32_LVBus1157768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573604857579945,
                50.1420117270875
              ],
              [
                3.573604857579945,
                50.1420117270875
              ],
              [
                3.573707898635151,
                50.14195113161126
              ],
              [
                3.574005425949548,
                50.141776158765275
              ],
              [
                3.574181267336186,
                50.14167275117573
              ],
              [
                3.574191994184101,
                50.14166644851419
              ],
              [
                3.574191994184101,
                50.14166644851419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05689113425438619,
          "ground": "gnd"
        },
        "32_LVBranch426979": {
          "bus1": "32_LVBus946851",
          "bus2": "32_LVBus946852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.574819158919771,
                50.14336052711255
              ],
              [
                3.574819158919771,
                50.14336052711255
              ],
              [
                3.574850314233867,
                50.14335104617896
              ],
              [
                3.574891365020043,
                50.143379967042875
              ],
              [
                3.57519253891047,
                50.1435921742616
              ],
              [
                3.575532407218546,
                50.14383163756828
              ],
              [
                3.575532990147304,
                50.1438320535771
              ],
              [
                3.575681958906346,
                50.14393701035212
              ],
              [
                3.576144803770679,
                50.14426310968583
              ],
              [
                3.57619020593034,
                50.14429510097785
              ],
              [
                3.576191855007846,
                50.144296269213065
              ],
              [
                3.576602054124491,
                50.14458526921467
              ],
              [
                3.576591817313644,
                50.144610975174906
              ],
              [
                3.576591817313644,
                50.144610975174906
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1912284186667955,
          "ground": "gnd"
        },
        "32_LVBranch472529": {
          "bus1": "32_LVBus946852",
          "bus2": "32_LVBus946853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.576591817313644,
                50.144610975174906
              ],
              [
                3.576591817313644,
                50.144610975174906
              ],
              [
                3.576650199587159,
                50.14460721427761
              ],
              [
                3.576672678654738,
                50.14462382699878
              ],
              [
                3.576684060494666,
                50.144632239637524
              ],
              [
                3.576661707174612,
                50.14465147045042
              ],
              [
                3.5766691165435125,
                50.144657109113965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010552813538755455,
          "ground": "gnd"
        },
        "32_LVBranch600082": {
          "bus1": "32_LVBus946853",
          "bus2": "32_LVBus1163459",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.5766691165435125,
                50.144657109113965
              ],
              [
                3.576676525912413,
                50.14466274777752
              ],
              [
                3.576696352804348,
                50.144646442126465
              ],
              [
                3.576735479853918,
                50.144674870175756
              ],
              [
                3.576748052899934,
                50.14468400683398
              ],
              [
                3.576794645670552,
                50.144696757275874
              ],
              [
                3.577073757003121,
                50.14489331229133
              ],
              [
                3.57711233586478,
                50.144935803616946
              ],
              [
                3.57711233586478,
                50.144935803616946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04656978199558182,
          "ground": "gnd"
        },
        "32_LVBranch724084": {
          "bus1": "32_LVBus1163459",
          "bus2": "32_LVBus1163460",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.57711233586478,
                50.144935803616946
              ],
              [
                3.57711233586478,
                50.144935803616946
              ],
              [
                3.57712132374829,
                50.14494570373587
              ],
              [
                3.577136630736486,
                50.14495751466675
              ],
              [
                3.577187634506048,
                50.14499684571997
              ],
              [
                3.577187634506048,
                50.14499684571997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008679434521893509,
          "ground": "gnd"
        },
        "32_LVBranch615852": {
          "bus1": "32_LVBus1163460",
          "bus2": "32_LVBus1163461",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.577187634506048,
                50.14499684571997
              ],
              [
                3.577187634506048,
                50.14499684571997
              ],
              [
                3.577325752373441,
                50.14510335579189
              ],
              [
                3.577418127978066,
                50.145165211933595
              ],
              [
                3.577549456818721,
                50.145243827568216
              ],
              [
                3.577549456818721,
                50.145243827568216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03778709449975071,
          "ground": "gnd"
        },
        "32_LVBranch943751": {
          "bus1": "32_LVBus1163461",
          "bus2": "32_LVBus1163462",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.577549456818721,
                50.145243827568216
              ],
              [
                3.577549456818721,
                50.145243827568216
              ],
              [
                3.577570553260199,
                50.14525645044933
              ],
              [
                3.577570992815451,
                50.14525671529574
              ],
              [
                3.577644306652792,
                50.14530061340421
              ],
              [
                3.577667897959944,
                50.14531641570308
              ],
              [
                3.577671207349239,
                50.14531863531849
              ],
              [
                3.577835594166416,
                50.14542874722751
              ],
              [
                3.577835594166416,
                50.14542874722751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02901689755474596,
          "ground": "gnd"
        },
        "32_LVBranch546330": {
          "bus1": "32_LVBus1163462",
          "bus2": "32_LVBus1163463",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.577835594166416,
                50.14542874722751
              ],
              [
                3.577835594166416,
                50.14542874722751
              ],
              [
                3.578074122508885,
                50.14558852050058
              ],
              [
                3.578064801318928,
                50.14559576074926
              ],
              [
                3.578064801318928,
                50.14559576074926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02567316406674095,
          "ground": "gnd"
        },
        "32_19668": {
          "bus1": "32_MVBus10466",
          "bus2": "32_MVLV19965",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.572961425591062,
                50.14425686332707
              ],
              [
                3.572961425591062,
                50.14425686332707
              ],
              [
                3.572255400086581,
                50.14365143357498
              ],
              [
                3.571560447876227,
                50.14313312534428
              ],
              [
                3.571564883127023,
                50.1431139956225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16025750612656253,
          "ground": "gnd"
        },
        "32_LVBranch187785": {
          "bus1": "32_MVLV19965_LV",
          "bus2": "32_LVBus946739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.571564883127023,
                50.1431139956225
              ],
              [
                3.571544173716423,
                50.14311196055415
              ],
              [
                3.571544173716423,
                50.14311196055415
              ],
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.57134184015981,
                50.143092064313684
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01463168988484007,
          "ground": "gnd"
        },
        "32_LVBranch340473": {
          "bus1": "32_LVBus946739",
          "bus2": "32_LVBus946740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.571163547094,
                50.14317847203685
              ],
              [
                3.570874491174834,
                50.143310998867776
              ],
              [
                3.570621134239863,
                50.14341707779763
              ],
              [
                3.570563565107248,
                50.14344150145553
              ],
              [
                3.570342896368703,
                50.14353510413693
              ],
              [
                3.570169202688743,
                50.143611499549685
              ],
              [
                3.5700370939212,
                50.14366960220786
              ],
              [
                3.5698669781401,
                50.14374782827347
              ],
              [
                3.569806304272663,
                50.143778997596336
              ],
              [
                3.569631745712061,
                50.14386866879239
