              ],
              [
                3.569468085163653,
                50.14395273597795
              ],
              [
                3.569459531739078,
                50.14395713113176
              ],
              [
                3.56924014210298,
                50.14407813427726
              ],
              [
                3.56898427892132,
                50.14447108272121
              ],
              [
                3.568738491331725,
                50.144813963485106
              ],
              [
                3.568699165521617,
                50.14486882254707
              ],
              [
                3.568560316979648,
                50.14502134747214
              ],
              [
                3.568474009202844,
                50.145109292809515
              ],
              [
                3.568444390065432,
                50.14513946627925
              ],
              [
                3.568444390065432,
                50.14513946627925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3174639644316328,
          "ground": "gnd"
        },
        "32_LVBranch301643": {
          "bus1": "32_LVBus946739",
          "bus2": "32_LVBus946743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.571415807996028,
                50.143060795839
              ],
              [
                3.57155779827318,
                50.143000769495295
              ],
              [
                3.571630548196411,
                50.14296597627872
              ],
              [
                3.571725058231877,
                50.142920783386764
              ],
              [
                3.571875743299443,
                50.14284905269036
              ],
              [
                3.571994929787287,
                50.14278478567654
              ],
              [
                3.572179285705781,
                50.1426853796553
              ],
              [
                3.572212525427739,
                50.142667457969324
              ],
              [
                3.572212525427739,
                50.142667457969324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07821148406894826,
          "ground": "gnd"
        },
        "32_LVBranch920057": {
          "bus1": "32_LVBus946743",
          "bus2": "32_LVBus946746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.572212525427739,
                50.142667457969324
              ],
              [
                3.572212525427739,
                50.142667457969324
              ],
              [
                3.572164243150478,
                50.14262605953981
              ],
              [
                3.572152443747963,
                50.14261594507758
              ],
              [
                3.571927436271093,
                50.14247078152188
              ],
              [
                3.571695773849111,
                50.142321321977995
              ],
              [
                3.571613069365474,
                50.14225402248737
              ],
              [
                3.571534313050881,
                50.14218994168659
              ],
              [
                3.57147391062275,
                50.14215325259366
              ],
              [
                3.571413508502039,
                50.14211657244406
              ],
              [
                3.571108184916151,
                50.141878723701694
              ],
              [
                3.571103742107269,
                50.141875258578544
              ],
              [
                3.571103742107269,
                50.141875258578544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11871725468841823,
          "ground": "gnd"
        },
        "32_LVBranch780483": {
          "bus1": "32_LVBus946746",
          "bus2": "32_LVBus946747",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.571103742107269,
                50.141875258578544
              ],
              [
                3.571103742107269,
                50.141875258578544
              ],
              [
                3.571122998908194,
                50.141862460542185
              ],
              [
                3.57087172847355,
                50.14166548496752
              ],
              [
                3.570829940532842,
                50.141673124244996
              ],
              [
                3.570829940532842,
                50.141673124244996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033417557380201905,
          "ground": "gnd"
        },
        "32_LVBranch850096": {
          "bus1": "32_LVBus946747",
          "bus2": "32_LVBus946748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.570829940532842,
                50.141673124244996
              ],
              [
                3.570829940532842,
                50.141673124244996
              ],
              [
                3.570847406956121,
                50.14164593634535
              ],
              [
                3.570817997748792,
                50.14162339589399
              ],
              [
                3.570607565832794,
                50.14146215762067
              ],
              [
                3.570140856782365,
                50.141104548914804
              ],
              [
                3.570123931922658,
                50.141091577428696
              ],
              [
                3.5701073142325,
                50.1410980468862
              ],
              [
                3.5701073142325,
                50.1410980468862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08514033069815749,
          "ground": "gnd"
        },
        "32_LVBranch145433": {
          "bus1": "32_LVBus946743",
          "bus2": "32_LVBus946744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.572212525427739,
                50.142667457969324
              ],
              [
                3.572212525427739,
                50.142667457969324
              ],
              [
                3.572218388441456,
                50.14266501983694
              ],
              [
                3.572308049658511,
                50.14262779311142
              ],
              [
                3.572394513962665,
                50.14258436864159
              ],
              [
                3.572500075817891,
                50.14253135223495
              ],
              [
                3.572608107517594,
                50.14248794300673
              ],
              [
                3.572838053585114,
                50.14235312788677
              ],
              [
                3.573016715941273,
                50.14224837396576
              ],
              [
                3.573016715941273,
                50.14224837396576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07419673430000805,
          "ground": "gnd"
        },
        "32_LVBranch456688": {
          "bus1": "32_LVBus946744",
          "bus2": "32_LVBus946745",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.573016715941273,
                50.14224837396576
              ],
              [
                3.573016715941273,
                50.14224837396576
              ],
              [
                3.573054432707779,
                50.14222848569966
              ],
              [
                3.573060252320132,
                50.14222541957818
              ],
              [
                3.573058686182548,
                50.14221964529542
              ],
              [
                3.573058686182548,
                50.14221964529542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004677465928336427,
          "ground": "gnd"
        },
        "32_LVBranch178531": {
          "bus1": "32_LVBus946739",
          "bus2": "32_LVBus946741",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.57134184015981,
                50.143092064313684
              ],
              [
                3.571618803578303,
                50.14326486467526
              ],
              [
                3.571896362333614,
                50.14342194878004
              ],
              [
                3.57190882849928,
                50.143429049256056
              ],
              [
                3.57190882849928,
                50.143429049256056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055221892708213836,
          "ground": "gnd"
        },
        "32_LVBranch601842": {
          "bus1": "32_LVBus946741",
          "bus2": "32_LVBus946742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.57190882849928,
                50.143429049256056
              ],
              [
                3.57190882849928,
                50.143429049256056
              ],
              [
                3.57207168049314,
                50.14352630258235
              ],
              [
                3.572269063548943,
                50.14362182429327
              ],
              [
                3.572535804974393,
                50.143821333401604
              ],
              [
                3.572744108750146,
                50.14397828965226
              ],
              [
                3.572815533206719,
                50.144035989310495
              ],
              [
                3.572853807488562,
                50.14405536951119
              ],
              [
                3.572968374219365,
                50.14412073006557
              ],
              [
                3.572974508497055,
                50.144124231873974
              ],
              [
                3.572974508497055,
                50.144124231873974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10897922361094331,
          "ground": "gnd"
        },
        "32_LVBranch962787": {
          "bus1": "32_MVLV07560_LV",
          "bus2": "32_LVBus946650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.578657240533624,
                50.14587060498594
              ],
              [
                3.578659985093305,
                50.14589415942991
              ],
              [
                3.578659985093305,
                50.14589415942991
              ],
              [
                3.578596969986731,
                50.145948167151026
              ],
              [
                3.578571646226547,
                50.14596987017047
              ],
              [
                3.578592796456626,
                50.1459863613685
              ],
              [
                3.578574869174385,
                50.14599924576273
              ],
              [
                3.5785831047153103,
                50.146004947729985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014825283513993941,
          "ground": "gnd"
        },
        "32_LVBranch466851": {
          "bus1": "32_LVBus946650",
          "bus2": "32_LVBus1165677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.5785831047153103,
                50.146004947729985
              ],
              [
                3.578591340256236,
                50.14601064969724
              ],
              [
                3.578608698943002,
                50.14599963827117
              ],
              [
                3.5786234234002,
                50.14601102403404
              ],
              [
                3.578617641080309,
                50.146022995110975
              ],
              [
                3.578683800568242,
                50.14607752207852
              ],
              [
                3.578850282310051,
                50.14619423624861
              ],
              [
                3.578862521596232,
                50.146203403002666
              ],
              [
                3.578862521596232,
                50.146203403002666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03142973926184753,
          "ground": "gnd"
        },
        "32_LVBranch793410": {
          "bus1": "32_LVBus1165677",
          "bus2": "32_LVBus1165678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.578862521596232,
                50.146203403002666
              ],
              [
                3.578862521596232,
                50.146203403002666
              ],
              [
                3.579008240488561,
                50.14631253592598
              ],
              [
                3.579008240488561,
                50.14631253592598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015995109556698202,
          "ground": "gnd"
        },
        "32_LVBranch703565": {
          "bus1": "32_LVBus1165678",
          "bus2": "32_LVBus1165679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.579008240488561,
                50.14631253592598
              ],
              [
                3.579008240488561,
                50.14631253592598
              ],
              [
                3.57907429021597,
                50.14636200081735
              ],
              [
                3.579126008585666,
                50.146400731293056
              ],
              [
                3.579115951057434,
                50.14640700061475
              ],
              [
                3.579123642186101,
                50.14641242979219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013928200232556028,
          "ground": "gnd"
        },
        "32_LVBranch940286": {
          "bus1": "32_LVBus1165679",
          "bus2": "32_LVBus1165680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.579123642186101,
                50.14641242979219
              ],
              [
                3.579131333314767,
                50.14641785896963
              ],
              [
                3.57914206364527,
                50.14641168155631
              ],
              [
                3.579177825073219,
                50.146438904181416
              ],
              [
                3.579181853886218,
                50.14644196924948
              ],
              [
                3.57932761877145,
                50.146552914642115
              ],
              [
                3.57932761877145,
                50.146552914642115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021589444127200617,
          "ground": "gnd"
        },
        "32_LVBranch872314": {
          "bus1": "32_LVBus1165680",
          "bus2": "32_LVBus1165681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.57932761877145,
                50.146552914642115
              ],
              [
                3.57932761877145,
                50.146552914642115
              ],
              [
                3.579343008133278,
                50.14656462570242
              ],
              [
                3.579391526720207,
                50.14660047108843
              ],
              [
                3.579395254539837,
                50.146603225016776
              ],
              [
                3.579585843822718,
                50.1467440384792
              ],
              [
                3.579585843822718,
                50.1467440384792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028153650655584762,
          "ground": "gnd"
        },
        "32_LVBranch634554": {
          "bus1": "32_LVBus1165681",
          "bus2": "32_LVBus1165682",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.579585843822718,
                50.1467440384792
              ],
              [
                3.579585843822718,
                50.1467440384792
              ],
              [
                3.579637308322544,
                50.14678207111258
              ],
              [
                3.579753067052518,
                50.14686232377175
              ],
              [
                3.579753067052518,
                50.14686232377175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017777620020768277,
          "ground": "gnd"
        },
        "32_LVBranch784069": {
          "bus1": "32_LVBus1165682",
          "bus2": "32_LVBus1165683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.579753067052518,
                50.14686232377175
              ],
              [
                3.579753067052518,
                50.14686232377175
              ],
              [
                3.579767929300942,
                50.14687304369976
              ],
              [
                3.579989088171994,
                50.147032648562664
              ],
              [
                3.580016822020745,
                50.14705266331891
              ],
              [
                3.580303576737397,
                50.147259591055125
              ],
              [
                3.580303576737397,
                50.147259591055125
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0591689790364343,
          "ground": "gnd"
        },
        "32_LVBranch486213": {
          "bus1": "32_LVBus1165683",
          "bus2": "32_LVBus1165685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.580303576737397,
                50.147259591055125
              ],
              [
                3.580303576737397,
                50.147259591055125
              ],
              [
                3.580361605429118,
                50.14720902651998
              ],
              [
                3.580362371408007,
                50.14720836341636
              ],
              [
                3.58037994569139,
                50.14719305860872
              ],
              [
                3.58037994569139,
                50.14719305860872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009195872677668467,
          "ground": "gnd"
        },
        "32_LVBranch459898": {
          "bus1": "32_LVBus1165683",
          "bus2": "32_LVBus1165684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.580303576737397,
                50.147259591055125
              ],
              [
                3.580303576737397,
                50.147259591055125
              ],
              [
                3.580371674739131,
                50.147308738148936
              ],
              [
                3.580388658857771,
                50.14732789264743
              ],
              [
                3.580403720321894,
                50.147340450731484
              ],
              [
                3.580373040752322,
                50.1473607991908
              ],
              [
                3.580377322211868,
                50.14736390653249
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014686790874669254,
          "ground": "gnd"
        },
        "32_LVBranch575452": {
          "bus1": "32_LVBus1165684",
          "bus2": "32_LVBus1165686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.580377322211868,
                50.14736390653249
              ],
              [
                3.580381603671414,
                50.147367013874174
              ],
              [
                3.580410929126494,
                50.147347271660486
              ],
              [
                3.580475213144051,
                50.14739413247243
              ],
              [
                3.580475284302246,
                50.14739418561002
              ],
              [
                3.580822355112078,
                50.14764720530188
              ],
              [
                3.580826181958152,
                50.14765000306182
              ],
              [
                3.580909827580256,
                50.14771097579766
              ],
              [
                3.580909827580256,
                50.14771097579766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05696381096606061,
          "ground": "gnd"
        },
        "32_LVBranch459899": {
          "bus1": "32_LVBus1165686",
          "bus2": "32_LVBus1165687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.580909827580256,
                50.14771097579766
              ],
              [
                3.580909827580256,
                50.14771097579766
              ],
              [
                3.581264816289316,
                50.147975027003746
              ],
              [
                3.5812659546256,
                50.14797586822167
              ],
              [
                3.581295384226456,
                50.14799775954009
              ],
              [
                3.581289539833358,
                50.148000960935185
              ],
              [
                3.5812970689135897,
                50.148006880860535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04270358619361042,
          "ground": "gnd"
        },
        "32_LVBranch940320": {
          "bus1": "32_LVBus1165687",
          "bus2": "32_LVBus1165688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.5812970689135897,
                50.148006880860535
              ],
              [
                3.581304597993821,
                50.148012800785885
              ],
              [
                3.581309484699053,
                50.148009285969955
              ],
              [
                3.581321426519514,
                50.14801768348371
              ],
              [
                3.581335571870313,
                50.14802762952209
              ],
              [
                3.581349731414456,
                50.1480375843912
              ],
              [
                3.581549557534195,
                50.148178058278766
              ],
              [
                3.581552315505731,
                50.148179996139035
              ],
              [
                3.58164379887709,
                50.14824431773172
              ],
              [
                3.581646926404392,
                50.1482465121569
              ],
              [
                3.581723610315101,
                50.14830041857145
              ],
              [
                3.581783300895587,
                50.14834162511902
              ],
              [
                3.581787192113922,
                50.14836969211268
              ],
              [
                3.581824940733227,
                50.14839693858191
              ],
              [
                3.581824940733227,
                50.14839693858191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057850776345998084,
          "ground": "gnd"
        },
        "32_LVBranch433455": {
          "bus1": "32_LVBus1165688",
          "bus2": "32_LVBus1165689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.581824940733227,
                50.14839693858191
              ],
              [
                3.581824940733227,
                50.14839693858191
              ],
              [
                3.581895815937274,
                50.148448112220755
              ],
              [
                3.581954942784656,
                50.14849080560655
              ],
              [
                3.581956919785163,
                50.14849223075133
              ],
              [
                3.58197875281146,
                50.148507996234414
              ],
              [
                3.581982806573972,
                50.148510926299146
              ],
              [
                3.581992094361137,
                50.148517627212115
              ],
              [
                3.581996318602683,
                50.148520672239634
              ],
              [
                3.582013628575763,
                50.148533171309836
              ],
              [
                3.582019427739754,
                50.148552493333895
              ],
              [
                3.582010861152516,
                50.148572204034494
              ],
              [
                3.582010861152516,
                50.148572204034494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024750884268710704,
          "ground": "gnd"
        },
        "32_LVBranch879715": {
          "bus1": "32_MVLV07560_LV",
          "bus2": "32_LVBus946648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.578657240533624,
                50.14587060498594
              ],
              [
                3.578649553024523,
                50.14588746987588
              ],
              [
                3.578649553024523,
                50.14588746987588
              ],
              [
                3.578575599230528,
                50.14594770196133
              ],
              [
                3.578571486256687,
                50.14594461977336
              ],
              [
                3.578287441618382,
                50.14573141237069
              ],
              [
                3.578138491661367,
                50.145631638356846
              ],
              [
                3.578135338503237,
                50.14562952489108
              ],
              [
                3.578116533493383,
                50.14561693270649
              ],
              [
                3.578115993744032,
                50.14561657013347
              ],
              [
                3.578093879096416,
                50.14560174936786
              ],
              [
                3.578083871151595,
                50.14560889784424
              ],
              [
                3.578083871151595,
                50.14560889784424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06126037013000844,
          "ground": "gnd"
        },
        "32_43860": {
          "bus1": "32_MVBus10455",
          "bus2": "32_MVBus10456",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.581275111407869,
                50.144569614869184
              ],
              [
                3.581275111407869,
                50.144569614869184
              ],
              [
                3.581746643573374,
                50.14484066606838
              ],
              [
                3.582017942048771,
                50.14581342455014
              ],
              [
                3.584705527699406,
                50.14791235496224
              ],
              [
                3.584705527699406,
                50.14791235496224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.45748883425702763,
          "ground": "gnd"
        },
        "32_4388": {
          "bus1": "32_MVBus10456",
          "bus2": "32_MVBus10458",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.584705527699406,
                50.14791235496224
              ],
              [
                3.584705527699406,
                50.14791235496224
              ],
              [
                3.587482224662687,
                50.14993025634628
              ],
              [
                3.589943625548197,
                50.152946309319944
              ],
              [
                3.589943625548197,
                50.152946309319944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6784185736370937,
          "ground": "gnd"
        },
        "32_9234": {
          "bus1": "32_MVBus10458",
          "bus2": "32_MVBus10462",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589943625548197,
                50.152946309319944
              ],
              [
                3.590009243467525,
                50.15306257825233
              ],
              [
                3.590323426625015,
                50.153917023494806
              ],
              [
                3.589858198668817,
                50.15413833072643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.15278406920598914,
          "ground": "gnd"
        },
        "32_4399": {
          "bus1": "32_MVBus10462",
          "bus2": "32_MVLV29402",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589858198668817,
                50.15413833072643
              ],
              [
                3.589858198668817,
                50.15413833072643
              ],
              [
                3.585694918133894,
                50.15561519109025
              ],
              [
                3.585281705080198,
                50.15538467568494
              ],
              [
                3.585266827867274,
                50.15537519544815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3789757490720239,
          "ground": "gnd"
        },
        "32_LVBranch325047": {
          "bus1": "32_MVLV29402_LV",
          "bus2": "32_LVBus946814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.585266827867274,
                50.15537519544815
              ],
              [
                3.585247724713093,
                50.15536997745262
              ],
              [
                3.585247724713093,
                50.15536997745262
              ],
              [
                3.585276886419953,
                50.155387004988846
              ],
              [
                3.585276886419953,
                50.155387004988846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0028161008123665674,
          "ground": "gnd"
        },
        "32_LVBranch194639": {
          "bus1": "32_MVLV29402_LV",
          "bus2": "32_LVBus1104452",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.585266827867274,
                50.15537519544815
              ],
              [
                3.585247724713093,
                50.15536997745262
              ],
              [
                3.585247724713093,
                50.15536997745262
              ],
              [
                3.585361782336491,
                50.15531813890721
              ],
              [
                3.585589883132139,
                50.15521447060356
              ],
              [
                3.585852192852493,
                50.15509524572691
              ],
              [
                3.586189788143573,
                50.154941812471506
              ],
              [
                3.586238770276339,
                50.154917954350296
              ],
              [
                3.586737120629513,
                50.15467520933798
              ],
              [
                3.587006585019645,
                50.15452916675449
              ],
              [
                3.587038611626879,
                50.15451180131773
              ],
              [
                3.587073906031501,
                50.15449267891193
              ],
              [
                3.587446225893393,
                50.15422863355844
              ],
              [
                3.587530641261752,
                50.15416876551336
              ],
              [
                3.587541186101183,
                50.154161278709324
              ],
              [
                3.588259460852048,
                50.15377744182713
              ],
              [
                3.588365318946867,
                50.153720872629464
              ],
              [
                3.58879856174961,
                50.15354999820903
              ],
              [
                3.588830412860814,
                50.153537436673325
              ],
              [
                3.588831353785849,
                50.15353706796599
              ],
              [
                3.58883636259207,
                50.153535095639555
              ],
              [
                3.58883636259207,
                50.153535095639555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3288885767636131,
          "ground": "gnd"
        },
        "32_LVBranch074167": {
          "bus1": "32_MVLV29402_LV",
          "bus2": "32_LVBus1104134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.585266827867274,
                50.15537519544815
              ],
              [
                3.585247724713093,
                50.15536997745262
              ],
              [
                3.585247724713093,
                50.15536997745262
              ],
              [
                3.584853794621106,
                50.15556210740513
              ],
              [
                3.584853794621106,
                50.15556210740513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03534475154692862,
          "ground": "gnd"
        },
        "32_LVBranch217172": {
          "bus1": "32_LVBus1104134",
          "bus2": "32_LVBus1104135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.584853794621106,
                50.15556210740513
              ],
              [
                3.584853794621106,
                50.15556210740513
              ],
              [
                3.584290363027608,
                50.15583672052118
              ],
              [
                3.584290363027608,
                50.15583672052118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05054026631767381,
          "ground": "gnd"
        },
        "32_LVBranch007079": {
          "bus1": "32_LVBus1104135",
          "bus2": "32_LVBus1104136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.584290363027608,
                50.15583672052118
              ],
              [
                3.584290363027608,
                50.15583672052118
              ],
              [
                3.583177400486392,
                50.15637925272125
              ],
              [
                3.582620910109655,
                50.156650510387735
              ],
              [
                3.582064428147774,
                50.15692178323021
              ],
              [
                3.582064428147774,
                50.15692178323021
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19967682189297825,
          "ground": "gnd"
        },
        "32_LVBranch072980": {
          "bus1": "32_LVBus1104136",
          "bus2": "32_LVBus1104137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.582064428147774,
                50.15692178323021
              ],
              [
                3.582064428147774,
                50.15692178323021
              ],
              [
                3.581504942730189,
                50.157190489658895
              ],
              [
                3.580907806250748,
                50.157423364065046
              ],
              [
                3.580277226259813,
                50.15761647621246
              ],
              [
                3.579631006281307,
                50.157786898059555
              ],
              [
                3.579166050796016,
                50.15790507061333
              ],
              [
                3.579028630081384,
                50.15793863926026
              ],
              [
                3.579027546659166,
                50.1579389016144
              ],
              [
                3.578980475646306,
                50.157950394216215
              ],
              [
                3.578980475646306,
                50.157950394216215
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24959531764868137,
          "ground": "gnd"
        },
        "32_38651": {
          "bus1": "32_MVBus10462",
          "bus2": "32_MVLV71240",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589858198668817,
                50.15413833072643
              ],
              [
                3.589858198668817,
                50.15413833072643
              ],
              [
                3.589848757456547,
                50.154126658838265
              ],
              [
                3.589837259041968,
                50.15411597752687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0014631505776388132,
          "ground": "gnd"
        },
        "32_LVBranch291573": {
          "bus1": "32_MVLV71240_LV",
          "bus2": "32_LVBus947160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589837259041968,
                50.15411597752687
              ],
              [
                3.589847093235053,
                50.154103515657845
              ],
              [
                3.589847093235053,
                50.154103515657845
              ],
              [
                3.589814454829666,
                50.154066910414286
              ],
              [
                3.589814454829666,
                50.154066910414286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004692474915486244,
          "ground": "gnd"
        },
        "32_LVBranch231568": {
          "bus1": "32_LVBus947160",
          "bus2": "32_LVBus947161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589814454829666,
                50.154066910414286
              ],
              [
                3.589814454829666,
                50.154066910414286
              ],
              [
                3.589647176204725,
                50.153950013386755
              ],
              [
                3.589364006761711,
                50.15373808948603
              ],
              [
                3.589302408797779,
                50.15370329780722
              ],
              [
                3.589302408797779,
                50.15370329780722
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05459251266449288,
          "ground": "gnd"
        },
        "32_LVBranch848418": {
          "bus1": "32_LVBus947161",
          "bus2": "32_LVBus947162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589302408797779,
                50.15370329780722
              ],
              [
                3.589302408797779,
                50.15370329780722
              ],
              [
                3.589170739382669,
                50.1535968255363
              ],
              [
                3.589032775283542,
                50.15349847877737
              ],
              [
                3.58902065958708,
                50.15348880911186
              ],
              [
                3.588955677534674,
                50.15348429488107
              ],
              [
                3.588868045904977,
                50.15341436489345
              ],
              [
                3.588871055202482,
                50.153372331444906
              ],
              [
                3.588776866666024,
                50.153302217170044
              ],
              [
                3.588651662033194,
                50.15320901771315
              ],
              [
                3.588619037282167,
                50.15318473719227
              ],
              [
                3.588529005742798,
                50.153117713081954
              ],
              [
                3.588271523922885,
                50.152926026712144
              ],
              [
                3.588205479785005,
                50.15290286907586
              ],
              [
                3.588205479785005,
                50.15290286907586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.12152632612534942,
          "ground": "gnd"
        },
        "32_LVBranch382256": {
          "bus1": "32_LVBus947161",
          "bus2": "32_LVBus947163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589302408797779,
                50.15370329780722
              ],
              [
                3.589302408797779,
                50.15370329780722
              ],
              [
                3.589334279013409,
                50.153680807563546
              ],
              [
                3.589187061624533,
                50.15357274407494
              ],
              [
                3.589259444193492,
                50.153519066328094
              ],
              [
                3.589173885583427,
                50.15344936667652
              ],
              [
                3.589187500182797,
                50.15344905668362
              ],
              [
                3.589187500182797,
                50.15344905668362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038104997253312595,
          "ground": "gnd"
        },
        "32_LVBranch616874": {
          "bus1": "32_LVBus947163",
          "bus2": "32_LVBus947164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589187500182797,
                50.15344905668362
              ],
              [
                3.589187500182797,
                50.15344905668362
              ],
              [
                3.589147808458903,
                50.15343729058339
              ],
              [
                3.589121192558595,
                50.153429403209955
              ],
              [
                3.589079599153047,
                50.15334603932449
              ],
              [
                3.589089719324478,
                50.15334172554858
              ],
              [
                3.589282941387478,
                50.15325932313476
              ],
              [
                3.589311548064913,
                50.153238203857285
              ],
              [
                3.589325803397372,
                50.1532276806148
              ],
              [
                3.589500296775799,
                50.15309886188874
              ],
              [
                3.589712101519217,
                50.152957999676346
              ],
              [
                3.590027661960845,
                50.15274811901034
              ],
              [
                3.590140091664697,
                50.15267334756801
              ],
              [
                3.590402155802096,
                50.152499050780186
              ],
              [
                3.5905200818988,
                50.152420613909754
              ],
              [
                3.590560160383555,
                50.152390588348986
              ],
              [
                3.590595130783811,
                50.15236865841054
              ],
              [
                3.590631504241302,
                50.15234584331981
              ],
              [
                3.590612793599147,
                50.152335029543885
              ],
              [
                3.590612793599147,
                50.152335029543885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.17428112526266762,
          "ground": "gnd"
        },
        "32_LVBranch066708": {
          "bus1": "32_LVBus947160",
          "bus2": "32_LVBus947165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589814454829666,
                50.154066910414286
              ],
              [
                3.589814454829666,
                50.154066910414286
              ],
              [
                3.589991158754866,
                50.15419086515338
              ],
              [
                3.590052491138246,
                50.15423742782797
              ],
              [
                3.590119633862671,
                50.15428841036085
              ],
              [
                3.590142951908754,
                50.15430581982858
              ],
              [
                3.590450746322758,
                50.15453574828822
              ],
              [
                3.590450746322758,
                50.15453574828822
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06919911984251076,
          "ground": "gnd"
        },
        "32_LVBranch096218": {
          "bus1": "32_LVBus947165",
          "bus2": "32_LVBus947166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.590450746322758,
                50.15453574828822
              ],
              [
                3.590450746322758,
                50.15453574828822
              ],
              [
                3.590783786233655,
                50.15480373915549
              ],
              [
                3.590783786233655,
                50.15480373915549
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038145346499321615,
          "ground": "gnd"
        },
        "32_LVBranch361038": {
          "bus1": "32_LVBus947166",
          "bus2": "32_LVBus947167",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.590783786233655,
                50.15480373915549
              ],
              [
                3.590783786233655,
                50.15480373915549
              ],
              [
                3.590998908249996,
                50.15492673289366
              ],
              [
                3.59137049118301,
                50.15513916420497
              ],
              [
                3.59137049118301,
                50.15513916420497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05612547224006512,
          "ground": "gnd"
        },
        "32_LVBranch020774": {
          "bus1": "32_LVBus947167",
          "bus2": "32_LVBus947168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.59137049118301,
                50.15513916420497
              ],
              [
                3.59137049118301,
                50.15513916420497
              ],
              [
                3.591526733842561,
                50.15525525639409
              ],
              [
                3.591654649757711,
                50.15535031010927
              ],
              [
                3.591901371994838,
                50.15553362539204
              ],
              [
                3.591901371994838,
                50.15553362539204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058004692550094716,
          "ground": "gnd"
        },
        "32_LVBranch236926": {
          "bus1": "32_LVBus947168",
          "bus2": "32_LVBus947169",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.591901371994838,
                50.15553362539204
              ],
              [
                3.591901371994838,
                50.15553362539204
              ],
              [
                3.591905969086768,
                50.15553700735789
              ],
              [
                3.591984060968683,
                50.1555943846516
              ],
              [
                3.592315131304572,
                50.15583762434733
              ],
              [
                3.592315131304572,
                50.15583762434733
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04491919841672047,
          "ground": "gnd"
        },
        "32_LVBranch013446": {
          "bus1": "32_LVBus947169",
          "bus2": "32_LVBus947170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.592315131304572,
                50.15583762434733
              ],
              [
                3.592315131304572,
                50.15583762434733
              ],
              [
                3.59240619086568,
                50.155905694274026
              ],
              [
                3.592469929933555,
                50.155953344105335
              ],
              [
                3.592497250673028,
                50.15597376412758
              ],
              [
                3.59255189221848,
                50.15601460415233
              ],
              [
                3.592825087530001,
                50.15621881299942
              ],
              [
                3.592977055334618,
                50.15633241570393
              ],
              [
                3.593007209879723,
                50.15635496093552
              ],
              [
                3.593124140267246,
                50.156442360948475
              ],
              [
                3.59312559233819,
                50.156443441203066
              ],
              [
                3.593128696064437,
                50.156445761244385
              ],
              [
                3.593128696064437,
                50.156445761244385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08919649983550301,
          "ground": "gnd"
        },
        "32_LVBranch123483": {
          "bus1": "32_LVBus947170",
          "bus2": "32_LVBus947171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.593128696064437,
                50.156445761244385
              ],
              [
                3.593128696064437,
                50.156445761244385
              ],
              [
                3.593602928576579,
                50.156796307583264
              ],
              [
                3.593754839092912,
                50.15690859027967
              ],
              [
                3.593759422689387,
                50.156911981288594
              ],
              [
                3.593759422689387,
                50.156911981288594
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06870894094744644,
          "ground": "gnd"
        },
        "32_54740": {
          "bus1": "32_MVBus10458",
          "bus2": "32_MVBus10459",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.589943625548197,
                50.152946309319944
              ],
              [
                3.609507857127695,
                50.155425232305944
              ],
              [
                3.611429821148955,
                50.15580420576119
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.568785321216954,
          "ground": "gnd"
        },
        "32_23351": {
          "bus1": "32_MVBus10459",
          "bus2": "32_MVBus10460",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.611429821148955,
                50.15580420576119
              ],
              [
                3.611429821148955,
                50.15580420576119
              ],
              [
                3.61193167244849,
                50.15589863414665
              ],
              [
                3.61206502737616,
                50.15574390953865
              ],
              [
                3.61206502737616,
                50.15574390953865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.05704334434309608,
          "ground": "gnd"
        },
        "32_54660": {
          "bus1": "32_MVBus10460",
          "bus2": "32_MVBus10461",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61206502737616,
                50.15574390953865
              ],
              [
                3.61206502737616,
                50.15574390953865
              ],
              [
                3.616892151474792,
                50.15581198888705
              ],
              [
                3.616892151474792,
                50.15581198888705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.34504785365487395,
          "ground": "gnd"
        },
        "32_132431": {
          "bus1": "32_MVBus10461",
          "bus2": "32_MVLV35884",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.616892151474792,
                50.15581198888705
              ],
              [
                3.616892151474792,
                50.15581198888705
              ],
              [
                3.616891969137777,
                50.155799288520626
              ],
              [
                3.616891656861803,
                50.155777056074804
              ],
              [
                3.616891462918584,
                50.15576389800872
              ],
              [
                3.616891280793762,
                50.155744043070804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.005349474121671074,
          "ground": "gnd"
        },
        "32_102427": {
          "bus1": "32_MVLV35884",
          "bus2": "32_MVBus10467",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.616891280793762,
                50.155744043070804
              ],
              [
                3.616919531874514,
                50.15573905238822
              ],
              [
                3.616941138727721,
                50.15574148332338
              ],
              [
                3.616956028187738,
                50.15569941440571
              ],
              [
                3.616997602540675,
                50.15570409593248
              ],
              [
                3.617017653820211,
                50.15564023096698
              ],
              [
                3.617017653820211,
                50.15564023096698
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.01662974293138712,
          "ground": "gnd"
        },
        "32_236475": {
          "bus1": "32_MVBus10467",
          "bus2": "32_MVBus10468",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617017653820211,
                50.15564023096698
              ],
              [
                3.617017653820211,
                50.15564023096698
              ],
              [
                3.61723131516454,
                50.155013292610676
              ],
              [
                3.617412747627977,
                50.154465490042796
              ],
              [
                3.617463832414852,
                50.15421338658716
              ],
              [
                3.617088363061298,
                50.152900389951995
              ],
              [
                3.617194643795882,
                50.15287889937743
              ],
              [
                3.617177942869525,
                50.1528434449394
              ],
              [
                3.617177942869525,
                50.1528434449394
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.32253906544468103,
          "ground": "gnd"
        },
        "32_178157": {
          "bus1": "32_MVBus10468",
          "bus2": "32_MVLV10420",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617177942869525,
                50.1528434449394
              ],
              [
                3.616116226857005,
                50.1530227055844
              ],
              [
                3.616070802304718,
                50.152885843255376
              ],
              [
                3.615966144028124,
                50.15252640783256
              ],
              [
                3.615914530844361,
                50.15237409802424
              ],
              [
                3.615863515490702,
                50.15224426907534
              ],
              [
                3.615822240416729,
                50.15200643570521
              ],
              [
                3.615754798008608,
                50.15173111011792
              ],
              [
                3.615232965951212,
                50.15184380620672
              ],
              [
                3.614897993740714,
                50.15187803649148
              ],
              [
                3.614587983790298,
                50.15185084526124
              ],
              [
                3.614276395299003,
                50.15181647025971
              ],
              [
                3.614058896097529,
                50.151741514366385
              ],
              [
                3.613841811067771,
                50.151628778913576
              ],
              [
                3.613475985261402,
                50.15139537572521
              ],
              [
                3.613001549603495,
                50.151250836619255
              ],
              [
                3.613129751659212,
                50.15117142603977
              ],
              [
                3.613116393939572,
                50.15116252573745
              ],
              [
                3.613090044485668,
                50.15111885881114
              ],
              [
                3.613098843263494,
                50.15108005848997
              ],
              [
                3.613136112523286,
                50.15105387872311
              ],
              [
                3.61316144185681,
                50.151053327021934
              ],
              [
                3.613188462693379,
                50.15104839487375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4744841005440983,
          "ground": "gnd"
        },
        "32_66949": {
          "bus1": "32_MVLV10420",
          "bus2": "32_MVLV21885",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.613188462693379,
                50.15104839487375
              ],
              [
                3.613159956604923,
                50.1510421034275
              ],
              [
                3.613135703944323,
                50.15104048045082
              ],
              [
                3.613083195793958,
                50.1510734263168
              ],
              [
                3.613080364322749,
                50.151090188849274
              ],
              [
                3.613075273936337,
                50.15111430910401
              ],
              [
                3.613083241330572,
                50.15113933436405
              ],
              [
                3.613100215205291,
                50.15116582758226
              ],
              [
                3.612983050715881,
                50.15124028435694
              ],
              [
                3.61297016332567,
                50.151106842376954
              ],
              [
                3.612904818683775,
                50.15106805296305
              ],
              [
                3.612880559667332,
                50.15106617864855
              ],
              [
                3.612836581414112,
                50.1510894839322
              ],
              [
                3.612820822892487,
                50.151098356019546
              ],
              [
                3.612805064365324,
                50.15110722810483
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.057924490269898155,
          "ground": "gnd"
        },
        "32_162340": {
          "bus1": "32_MVLV21885",
          "bus2": "32_MVBus10469",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.612805064365324,
                50.15110722810483
              ],
              [
                3.612776265609619,
                50.151120311809144
              ],
              [
                3.612745149321281,
                50.151139541950435
              ],
              [
                3.612731118174166,
                50.151148216458786
              ],
              [
                3.61270228107611,
                50.15115204534509
              ],
              [
                3.612689631425732,
                50.15115070514686
              ],
              [
                3.612681672645833,
                50.15114867863158
              ],
              [
                3.612659284174744,
                50.15114066249524
              ],
              [
                3.612635521457102,
                50.151129680360285
              ],
              [
                3.612605079906749,
                50.15111203523172
              ],
              [
                3.61256541584616,
                50.15108326519054
              ],
              [
                3.612528383175166,
                50.1510469450218
              ],
              [
                3.612506542195845,
                50.151021337365115
              ],
              [
                3.612490788820567,
                50.15099502882079
              ],
              [
                3.612480676764029,
                50.15098021470098
              ],
              [
                3.612469776635681,
                50.15095964562255
              ],
              [
                3.611790621596193,
                50.15056294864104
              ],
              [
                3.611783312721421,
                50.15053630955146
              ],
              [
                3.612000840286715,
                50.1503870616215
              ],
              [
                3.611989237837966,
                50.15037794539123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.12733055219677866,
          "ground": "gnd"
        },
        "32_16447": {
          "bus1": "32_MVBus10469",
          "bus2": "32_MVBus10470",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.611989237837966,
                50.15037794539123
              ],
              [
                3.611989237837966,
                50.15037794539123
              ],
              [
                3.611823596973484,
                50.149869415651686
              ],
              [
                3.61149669601852,
                50.148662482633824
              ],
              [
                3.61149669601852,
                50.148662482633824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.1940579065287771,
          "ground": "gnd"
        },
        "32_9293": {
          "bus1": "32_MVBus10470",
          "bus2": "32_MVBus10471",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61149669601852,
                50.148662482633824
              ],
              [
                3.61149669601852,
                50.148662482633824
              ],
              [
                3.61091190328666,
                50.14824905956141
              ],
              [
                3.607677195176817,
                50.1473148365669
              ],
              [
                3.605578609900007,
                50.14775839953646
              ],
              [
                3.605578609900007,
                50.14775839953646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47353013020072093,
          "ground": "gnd"
        },
        "32_38701": {
          "bus1": "32_MVBus10471",
          "bus2": "32_MVLV74020",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.605578609900007,
                50.14775839953646
              ],
              [
                3.605578609900007,
                50.14775839953646
              ],
              [
                3.603335985513832,
                50.1481000848001
              ],
              [
                3.59834954424301,
                50.14854361000199
              ],
              [
                3.598328897925606,
                50.1485459146419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5245407236745263,
          "ground": "gnd"
        },
        "32_LVBranch166132": {
          "bus1": "32_MVLV74020_LV",
          "bus2": "32_LVBus947175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.598328897925606,
                50.1485459146419
              ],
              [
                3.598330280584709,
                50.14853247989016
              ],
              [
                3.598330280584709,
                50.14853247989016
              ],
              [
                3.598299183220761,
                50.14852466764799
              ],
              [
                3.598299183220761,
                50.14852466764799
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0023865002486217913,
          "ground": "gnd"
        },
        "32_LVBranch402702": {
          "bus1": "32_LVBus947175",
          "bus2": "32_LVBus947176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.598299183220761,
                50.14852466764799
              ],
              [
                3.598299183220761,
                50.14852466764799
              ],
              [
                3.598267057842861,
                50.14851988224694
              ],
              [
                3.598179670162976,
                50.14870090554337
              ],
              [
                3.598185131987252,
                50.14882781862797
              ],
              [
                3.598151044906358,
                50.148842937289615
              ],
              [
                3.598215873670163,
                50.148954470897976
              ],
              [
                3.598125404498652,
                50.14898534217262
              ],
              [
                3.598098120156089,
                50.1489953994791
              ],
              [
                3.598070849769395,
                50.14900545663526
              ],
              [
                3.597919244050058,
                50.14906029833349
              ],
              [
                3.597919244050058,
                50.14906029833349
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07801671248180479,
          "ground": "gnd"
        },
        "32_LVBranch040990": {
          "bus1": "32_LVBus947176",
          "bus2": "32_LVBus947177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.597919244050058,
                50.14906029833349
              ],
              [
                3.597919244050058,
                50.14906029833349
              ],
              [
                3.59778421812099,
                50.14910999564645
              ],
              [
                3.597357266508759,
                50.14926714002024
              ],
              [
                3.597357266508759,
                50.14926714002024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04628927126943972,
          "ground": "gnd"
        },
        "32_LVBranch130143": {
          "bus1": "32_LVBus947177",
          "bus2": "32_LVBus947178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.597357266508759,
                50.14926714002024
              ],
              [
                3.597357266508759,
                50.14926714002024
              ],
              [
                3.596068551930983,
                50.14974391421204
              ],
              [
                3.595984788880723,
                50.14977490329182
              ],
              [
                3.595978739695149,
                50.1497771469715
              ],
              [
                3.595978739695149,
                50.1497771469715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11369206201751599,
          "ground": "gnd"
        },
        "32_LVBranch204245": {
          "bus1": "32_LVBus947175",
          "bus2": "32_LVBus947179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.598299183220761,
                50.14852466764799
              ],
              [
                3.598299183220761,
                50.14852466764799
              ],
              [
                3.598563771502578,
                50.14796868114392
              ],
              [
                3.598825852799973,
                50.14755072178741
              ],
              [
                3.599198441865173,
                50.14706334213054
              ],
              [
                3.599204398071108,
                50.14705572205639
              ],
              [
                3.599204398071108,
                50.14705572205639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1761415826990341,
          "ground": "gnd"
        },
        "32_16448": {
          "bus1": "32_MVBus10471",
          "bus2": "32_MVBus10472",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.605578609900007,
                50.14775839953646
              ],
              [
                3.605578609900007,
                50.14775839953646
              ],
              [
                3.605776667167703,
                50.14866903750098
              ],
              [
                3.605776667167703,
                50.14866903750098
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.10227642908988942,
          "ground": "gnd"
        },
        "32_204880": {
          "bus1": "32_MVBus10472",
          "bus2": "32_MVLV58822",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.605776667167703,
                50.14866903750098
              ],
              [
                3.605776667167703,
                50.14866903750098
              ],
              [
                3.605766189567361,
                50.14870517067305
              ],
              [
                3.604862116221867,
                50.14929805181173
              ],
              [
                3.604768579746255,
                50.149334031987884
              ],
              [
                3.60425778785393,
                50.1496777585492
              ],
              [
                3.604013446646436,
                50.14957937309689
              ],
              [
                3.60401335771672,
                50.149550225977606
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.17768180034868689,
          "ground": "gnd"
        },
        "32_LVBranch968172": {
          "bus1": "32_MVLV58822_LV",
          "bus2": "32_LVBus947028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.60401335771672,
                50.149550225977606
              ],
              [
                3.603984171203648,
                50.14957296182261
              ],
              [
                3.603984171203648,
                50.14957296182261
              ],
              [
                3.603932836743639,
                50.149614437622766
              ],
              [
                3.603889259243988,
                50.14959982603705
              ],
              [
                3.603888245971036,
                50.14959953132425
              ],
              [
                3.603113495090793,
                50.149371618712166
              ],
              [
                3.602816049529038,
                50.14928411337103
              ],
              [
                3.602816049529038,
                50.14928411337103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09377006400868519,
          "ground": "gnd"
        },
        "32_LVBranch599630": {
          "bus1": "32_MVLV58822_LV",
          "bus2": "32_LVBus947021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.60401335771672,
                50.149550225977606
              ],
              [
                3.603996571970284,
                50.14957721401625
              ],
              [
                3.603996571970284,
                50.14957721401625
              ],
              [
                3.60395483136005,
                50.14963579014569
              ],
              [
                3.604022846222045,
                50.14965775184384
              ],
              [
                3.60523979243406,
                50.15019775893552
              ],
              [
                3.605519091589708,
                50.150311066821075
              ],
              [
                3.605650583519182,
                50.15036441640905
              ],
              [
                3.605650583519182,
                50.15036441640905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15303223099092528,
          "ground": "gnd"
        },
        "32_LVBranch455455": {
          "bus1": "32_LVBus947021",
          "bus2": "32_LVBus947022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.605650583519182,
                50.15036441640905
              ],
              [
                3.605650583519182,
                50.15036441640905
              ],
              [
                3.605656292758129,
                50.15036700534139
              ],
              [
                3.605944277019979,
                50.15049783480658
              ],
              [
                3.6064262134641,
                50.1507167597096
              ],
              [
                3.606449023033818,
                50.15072712455316
              ],
              [
                3.606543101765966,
                50.150769865011924
              ],
              [
                3.606745589518657,
                50.15086183976311
              ],
              [
                3.60675699425516,
                50.15086701766754
              ],
              [
                3.607061726105806,
                50.15100691673019
              ],
              [
                3.607110539413427,
                50.15102908519782
              ],
              [
                3.607110539413427,
                50.15102908519782
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1278826322866176,
          "ground": "gnd"
        },
        "32_LVBranch556127": {
          "bus1": "32_LVBus947022",
          "bus2": "32_LVBus947024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.607110539413427,
                50.15102908519782
              ],
              [
                3.607110539413427,
                50.15102908519782
              ],
              [
                3.607598489809049,
                50.15120401000485
              ],
              [
                3.607632523428691,
                50.15121678944354
              ],
              [
                3.607632523428691,
                50.15121678944354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04275216480161495,
          "ground": "gnd"
        },
        "32_LVBranch884559": {
          "bus1": "32_LVBus947024",
          "bus2": "32_LVBus947025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.607632523428691,
                50.15121678944354
              ],
              [
                3.607632523428691,
                50.15121678944354
              ],
              [
                3.608239442994381,
                50.15131524851714
              ],
              [
                3.608280731764679,
                50.15131986413332
              ],
              [
                3.608683398011065,
                50.15135345945903
              ],
              [
                3.608690277231726,
                50.1513542317201
              ],
              [
                3.608690277231726,
                50.1513542317201
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07725277187738103,
          "ground": "gnd"
        },
        "32_LVBranch697390": {
          "bus1": "32_LVBus947024",
          "bus2": "32_LVBus947026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.607632523428691,
                50.15121678944354
              ],
              [
                3.607632523428691,
                50.15121678944354
              ],
              [
                3.607559901338298,
                50.15116901517899
              ],
              [
                3.607598684796182,
                50.15112128580368
              ],
              [
                3.607601923806644,
                50.15111731127392
              ],
              [
                3.607601923806644,
                50.15111731127392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013916352454744384,
          "ground": "gnd"
        },
        "32_LVBranch378057": {
          "bus1": "32_LVBus947022",
          "bus2": "32_LVBus947023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.607110539413427,
                50.15102908519782
              ],
              [
                3.607110539413427,
                50.15102908519782
              ],
              [
                3.607073563978124,
                50.151067064668794
              ],
              [
                3.607190013153549,
                50.15111320783303
              ],
              [
                3.606542177792154,
                50.15183856565103
              ],
              [
                3.606341164093295,
                50.15194924666469
              ],
              [
                3.606128417382354,
                50.15186780898741
              ],
              [
                3.606128417382354,
                50.15186780898741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14440398702828688,
          "ground": "gnd"
        },
        "32_189511": {
          "bus1": "32_MVBus10470",
          "bus2": "32_MVLV77509",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61149669601852,
                50.148662482633824
              ],
              [
                3.61149669601852,
                50.148662482633824
              ],
              [
                3.611727759783617,
                50.14845760713222
              ],
              [
                3.611908227751818,
                50.14830773098022
              ],
              [
                3.612201719619337,
                50.14802981316169
              ],
              [
                3.612560362588431,
                50.14772583675581
              ],
              [
                3.612717595857626,
                50.147611436238925
              ],
              [
                3.613019475878239,
                50.14741644747198
              ],
              [
                3.613004741513682,
                50.14739504762222
              ],
              [
                3.612996271956565,
                50.147382738864195
              ],
              [
                3.612987802176746,
                50.14737042113081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1806829250819984,
          "ground": "gnd"
        },
        "32_93699": {
          "bus1": "32_MVLV77509",
          "bus2": "32_MVBus10473",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.612987802176746,
                50.14737042113081
              ],
              [
                3.613007393062923,
                50.147365647335455
              ],
              [
                3.613026983718539,
                50.147360864562295
              ],
              [
                3.613145275422989,
                50.14730317344956
              ],
              [
                3.613207890923076,
                50.14733752980564
              ],
              [
                3.613606707445157,
                50.14716531622576
              ],
              [
                3.61323784552867,
                50.14681270215344
              ],
              [
                3.61323784552867,
                50.14681270215344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0996015220636054,
          "ground": "gnd"
        },
        "32_43938": {
          "bus1": "32_MVBus10473",
          "bus2": "32_MVBus10474",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61323784552867,
                50.14681270215344
              ],
              [
                3.61323784552867,
                50.14681270215344
              ],
              [
                3.61563661964836,
                50.144716749163145
              ],
              [
                3.61563661964836,
                50.144716749163145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.28939895955546124,
          "ground": "gnd"
        },
        "32_9294": {
          "bus1": "32_MVBus10474",
          "bus2": "32_MVBus10478",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61563661964836,
                50.144716749163145
              ],
              [
                3.61563661964836,
                50.144716749163145
              ],
              [
                3.616949974788137,
                50.145007106431784
              ],
              [
                3.616949974788137,
                50.145007106431784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09927897151279699,
          "ground": "gnd"
        },
        "32_186921": {
          "bus1": "32_MVBus10478",
          "bus2": "32_MVLV18201",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.616949974788137,
                50.145007106431784
              ],
              [
                3.616949974788137,
                50.145007106431784
              ],
              [
                3.617061737249781,
                50.14485041850006
              ],
              [
                3.617209980396902,
                50.14471827742076
              ],
              [
                3.617273211892004,
                50.144667873527055
              ],
              [
                3.617475903737107,
                50.14468766293155
              ],
              [
                3.617602851038594,
                50.14477889464372
              ],
              [
                3.617748867594661,
                50.14490319513365
              ],
              [
                3.618108032491223,
                50.1449918849104
              ],
              [
                3.618538534152069,
                50.14507979871636
              ],
              [
                3.618842411187265,
                50.145088165387044
              ],
              [
                3.619234897105939,
                50.145061390378466
              ],
              [
                3.619697533931575,
                50.14498888516836
              ],
              [
                3.620232428539641,
                50.14494975008799
              ],
              [
                3.620820749212613,
                50.144920832840796
              ],
              [
                3.621426679878002,
                50.144869222340276
              ],
              [
                3.621486062294525,
                50.14491475800729
              ],
              [
                3.621496637579353,
                50.14490160327757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3648251226761456,
          "ground": "gnd"
        },
        "32_LVBranch971363": {
          "bus1": "32_MVLV18201_LV",
          "bus2": "32_LVBus946731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.621496637579353,
                50.14490160327757
              ],
              [
                3.62150667738166,
                50.14491242277268
              ],
              [
                3.62150667738166,
                50.14491242277268
              ],
              [
                3.621509056605223,
                50.144908205506766
              ],
              [
                3.621554387010116,
                50.14482805817116
              ],
              [
                3.621565014365553,
                50.14480926532785
              ],
              [
                3.621812628505569,
                50.14480744353829
              ],
              [
                3.621924244347417,
                50.14479927704063
              ],
              [
                3.622103150231379,
                50.14478618372094
              ],
              [
                3.622375266524991,
                50.144766265839856
              ],
              [
                3.622396767021725,
                50.14476469316417
              ],
              [
                3.622477400740999,
                50.14475879103609
              ],
              [
                3.622494983407198,
                50.144736118699385
              ],
              [
                3.622494983407198,
                50.144736118699385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08055220740504672,
          "ground": "gnd"
        },
        "32_LVBranch415845": {
          "bus1": "32_LVBus946731",
          "bus2": "32_LVBus946732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.622494983407198,
                50.144736118699385
              ],
              [
                3.622494983407198,
                50.144736118699385
              ],
              [
                3.622496728431206,
                50.1447404631705
              ],
              [
                3.622503976819861,
                50.144758502530735
              ],
              [
                3.622945532290948,
                50.14474104719597
              ],
              [
                3.622958105809361,
                50.144740546842414
              ],
              [
                3.622976442952822,
                50.14473982425654
              ],
              [
                3.62303905150468,
                50.14473373438217
              ],
              [
                3.623273822679406,
                50.14471088595925
              ],
              [
                3.62353888776064,
                50.14468509690657
              ],
              [
                3.623695344088268,
                50.144675280768745
              ],
              [
                3.623967043590292,
                50.14468399140414
              ],
              [
                3.623969081769884,
                50.14470257030777
              ],
              [
                3.623972572363718,
                50.14473428523667
              ],
              [
                3.624115432874298,
                50.144864581264805
              ],
              [
                3.624151830873713,
                50.1448977719543
              ],
              [
                3.624129815999865,
                50.144911496247936
              ],
              [
                3.624129815999865,
                50.144911496247936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1377977860697417,
          "ground": "gnd"
        },
        "32_LVBranch486936": {
          "bus1": "32_MVLV18201_LV",
          "bus2": "32_LVBus946729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.621496637579353,
                50.14490160327757
              ],
              [
                3.62150380029134,
                50.144911896436504
              ],
              [
                3.62150380029134,
                50.144911896436504
              ],
              [
                3.621505225064177,
                50.14490750068488
              ],
              [
                3.621532325001696,
                50.14482403494911
              ],
              [
                3.621537027739413,
                50.144809568453894
              ],
              [
                3.621425297613373,
                50.14481708945381
              ],
              [
                3.621353143194375,
                50.14478730795924
              ],
              [
                3.621338747206523,
                50.144772180381175
              ],
              [
                3.621352153685712,
                50.1447544535457
              ],
              [
                3.621657334291426,
                50.14435078181369
              ],
              [
                3.622021268431817,
                50.14386936978133
              ],
              [
                3.622060147933252,
                50.1438179356216
              ],
              [
                3.622160637200481,
                50.14368500657964
              ],
              [
                3.62217326739054,
                50.14366863433942
              ],
              [
                3.622302665635873,
                50.143500902458634
              ],
              [
                3.622414096999284,
                50.143358324467336
              ],
              [
                3.622466545453211,
                50.143291217171374
              ],
              [
                3.622532373064213,
                50.14320699356242
              ],
              [
                3.622577962381341,
                50.143148657089036
              ],
              [
                3.622780854110033,
                50.14288904359762
              ],
              [
                3.622986841579163,
                50.14262546514705
              ],
              [
                3.623262656466534,
                50.142272547990714
              ],
              [
                3.623464959410156,
                50.14201367531528
              ],
              [
                3.623588612828599,
                50.14185544595255
              ],
              [
                3.623791196530325,
                50.141596210527474
              ],
              [
                3.6237602447017,
                50.1415902614763
              ],
              [
                3.6237602447017,
                50.1415902614763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.42445156482333357,
          "ground": "gnd"
        },
        "32_LVBranch524405": {
          "bus1": "32_MVLV18201_LV",
          "bus2": "32_LVBus946727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.621496637579353,
                50.14490160327757
              ],
              [
                3.621500832292914,
                50.144911640365954
              ],
              [
                3.621500832292914,
                50.144911640365954
              ],
              [
                3.621509412254739,
                50.14482336010982
              ],
              [
                3.62150740624641,
                50.144823578687
              ],
              [
                3.621390299714608,
                50.14483611146614
              ],
              [
                3.621284769922805,
                50.14484740035716
              ],
              [
                3.620974596836926,
                50.14486936738393
              ],
              [
                3.620558099298083,
                50.14489885988617
              ],
              [
                3.620280429270116,
                50.14491851782259
              ],
              [
                3.620173031451767,
                50.1449261268384
              ],
              [
                3.62000204822045,
                50.14493274252814
              ],
              [
                3.619862618218038,
                50.14493812908376
              ],
              [
                3.619686583028479,
                50.144944940991145
              ],
              [
                3.61958651383823,
                50.14496059675868
              ],
              [
                3.619529494393442,
                50.144969516798334
              ],
              [
                3.619450810818936,
                50.144981824040535
              ],
              [
                3.619315093719742,
                50.145003051317445
              ],
              [
                3.619179376506226,
                50.145024278443195
              ],
              [
                3.61906229001668,
                50.14504258995291
              ],
              [
                3.619043193261338,
                50.14504366104364
              ],
              [
                3.618904062477529,
                50.145051494082026
              ],
              [
                3.618883194366726,
                50.14505267349679
              ],
              [
                3.618764917684891,
                50.145059327108456
              ],
              [
                3.61866547262596,
                50.14506492133405
              ],
              [
                3.618571334679957,
                50.145048457214116
              ],
              [
                3.61820578420759,
                50.1449845224658
              ],
              [
                3.617822699275517,
                50.144890697456965
              ],
              [
                3.617756339252897,
                50.14497415179413
              ],
              [
                3.617756339252897,
                50.14497415179413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2890824103916275,
          "ground": "gnd"
        },
        "32_16514": {
          "bus1": "32_MVBus10478",
          "bus2": "32_MVLV61053",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.616949974788137,
                50.145007106431784
              ],
              [
                3.616949974788137,
                50.145007106431784
              ],
              [
                3.617644558964901,
                50.14527544192378
              ],
              [
                3.617663709627124,
                50.14528089676041
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.05792977957042727,
          "ground": "gnd"
        },
        "32_LVBranch952371": {
          "bus1": "32_MVLV61053_LV",
          "bus2": "32_LVBus947030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617663709627124,
                50.14528089676041
              ],
              [
                3.61767115334363,
                50.1452934852953
              ],
              [
                3.61767115334363,
                50.1452934852953
              ],
              [
                3.617673634507409,
                50.145297678481946
              ],
              [
                3.61769593638562,
                50.14533539052741
              ],
              [
                3.61769593638562,
                50.14533539052741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004986470742099277,
          "ground": "gnd"
        },
        "32_LVBranch845843": {
          "bus1": "32_LVBus947030",
          "bus2": "32_LVBus947031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61769593638562,
                50.14533539052741
              ],
              [
                3.61769593638562,
                50.14533539052741
              ],
              [
                3.617700960596006,
                50.145338506757604
              ],
              [
                3.617721540700165,
                50.145351298761234
              ],
              [
                3.617648668463632,
                50.145611452437905
              ],
              [
                3.617635884239975,
                50.14565707278454
              ],
              [
                3.617630201327801,
                50.14567314727422
              ],
              [
                3.617559006591564,
                50.145874457033784
              ],
              [
                3.617475414127242,
                50.146110772155566
              ],
              [
                3.617435384669695,
                50.14622396932926
              ],
              [
                3.617368283881755,
                50.14642647475687
              ],
              [
                3.617365377436741,
                50.14643525775682
              ],
              [
                3.617334311712327,
                50.14652900658446
              ],
              [
                3.617263426125698,
                50.14666823691771
              ],
              [
                3.617180910290527,
                50.146830327669996
              ],
              [
                3.617176572422625,
                50.14683885634423
              ],
              [
                3.617165367845132,
                50.146860859559496
              ],
              [
                3.617155250564115,
                50.14688277059207
              ],
              [
                3.617116026803167,
                50.14696774448047
              ],
              [
                3.617100281790123,
                50.14700186028831
              ],
              [
                3.617064395028316,
                50.14707960864328
              ],
              [
                3.617011849194196,
                50.14719344829486
              ],
              [
                3.617004175197267,
                50.14719602425859
              ],
              [
                3.617002305238166,
                50.147196654275746
              ],
              [
                3.616997983291805,
                50.147198099944404
              ],
              [
                3.616997983291805,
                50.147198099944404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.21500299607831688,
          "ground": "gnd"
        },
        "32_LVBranch687002": {
          "bus1": "32_LVBus947030",
          "bus2": "32_LVBus947032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61769593638562,
                50.14533539052741
              ],
              [
                3.61769593638562,
                50.14533539052741
              ],
              [
                3.617722444264707,
                50.145332401705765
              ],
              [
                3.617744839272365,
                50.14517390267615
              ],
              [
                3.617744595087815,
                50.14514390412739
              ],
              [
                3.617743587619074,
                50.14502104658233
              ],
              [
                3.617728389245654,
                50.14497535136298
              ],
              [
                3.617728389245654,
                50.14497535136298
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0418266493165335,
          "ground": "gnd"
        },
        "32_LVBranch438274": {
          "bus1": "32_LVBus947032",
          "bus2": "32_LVBus947033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617728389245654,
                50.14497535136298
              ],
              [
                3.617728389245654,
                50.14497535136298
              ],
              [
                3.617686085214916,
                50.144910172832425
              ],
              [
                3.617612955989211,
                50.14484353085563
              ],
              [
                3.617612501352336,
                50.144843230401555
              ],
              [
                3.617533607743517,
                50.14479109276017
              ],
              [
                3.617476224307356,
                50.14475317369226
              ],
              [
                3.617434937680991,
                50.144725885282845
              ],
              [
                3.617388654206385,
                50.14472189065107
              ],
              [
                3.617341307489971,
                50.1447305018658
              ],
              [
                3.617341307489971,
                50.1447305018658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042033785285228255,
          "ground": "gnd"
        },
        "32_LVBranch702655": {
          "bus1": "32_LVBus947033",
          "bus2": "32_LVBus947034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617341307489971,
                50.1447305018658
              ],
              [
                3.617341307489971,
                50.1447305018658
              ],
              [
                3.61733443863622,
                50.144629860899734
              ],
              [
                3.617423518587993,
                50.14455875448388
              ],
              [
                3.617411341784373,
                50.14453303727766
              ],
              [
                3.617407917433014,
                50.144525801784496
              ],
              [
                3.617400389904845,
                50.14450990158946
              ],
              [
                3.617393866202688,
                50.14449612740291
              ],
              [
                3.617385386753801,
                50.144497221660686
              ],
              [
                3.617378536251449,
                50.144498101358685
              ],
              [
                3.617380047779188,
                50.14450234510926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029758172108502637,
          "ground": "gnd"
        },
        "32_LVBranch855947": {
          "bus1": "32_LVBus947034",
          "bus2": "32_LVBus1135956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617380047779188,
                50.14450234510926
              ],
              [
                3.617381559306927,
                50.144506588859834
              ],
              [
                3.617392620079508,
                50.144539526291005
              ],
              [
                3.617404917511352,
                50.14455292579371
              ],
              [
                3.617419290863105,
                50.14455784721441
              ],
              [
                3.61751506417189,
                50.14457935810796
              ],
              [
                3.617523991595388,
                50.144577199862056
              ],
              [
                3.617541029517139,
                50.144563807205245
              ],
              [
                3.617821225661503,
                50.144370109850776
              ],
              [
                3.617841068350707,
                50.14435715455731
              ],
              [
                3.617849960655635,
                50.14435526596435
              ],
              [
                3.617866036174346,
                50.14435184781439
              ],
              [
                3.617878415045493,
                50.14435799300306
              ],
              [
                3.617878415045493,
                50.14435799300306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050937174370435705,
          "ground": "gnd"
        },
        "32_LVBranch680507": {
          "bus1": "32_LVBus947033",
          "bus2": "32_LVBus947035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.617341307489971,
                50.1447305018658
              ],
              [
                3.617341307489971,
                50.1447305018658
              ],
              [
                3.617303910113698,
                50.14474530171079
              ],
              [
                3.61715142226663,
                50.14485217223898
              ],
              [
                3.617126105562387,
                50.14489111030223
              ],
              [
                3.617093811504287,
                50.1449408040598
              ],
              [
                3.617045423656855,
                50.14501524536863
              ],
              [
                3.616972256185927,
                50.14512778418205
              ],
              [
                3.616962912115115,
                50.145142164432606
              ],
              [
                3.616957506826113,
                50.14515046191807
              ],
              [
                3.616971144873842,
                50.14517486218199
              ],
              [
                3.6169665835639453,
                50.14518035898455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05810966320400317,
          "ground": "gnd"
        },
        "32_LVBranch949984": {
          "bus1": "32_LVBus947035",
          "bus2": "32_LVBus1154668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6169665835639453,
                50.14518035898455
              ],
              [
                3.616962022254048,
                50.145185855787105
              ],
              [
                3.616939485162524,
                50.14519063416658
              ],
              [
                3.616924533030294,
                50.14520972322405
              ],
              [
                3.616919634702206,
                50.14521597762113
              ],
              [
                3.616885839601516,
                50.14526213213083
              ],
              [
                3.616826838986284,
                50.145332896164554
              ],
              [
                3.616795155300645,
                50.145370320852834
              ],
              [
                3.616780640756431,
                50.145386837886576
              ],
              [
                3.616769615504646,
                50.1453993774841
              ],
              [
                3.616759675965762,
                50.14541011031446
              ],
              [
                3.616746676729056,
                50.145424133828044
              ],
              [
                3.616732317999563,
                50.14543963482355
              ],
              [
                3.616725995037134,
                50.145446451723785
              ],
              [
                3.616722718031954,
                50.145449987061205
              ],
              [
                3.616713539849343,
                50.14545989500922
              ],
              [
                3.616664105160879,
                50.14550299943366
              ],
              [
                3.616646724281529,
                50.14551721244265
              ],
              [
                3.616604462603467,
                50.14555176746247
              ],
              [
                3.61659630600597,
                50.14555844196662
              ],
              [
                3.616529776215045,
                50.14561106137123
              ],
              [
                3.616464619659246,
                50.1456599947724
              ],
              [
                3.616391328898994,
                50.14570932747734
              ],
              [
                3.6163363332006,
                50.145741933030315
              ],
              [
                3.616305571461115,
                50.145747407811726
              ],
              [
                3.616165832381389,
                50.145830560944155
              ],
              [
                3.616151361947874,
                50.14583890837542
              ],
              [
                3.616119708460671,
                50.1458571577085
              ],
              [
                3.616117436659162,
                50.1458661853962
              ],
              [
                3.616127240959691,
                50.14587491613666
              ],
              [
                3.616142304748518,
                50.14588833167726
              ],
              [
                3.6161376450004603,
                50.14589022521476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10155984968750752,
          "ground": "gnd"
        },
        "32_LVBranch379991": {
          "bus1": "32_LVBus1154668",
          "bus2": "32_LVBus1154669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6161376450004603,
                50.14589022521476
              ],
              [
                3.616132985252403,
                50.14589211875226
              ],
              [
                3.616121228956698,
                50.14589125432241
              ],
              [
                3.616102586928947,
                50.145889887427565
              ],
              [
                3.61607492214237,
                50.145904019454356
              ],
              [
                3.616044485227422,
                50.14591956293989
              ],
              [
                3.615989807192667,
                50.14594763162411
              ],
              [
                3.615947905522617,
                50.14597051254882
              ],
              [
                3.615908966000492,
                50.145991764560115
              ],
              [
                3.61580310131599,
                50.146050082555846
              ],
              [
                3.615716920759727,
                50.14609907390414
              ],
              [
                3.615591182836217,
                50.146166450920084
              ],
              [
                3.615583767154406,
                50.14617039757408
              ],
              [
                3.61555421477897,
                50.146186129168896
              ],
              [
                3.615563335575303,
                50.146197658940395
              ],
              [
                3.6155574983354954,
                50.14619994629369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054839850791541016,
          "ground": "gnd"
        },
        "32_LVBranch437078": {
          "bus1": "32_LVBus1154669",
          "bus2": "32_LVBus1154670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6155574983354954,
                50.14619994629369
              ],
              [
                3.615551661095688,
                50.14620223364698
              ],
              [
                3.615543940175277,
                50.14620019584839
              ],
              [
                3.615533279699064,
                50.14619737189461
              ],
              [
                3.615521289152492,
                50.14620380813853
              ],
              [
                3.615499442081583,
                50.14621544640796
              ],
              [
                3.615493060191111,
                50.14621884362345
              ],
              [
                3.61545610647758,
                50.146238539644344
              ],
              [
                3.61538049065704,
                50.146276118216235
              ],
              [
                3.615312863443346,
                50.14631251799531
              ],
              [
                3.615281707317127,
                50.146328365039814
              ],
              [
                3.615255652411641,
                50.14633326965565
              ],
              [
                3.615236781514076,
                50.1463355586499
              ],
              [
                3.615198183688031,
                50.14635322503246
              ],
              [
                3.615147067358629,
                50.14637910159183
              ],
              [
                3.615134860640766,
                50.146385279723795
              ],
              [
                3.615040565558773,
                50.14643549549323
              ],
              [
                3.614960902218204,
                50.14647655429304
              ],
              [
                3.614891318512576,
                50.14651294734952
              ],
              [
                3.614883059886771,
                50.14651726185019
              ],
              [
                3.614877192948919,
                50.146520034236424
              ],
              [
                3.614825757665456,
                50.146544360971035
              ],
              [
                3.614756909642851,
                50.1465794715244
              ],
              [
                3.614650788270418,
                50.14663657924266
              ],
              [
                3.614635330647333,
                50.14664457772124
              ],
              [
                3.6145811936721,
                50.146672559283395
              ],
              [
                3.614513032707452,
                50.146708335780694
              ],
              [
                3.614493524665031,
                50.146718575933505
              ],
              [
                3.61448810688278,
                50.14672916254417
              ],
              [
                3.614505487385696,
                50.14674525612296
              ],
              [
                3.614505487385696,
                50.14674525612296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09941315200679186,
          "ground": "gnd"
        },
        "32_31264": {
          "bus1": "32_MVBus10474",
          "bus2": "32_MVBus10475",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.61563661964836,
                50.144716749163145
              ],
              [
                3.617796525435359,
                50.14305568586879
              ],
              [
                3.618857049028744,
                50.14220692094556
              ],
              [
                3.620427784497135,
                50.140919134350874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5438652974851829,
          "ground": "gnd"
        },
        "32_9389": {
          "bus1": "32_MVBus10475",
          "bus2": "32_MVLV00971",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.620427784497135,
                50.140919134350874
              ],
              [
                3.620427784497135,
                50.140919134350874
              ],
              [
                3.620469063309537,
                50.14088188596774
              ],
              [
                3.620481216258743,
                50.14087092303769
              ],
              [
                3.620493369202668,
                50.140859960106255
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.0065838684087984635,
          "ground": "gnd"
        },
        "32_3054": {
          "bus1": "32_MVLV00971",
          "bus2": "32_MVBus10479",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.620493369202668,
                50.140859960106255
              ],
              [
                3.620506087561997,
                50.1408492605463
              ],
              [
                3.620518805915933,
                50.14083856098494
              ],
              [
                3.623634163780938,
                50.13821598006159
              ],
              [
                3.624987156887578,
                50.136827890707615
              ],
              [
                3.624987156887578,
                50.136827890707615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.5507048337867956,
          "ground": "gnd"
        },
        "32_44453": {
          "bus1": "32_MVBus10479",
          "bus2": "32_MVBus10480",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.624987156887578,
                50.136827890707615
              ],
              [
                3.625094920701323,
                50.13675211019514
              ],
              [
                3.626290112279686,
                50.13589633955738
              ],
              [
                3.634082607956689,
                50.13283941801628
              ],
              [
                3.63988242703289,
                50.13177503986373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.223280177811371,
          "ground": "gnd"
        },
        "32_31350": {
          "bus1": "32_MVBus10480",
          "bus2": "32_MVLV29822",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.63988242703289,
                50.13177503986373
              ],
              [
                3.63988242703289,
                50.13177503986373
              ],
              [
                3.639860700171056,
                50.1317508266687
              ],
              [
                3.63985585432146,
                50.131735679964486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0031091737747980333,
          "ground": "gnd"
        },
        "32_LVBranch012771": {
          "bus1": "32_MVLV29822_LV",
          "bus2": "32_LVBus946818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.63985585432146,
                50.131735679964486
              ],
              [
                3.639835429687863,
                50.131738662732154
              ],
              [
                3.639835429687863,
                50.131738662732154
              ],
              [
                3.639828087870296,
                50.13174964830149
              ],
              [
                3.639828087870296,
                50.13174964830149
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.001329925792600993,
          "ground": "gnd"
        },
        "32_LVBranch116800": {
          "bus1": "32_LVBus946818",
          "bus2": "32_LVBus946829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.639828087870296,
                50.13174964830149
              ],
              [
                3.639828087870296,
                50.13174964830149
              ],
              [
                3.639782856680617,
                50.13142012914979
              ],
              [
                3.639782856680617,
                50.13142012914979
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03679534053495002,
          "ground": "gnd"
        },
        "32_LVBranch125176": {
          "bus1": "32_LVBus946829",
          "bus2": "32_LVBus946830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.639782856680617,
                50.13142012914979
              ],
              [
                3.639782856680617,
                50.13142012914979
              ],
              [
                3.639663801030687,
                50.13079110083256
              ],
              [
                3.639663801030687,
                50.13079110083256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07048375207428738,
          "ground": "gnd"
        },
        "32_LVBranch065169": {
          "bus1": "32_LVBus946830",
          "bus2": "32_LVBus946831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.639663801030687,
                50.13079110083256
              ],
              [
                3.639663801030687,
                50.13079110083256
              ],
              [
                3.63957063488224,
                50.13044773777719
              ],
              [
                3.63957063488224,
                50.13044773777719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03876940490445653,
          "ground": "gnd"
        },
        "32_LVBranch001286": {
          "bus1": "32_LVBus946818",
          "bus2": "32_LVBus946819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.639828087870296,
                50.13174964830149
              ],
              [
                3.639828087870296,
                50.13174964830149
              ],
              [
                3.639904712337994,
                50.13204172984681
              ],
              [
                3.639977554049826,
                50.13236145642161
              ],
              [
                3.640073481538658,
                50.13270604579768
              ],
              [
                3.640185726079636,
                50.13301180522767
              ],
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.640193645513927,
                50.13332461111665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17757112254521953,
          "ground": "gnd"
        },
        "32_LVBranch312513": {
          "bus1": "32_LVBus946819",
          "bus2": "32_LVBus946822",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.640221451051292,
                50.133322950016804
              ],
              [
                3.640767689582075,
                50.133290352702794
              ],
              [
                3.640767689582075,
                50.133290352702794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041219127650738346,
          "ground": "gnd"
        },
        "32_LVBranch085903": {
          "bus1": "32_LVBus946822",
          "bus2": "32_LVBus946823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.640767689582075,
                50.133290352702794
              ],
              [
                3.640767689582075,
                50.133290352702794
              ],
              [
                3.640906180442621,
                50.13330182892383
              ],
              [
                3.641801018670487,
                50.13337596152152
              ],
              [
                3.641801018670487,
                50.13337596152152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07449135596986356,
          "ground": "gnd"
        },
        "32_LVBranch197301": {
          "bus1": "32_LVBus946823",
          "bus2": "32_LVBus946824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.641801018670487,
                50.13337596152152
              ],
              [
                3.641801018670487,
                50.13337596152152
              ],
              [
                3.641828655098227,
                50.133378566019275
              ],
              [
                3.642077341189636,
                50.133402006664475
              ],
              [
                3.642312937283031,
                50.133424213140316
              ],
              [
                3.642704137060419,
                50.13351959016611
              ],
              [
                3.643095914720323,
                50.1336151123821
              ],
              [
                3.643095914720323,
                50.1336151123821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09686455744501918,
          "ground": "gnd"
        },
        "32_LVBranch077500": {
          "bus1": "32_LVBus946824",
          "bus2": "32_LVBus946825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.643095914720323,
                50.1336151123821
              ],
              [
                3.643095914720323,
                50.1336151123821
              ],
              [
                3.643122825867519,
                50.13361990579494
              ],
              [
                3.643163192830071,
                50.13362710487768
              ],
              [
                3.643230484934176,
                50.13363909718691
              ],
              [
                3.643499612015963,
                50.13368707547463
              ],
              [
                3.643599161416401,
                50.1337048181612
              ],
              [
                3.643810162666699,
                50.13372530979396
              ],
              [
                3.644079116009757,
                50.133751429253024
              ],
              [
                3.644327613676039,
                50.13377556758153
              ],
              [
                3.644417810942524,
                50.13378432476707
              ],
              [
                3.64453753739439,
                50.13379595279032
              ],
              [
                3.64453753739439,
                50.13379595279032
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10519071013732034,
          "ground": "gnd"
        },
        "32_LVBranch199689": {
          "bus1": "32_LVBus946825",
          "bus2": "32_LVBus946826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.64453753739439,
                50.13379595279032
              ],
              [
                3.64453753739439,
                50.13379595279032
              ],
              [
                3.644879511629405,
                50.13383356984145
              ],
              [
                3.64499175700785,
                50.13384591487829
              ],
              [
                3.645239512249737,
                50.13387316541204
              ],
              [
                3.6454872677595,
                50.13390041544334
              ],
              [
                3.645843851804687,
                50.13393963288074
              ],
              [
                3.645843851804687,
                50.13393963288074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09475438755856216,
          "ground": "gnd"
        },
        "32_LVBranch291027": {
          "bus1": "32_LVBus946819",
          "bus2": "32_LVBus946820",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.638621209350046,
                50.13315801355449
              ],
              [
                3.637062044228924,
                50.132978103108
              ],
              [
                3.637013360703283,
                50.1329722114041
              ],
              [
                3.636857293515091,
                50.13295333207293
              ],
              [
                3.636857293515091,
                50.13295333207293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.24209699786940073,
          "ground": "gnd"
        },
        "32_LVBranch340510": {
          "bus1": "32_LVBus946820",
          "bus2": "32_LVBus946821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.636857293515091,
                50.13295333207293
              ],
              [
                3.636857293515091,
                50.13295333207293
              ],
              [
                3.6354669661406,
                50.132777933986084
              ],
              [
                3.635350545497423,
                50.132763245665835
              ],
              [
                3.635350545497423,
                50.132763245665835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10978472245739773,
          "ground": "gnd"
        },
        "32_LVBranch139156": {
          "bus1": "32_LVBus946819",
          "bus2": "32_LVBus946827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.640193645513927,
                50.13332461111665
              ],
              [
                3.640200602440447,
                50.13334199751189
              ],
              [
                3.640208799078309,
                50.13336250371617
              ],
              [
                3.640453131005875,
                50.133973666382396
              ],
              [
                3.640453131005875,
                50.133973666382396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07454111878323817,
          "ground": "gnd"
        },
        "32_LVBranch294940": {
          "bus1": "32_LVBus946827",
          "bus2": "32_LVBus946828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.640453131005875,
                50.133973666382396
              ],
              [
                3.640453131005875,
                50.133973666382396
              ],
              [
                3.6404545016093,
                50.13397806852582
              ],
              [
                3.640458613189357,
                50.133991265981024
              ],
              [
                3.640480556155695,
                50.13406167319527
              ],
              [
                3.640661626538042,
                50.13464253865599
              ],
              [
                3.640665981556086,
                50.13465650553313
              ],
              [
                3.640665981556086,
                50.13465650553313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07746284909306715,
          "ground": "gnd"
        },
        "32_29825": {
          "bus1": "32_MVBus10480",
          "bus2": "32_MVBus10481",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.63988242703289,
                50.13177503986373
              ],
              [
                3.63988242703289,
                50.13177503986373
              ],
              [
                3.64207632787535,
                50.131133823706776
              ],
              [
                3.64207632787535,
                50.131133823706776
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.1723176658256067,
          "ground": "gnd"
        },
        "32_55275": {
          "bus1": "32_MVBus10481",
          "bus2": "32_MVBus10482",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.64207632787535,
                50.131133823706776
              ],
              [
                3.64207632787535,
                50.131133823706776
              ],
              [
                3.642949816531448,
                50.13099999440784
              ],
              [
                3.642949816531448,
                50.13099999440784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.06420453477008135,
          "ground": "gnd"
        },
        "32_55282": {
          "bus1": "32_MVBus10482",
          "bus2": "32_MVBus10483",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.642949816531448,
                50.13099999440784
              ],
              [
                3.642949816531448,
                50.13099999440784
              ],
              [
                3.651142764781179,
                50.129441721043364
              ],
              [
                3.651142764781179,
                50.129441721043364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6109157679862449,
          "ground": "gnd"
        },
        "32_33163": {
          "bus1": "32_MVBus10483",
          "bus2": "32_MVBus10484",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.651142764781179,
                50.129441721043364
              ],
              [
                3.651142764781179,
                50.129441721043364
              ],
              [
                3.657782573976255,
                50.12802809226592
              ],
              [
                3.65884790761715,
                50.12674379899925
              ],
              [
                3.65884790761715,
                50.12674379899925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6620305167032835,
          "ground": "gnd"
        },
        "32_43446": {
          "bus1": "32_MVBus10484",
          "bus2": "32_MVBus10485",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.65884790761715,
                50.12674379899925
              ],
              [
                3.65884790761715,
                50.12674379899925
              ],
              [
                3.661996853930022,
                50.12266063137387
              ],
              [
                3.661996853930022,
                50.12266063137387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5069351398363838,
          "ground": "gnd"
        },
        "32_3897": {
          "bus1": "32_MVBus10485",
          "bus2": "32_MVBus10487",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.661996853930022,
                50.12266063137387
              ],
              [
                3.661996853930022,
                50.12266063137387
              ],
              [
                3.668867298167805,
                50.12599290266113
              ],
              [
                3.668867298167805,
                50.12599290266113
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6154426718877215,
          "ground": "gnd"
        },
        "32_7704": {
          "bus1": "32_MVBus10487",
          "bus2": "32_MVBus10489",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.668867298167805,
                50.12599290266113
              ],
              [
                3.668867298167805,
                50.12599290266113
              ],
              [
                3.674236807373403,
                50.12343243103507
              ],
              [
                3.677236897170648,
                50.12457565792635
              ],
              [
                3.677236897170648,
                50.12457565792635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7274639404458942,
          "ground": "gnd"
        },
        "32_40225": {
          "bus1": "32_MVBus10489",
          "bus2": "32_MVBus10490",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677236897170648,
                50.12457565792635
              ],
              [
                3.677236897170648,
                50.12457565792635
              ],
              [
                3.677233538475978,
                50.12458064129334
              ],
              [
                3.677233538475978,
                50.12458064129334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0006041055782754549,
          "ground": "gnd"
        },
        "32_127160": {
          "bus1": "32_MVBus10489",
          "bus2": "32_MVLV43900",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677236897170648,
                50.12457565792635
              ],
              [
                3.678168760161264,
                50.12480555694765
              ],
              [
                3.678622551848076,
                50.125231091687425
              ],
              [
                3.67913609948639,
                50.125743165033086
              ],
              [
                3.679505509788901,
                50.12595025302599
              ],
              [
                3.6805003008836,
                50.12646399740439
              ],
              [
                3.680842300768495,
                50.12664082390706
              ],
              [
                3.68086539183577,
                50.126620658177174
              ],
              [
                3.680910332191558,
                50.126581417642406
              ],
              [
                3.680922751094372,
                50.12657057106685
              ],
              [
                3.680935169991824,
                50.12655972448988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.36391627506030455,
          "ground": "gnd"
        },
        "32_163884": {
          "bus1": "32_MVLV43900",
          "bus2": "32_MVLV21740",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680935169991824,
                50.12655972448988
              ],
              [
                3.680949714451213,
                50.12655003953631
              ],
              [
                3.68096425866615,
                50.12654034560622
              ],
              [
                3.680973630146112,
                50.12653410201287
              ],
              [
                3.681288827208014,
                50.12619867010767
              ],
              [
                3.681509613762645,
                50.1260396666234
              ],
              [
                3.681520374926382,
                50.12602425977708
              ],
              [
                3.681514212424582,
                50.12600364380517
              ],
              [
                3.680615751338718,
                50.125584124485485
              ],
              [
                3.680487277395879,
                50.125692610206585
              ],
              [
                3.680454772971531,
                50.1256759645788
              ],
              [
                3.680438393455949,
                50.12566758032019
              ],
              [
                3.680422013707058,
                50.1256591870846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1730154582635127,
          "ground": "gnd"
        },
        "32_LVBranch961170": {
          "bus1": "32_MVLV43900_LV",
          "bus2": "32_LVBus946975",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680935169991824,
                50.12655972448988
              ],
              [
                3.680928007953802,
                50.12657238052294
              ],
              [
                3.680928007953802,
                50.12657238052294
              ],
              [
                3.680915176958653,
                50.12659502784897
              ],
              [
                3.681221572767092,
                50.12674887695614
              ],
              [
                3.681153333437463,
                50.12680991056827
              ],
              [
                3.681153333437463,
                50.12680991056827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03884220824144647,
          "ground": "gnd"
        },
        "32_LVBranch316155": {
          "bus1": "32_LVBus946975",
          "bus2": "32_LVBus946976",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681153333437463,
                50.12680991056827
              ],
              [
                3.681153333437463,
                50.12680991056827
              ],
              [
                3.681359827048902,
                50.126916982341285
              ],
              [
                3.681370687797877,
                50.12692261729619
              ],
              [
                3.681526588810903,
                50.12700345715385
              ],
              [
                3.681526588810903,
                50.12700345715385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034290645298585644,
          "ground": "gnd"
        },
        "32_LVBranch340635": {
          "bus1": "32_LVBus946976",
          "bus2": "32_LVBus946977",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681526588810903,
                50.12700345715385
              ],
              [
                3.681526588810903,
                50.12700345715385
              ],
              [
                3.681679243781953,
                50.12708194456968
              ],
              [
                3.68175557144574,
                50.12712118820357
              ],
              [
                3.681777375451087,
                50.1271324032694
              ],
              [
                3.681901218952921,
                50.12719608074571
              ],
              [
                3.681901218952921,
                50.12719608074571
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03430291435585048,
          "ground": "gnd"
        },
        "32_LVBranch301323": {
          "bus1": "32_LVBus946977",
          "bus2": "32_LVBus946978",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681901218952921,
                50.12719608074571
              ],
              [
                3.681901218952921,
                50.12719608074571
              ],
              [
                3.681907953425875,
                50.127197263434816
              ],
              [
                3.682342032038705,
                50.12727345957694
              ],
              [
                3.682415690520277,
                50.12728639270858
              ],
              [
                3.682415690520277,
                50.12728639270858
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038134873795241386,
          "ground": "gnd"
        },
        "32_LVBranch037749": {
          "bus1": "32_LVBus946978",
          "bus2": "32_LVBus946979",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.682415690520277,
                50.12728639270858
              ],
              [
                3.682415690520277,
                50.12728639270858
              ],
              [
                3.682483376477305,
                50.12730839583492
              ],
              [
                3.682502914447827,
                50.127314743083886
              ],
              [
                3.683006256489746,
                50.127478322428985
              ],
              [
                3.683101031384761,
                50.127509120792766
              ],
              [
                3.683549242187854,
                50.127654794099605
              ],
              [
                3.683549242187854,
                50.127654794099605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0908252139193098,
          "ground": "gnd"
        },
        "32_LVBranch423702": {
          "bus1": "32_MVLV43900_LV",
          "bus2": "32_LVBus946970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680935169991824,
                50.12655972448988
              ],
              [
                3.680922284195592,
                50.12657034279233
              ],
              [
                3.680922284195592,
                50.12657034279233
              ],
              [
                3.680888682687816,
                50.12659803045498
              ],
              [
                3.681185268362861,
                50.12675108983339
              ],
              [
                3.681134808209012,
                50.12679752817199
              ],
              [
                3.681134808209012,
                50.12679752817199
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03740318120728605,
          "ground": "gnd"
        },
        "32_LVBranch139489": {
          "bus1": "32_LVBus946970",
          "bus2": "32_LVBus946971",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681134808209012,
                50.12679752817199
              ],
              [
                3.681134808209012,
                50.12679752817199
              ],
              [
                3.680715208640148,
                50.126588779795576
              ],
              [
                3.680693118149485,
                50.1265778011004
              ],
              [
                3.680624199392558,
                50.12654351159708
              ],
              [
                3.680624199392558,
                50.12654351159708
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04616780605633858,
          "ground": "gnd"
        },
        "32_LVBranch299334": {
          "bus1": "32_LVBus946971",
          "bus2": "32_LVBus946972",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680624199392558,
                50.12654351159708
              ],
              [
                3.680624199392558,
                50.12654351159708
              ],
              [
                3.679445265067423,
                50.12594645332063
              ],
              [
                3.679445265067423,
                50.12594645332063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10731968481714114,
          "ground": "gnd"
        },
        "32_LVBranch079071": {
          "bus1": "32_LVBus946972",
          "bus2": "32_LVBus946973",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679445265067423,
                50.12594645332063
              ],
              [
                3.679445265067423,
                50.12594645332063
              ],
              [
                3.679199620263862,
                50.12571366785265
              ],
              [
                3.679058273496189,
                50.12561007812159
              ],
              [
                3.678882274912491,
                50.125467314686325
              ],
              [
                3.6788786753686153,
                50.125461653612774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06687874739005809,
          "ground": "gnd"
        },
        "32_LVBranch011505": {
          "bus1": "32_LVBus946973",
          "bus2": "32_LVBus1153768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6788786753686153,
                50.125461653612774
              ],
              [
                3.67887507582474,
                50.125455992539216
              ],
              [
                3.678815435268111,
                50.125386615387555
              ],
              [
                3.678753947903458,
                50.12532760936332
              ],
              [
                3.678751110632513,
                50.12532488448164
              ],
              [
                3.678581967360062,
                50.125162564456865
              ],
              [
                3.678580147724197,
                50.125160824880545
              ],
              [
                3.678579560110006,
                50.12516025678359
              ],
              [
                3.67857201259778,
                50.12515473780674
              ],
              [
                3.678571044252224,
                50.12515403025335
              ],
              [
                3.678517728495977,
                50.125115079522445
              ],
              [
                3.678360814728579,
                50.12501463139662
              ],
              [
                3.678188229301328,
                50.12485879432497
              ],
              [
                3.678187843091052,
                50.12485844844859
              ],
              [
                3.678179559438327,
                50.124850971489494
              ],
              [
                3.677905088035287,
                50.12469855074137
              ],
              [
                3.677905088035287,
                50.12469855074137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1099342419032286,
          "ground": "gnd"
        },
        "32_LVBranch351389": {
          "bus1": "32_LVBus1153768",
          "bus2": "32_LVBus1153769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677905088035287,
                50.12469855074137
              ],
              [
                3.677905088035287,
                50.12469855074137
              ],
              [
                3.677754764939055,
                50.12467636581478
              ],
              [
                3.677754764939055,
                50.12467636581478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011029227436162276,
          "ground": "gnd"
        },
        "32_LVBranch288987": {
          "bus1": "32_LVBus1153768",
          "bus2": "32_LVBus1153770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677905088035287,
                50.12469855074137
              ],
              [
                3.677905088035287,
                50.12469855074137
              ],
              [
                3.678070848593277,
                50.12449595273982
              ],
              [
                3.678088268610237,
                50.12447466472929
              ],
              [
                3.678088268610237,
                50.12447466472929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028138220588215627,
          "ground": "gnd"
        },
        "32_LVBranch185893": {
          "bus1": "32_LVBus1153770",
          "bus2": "32_LVBus1153771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678088268610237,
                50.12447466472929
              ],
              [
                3.678088268610237,
                50.12447466472929
              ],
              [
                3.678137078853736,
                50.12438132999735
              ],
              [
                3.678137310447978,
                50.1243811119984
              ],
              [
                3.67848812247129,
                50.12404577129498
              ],
              [
                3.679366759498915,
                50.12321636949774
              ],
              [
                3.679366759498915,
                50.12321636949774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16755422216208138,
          "ground": "gnd"
        },
        "32_LVBranch332384": {
          "bus1": "32_LVBus1153771",
          "bus2": "32_LVBus1153774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679366759498915,
                50.12321636949774
              ],
              [
                3.679366759498915,
                50.12321636949774
              ],
              [
                3.678796013000768,
                50.12266852987812
              ],
              [
                3.677544090961851,
                50.12175623192934
              ],
              [
                3.677540802126329,
                50.1217538441297
              ],
              [
                3.677535619351294,
                50.121750067666035
              ],
              [
                3.677535619351294,
                50.121750067666035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.20958375053526698,
          "ground": "gnd"
        },
        "32_LVBranch211606": {
          "bus1": "32_LVBus1153771",
          "bus2": "32_LVBus1153772",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679366759498915,
                50.12321636949774
              ],
              [
                3.679366759498915,
                50.12321636949774
              ],
              [
                3.67989295206457,
                50.12307544976842
              ],
              [
                3.680613803826534,
                50.12233880266021
              ],
              [
                3.680862862574063,
                50.121939379341775
              ],
              [
                3.680862862574063,
                50.121939379341775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18543476737487066,
          "ground": "gnd"
        },
        "32_LVBranch168819": {
          "bus1": "32_LVBus1153772",
          "bus2": "32_LVBus1153773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680862862574063,
                50.121939379341775
              ],
              [
                3.680862862574063,
                50.121939379341775
              ],
              [
                3.68085833143564,
                50.12193596392026
              ],
              [
                3.680001716539841,
                50.12129084366213
              ],
              [
                3.679784360496311,
                50.12112715148702
              ],
              [
                3.679784360496311,
                50.12112715148702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11879029300137652,
          "ground": "gnd"
        },
        "32_40224": {
          "bus1": "32_MVBus10487",
          "bus2": "32_MVBus10488",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.668867298167805,
                50.12599290266113
              ],
              [
                3.668867298167805,
                50.12599290266113
              ],
              [
                3.669683338174228,
                50.12648404857751
              ],
              [
                3.669683338174228,
                50.12648404857751
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07993521067298974,
          "ground": "gnd"
        },
        "32_144626": {
          "bus1": "32_MVBus10488",
          "bus2": "32_MVLV12189",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.669683338174228,
                50.12648404857751
              ],
              [
                3.669683338174228,
                50.12648404857751
              ],
              [
                3.66988846142902,
                50.12652009001253
              ],
              [
                3.670192034495371,
                50.12660430629317
              ],
              [
                3.670207846896921,
                50.126653149843
              ],
              [
                3.670321537663229,
                50.12669625698806
              ],
              [
                3.670646955366666,
                50.126851423786846
              ],
              [
                3.670838948508325,
                50.12696919274529
              ],
              [
                3.670847059482502,
                50.12701245560412
              ],
              [
                3.670849563071731,
                50.12702582241114
              ],
              [
                3.670852066662292,
                50.12703918921787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.10812836424528395,
          "ground": "gnd"
        },
        "32_77742": {
          "bus1": "32_MVLV12189",
          "bus2": "32_MVBus10510",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.670852066662292,
                50.12703918921787
              ],
              [
                3.670869779261511,
                50.12703200250511
              ],
              [
                3.67088749161862,
                50.127024806815044
              ],
              [
                3.670929534371346,
                50.127007730769414
              ],
              [
                3.671065233144638,
                50.127059242064846
              ],
              [
                3.671271850940808,
                50.12714590586091
              ],
              [
                3.67149204998044,
                50.127218039311046
              ],
              [
                3.671791578415138,
                50.12727576787626
              ],
              [
                3.672089089661986,
                50.12731104755917
              ],
              [
                3.673061604918607,
                50.12742494901851
              ],
              [
                3.673588484476416,
                50.12750975789646
              ],
              [
                3.674449666417718,
                50.12774542262242
              ],
              [
                3.67527267401205,
                50.12796622011261
              ],
              [
                3.675799605152841,
                50.12810317710669
              ],
              [
                3.675807703919562,
                50.1281426513429
              ],
              [
                3.675807703919562,
                50.1281426513429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3809183541591188,
          "ground": "gnd"
        },
        "32_57555": {
          "bus1": "32_MVBus10510",
          "bus2": "32_MVLV68043",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.675807703919562,
                50.1281426513429
              ],
              [
                3.675203464793264,
                50.12799309320205
              ],
              [
                3.675719233221972,
                50.127220151836646
              ],
              [
                3.675310738923686,
                50.1265602879352
              ],
              [
                3.675482060311888,
                50.12594307820844
              ],
              [
                3.675484918607423,
                50.12592974249058
              ],
              [
                3.67548777690144,
                50.12591640677243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.29008148575487724,
          "ground": "gnd"
        },
        "32_43439": {
          "bus1": "32_MVBus10510",
          "bus2": "32_MVLV68159",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.675807703919562,
                50.1281426513429
              ],
              [
                3.675807703919562,
                50.1281426513429
              ],
              [
                3.677602944473461,
                50.12861759675244
              ],
              [
                3.678714782124946,
                50.12870196036415
              ],
              [
                3.678735575899745,
                50.12870353644173
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2188667280787215,
          "ground": "gnd"
        },
        "32_LVBranch054211": {
          "bus1": "32_MVLV68159_LV",
          "bus2": "32_LVBus947152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678735575899745,
                50.12870353644173
              ],
              [
                3.678714720666805,
                50.12870227524485
              ],
              [
                3.678714720666805,
                50.12870227524485
              ],
              [
                3.678348850684976,
                50.12868009693824
              ],
              [
                3.678348850684976,
                50.12868009693824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026277291425140584,
          "ground": "gnd"
        },
        "32_LVBranch170539": {
          "bus1": "32_LVBus947152",
          "bus2": "32_LVBus947153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678348850684976,
                50.12868009693824
              ],
              [
                3.678348850684976,
                50.12868009693824
              ],
              [
                3.678341960963714,
                50.128679382578206
              ],
              [
                3.677618134881611,
                50.128604843886144
              ],
              [
                3.677539409023595,
                50.12859673940409
              ],
              [
                3.677264453322536,
                50.12852410430528
              ],
              [
                3.677083639363811,
                50.1284763445064
              ],
              [
                3.677053262290627,
                50.12846831983222
              ],
              [
                3.677053262290627,
                50.12846831983222
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09619859105075013,
          "ground": "gnd"
        },
        "32_LVBranch170559": {
          "bus1": "32_LVBus947153",
          "bus2": "32_LVBus947154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677053262290627,
                50.12846831983222
              ],
              [
                3.677053262290627,
                50.12846831983222
              ],
              [
                3.677046793640646,
                50.128466631232136
              ],
              [
                3.676495302368982,
                50.12832273111133
              ],
              [
                3.676495302368982,
                50.12832273111133
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04305804946361035,
          "ground": "gnd"
        },
        "32_LVBranch215516": {
          "bus1": "32_LVBus947154",
          "bus2": "32_LVBus947155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.676495302368982,
                50.12832273111133
              ],
              [
                3.676495302368982,
                50.12832273111133
              ],
              [
                3.67648887397222,
                50.12832097919946
              ],
              [
                3.675966864834032,
                50.12817862972001
              ],
              [
                3.675818139963809,
                50.128138075258725
              ],
              [
                3.675814032502076,
                50.12813695322074
              ],
              [
                3.675811711376179,
                50.12813631433622
              ],
              [
                3.675811711376179,
                50.12813631433622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05309633881270214,
          "ground": "gnd"
        },
        "32_LVBranch244914": {
          "bus1": "32_LVBus947155",
          "bus2": "32_LVBus947156",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.675811711376179,
                50.12813631433622
              ],
              [
                3.675811711376179,
                50.12813631433622
              ],
              [
                3.675703818509796,
                50.12810677629197
              ],
              [
                3.67519374228383,
                50.127967156533316
              ],
              [
                3.675187313739813,
                50.127965395577654
              ],
              [
                3.675187313739813,
                50.127965395577654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048526809917222836,
          "ground": "gnd"
        },
        "32_LVBranch239272": {
          "bus1": "32_MVLV68159_LV",
          "bus2": "32_LVBus947139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678735575899745,
                50.12870353644173
              ],
              [
                3.67875592349317,
                50.128706715376396
              ],
              [
                3.67875592349317,
                50.128706715376396
              ],
              [
                3.678979789788449,
                50.12874170989729
              ],
              [
                3.679373407740782,
                50.12880324318598
              ],
              [
                3.6795992605693,
                50.128875102502995
              ],
              [
                3.679698004607543,
                50.128906524161636
              ],
              [
                3.679698004607543,
                50.128906524161636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07133685761978388,
          "ground": "gnd"
        },
        "32_LVBranch264555": {
          "bus1": "32_LVBus947139",
          "bus2": "32_LVBus947140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679698004607543,
                50.128906524161636
              ],
              [
                3.679698004607543,
                50.128906524161636
              ],
              [
                3.679704486886422,
                50.128908194517976
              ],
              [
                3.680201564944284,
                50.12903659116422
              ],
              [
                3.680203294555245,
                50.129037038968434
              ],
              [
                3.680208047256565,
                50.12903826149369
              ],
              [
                3.680208047256565,
                50.12903826149369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039303683930922574,
          "ground": "gnd"
        },
        "32_LVBranch123609": {
          "bus1": "32_LVBus947140",
          "bus2": "32_LVBus947147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680208047256565,
                50.12903826149369
              ],
              [
                3.680208047256565,
                50.12903826149369
              ],
              [
                3.68022088358142,
                50.128845682824924
              ],
              [
                3.680277552951908,
                50.12875851851657
              ],
              [
                3.680331404947884,
                50.12867569425679
              ],
              [
                3.680466020680353,
                50.128468651568774
              ],
              [
                3.680501277686512,
                50.12841442691691
              ],
              [
                3.680501277686512,
                50.12841442691691
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07343112653139623,
          "ground": "gnd"
        },
        "32_LVBranch050700": {
          "bus1": "32_LVBus947147",
          "bus2": "32_LVBus947148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680501277686512,
                50.12841442691691
              ],
              [
                3.680501277686512,
                50.12841442691691
              ],
              [
                3.680614076211862,
                50.128250840696175
              ],
              [
                3.680614453023272,
                50.128250306890465
              ],
              [
                3.680616913750639,
                50.12824674276591
              ],
              [
                3.680616913750639,
                50.12824674276591
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020402376804926674,
          "ground": "gnd"
        },
        "32_LVBranch241103": {
          "bus1": "32_LVBus947148",
          "bus2": "32_LVBus947149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680616913750639,
                50.12824674276591
              ],
              [
                3.680616913750639,
                50.12824674276591
              ],
              [
                3.680878385519071,
                50.12819248969985
              ],
              [
                3.681173303359898,
                50.12833342994295
              ],
              [
                3.68155433666577,
                50.128515516394955
              ],
              [
                3.681612613449485,
                50.128543360041135
              ],
              [
                3.681703452076064,
                50.12858677102387
              ],
              [
                3.682226461618253,
                50.12871398533932
              ],
              [
                3.68223299764778,
                50.128715574175146
              ],
              [
                3.68223299764778,
                50.128715574175146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13364232127838271,
          "ground": "gnd"
        },
        "32_LVBranch017388": {
          "bus1": "32_LVBus947147",
          "bus2": "32_LVBus947150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680501277686512,
                50.12841442691691
              ],
              [
                3.680501277686512,
                50.12841442691691
              ],
              [
                3.680160530055695,
                50.12833391251384
              ],
              [
                3.680108111735493,
                50.128321525550554
              ],
              [
                3.680095000179092,
                50.12831842888286
              ],
              [
                3.67978047687674,
                50.12824410674748
              ],
              [
                3.679728058743314,
                50.12823171962022
              ],
              [
                3.679701835725535,
                50.128225526201476
              ],
              [
                3.679244801465371,
                50.12811752391929
              ],
              [
                3.679243157328542,
                50.12811713800362
              ],
              [
                3.679238252839633,
                50.12811597994969
              ],
              [
                3.679238252839633,
                50.12811597994969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09622030055695309,
          "ground": "gnd"
        },
        "32_LVBranch088748": {
          "bus1": "32_LVBus947140",
          "bus2": "32_LVBus947141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680208047256565,
                50.12903826149369
              ],
              [
                3.680208047256565,
                50.12903826149369
              ],
              [
                3.68050945194741,
                50.12906178057978
              ],
              [
                3.680721656103541,
                50.129046761920115
              ],
              [
                3.680883263839898,
                50.12907368483289
              ],
              [
                3.680927175314587,
                50.129081757183606
              ],
              [
                3.680933883527834,
                50.12908299407922
              ],
              [
                3.680933883527834,
                50.12908299407922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05267676526519059,
          "ground": "gnd"
        },
        "32_LVBranch353133": {
          "bus1": "32_LVBus947141",
          "bus2": "32_LVBus947142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680933883527834,
                50.12908299407922
              ],
              [
                3.680933883527834,
                50.12908299407922
              ],
              [
                3.681150504866917,
                50.12912636835333
              ],
              [
                3.681407490192962,
                50.12922446363506
              ],
              [
                3.681413486460563,
                50.12922675868365
              ],
              [
                3.681413486460563,
                50.12922675868365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03809295145961461,
          "ground": "gnd"
        },
        "32_LVBranch107122": {
          "bus1": "32_LVBus947142",
          "bus2": "32_LVBus947143",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681413486460563,
                50.12922675868365
              ],
              [
                3.681413486460563,
                50.12922675868365
              ],
              [
                3.68189299261938,
                50.12939038028086
              ],
              [
                3.682287660165486,
                50.12952504875284
              ],
              [
                3.682657666350559,
                50.12965129754994
              ],
              [
                3.682657666350559,
                50.12965129754994
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10071885962453146,
          "ground": "gnd"
        },
        "32_LVBranch912771": {
          "bus1": "32_LVBus947143",
          "bus2": "32_LVBus947144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.682657666350559,
                50.12965129754994
              ],
              [
                3.682657666350559,
                50.12965129754994
              ],
              [
                3.682769267471415,
                50.12948905136419
              ],
              [
                3.682769267471415,
                50.12948905136419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019732402378340494,
          "ground": "gnd"
        },
        "32_LVBranch604836": {
          "bus1": "32_LVBus947144",
          "bus2": "32_LVBus947146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.682769267471415,
                50.12948905136419
              ],
              [
                3.682769267471415,
                50.12948905136419
              ],
              [
                3.682804479143551,
                50.1294976408067
              ],
              [
                3.682813989025321,
                50.12948190656144
              ],
              [
                3.682816129270352,
                50.129478372858905
              ],
              [
                3.682816516919137,
                50.129477722222745
              ],
              [
                3.682816516919137,
                50.129477722222745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0050698219073248875,
          "ground": "gnd"
        },
        "32_LVBranch423226": {
          "bus1": "32_LVBus947144",
          "bus2": "32_LVBus947145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.682769267471415,
                50.12948905136419
              ],
              [
                3.682769267471415,
                50.12948905136419
              ],
              [
                3.682588807196398,
                50.129440748142656
              ],
              [
                3.68254376956535,
                50.129428693886204
              ],
              [
                3.682555756722219,
                50.129411065098054
              ],
              [
                3.682557785921047,
                50.129408080238484
              ],
              [
                3.682558551807005,
                50.12940694964022
              ],
              [
                3.682558551807005,
                50.12940694964022
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020105188897875433,
          "ground": "gnd"
        },
        "32_LVBranch726612": {
          "bus1": "32_MVLV12189_LV",
          "bus2": "32_LVBus946709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.670852066662292,
                50.12703918921787
              ],
              [
                3.670839548598487,
                50.127028391532484
              ],
              [
                3.670839548598487,
                50.127028391532484
              ],
              [
                3.670819465773885,
                50.12697597684709
              ],
              [
                3.670621873589238,
                50.126863520705776
              ],
              [
                3.670311174738715,
                50.12670625410518
              ],
              [
                3.670151695890872,
                50.12664731689935
              ],
              [
                3.670126964125917,
                50.12664781121661
              ],
              [
                3.670126964125917,
                50.12664781121661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06807564419202701,
          "ground": "gnd"
        },
        "32_LVBranch280993": {
          "bus1": "32_LVBus946709",
          "bus2": "32_LVBus946710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.670126964125917,
                50.12664781121661
              ],
              [
                3.670126964125917,
                50.12664781121661
              ],
              [
                3.670107945469809,
                50.1266420219111
              ],
              [
                3.66983437728824,
                50.12655869898916
              ],
              [
                3.66983437728824,
                50.12655869898916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023151318257519003,
          "ground": "gnd"
        },
        "32_LVBranch053537": {
          "bus1": "32_LVBus946710",
          "bus2": "32_LVBus946711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.66983437728824,
                50.12655869898916
              ],
              [
                3.66983437728824,
                50.12655869898916
              ],
              [
                3.669682045576371,
                50.126540898025596
              ],
              [
                3.669118565902864,
                50.12647503659484
              ],
              [
                3.669118565902864,
                50.12647503659484
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05202488939507544,
          "ground": "gnd"
        },
        "32_LVBranch118465": {
          "bus1": "32_LVBus946711",
          "bus2": "32_LVBus946712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.669118565902864,
                50.12647503659484
              ],
              [
                3.669118565902864,
                50.12647503659484
              ],
              [
                3.668373473225756,
                50.12643795818854
              ],
              [
                3.668373473225756,
                50.12643795818854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05343911787932371,
          "ground": "gnd"
        },
        "32_LVBranch025385": {
          "bus1": "32_LVBus946712",
          "bus2": "32_LVBus946713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.668373473225756,
                50.12643795818854
              ],
              [
                3.668373473225756,
                50.12643795818854
              ],
              [
                3.667666406304445,
                50.12646658790787
              ],
              [
                3.667666406304445,
                50.12646658790787
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05066079487909356,
          "ground": "gnd"
        },
        "32_LVBranch093801": {
          "bus1": "32_LVBus946713",
          "bus2": "32_LVBus946714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.667666406304445,
                50.12646658790787
              ],
              [
                3.667666406304445,
                50.12646658790787
              ],
              [
                3.667322401475382,
                50.12650972683285
              ],
              [
                3.667006859077391,
                50.12654929615599
              ],
              [
                3.667006859077391,
                50.12654929615599
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04805143528688097,
          "ground": "gnd"
        },
        "32_LVBranch255688": {
          "bus1": "32_LVBus946714",
          "bus2": "32_LVBus946715",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.667006859077391,
                50.12654929615599
              ],
              [
                3.667006859077391,
                50.12654929615599
              ],
              [
                3.666835431013191,
                50.12657519458877
              ],
              [
                3.666547459540677,
                50.126618708852135
              ],
              [
                3.666456286067194,
                50.1266324847437
              ],
              [
                3.666299002888598,
                50.126656244501106
              ],
              [
                3.666299002888598,
                50.126656244501106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051996005600063684,
          "ground": "gnd"
        },
        "32_LVBranch186333": {
          "bus1": "32_LVBus946715",
          "bus2": "32_LVBus946716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.666299002888598,
                50.126656244501106
              ],
              [
                3.666299002888598,
                50.126656244501106
              ],
              [
                3.66592645074819,
                50.126742296339806
              ],
              [
                3.665908309655217,
                50.1267464885747
              ],
              [
                3.665650793738842,
                50.12680596319662
              ],
              [
                3.665650793738842,
                50.12680596319662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049252455505934864,
          "ground": "gnd"
        },
        "32_LVBranch025283": {
          "bus1": "32_LVBus946716",
          "bus2": "32_LVBus946717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.665650793738842,
                50.12680596319662
              ],
              [
                3.665650793738842,
                50.12680596319662
              ],
              [
                3.664932984376276,
                50.12702692465136
              ],
              [
                3.664932984376276,
                50.12702692465136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05690925983225815,
          "ground": "gnd"
        },
        "32_LVBranch557257": {
          "bus1": "32_MVLV12189_LV",
          "bus2": "32_LVBus946703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.670852066662292,
                50.12703918921787
              ],
              [
                3.670870527249976,
                50.12703282922789
              ],
              [
                3.670870527249976,
                50.12703282922789
              ],
              [
                3.670876685352636,
                50.1270307061882
              ],
              [
                3.670906106340786,
                50.1270205817356
              ],
              [
                3.671017090080156,
                50.12708855799621
              ],
              [
                3.67126434395068,
                50.127178368992
              ],
              [
                3.67127049241461,
                50.127198078845815
              ],
              [
                3.67127049241461,
                50.127198078845815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03639063173846624,
          "ground": "gnd"
        },
        "32_LVBranch928380": {
          "bus1": "32_LVBus946703",
          "bus2": "32_LVBus946707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.67127049241461,
                50.127198078845815
              ],
              [
                3.67127049241461,
                50.127198078845815
              ],
              [
                3.671245070601914,
                50.127189379183775
              ],
              [
                3.671258837119594,
                50.127390652618246
              ],
              [
                3.67125913527374,
                50.12739506619535
              ],
              [
                3.671259137170774,
                50.12739513799304
              ],
              [
                3.671259137170774,
                50.12739513799304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02496829872276572,
          "ground": "gnd"
        },
        "32_LVBranch478128": {
          "bus1": "32_LVBus946703",
          "bus2": "32_LVBus946704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.67127049241461,
                50.127198078845815
              ],
              [
                3.67127049241461,
                50.127198078845815
              ],
              [
                3.671276291312249,
                50.12719557368546
              ],
              [
                3.671293991574964,
                50.127187920227314
              ],
              [
                3.671405498910379,
                50.127224415981
              ],
              [
                3.671659826864102,
                50.127273266261746
              ],
              [
                3.671807679699453,
                50.127301662051764
              ],
              [
                3.672273272915143,
                50.127358768898226
              ],
              [
                3.672599271255797,
                50.12739874532376
              ],
              [
                3.672606255409995,
                50.127414127891605
              ],
              [
                3.672608004820662,
                50.127417969008015
              ],
              [
                3.672608212611222,
                50.12741843355625
              ],
              [
                3.672608212611222,
                50.12741843355625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10089285477274054,
          "ground": "gnd"
        },
        "32_LVBranch754874": {
          "bus1": "32_LVBus946704",
          "bus2": "32_LVBus946705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.672608212611222,
                50.12741843355625
              ],
              [
                3.672608212611222,
                50.12741843355625
              ],
              [
                3.672621721182545,
                50.1274011930822
              ],
              [
                3.672705339146196,
                50.1274127393951
              ],
              [
                3.673028500828774,
                50.12745736900906
              ],
              [
                3.673114627888554,
                50.12746926465118
              ],
              [
                3.673165715426519,
                50.12747631867313
              ],
              [
                3.673297926500729,
                50.127494577796654
              ],
              [
                3.673385581325156,
                50.12750668097078
              ],
              [
                3.673566704921461,
                50.127531586596774
              ],
              [
                3.673587702433609,
                50.12753719212607
              ],
              [
                3.67419381666997,
                50.12769889295693
              ],
              [
                3.674193901146519,
                50.12769891896415
              ],
              [
                3.674245403456576,
                50.127712656091404
              ],
              [
                3.67427119686044,
                50.12771953765041
              ],
              [
                3.674366410369591,
                50.12774494255255
              ],
              [
                3.674471046760427,
                50.12777285661955
              ],
              [
                3.674546092598741,
                50.12779288032954
              ],
              [
                3.674629648454986,
                50.12781574639788
              ],
              [
                3.674683354775779,
                50.127830437736506
              ],
              [
                3.674844080412392,
                50.127874417168364
              ],
              [
                3.675110672113445,
                50.127947355767425
              ],
              [
                3.675145852910618,
                50.12795698013042
              ],
              [
                3.675154982115597,
                50.1279594745785
              ],
              [
                3.675154982115597,
                50.1279594745785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1943998833860897,
          "ground": "gnd"
        },
        "32_LVBranch155344": {
          "bus1": "32_LVBus946705",
          "bus2": "32_LVBus946706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.675154982115597,
                50.1279594745785
              ],
              [
                3.675154982115597,
                50.1279594745785
              ],
              [
                3.675368507567849,
                50.12762771328576
              ],
              [
                3.675615011075906,
                50.12724472464736
              ],
              [
                3.675742274318065,
                50.126889866239075
              ],
              [
                3.67576661284044,
                50.12685504582738
              ],
              [
                3.675891466408376,
                50.12667641138736
              ],
              [
                3.675892502090536,
                50.126674918778676
              ],
              [
                3.675894318202718,
                50.1266723134063
              ],
              [
                3.675894318202718,
                50.1266723134063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.15307501613843522,
          "ground": "gnd"
        },
        "32_LVBranch528332": {
          "bus1": "32_MVLV12189_LV",
          "bus2": "32_LVBus946699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.670852066662292,
                50.12703918921787
              ],
              [
                3.67086110201885,
                50.127027043022316
              ],
              [
                3.67086110201885,
                50.127027043022316
              ],
              [
                3.670879051105151,
                50.127002904570645
              ],
              [
                3.670905733382763,
                50.12690548774899
              ],
              [
                3.670875525855859,
                50.12687525881424
              ],
              [
                3.670875525855859,
                50.12687525881424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017974918280680673,
          "ground": "gnd"
        },
        "32_LVBranch796140": {
          "bus1": "32_LVBus946699",
          "bus2": "32_LVBus946700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.670875525855859,
                50.12687525881424
              ],
              [
                3.670875525855859,
                50.12687525881424
              ],
              [
                3.67088179251213,
                50.12687724619562
              ],
              [
                3.670919280065844,
                50.1268891447725
              ],
              [
                3.670993259197393,
                50.12678219826324
              ],
              [
                3.671012629877147,
                50.12601313367636
              ],
              [
                3.671136342475469,
                50.12598474301655
              ],
              [
                3.671189054601547,
                50.12542596645277
              ],
              [
                3.671191542277703,
                50.12539961776687
              ],
              [
                3.670802807597297,
                50.12494633321622
              ],
              [
                3.670516665773147,
                50.124663636836125
              ],
              [
                3.670332731388144,
                50.124530760124195
              ],
              [
                3.669831667225325,
                50.124168758814086
              ],
              [
                3.669747211734768,
                50.123960158186385
              ],
              [
                3.669665549494049,
                50.123758430557785
              ],
              [
                3.669592477506904,
                50.123577948265314
              ],
              [
                3.669438478175052,
                50.12319757033962
              ],
              [
                3.669298590004801,
                50.12304448825702
              ],
              [
                3.669158654149062,
                50.12309284022794
              ],
              [
                3.669158654149062,
                50.12309284022794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.48817300211786485,
          "ground": "gnd"
        },
        "32_LVBranch416054": {
          "bus1": "32_LVBus946700",
          "bus2": "32_LVBus946701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.669158654149062,
                50.12309284022794
              ],
              [
                3.669158654149062,
                50.12309284022794
              ],
              [
                3.669160943889946,
                50.123088595904846
              ],
              [
                3.669173298026854,
                50.12306570360528
              ],
              [
                3.66887737804347,
                50.12283346357065
              ],
              [
                3.668515448504121,
                50.122438321131
              ],
              [
                3.668346115454467,
                50.122122036333586
              ],
              [
                3.667955322464833,
                50.12139213560707
              ],
              [
                3.667950784250852,
                50.12138364758409
              ],
              [
                3.664875852533269,
                50.11982601908934
              ],
              [
                3.664473948041813,
                50.11960306257587
              ],
              [
                3.664438337603268,
                50.11963044454443
              ],
              [
                3.664438337603268,
                50.11963044454443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.5335571461828188,
          "ground": "gnd"
        },
        "32_15209": {
          "bus1": "32_MVBus10485",
          "bus2": "32_MVBus10486",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.661996853930022,
                50.12266063137387
              ],
              [
                3.661996853930022,
                50.12266063137387
              ],
              [
                3.655211980275644,
                50.119423536852636
              ],
              [
                3.654774983009238,
                50.118816472245875
              ],
              [
                3.654774983009238,
                50.118816472245875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.6786337937759441,
          "ground": "gnd"
        },
        "32_224985": {
          "bus1": "32_MVBus10486",
          "bus2": "32_MVLV34728",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.654774983009238,
                50.118816472245875
              ],
              [
                3.654673901541285,
                50.118645376954056
              ],
              [
                3.654820365956071,
                50.11858713169376
              ],
              [
                3.657349978472921,
                50.11800896143744
              ],
              [
                3.658191237042582,
                50.117954421007205
              ],
              [
                3.658484717603399,
                50.117952341330295
              ],
              [
                3.658518113930225,
                50.11787387680229
              ],
              [
                3.658530111601199,
                50.11786283947516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.31519373214926594,
          "ground": "gnd"
        },
        "32_LVBranch446665": {
          "bus1": "32_MVLV34728_LV",
          "bus2": "32_LVBus946924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658530111601199,
                50.11786283947516
              ],
              [
                3.658535811931561,
                50.11787579499905
              ],
              [
                3.658535811931561,
                50.11787579499905
              ],
              [
                3.658558450586804,
                50.11792726873283
              ],
              [
                3.658244025301197,
                50.11793620944005
              ],
              [
                3.658258631368333,
                50.1179800495688
              ],
              [
                3.658259252242039,
                50.11798190116964
              ],
              [
                3.658259252242039,
                50.11798190116964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03365749216245291,
          "ground": "gnd"
        },
        "32_LVBranch397124": {
          "bus1": "32_LVBus946924",
          "bus2": "32_LVBus946925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658259252242039,
                50.11798190116964
              ],
              [
                3.658259252242039,
                50.11798190116964
              ],
              [
                3.658260238943916,
                50.11797745567138
              ],
              [
                3.658792893636591,
                50.11796548914452
              ],
              [
                3.659591525586558,
                50.11794458073985
              ],
              [
                3.660223146606559,
                50.11799568865605
              ],
              [
                3.660756851932674,
                50.11807868289352
              ],
              [
                3.660756503737998,
                50.11810961374787
              ],
              [
                3.660756440517396,
                50.11811465972161
              ],
              [
                3.660756440517396,
                50.11811465972161
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1845868078381341,
          "ground": "gnd"
        },
        "32_LVBranch711254": {
          "bus1": "32_LVBus946925",
          "bus2": "32_LVBus946926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.660756440517396,
                50.11811465972161
              ],
              [
                3.660756440517396,
                50.11811465972161
              ],
              [
                3.660787827011217,
                50.11808642682829
              ],
              [
                3.661594157371551,
                50.11823656675093
              ],
              [
                3.662007959637366,
                50.1183136200456
              ],
              [
                3.66276598835683,
                50.118712150721066
              ],
              [
                3.6644173893165,
                50.11958032709055
              ],
              [
                3.664411379054879,
                50.11960876988479
              ],
              [
                3.664409963759769,
                50.11961548238586
              ],
              [
                3.664409963759769,
                50.11961548238586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.3212450484146756,
          "ground": "gnd"
        },
        "32_LVBranch814294": {
          "bus1": "32_LVBus946926",
          "bus2": "32_LVBus946927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.664409963759769,
                50.11961548238586
              ],
              [
                3.664409963759769,
                50.11961548238586
              ],
              [
                3.664446625380178,
                50.11957550272314
              ],
              [
                3.664436673829631,
                50.11950551553535
              ],
              [
                3.664434498240236,
                50.119490205822935
              ],
              [
                3.665739875805212,
                50.11869396578556
              ],
              [
                3.665739875805212,
                50.11869396578556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1433750190657882,
          "ground": "gnd"
        },
        "32_LVBranch170651": {
          "bus1": "32_LVBus946927",
          "bus2": "32_LVBus946928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.665739875805212,
                50.11869396578556
              ],
              [
                3.665739875805212,
                50.11869396578556
              ],
              [
                3.665745051035522,
                50.11869697077529
              ],
              [
                3.666361312141471,
                50.119055070227105
              ],
              [
                3.667011867589669,
                50.11943309096607
              ],
              [
                3.668091693678109,
                50.12007863404839
              ],
              [
                3.668096800817355,
                50.12008169354327
              ],
              [
                3.668096800817355,
                50.12008169354327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.22856650014421664,
          "ground": "gnd"
        },
        "32_LVBranch914036": {
          "bus1": "32_MVLV34728_LV",
          "bus2": "32_LVBus946919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658530111601199,
                50.11786283947516
              ],
              [
                3.65852762708195,
                50.11787620674289
              ],
              [
                3.65852762708195,
                50.11787620674289
              ],
              [
                3.658521582607041,
                50.11790879718694
              ],
              [
                3.658025507567573,
                50.11792339228985
              ],
              [
                3.658040767676992,
                50.11803121611188
              ],
              [
                3.658040767676992,
                50.11803121611188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05121023916525886,
          "ground": "gnd"
        },
        "32_LVBranch699333": {
          "bus1": "32_LVBus946919",
          "bus2": "32_LVBus946920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658040767676992,
                50.11803121611188
              ],
              [
                3.658040767676992,
                50.11803121611188
              ],
              [
                3.658024497920708,
                50.11799902863639
              ],
              [
                3.657575804508488,
                50.11802040803794
              ],
              [
                3.657356875053584,
                50.118030836567314
              ],
              [
                3.656722115613871,
                50.11817637918869
              ],
              [
                3.656333966177254,
                50.11826537272048
              ],
              [
                3.654985948314307,
                50.118573459050204
              ],
              [
                3.654856523795276,
                50.118603035488825
              ],
              [
                3.654447833645561,
                50.11877782570864
              ],
              [
                3.653515546186479,
                50.11917654356368
              ],
              [
                3.653539040961792,
                50.11921764899585
              ],
              [
                3.653539040961792,
                50.11921764899585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.36151159589125337,
          "ground": "gnd"
        },
        "32_LVBranch902829": {
          "bus1": "32_LVBus946920",
          "bus2": "32_LVBus946922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653539040961792,
                50.11921764899585
              ],
              [
                3.653539040961792,
                50.11921764899585
              ],
              [
                3.653532454042145,
                50.119216166910945
              ],
              [
                3.653442595071671,
                50.11915838761897
              ],
              [
                3.651556495297399,
                50.12010578244596
              ],
              [
                3.651183915812558,
                50.1204023450833
              ],
              [
                3.651047519758649,
                50.12051091209297
              ],
              [
                3.651043552765578,
                50.12051406990419
              ],
              [
                3.651043128685918,
                50.12051440662775
              ],
              [
                3.651043128685918,
                50.12051440662775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.239188433928275,
          "ground": "gnd"
        },
        "32_LVBranch631755": {
          "bus1": "32_LVBus946920",
          "bus2": "32_LVBus946921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653539040961792,
                50.11921764899585
              ],
              [
                3.653539040961792,
                50.11921764899585
              ],
              [
                3.653407671945163,
                50.11910842798164
              ],
              [
                3.652711329305757,
                50.119413188895614
              ],
              [
                3.652079311294585,
                50.11955149537641
              ],
              [
                3.651608245802133,
                50.11958457552407
              ],
              [
                3.651221851635576,
                50.119523378470205
              ],
              [
                3.650819727726086,
                50.11941566719974
              ],
              [
                3.650371313184309,
                50.11913530627991
              ],
              [
                3.650369907975471,
                50.11913442365489
              ],
              [
                3.648857227396062,
                50.117523794690264
              ],
              [
                3.648614584457674,
                50.11734307388003
              ],
              [
                3.648614584457674,
                50.11734307388003
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.4975666917359282,
          "ground": "gnd"
        },
        "32_22524": {
          "bus1": "32_MVBus10484",
          "bus2": "32_MVLV34374",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.65884790761715,
                50.12674379899925
              ],
              [
                3.65884790761715,
                50.12674379899925
              ],
              [
                3.658875971920784,
                50.12675271500863
              ],
              [
                3.658864904822023,
                50.126748166570025
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0022384778126831426,
          "ground": "gnd"
        },
        "32_LVBranch182290": {
          "bus1": "32_MVLV34374_LV",
          "bus2": "32_LVBus946881",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658864904822023,
                50.126748166570025
              ],
              [
                3.658883666896537,
                50.12676660937639
              ],
              [
                3.658883666896537,
                50.12676660937639
              ],
              [
                3.658830757144313,
                50.12681893590087
              ],
              [
                3.658830757144313,
                50.12681893590087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006941961243285242,
          "ground": "gnd"
        },
        "32_LVBranch238300": {
          "bus1": "32_LVBus946881",
          "bus2": "32_LVBus946893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658830757144313,
                50.12681893590087
              ],
              [
                3.658830757144313,
                50.12681893590087
              ],
              [
                3.659510766583137,
                50.12684777278651
              ],
              [
                3.659558298252162,
                50.126849789819545
              ],
              [
                3.659558298252162,
                50.126849789819545
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05213732630621805,
          "ground": "gnd"
        },
        "32_LVBranch001203": {
          "bus1": "32_LVBus946893",
          "bus2": "32_LVBus946894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.659558298252162,
                50.126849789819545
              ],
              [
                3.659558298252162,
                50.126849789819545
              ],
              [
                3.659661068074389,
                50.12685321971238
              ],
              [
                3.659935190725685,
                50.12686236192365
              ],
              [
                3.660286464317942,
                50.126874079231186
              ],
              [
                3.660286464317942,
                50.126874079231186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052138956604882256,
          "ground": "gnd"
        },
        "32_LVBranch280910": {
          "bus1": "32_LVBus946894",
          "bus2": "32_LVBus946895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.660286464317942,
                50.126874079231186
              ],
              [
                3.660286464317942,
                50.126874079231186
              ],
              [
                3.660999030859605,
                50.12689242882193
              ],
              [
                3.660999030859605,
                50.12689242882193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050994276245296594,
          "ground": "gnd"
        },
        "32_LVBranch130128": {
          "bus1": "32_LVBus946895",
          "bus2": "32_LVBus946896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.660999030859605,
                50.12689242882193
              ],
              [
                3.660999030859605,
                50.12689242882193
              ],
              [
                3.661782131622222,
                50.12696239188462
              ],
              [
                3.661782131622222,
                50.12696239188462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056535210035817365,
          "ground": "gnd"
        },
        "32_LVBranch118287": {
          "bus1": "32_LVBus946896",
          "bus2": "32_LVBus946897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.661782131622222,
                50.12696239188462
              ],
              [
                3.661782131622222,
                50.12696239188462
              ],
              [
                3.662559920371679,
                50.126999604577804
              ],
              [
                3.662559920371679,
                50.126999604577804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055770951913405656,
          "ground": "gnd"
        },
        "32_LVBranch130123": {
          "bus1": "32_LVBus946897",
          "bus2": "32_LVBus946898",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.662559920371679,
                50.126999604577804
              ],
              [
                3.662559920371679,
                50.126999604577804
              ],
              [
                3.662885897156205,
                50.12701736130781
              ],
              [
                3.663330923597787,
                50.127041599080826
              ],
              [
                3.663330923597787,
                50.127041599080826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05532940943573385,
          "ground": "gnd"
        },
        "32_LVBranch333245": {
          "bus1": "32_LVBus946898",
          "bus2": "32_LVBus946899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.663330923597787,
                50.127041599080826
              ],
              [
                3.663330923597787,
                50.127041599080826
              ],
              [
                3.66409801980201,
                50.12707355865661
              ],
              [
                3.66409801980201,
                50.12707355865661
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05496753395111904,
          "ground": "gnd"
        },
        "32_LVBranch053418": {
          "bus1": "32_LVBus946899",
          "bus2": "32_LVBus946900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.66409801980201,
                50.12707355865661
              ],
              [
                3.66409801980201,
                50.12707355865661
              ],
              [
                3.664128163348037,
                50.12707227961297
              ],
              [
                3.664890818002971,
                50.127039906307
              ],
              [
                3.664890818002971,
                50.127039906307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05681376963470336,
          "ground": "gnd"
        },
        "32_LVBranch019046": {
          "bus1": "32_LVBus946881",
          "bus2": "32_LVBus946882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658830757144313,
                50.12681893590087
              ],
              [
                3.658830757144313,
                50.12681893590087
              ],
              [
                3.658793228362276,
                50.12681761831433
              ],
              [
                3.658093642408222,
                50.12679307380915
              ],
              [
                3.658093642408222,
                50.12679307380915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05278730447442886,
          "ground": "gnd"
        },
        "32_LVBranch255631": {
          "bus1": "32_LVBus946882",
          "bus2": "32_LVBus946883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.658093642408222,
                50.12679307380915
              ],
              [
                3.658093642408222,
                50.12679307380915
              ],
              [
                3.657328218148507,
                50.126761157329426
              ],
              [
                3.657328218148507,
                50.126761157329426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054848238355770004,
          "ground": "gnd"
        },
        "32_LVBranch331159": {
          "bus1": "32_LVBus946883",
          "bus2": "32_LVBus946884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.657328218148507,
                50.126761157329426
              ],
              [
                3.657328218148507,
                50.126761157329426
              ],
              [
                3.656680659637395,
                50.126570752783074
              ],
              [
                3.656649348582198,
                50.1265615481636
              ],
              [
                3.656649348582198,
                50.1265615481636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05338063768043666,
          "ground": "gnd"
        },
        "32_LVBranch272279": {
          "bus1": "32_LVBus946884",
          "bus2": "32_LVBus946885",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.656649348582198,
                50.1265615481636
              ],
              [
                3.656649348582198,
                50.1265615481636
              ],
              [
                3.656624524885681,
                50.12655104357298
              ],
              [
                3.656039617784995,
                50.12630352768281
              ],
              [
                3.656018508086091,
                50.12629459877893
              ],
              [
                3.656018508086091,
                50.12629459877893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054005416298257954,
          "ground": "gnd"
        },
        "32_LVBranch023628": {
          "bus1": "32_LVBus946885",
          "bus2": "32_LVBus946886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.656018508086091,
                50.12629459877893
              ],
              [
                3.656018508086091,
                50.12629459877893
              ],
              [
                3.655398877371112,
                50.126008538204395
              ],
              [
                3.655398877371112,
                50.126008538204395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054549901455864865,
          "ground": "gnd"
        },
        "32_LVBranch204220": {
          "bus1": "32_LVBus946886",
          "bus2": "32_LVBus946887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.655398877371112,
                50.126008538204395
              ],
              [
                3.655398877371112,
                50.126008538204395
              ],
              [
                3.654837381822628,
                50.12582077703812
              ],
              [
                3.654837381822628,
                50.12582077703812
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04525851187300445,
          "ground": "gnd"
        },
        "32_LVBranch055444": {
          "bus1": "32_LVBus946887",
          "bus2": "32_LVBus946888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.654837381822628,
                50.12582077703812
              ],
              [
                3.654837381822628,
                50.12582077703812
              ],
              [
                3.654398543948594,
                50.12572055677591
              ],
              [
                3.653905553934705,
                50.12562295655835
              ],
              [
                3.653905553934705,
                50.12562295655835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07018869182555126,
          "ground": "gnd"
        },
        "32_LVBranch158975": {
          "bus1": "32_LVBus946888",
          "bus2": "32_LVBus946889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653905553934705,
                50.12562295655835
              ],
              [
                3.653905553934705,
                50.12562295655835
              ],
              [
                3.653472413120757,
                50.12559490280754
              ],
              [
                3.653266006857179,
                50.12565420450937
              ],
              [
                3.653266006857179,
                50.12565420450937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04729690126982254,
          "ground": "gnd"
        },
        "32_LVBranch082559": {
          "bus1": "32_LVBus946889",
          "bus2": "32_LVBus946890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653266006857179,
                50.12565420450937
              ],
              [
                3.653266006857179,
                50.12565420450937
              ],
              [
                3.652885246117322,
                50.12606135043765
              ],
              [
                3.652885246117322,
                50.12606135043765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05284216973222783,
          "ground": "gnd"
        },
        "32_LVBranch231947": {
          "bus1": "32_LVBus946890",
          "bus2": "32_LVBus946891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.652885246117322,
                50.12606135043765
              ],
              [
                3.652885246117322,
                50.12606135043765
              ],
              [
                3.652492177574532,
                50.126477640616365
              ],
              [
                3.652492177574532,
                50.126477640616365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05416773719809633,
          "ground": "gnd"
        },
        "32_LVBranch316648": {
          "bus1": "32_LVBus946891",
          "bus2": "32_LVBus946892",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.652492177574532,
                50.126477640616365
              ],
              [
                3.652492177574532,
                50.126477640616365
              ],
              [
                3.652052709204981,
                50.126932932211915
              ],
              [
                3.652046318630788,
                50.126939563384134
              ],
              [
                3.652046318630788,
                50.126939563384134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06046825778193619,
          "ground": "gnd"
        },
        "32_11489": {
          "bus1": "32_MVBus10483",
          "bus2": "32_MVBus10491",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.651142764781179,
                50.129441721043364
              ],
              [
                3.651421247992861,
                50.12990978771611
              ],
              [
                3.653209394795394,
                50.133885873152465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.516117130373375,
          "ground": "gnd"
        },
        "32_29824": {
          "bus1": "32_MVBus10491",
          "bus2": "32_MVLV65599",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653209394795394,
                50.133885873152465
              ],
              [
                3.653209394795394,
                50.133885873152465
              ],
              [
                3.65187859503653,
                50.13505369761943
              ],
              [
                3.651870586712251,
                50.13507869546139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1610173319499795,
          "ground": "gnd"
        },
        "32_LVBranch186184": {
          "bus1": "32_MVLV65599_LV",
          "bus2": "32_LVBus947054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.651870586712251,
                50.13507869546139
              ],
              [
                3.651861608101955,
                50.13507769686276
              ],
              [
                3.651861608101955,
                50.13507769686276
              ],
              [
                3.651853235212794,
                50.135101567501465
              ],
              [
                3.651853235212794,
                50.135101567501465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.002721814607418482,
          "ground": "gnd"
        },
        "32_LVBranch303832": {
          "bus1": "32_LVBus947054",
          "bus2": "32_LVBus947061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.651853235212794,
                50.135101567501465
              ],
              [
                3.651853235212794,
                50.135101567501465
              ],
              [
                3.651901575918912,
                50.13510862405026
              ],
              [
                3.652765627488136,
                50.13523479746503
              ],
              [
                3.652813968449762,
                50.135241853652296
              ],
              [
                3.652813968449762,
                50.135241853652296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07043735562362817,
          "ground": "gnd"
        },
        "32_LVBranch094093": {
          "bus1": "32_LVBus947061",
          "bus2": "32_LVBus947062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.652813968449762,
                50.135241853652296
              ],
              [
                3.652813968449762,
                50.135241853652296
              ],
              [
                3.652840431213905,
                50.13524759237091
              ],
              [
                3.653365630055293,
                50.13536154743929
              ],
              [
                3.653626874230635,
                50.135425702522525
              ],
              [
                3.653682707532542,
                50.13543941052004
              ],
              [
                3.653877660746519,
                50.13548728557907
              ],
              [
                3.65402186953844,
                50.13552270832699
              ],
              [
                3.654114925494655,
                50.135545557664
              ],
              [
                3.654114925494655,
                50.135545557664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09897435617157287,
          "ground": "gnd"
        },
        "32_LVBranch303833": {
          "bus1": "32_LVBus947062",
          "bus2": "32_LVBus947063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.654114925494655,
                50.135545557664
              ],
              [
                3.654114925494655,
                50.135545557664
              ],
              [
                3.654121407779224,
                50.13554722936314
              ],
              [
                3.654140840906763,
                50.13555225358359
              ],
              [
                3.654824783187888,
                50.13572899219232
              ],
              [
                3.655235581076336,
                50.135835141977836
              ],
              [
                3.655242063435317,
                50.13583681361702
              ],
              [
                3.655242063435317,
                50.13583681361702
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0868517785605982,
          "ground": "gnd"
        },
        "32_LVBranch153360": {
          "bus1": "32_LVBus947054",
          "bus2": "32_LVBus947055",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.651853235212794,
                50.135101567501465
              ],
              [
                3.651853235212794,
                50.135101567501465
              ],
              [
                3.651735450806239,
                50.13508747493604
              ],
              [
                3.65171594857606,
                50.135085144232036
              ],
              [
                3.651372738656129,
                50.13504405838417
              ],
              [
                3.651276628166047,
                50.135032551069166
              ],
              [
                3.651232131726752,
                50.13502723040816
              ],
              [
                3.651220320993417,
                50.135025813364976
              ],
              [
                3.651124224535623,
                50.13501430577993
              ],
              [
                3.651077052144739,
                50.13500866373198
              ],
              [
                3.650652497023859,
                50.13493249707261
              ],
              [
                3.650652497023859,
                50.13493249707261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08796064089099023,
          "ground": "gnd"
        },
        "32_LVBranch158652": {
          "bus1": "32_LVBus947055",
          "bus2": "32_LVBus947056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.650652497023859,
                50.13493249707261
              ],
              [
                3.650652497023859,
                50.13493249707261
              ],
              [
                3.650626048169964,
                50.134926739779495
              ],
              [
                3.650229259302316,
                50.134840344393744
              ],
              [
                3.650145853570416,
                50.13482218222108
              ],
              [
                3.649775039399514,
                50.134715729504535
              ],
              [
                3.649775039399514,
                50.134715729504535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06727990080198083,
          "ground": "gnd"
        },
        "32_LVBranch088327": {
          "bus1": "32_LVBus947056",
          "bus2": "32_LVBus947057",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.649775039399514,
                50.134715729504535
              ],
              [
                3.649775039399514,
                50.134715729504535
              ],
              [
                3.649750067847255,
                50.134707693902826
              ],
              [
                3.648938121711976,
                50.134446345053554
              ],
              [
                3.648938121711976,
                50.134446345053554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06691910203633118,
          "ground": "gnd"
        },
        "32_LVBranch331777": {
          "bus1": "32_LVBus947057",
          "bus2": "32_LVBus947058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.648938121711976,
                50.134446345053554
              ],
              [
                3.648938121711976,
                50.134446345053554
              ],
              [
                3.648664884383234,
                50.13437922060765
              ],
              [
                3.648340033889367,
                50.13429941712564
              ],
              [
                3.648325485969073,
                50.134295847726456
              ],
              [
                3.648215714691219,
                50.13428096557482
              ],
              [
                3.647988491756625,
                50.13425016123555
              ],
              [
                3.647928285863694,
                50.134248131987675
              ],
              [
                3.647928285863694,
                50.134248131987675
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07582493064953215,
          "ground": "gnd"
        },
        "32_LVBranch326902": {
          "bus1": "32_LVBus947058",
          "bus2": "32_LVBus947059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.647928285863694,
                50.134248131987675
              ],
              [
                3.647928285863694,
                50.134248131987675
              ],
              [
                3.647921408377427,
                50.13424736191986
              ],
              [
                3.647900775919881,
                50.134245051714316
              ],
              [
                3.647860855836457,
                50.13424058743139
              ],
              [
                3.64779758596855,
                50.13423350990813
              ],
              [
                3.647536831009288,
                50.13420434818764
              ],
              [
                3.647515554216462,
                50.134201964033615
              ],
              [
                3.647381731146204,
                50.13418699796769
              ],
              [
                3.647379854118649,
                50.13418678469089
              ],
              [
                3.647244154335439,
                50.13417161417219
              ],
              [
                3.647226673510194,
                50.13416965607633
              ],
              [
                3.646892622656214,
                50.13411299184091
              ],
              [
                3.646889087586505,
                50.13411239235858
              ],
              [
                3.646865773023159,
                50.13410844097743
              ],
              [
                3.646838768876682,
                50.134103855855585
              ],
              [
                3.646838768876682,
                50.134103855855585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07959945564232573,
          "ground": "gnd"
        },
        "32_LVBranch121501": {
          "bus1": "32_LVBus947059",
          "bus2": "32_LVBus947060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.646838768876682,
                50.134103855855585
              ],
              [
                3.646838768876682,
                50.134103855855585
              ],
              [
                3.646811725641459,
                50.13409937887303
              ],
              [
                3.646716218805463,
                50.134083570434036
              ],
              [
                3.646520857404707,
                50.134051245846905
              ],
              [
                3.646382149319355,
                50.13402829647429
              ],
              [
                3.645908825817817,
                50.1339499788006
              ],
              [
                3.645881782747751,
                50.133945501611805
              ],
              [
                3.645881782747751,
                50.133945501611805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07065178332181253,
          "ground": "gnd"
        },
        "32_29822": {
          "bus1": "32_MVBus10491",
          "bus2": "32_MVBus10492",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653209394795394,
                50.133885873152465
              ],
              [
                3.653209394795394,
                50.133885873152465
              ],
              [
                3.656944759089023,
                50.13558294330997
              ],
              [
                3.656944759089023,
                50.13558294330997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3270392584845036,
          "ground": "gnd"
        },
        "32_57490": {
          "bus1": "32_MVBus10492",
          "bus2": "32_MVBus10508",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.656944759089023,
                50.13558294330997
              ],
              [
                3.655699215673978,
                50.13628668251215
              ],
              [
                3.65549967628707,
                50.13637411886779
              ],
              [
                3.653030089598734,
                50.13645665994725
              ],
              [
                3.65248400477312,
                50.1376954177612
              ],
              [
                3.650365372221651,
                50.13865295145775
              ],
              [
                3.650822084791762,
                50.13920579126417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.7106211869750116,
          "ground": "gnd"
        },
        "32_182915": {
          "bus1": "32_MVBus10508",
          "bus2": "32_MVLV65433",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.650822084791762,
                50.13920579126417
              ],
              [
                3.650822084791762,
                50.13920579126417
              ],
              [
                3.65087103876828,
                50.13927330260048
              ],
              [
                3.650922711002003,
                50.139321277387616
              ],
              [
                3.650933251634901,
                50.1393511386845
              ],
              [
                3.650954646409652,
                50.139348305277764
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.018180893303163925,
          "ground": "gnd"
        },
        "32_LVBranch920085": {
          "bus1": "32_MVLV65433_LV",
          "bus2": "32_LVBus947049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.650954646409652,
                50.139348305277764
              ],
              [
                3.650930485899007,
                50.13935167114096
              ],
              [
                3.650930485899007,
                50.13935167114096
              ],
              [
                3.650915869428426,
                50.13932674620174
              ],
              [
                3.650672971444843,
                50.139448142921424
              ],
              [
                3.650620588932074,
                50.13947432673423
              ],
              [
                3.650345713777944,
                50.139611704646256
              ],
              [
                3.650214625286653,
                50.13967721904298
              ],
              [
                3.650135935196057,
                50.13972359659227
              ],
              [
                3.650034215807867,
                50.13978355255415
              ],
              [
                3.650036867813853,
                50.13978670196019
              ],
              [
                3.650043512261097,
                50.139794593274345
              ],
              [
                3.650054452201184,
                50.139807600278544
              ],
              [
                3.650054452201184,
                50.139807600278544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08700757537005555,
          "ground": "gnd"
        },
        "32_LVBranch830833": {
          "bus1": "32_LVBus947049",
          "bus2": "32_LVBus947050",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.650054452201184,
                50.139807600278544
              ],
              [
                3.650054452201184,
                50.139807600278544
              ],
              [
                3.650012149572954,
                50.139795486833385
              ],
              [
                3.649706860802603,
                50.13999134375769
              ],
              [
                3.64929952735315,
                50.14029445006862
              ],
              [
                3.649300376465511,
                50.14029594910561
              ],
              [
                3.649305135268243,
                50.140304381375834
              ],
              [
                3.649317171823499,
                50.14032572537656
              ],
              [
                3.649317171823499,
                50.14032572537656
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08239709522142694,
          "ground": "gnd"
        },
        "32_LVBranch589594": {
          "bus1": "32_LVBus947050",
          "bus2": "32_LVBus947052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.649317171823499,
                50.14032572537656
              ],
              [
                3.649317171823499,
                50.14032572537656
              ],
              [
                3.649310528978613,
                50.14032434241871
              ],
              [
                3.649267919543681,
                50.14031548173044
              ],
              [
                3.648881988420706,
                50.1405855812168
              ],
              [
                3.648794915998609,
                50.140646518902486
              ],
              [
                3.64878870141912,
                50.14065086769197
              ],
              [
                3.648814567445274,
                50.14066472898485
              ],
              [
                3.648819935924258,
                50.14066759789492
              ],
              [
                3.648819935924258,
                50.14066759789492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05725606241485453,
          "ground": "gnd"
        },
        "32_LVBranch385605": {
          "bus1": "32_LVBus947050",
          "bus2": "32_LVBus947051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.649317171823499,
                50.14032572537656
              ],
              [
                3.649317171823499,
                50.14032572537656
              ],
              [
                3.649265887755519,
                50.140292127144214
              ],
              [
                3.649283727844999,
                50.14027934068212
              ],
              [
                3.649203955409438,
                50.14022717844296
              ],
              [
                3.649203955409438,
                50.14022717844296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01528091569934443,
          "ground": "gnd"
        },
        "32_LVBranch472856": {
          "bus1": "32_MVLV65433_LV",
          "bus2": "32_LVBus947047",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.650954646409652,
                50.139348305277764
              ],
              [
                3.650937922066332,
                50.13935080119963
              ],
              [
                3.650937922066332,
                50.13935080119963
              ],
              [
                3.650937930958262,
                50.139346312540106
              ],
              [
                3.650938005547501,
                50.139317513111635
              ],
              [
                3.650856200439407,
                50.139241997299166
              ],
              [
                3.650900709040178,
                50.13914244715879
              ],
              [
                3.650901052247506,
                50.13914168041257
              ],
              [
                3.650901052247506,
                50.13914168041257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025547720015725018,
          "ground": "gnd"
        },
        "32_LVBranch877002": {
          "bus1": "32_MVLV65433_LV",
          "bus2": "32_LVBus947039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.650954646409652,
                50.139348305277764
              ],
              [
                3.650943241426965,
                50.13935124672434
              ],
              [
                3.650943241426965,
                50.13935124672434
              ],
              [
                3.6509601881389,
                50.139310065966114
              ],
              [
                3.651002652822906,
                50.13929030854011
              ],
              [
                3.651079011906905,
                50.13925478187414
              ],
              [
                3.651363965153802,
                50.13913715122356
              ],
              [
                3.651372339622757,
                50.13913369472637
              ],
              [
                3.651375782312413,
                50.13913502222173
              ],
              [
                3.651388974714379,
                50.13914011399443
              ],
              [
                3.651394957297771,
                50.13914242858634
              ],
              [
                3.651394957297771,
                50.13914242858634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042033616287998475,
          "ground": "gnd"
        },
        "32_LVBranch535437": {
          "bus1": "32_LVBus947039",
          "bus2": "32_LVBus947040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.651394957297771,
                50.13914242858634
              ],
              [
                3.651394957297771,
                50.13914242858634
              ],
              [
                3.651390332919016,
                50.13912629255819
              ],
              [
                3.65141719424556,
                50.13911722400426
              ],
              [
                3.651738671834255,
                50.13900872431487
              ],
              [
                3.652520247813932,
                50.1387449314705
              ],
              [
                3.652556109686417,
                50.138733404776914
              ],
              [
                3.652781475765071,
                50.13866098364025
              ],
              [
                3.652944162683198,
                50.13860869950354
              ],
              [
                3.653106239775198,
                50.1385566102307
              ],
              [
                3.653129136431854,
                50.13854925373481
              ],
              [
                3.653154607872272,
                50.13855976094574
              ],
              [
                3.653154607872272,
                50.13855976094574
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14389345925174143,
          "ground": "gnd"
        },
        "32_LVBranch888119": {
          "bus1": "32_LVBus947040",
          "bus2": "32_LVBus947041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.653154607872272,
                50.13855976094574
              ],
              [
                3.653154607872272,
                50.13855976094574
              ],
              [
                3.653154101662534,
                50.13854087849237
              ],
              [
                3.653191035085735,
                50.138530282665
              ],
              [
                3.653216544794382,
                50.13852296982491
              ],
              [
                3.653254795145856,
                50.13851199173028
              ],
              [
                3.653332543869829,
                50.13848968990637
              ],
              [
                3.653422395737278,
                50.13846391815215
              ],
              [
                3.653921660156487,
                50.13832070365194
              ],
              [
                3.654020384210286,
                50.1382923850708
              ],
              [
                3.65405864840935,
                50.138281415545244
              ],
              [
                3.654084143668432,
                50.13827409369736
              ],
              [
                3.654098118527239,
                50.138270091878184
              ],
              [
                3.654123114831815,
                50.138262919034176
              ],
              [
                3.654145756240115,
                50.13827255883172
              ],
              [
                3.654145756240115,
                50.13827255883172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07990307619522555,
          "ground": "gnd"
        },
        "32_LVBranch610395": {
          "bus1": "32_LVBus947041",
          "bus2": "32_LVBus947042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.654145756240115,
                50.13827255883172
              ],
              [
                3.654145756240115,
                50.13827255883172
              ],
              [
                3.654145639173862,
                50.13826807152019
              ],
              [
                3.654145296722511,
                50.138255480274495
              ],
              [
                3.654301053232791,
                50.13821123170331
              ],
              [
                3.654326855385519,
                50.13820389751783
              ],
              [
                3.654797187294734,
                50.138070282578155
              ],
              [
                3.654850579948998,
                50.138055109933816
              ],
              [
                3.654873041919854,
                50.138071250991814
              ],
              [
                3.654877696545423,
                50.13807459415624
              ],
              [
                3.654877696545423,
                50.13807459415624
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05993473743949949,
          "ground": "gnd"
        },
        "32_LVBranch914075": {
          "bus1": "32_LVBus947042",
          "bus2": "32_LVBus947043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.654877696545423,
                50.13807459415624
              ],
              [
                3.654877696545423,
                50.13807459415624
              ],
              [
                3.654876589175104,
                50.1380701624094
              ],
              [
                3.654871412140567,
                50.138049481024005
              ],
              [
                3.655473355816615,
                50.13790782780442
              ],
              [
                3.65547583257068,
                50.13790960548904
              ],
              [
                3.655491915989463,
                50.13792110225418
              ],
              [
                3.655491915989463,
                50.13792110225418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050641427634441176,
          "ground": "gnd"
        },
        "32_LVBranch726636": {
          "bus1": "32_LVBus947043",
          "bus2": "32_LVBus947044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.655491915989463,
                50.13792110225418
              ],
              [
                3.655491915989463,
                50.13792110225418
              ],
              [
                3.655491418618382,
                50.137903126382106
              ],
              [
                3.655517834192838,
                50.13789736529909
              ],
              [
                3.655531055941279,
                50.137894484604615
              ],
              [
                3.655804363312972,
                50.137834862523334
              ],
              [
                3.656021005346923,
                50.13780895923352
              ],
              [
                3.656413046306902,
                50.13776208539128
              ],
              [
                3.656492927521227,
                50.13775253297614
              ],
              [
                3.656526734814944,
                50.137748496264635
              ],
              [
                3.656701060896083,
                50.137726558757116
              ],
              [
                3.656912766466882,
                50.13769992617187
              ],
              [
                3.656926465179904,
                50.13769819822589
              ],
              [
                3.656950591288399,
                50.13769516368303
              ],
              [
                3.656965080295405,
                50.137712979448565
              ],
              [
                3.656965080295405,
                50.137712979448565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11126761965863627,
          "ground": "gnd"
        },
        "32_LVBranch416094": {
          "bus1": "32_LVBus947044",
          "bus2": "32_LVBus947045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.656965080295405,
                50.137712979448565
              ],
              [
                3.656965080295405,
                50.137712979448565
              ],
              [
                3.656972903791905,
                50.13769221156581
              ],
              [
                3.656997611665572,
                50.13768899118634
              ],
              [
                3.657036127837028,
                50.1376839608651
              ],
              [
                3.657749421254795,
                50.137590835805675
              ],
              [
                3.657980844640199,
                50.137560352484925
              ],
              [
                3.657988997050417,
                50.13756978912551
              ],
              [
                3.657992395961764,
                50.13757371131122
              ],
              [
                3.657992395961764,
                50.13757371131122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07761288616896521,
          "ground": "gnd"
        },
        "32_33336": {
          "bus1": "32_MVBus10492",
          "bus2": "32_MVLV41833",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.656944759089023,
                50.13558294330997
              ],
              [
                3.656944759089023,
                50.13558294330997
              ],
              [
                3.65939410872807,
                50.137552643420605
              ],
              [
                3.659393587717582,
                50.13754661640318
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2804733434003401,
          "ground": "gnd"
        },
        "32_35789": {
          "bus1": "32_MVLV41833",
          "bus2": "32_MVBus10494",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.659393587717582,
                50.13754661640318
              ],
              [
                3.65939410872807,
                50.137552643420605
              ],
              [
                3.660223588389389,
                50.13811548266844
              ],
              [
                3.660812120646578,
                50.13855754450978
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.15094702307481372,
          "ground": "gnd"
        },
        "32_55274": {
          "bus1": "32_MVBus10494",
          "bus2": "32_MVBus10495",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.660812120646578,
                50.13855754450978
              ],
              [
                3.660812120646578,
                50.13855754450978
              ],
              [
                3.66198839765219,
                50.13814112904382
              ],
              [
                3.66198839765219,
                50.13814112904382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.09600440530159905,
          "ground": "gnd"
        },
        "32_29821": {
          "bus1": "32_MVBus10495",
          "bus2": "32_MVBus10496",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.66198839765219,
                50.13814112904382
              ],
              [
                3.66198839765219,
                50.13814112904382
              ],
              [
                3.669553086716827,
                50.13528912860601
              ],
              [
                3.674099815281335,
                50.13361765111046
              ],
              [
                3.674099815281335,
                50.13361765111046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0014757177221487,
          "ground": "gnd"
        },
        "32_57556": {
          "bus1": "32_MVBus10496",
          "bus2": "32_MVBus10498",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.674099815281335,
                50.13361765111046
              ],
              [
                3.674099815281335,
                50.13361765111046
              ],
              [
                3.678080745481812,
                50.13208931873541
              ],
              [
                3.678080745481812,
                50.13208931873541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.33153130655218477,
          "ground": "gnd"
        },
        "32_29597": {
          "bus1": "32_MVBus10498",
          "bus2": "32_MVBus10499",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678080745481812,
                50.13208931873541
              ],
              [
                3.678080745481812,
                50.13208931873541
              ],
              [
                3.679174020412892,
                50.13223531397354
              ],
              [
                3.679174020412892,
                50.13223531397354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07983710806908044,
          "ground": "gnd"
        },
        "32_7705": {
          "bus1": "32_MVBus10499",
          "bus2": "32_MVLV23357",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679174020412892,
                50.13223531397354
              ],
              [
                3.678374396420844,
                50.13409770105129
              ],
              [
                3.678828848389587,
                50.135210709928906
              ],
              [
                3.679530429089308,
                50.13532901708971
              ],
              [
                3.679550318395718,
                50.13533324229499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3947516545294461,
          "ground": "gnd"
        },
        "32_LVBranch088369": {
          "bus1": "32_MVLV23357_LV",
          "bus2": "32_LVBus946794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679550318395718,
                50.13533324229499
              ],
              [
                3.679535510317704,
                50.13532891637584
              ],
              [
                3.679535510317704,
                50.13532891637584
              ],
              [
                3.679520702003593,
                50.13532458148012
              ],
              [
                3.679520702003593,
                50.13532458148012
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0011633410521892519,
          "ground": "gnd"
        },
        "32_LVBranch116894": {
          "bus1": "32_LVBus946794",
          "bus2": "32_LVBus946795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679520702003593,
                50.13532458148012
              ],
              [
                3.679520702003593,
                50.13532458148012
              ],
              [
                3.679496403599844,
                50.1354129689771
              ],
              [
                3.679452643965659,
                50.13557206847555
              ],
              [
                3.679435413400912,
                50.13563474828564
              ],
              [
                3.679377085343817,
                50.135846883639374
              ],
              [
                3.679377085343817,
                50.135846883639374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05899690268192387,
          "ground": "gnd"
        },
        "32_LVBranch295935": {
          "bus1": "32_LVBus946795",
          "bus2": "32_LVBus946796",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679377085343817,
                50.135846883639374
              ],
              [
                3.679377085343817,
                50.135846883639374
              ],
              [
                3.679375273244989,
                50.13585122159359
              ],
              [
                3.679104252212639,
                50.13650195925884
              ],
              [
                3.679104252212639,
                50.13650195925884
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0754307873681527,
          "ground": "gnd"
        },
        "32_LVBranch301460": {
          "bus1": "32_LVBus946796",
          "bus2": "32_LVBus946797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679104252212639,
                50.13650195925884
              ],
              [
                3.679104252212639,
                50.13650195925884
              ],
              [
                3.679007622917747,
                50.136763979318424
              ],
              [
                3.678978036036389,
                50.13684421046321
              ],
              [
                3.678978036036389,
                50.13684421046321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039123981267698824,
          "ground": "gnd"
        },
        "32_LVBranch074520": {
          "bus1": "32_LVBus946797",
          "bus2": "32_LVBus946798",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678978036036389,
                50.13684421046321
              ],
              [
                3.678978036036389,
                50.13684421046321
              ],
              [
                3.67897623783049,
                50.136848548252814
              ],
              [
                3.67866852621734,
                50.13758962063359
              ],
              [
                3.67866852621734,
                50.13758962063359
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08581506012028897,
          "ground": "gnd"
        },
        "32_LVBranch058301": {
          "bus1": "32_LVBus946798",
          "bus2": "32_LVBus946799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.67866852621734,
                50.13758962063359
              ],
              [
                3.67866852621734,
                50.13758962063359
              ],
              [
                3.67847105320002,
                50.13808735726217
              ],
              [
                3.67847105320002,
                50.13808735726217
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05713568298017862,
          "ground": "gnd"
        },
        "32_LVBranch295936": {
          "bus1": "32_LVBus946799",
          "bus2": "32_LVBus946800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.67847105320002,
                50.13808735726217
              ],
              [
                3.67847105320002,
                50.13808735726217
              ],
              [
                3.678392489600347,
                50.13833195068439
              ],
              [
                3.678283176684737,
                50.13852743508062
              ],
              [
                3.678268326941255,
                50.138799167216064
              ],
              [
                3.678268326941255,
                50.138799167216064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08112983957043536,
          "ground": "gnd"
        },
        "32_LVBranch259596": {
          "bus1": "32_LVBus946800",
          "bus2": "32_LVBus946801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678268326941255,
                50.138799167216064
              ],
              [
                3.678268326941255,
                50.138799167216064
              ],
              [
                3.678268697502467,
                50.1388036517459
              ],
              [
                3.678333752539455,
                50.139595138799365
              ],
              [
                3.678333752539455,
                50.139595138799365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08866076389726764,
          "ground": "gnd"
        },
        "32_LVBranch328704": {
          "bus1": "32_LVBus946801",
          "bus2": "32_LVBus946802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678333752539455,
                50.139595138799365
              ],
              [
                3.678333752539455,
                50.139595138799365
              ],
              [
                3.678250065108685,
                50.13990723345182
              ],
              [
                3.678250065108685,
                50.13990723345182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03522657573045419,
          "ground": "gnd"
        },
        "32_LVBranch101949": {
          "bus1": "32_LVBus946802",
          "bus2": "32_LVBus946803",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678250065108685,
                50.13990723345182
              ],
              [
                3.678250065108685,
                50.13990723345182
              ],
              [
                3.677907198435584,
                50.14061165576738
              ],
              [
                3.677907198435584,
                50.14061165576738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0820983269158707,
          "ground": "gnd"
        },
        "32_LVBranch000399": {
          "bus1": "32_LVBus946803",
          "bus2": "32_LVBus946804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677907198435584,
                50.14061165576738
              ],
              [
                3.677907198435584,
                50.14061165576738
              ],
              [
                3.677701229100282,
                50.140954823638275
              ],
              [
                3.677247940179655,
                50.14141141889838
              ],
              [
                3.677247940179655,
                50.14141141889838
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1011570590743038,
          "ground": "gnd"
        },
        "32_LVBranch004976": {
          "bus1": "32_LVBus946804",
          "bus2": "32_LVBus946805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677247940179655,
                50.14141141889838
              ],
              [
                3.677247940179655,
                50.14141141889838
              ],
              [
                3.677017422771019,
                50.14162627453586
              ],
              [
                3.677017422771019,
                50.14162627453586
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.029029197544701988,
          "ground": "gnd"
        },
        "32_LVBranch152309": {
          "bus1": "32_LVBus946805",
          "bus2": "32_LVBus946806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.677017422771019,
                50.14162627453586
              ],
              [
                3.677017422771019,
                50.14162627453586
              ],
              [
                3.676869128944568,
                50.141752431615814
              ],
              [
                3.676660633807949,
                50.14192979878742
              ],
              [
                3.67615208055378,
                50.14220525256959
              ],
              [
                3.676128339568326,
                50.142218107655545
              ],
              [
                3.676122996525831,
                50.142221002981266
              ],
              [
                3.676122996525831,
                50.142221002981266
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09257429817701793,
          "ground": "gnd"
        },
        "32_LVBranch137957": {
          "bus1": "32_LVBus946795",
          "bus2": "32_LVBus946807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679377085343817,
                50.135846883639374
              ],
              [
                3.679377085343817,
                50.135846883639374
              ],
              [
                3.678584699181532,
                50.13629099929455
              ],
              [
                3.678579442117151,
                50.13629394767761
              ],
              [
                3.678579442117151,
                50.13629394767761
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07566250489178442,
          "ground": "gnd"
        },
        "32_LVBranch115616": {
          "bus1": "32_LVBus946794",
          "bus2": "32_LVBus946808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679520702003593,
                50.13532458148012
              ],
              [
                3.679520702003593,
                50.13532458148012
              ],
              [
                3.679528039582987,
                50.13529693177289
              ],
              [
                3.679581694821592,
                50.13509452499381
              ],
              [
                3.679650227166015,
                50.13483603543473
              ],
              [
                3.679652067254397,
                50.134829075808504
              ],
              [
                3.679720598876977,
                50.13457058612511
              ],
              [
                3.679781589870125,
                50.13434052932461
              ],
              [
                3.679781589870125,
                50.13434052932461
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11103560056162438,
          "ground": "gnd"
        },
        "32_LVBranch327123": {
          "bus1": "32_LVBus946808",
          "bus2": "32_LVBus946809",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679781589870125,
                50.13434052932461
              ],
              [
                3.679781589870125,
                50.13434052932461
              ],
              [
                3.679396073755471,
                50.134311684134886
              ],
              [
                3.678614535111327,
                50.13458231348482
              ],
              [
                3.678614535111327,
                50.13458231348482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09121823184051968,
          "ground": "gnd"
        },
        "32_LVBranch234346": {
          "bus1": "32_LVBus946809",
          "bus2": "32_LVBus946810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678614535111327,
                50.13458231348482
              ],
              [
                3.678614535111327,
                50.13458231348482
              ],
              [
                3.677930146173171,
                50.13480636594266
              ],
              [
                3.677880369072288,
                50.13482266724111
              ],
              [
                3.677754949563246,
                50.13486372287305
              ],
              [
                3.677754949563246,
                50.13486372287305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0689685585631103,
          "ground": "gnd"
        },
        "32_15210": {
          "bus1": "32_MVBus10499",
          "bus2": "32_MVBus10500",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679174020412892,
                50.13223531397354
              ],
              [
                3.679400077167908,
                50.13175534744337
              ],
              [
                3.68048156009085,
                50.13167977571209
              ],
              [
                3.681622542181648,
                50.132037169052666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.22431173138721117,
          "ground": "gnd"
        },
        "32_7712": {
          "bus1": "32_MVBus10500",
          "bus2": "32_MVLV34737",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681622542181648,
                50.132037169052666
              ],
              [
                3.681622542181648,
                50.132037169052666
              ],
              [
                3.681643902315847,
                50.13201905124876
              ],
              [
                3.681647638833921,
                50.132016191263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.0025285892123335673,
          "ground": "gnd"
        },
        "32_LVBranch213334": {
          "bus1": "32_MVLV34737_LV",
          "bus2": "32_LVBus946932",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681647638833921,
                50.132016191263
              ],
              [
                3.681665927222412,
                50.13202274988278
              ],
              [
                3.681665927222412,
                50.13202274988278
              ],
              [
                3.681873711954032,
                50.13209722764686
              ],
              [
                3.681873711954032,
                50.13209722764686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01701008558535191,
          "ground": "gnd"
        },
        "32_LVBranch101937": {
          "bus1": "32_LVBus946932",
          "bus2": "32_LVBus946933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681873711954032,
                50.13209722764686
              ],
              [
                3.681873711954032,
                50.13209722764686
              ],
              [
                3.68185839289416,
                50.13211196638172
              ],
              [
                3.681759423714865,
                50.13220714650363
              ],
              [
                3.681601206304533,
                50.13235932889632
              ],
              [
                3.681601206304533,
                50.13235932889632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035065271453856996,
          "ground": "gnd"
        },
        "32_LVBranch172239": {
          "bus1": "32_LVBus946933",
          "bus2": "32_LVBus946934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681601206304533,
                50.13235932889632
              ],
              [
                3.681601206304533,
                50.13235932889632
              ],
              [
                3.681597254632957,
                50.1323630261332
              ],
              [
                3.681245857016195,
                50.13269246231547
              ],
              [
                3.680926299176551,
                50.13299204780647
              ],
              [
                3.680926299176551,
                50.13299204780647
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0853324460037399,
          "ground": "gnd"
        },
        "32_LVBranch301446": {
          "bus1": "32_LVBus946934",
          "bus2": "32_LVBus946935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680926299176551,
                50.13299204780647
              ],
              [
                3.680926299176551,
                50.13299204780647
              ],
              [
                3.680922516861428,
                50.132995814972695
              ],
              [
                3.680676349529926,
                50.13324089044047
              ],
              [
                3.680392654697246,
                50.13352331932593
              ],
              [
                3.680392654697246,
                50.13352331932593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07034106967319152,
          "ground": "gnd"
        },
        "32_LVBranch116888": {
          "bus1": "32_LVBus946935",
          "bus2": "32_LVBus946936",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680392654697246,
                50.13352331932593
              ],
              [
                3.680392654697246,
                50.13352331932593
              ],
              [
                3.680388787574063,
                50.1335270514957
              ],
              [
                3.679978454696786,
                50.13392282684154
              ],
              [
                3.679910963317391,
                50.1340066261495
              ],
              [
                3.679843214782971,
                50.13409074243871
              ],
              [
                3.679823719881347,
                50.13417905042664
              ],
              [
                3.679799162905133,
                50.13429023419311
              ],
              [
                3.679797230968927,
                50.13429899028541
              ],
              [
                3.679797230968927,
                50.13429899028541
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09782924079920087,
          "ground": "gnd"
        },
        "32_LVBranch000409": {
          "bus1": "32_LVBus946932",
          "bus2": "32_LVBus946937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681873711954032,
                50.13209722764686
              ],
              [
                3.681873711954032,
                50.13209722764686
              ],
              [
                3.681877607020201,
                50.13209350409057
              ],
              [
                3.682215964344449,
                50.131769236598146
              ],
              [
                3.682229146680762,
                50.131756604064186
              ],
              [
                3.682343824518131,
                50.13164670732426
              ],
              [
                3.682423320147518,
                50.13153621037528
              ],
              [
                3.682593002664155,
                50.13130033986256
              ],
              [
                3.682593002664155,
                50.13130033986256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10278806117743858,
          "ground": "gnd"
        },
        "32_LVBranch004983": {
          "bus1": "32_LVBus946937",
          "bus2": "32_LVBus946938",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.682593002664155,
                50.13130033986256
              ],
              [
                3.682593002664155,
                50.13130033986256
              ],
              [
                3.682595783889099,
                50.131296224567265
              ],
              [
                3.682726597722901,
                50.13110276862251
              ],
              [
                3.682809323082652,
                50.130980421641155
              ],
              [
                3.682834517908368,
                50.13090919659137
              ],
              [
                3.68293772570745,
                50.13061745575058
              ],
              [
                3.68293772570745,
                50.13061745575058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0802050467535386,
          "ground": "gnd"
        },
        "32_LVBranch116910": {
          "bus1": "32_LVBus946938",
          "bus2": "32_LVBus946939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68293772570745,
                50.13061745575058
              ],
              [
                3.68293772570745,
                50.13061745575058
              ],
              [
                3.682964376315024,
                50.13053851208158
              ],
              [
                3.683026555688901,
                50.13035429522809
              ],
              [
                3.683055340964435,
                50.13026899899757
              ],
              [
                3.683055340964435,
                50.13026899899757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03966123171486578,
          "ground": "gnd"
        },
        "32_LVBranch101959": {
          "bus1": "32_LVBus946939",
          "bus2": "32_LVBus946940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.683055340964435,
                50.13026899899757
              ],
              [
                3.683055340964435,
                50.13026899899757
              ],
              [
                3.68307503330672,
                50.13019831922375
              ],
              [
                3.68307996667518,
                50.130180642432386
              ],
              [
                3.68309456084502,
                50.130128269666535
              ],
              [
                3.68312020593996,
                50.13003624808374
              ],
              [
                3.68315820260984,
                50.12993451161206
              ],
              [
                3.683194413736101,
                50.12983757071343
              ],
              [
                3.683194413736101,
                50.12983757071343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04902866954117162,
          "ground": "gnd"
        },
        "32_LVBranch333075": {
          "bus1": "32_LVBus946940",
          "bus2": "32_LVBus946941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.683194413736101,
                50.12983757071343
              ],
              [
                3.683194413736101,
                50.12983757071343
              ],
              [
                3.683196155244985,
                50.12983322446446
              ],
              [
                3.683232740823282,
                50.129741953071125
              ],
              [
                3.683234966585905,
                50.12973638954903
              ],
              [
                3.683251573501208,
                50.129708188391454
              ],
              [
                3.683320793938299,
                50.129590666797554
              ],
              [
                3.683369879982732,
                50.12950732818021
              ],
              [
                3.683406763330556,
                50.12947542932621
              ],
              [
                3.683492957423102,
                50.12933668670088
              ],
              [
                3.683512533694904,
                50.129305158092535
              ],
              [
                3.683643212837131,
                50.12914572608584
              ],
              [
                3.683644132504781,
                50.12914460276229
              ],
              [
                3.683646472599275,
                50.12914175809307
              ],
              [
                3.683646472599275,
                50.12914175809307
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08422471904890355,
          "ground": "gnd"
        },
        "32_LVBranch927170": {
          "bus1": "32_LVBus946941",
          "bus2": "32_LVBus946942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.683646472599275,
                50.12914175809307
              ],
              [
                3.683646472599275,
                50.12914175809307
              ],
              [
                3.683615415416262,
                50.1291313276371
              ],
              [
                3.683554615440101,
                50.12920845752565
              ],
              [
                3.683351990308137,
                50.12916582200254
              ],
              [
                3.683354682694439,
                50.12906148494864
              ],
              [
                3.682713659077291,
                50.12889799635497
              ],
              [
                3.682701501573777,
                50.128913418629395
              ],
              [
                3.682701501573777,
                50.128913418629395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09020976535983907,
          "ground": "gnd"
        },
        "32_LVBranch961207": {
          "bus1": "32_MVLV34737_LV",
          "bus2": "32_LVBus946930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681647638833921,
                50.132016191263
              ],
              [
                3.68166788318514,
                50.13201963119643
              ],
              [
                3.68166788318514,
                50.13201963119643
              ],
              [
                3.681920313401614,
                50.13206252024949
              ],
              [
                3.682063610386977,
                50.132134610360566
              ],
              [
                3.682192329520534,
                50.13218528840745
              ],
              [
                3.682378659098271,
                50.13225538720857
              ],
              [
                3.682402754616167,
                50.13226445825319
              ],
              [
                3.682408792458835,
                50.13226672585983
              ],
              [
                3.682431237233922,
                50.132275168712034
              ],
              [
                3.682431237233922,
                50.132275168712034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06226353176956087,
          "ground": "gnd"
        },
        "32_15131": {
          "bus1": "32_MVBus10500",
          "bus2": "32_MVLV00974",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681622542181648,
                50.132037169052666
              ],
              [
                3.681622542181648,
                50.132037169052666
              ],
              [
                3.682050424420107,
                50.132151830296884
              ],
              [
                3.682827835745382,
                50.132437365259854
              ],
              [
                3.687063926328827,
                50.13129594154619
              ],
              [
                3.687350988265965,
                50.130803919392875
              ],
              [
                3.687339473156314,
                50.13079267241784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.48402625926075304,
          "ground": "gnd"
        },
        "32_LVBranch033360": {
          "bus1": "32_MVLV00974_LV",
          "bus2": "32_LVBus946560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.687339473156314,
                50.13079267241784
              ],
              [
                3.687352655949938,
                50.13078220282188
              ],
              [
                3.687352655949938,
                50.13078220282188
              ],
              [
                3.687461263453523,
                50.130695951450754
              ],
              [
                3.687461263453523,
                50.130695951450754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01234286808098834,
          "ground": "gnd"
        },
        "32_LVBranch331870": {
          "bus1": "32_LVBus946560",
          "bus2": "32_LVBus946566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.687461263453523,
                50.130695951450754
              ],
              [
                3.687461263453523,
                50.130695951450754
              ],
              [
                3.687714321968705,
                50.130798924690886
              ],
              [
                3.68787033589166,
                50.13087270792548
              ],
              [
                3.688067829931778,
                50.130988315370914
              ],
              [
                3.688073703633986,
                50.13099175156693
              ],
              [
                3.688408698173304,
                50.13119427328367
              ],
              [
                3.688413751825633,
                50.1311973325095
              ],
              [
                3.688413780229092,
                50.13119735015
              ],
              [
                3.688413780229092,
                50.13119735015
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08831039107582973,
          "ground": "gnd"
        },
        "32_LVBranch100771": {
          "bus1": "32_LVBus946566",
          "bus2": "32_LVBus946567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.688413780229092,
                50.13119735015
              ],
              [
                3.688413780229092,
                50.13119735015
              ],
              [
                3.688692803031688,
                50.13142074293305
              ],
              [
                3.688915261331928,
                50.13157194608198
              ],
              [
                3.689007663315766,
                50.13177500451476
              ],
              [
                3.689007663315766,
                50.13177500451476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07854768120756582,
          "ground": "gnd"
        },
        "32_LVBranch267168": {
          "bus1": "32_LVBus946567",
          "bus2": "32_LVBus946568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.689007663315766,
                50.13177500451476
              ],
              [
                3.689007663315766,
                50.13177500451476
              ],
              [
                3.689012676859811,
                50.13177812699978
              ],
              [
                3.689281013093248,
                50.13194540284059
              ],
              [
                3.689401952396304,
                50.13202916002978
              ],
              [
                3.689411443970151,
                50.13203574305403
              ],
              [
                3.689549203384194,
                50.1321311459873
              ],
              [
                3.689549203384194,
                50.1321311459873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055413235574010705,
          "ground": "gnd"
        },
        "32_LVBranch259595": {
          "bus1": "32_LVBus946568",
          "bus2": "32_LVBus946571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.689549203384194,
                50.1321311459873
              ],
              [
                3.689549203384194,
                50.1321311459873
              ],
              [
                3.689746651800034,
                50.13213785660425
              ],
              [
                3.689830409679768,
                50.1320316794642
              ],
              [
                3.69008547451655,
                50.131789556274185
              ],
              [
                3.690422034842304,
                50.13147008802063
              ],
              [
                3.690422157369385,
                50.1314699699584
              ],
              [
                3.690425943430657,
                50.13146637300811
              ],
              [
                3.690425943430657,
                50.13146637300811
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10331955423793512,
          "ground": "gnd"
        },
        "32_LVBranch250460": {
          "bus1": "32_LVBus946568",
          "bus2": "32_LVBus946569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.689549203384194,
                50.1321311459873
              ],
              [
                3.689549203384194,
                50.1321311459873
              ],
              [
                3.689553997455233,
                50.132134414515804
              ],
              [
                3.689951496132493,
                50.13240546385774
              ],
              [
                3.690056853608474,
                50.13247730948507
              ],
              [
                3.690163861510428,
                50.132550276856925
              ],
              [
                3.690163861510428,
                50.132550276856925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06406906321253276,
          "ground": "gnd"
        },
        "32_LVBranch341579": {
          "bus1": "32_LVBus946569",
          "bus2": "32_LVBus946570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.690163861510428,
                50.132550276856925
              ],
              [
                3.690163861510428,
                50.132550276856925
              ],
              [
                3.690339262287287,
                50.13266599953882
              ],
              [
                3.690440291784521,
                50.13273265002791
              ],
              [
                3.690756178438635,
                50.13294106840316
              ],
              [
                3.690791267595101,
                50.132964218072736
              ],
              [
                3.690809508837011,
                50.13297625200352
              ],
              [
                3.690809508837011,
                50.13297625200352
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06615155409268605,
          "ground": "gnd"
        },
        "32_LVBranch135084": {
          "bus1": "32_LVBus946560",
          "bus2": "32_LVBus946561",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.687461263453523,
                50.130695951450754
              ],
              [
                3.687461263453523,
                50.130695951450754
              ],
              [
                3.687455361585202,
                50.1306935479263
              ],
              [
                3.687357392158976,
                50.130641799319285
              ],
              [
                3.687074515493834,
                50.13052668535841
              ],
              [
                3.686942749044765,
                50.130467050750404
              ],
              [
                3.686557012959235,
                50.13039194377059
              ],
              [
                3.686550330677383,
                50.130390644053975
              ],
              [
                3.686550330677383,
                50.130390644053975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07434419040921933,
          "ground": "gnd"
        },
        "32_LVBranch241819": {
          "bus1": "32_LVBus946561",
          "bus2": "32_LVBus946562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686550330677383,
                50.130390644053975
              ],
              [
                3.686550330677383,
                50.130390644053975
              ],
              [
                3.686544769765505,
                50.13038793149118
              ],
              [
                3.685983500395213,
                50.13011353517465
              ],
              [
                3.685500868829906,
                50.12987757997478
              ],
              [
                3.685500868829906,
                50.12987757997478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09427440334980065,
          "ground": "gnd"
        },
        "32_LVBranch250335": {
          "bus1": "32_LVBus946562",
          "bus2": "32_LVBus946563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.685500868829906,
                50.12987757997478
              ],
              [
                3.685500868829906,
                50.12987757997478
              ],
              [
                3.685495704756016,
                50.129874557755514
              ],
              [
                3.685227831075491,
                50.12971796035284
              ],
              [
                3.685227831075491,
                50.12971796035284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026388902485791545,
          "ground": "gnd"
        },
        "32_LVBranch188259": {
          "bus1": "32_LVBus946563",
          "bus2": "32_LVBus946564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.685227831075491,
                50.12971796035284
              ],
              [
                3.685227831075491,
                50.12971796035284
              ],
              [
                3.685222680755839,
                50.129714928992684
              ],
              [
                3.685141081812037,
                50.1296668043294
              ],
              [
                3.684997883274986,
                50.12959830747876
              ],
              [
                3.684814094975791,
                50.1295284897134
              ],
              [
                3.684165991402935,
                50.12931203088962
              ],
              [
                3.684165991402935,
                50.12931203088962
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08866762055333903,
          "ground": "gnd"
        },
        "32_LVBranch070618": {
          "bus1": "32_LVBus946564",
          "bus2": "32_LVBus946565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.684165991402935,
                50.12931203088962
              ],
              [
                3.684165991402935,
                50.12931203088962
              ],
              [
                3.684159832016949,
                50.129309908342236
              ],
              [
                3.683858091586195,
                50.12920586646338
              ],
              [
                3.683679962488448,
                50.12913867780373
              ],
              [
                3.683679962488448,
                50.12913867780373
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03975048256646608,
          "ground": "gnd"
        },
        "32_15201": {
          "bus1": "32_MVBus10498",
          "bus2": "32_MVBus10501",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.678080745481812,
                50.13208931873541
              ],
              [
                3.678080745481812,
                50.13208931873541
              ],
              [
                3.679711208173269,
                50.13104901675513
              ],
              [
                3.679711208173269,
                50.13104901675513
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1642566487896656,
          "ground": "gnd"
        },
        "32_73382": {
          "bus1": "32_MVBus10501",
          "bus2": "32_MVLV08378",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679711208173269,
                50.13104901675513
              ],
              [
                3.679711208173269,
                50.13104901675513
              ],
              [
                3.679648270335251,
                50.131022947123846
              ],
              [
                3.679654640507555,
                50.13100883665119
              ],
              [
                3.679658536608099,
                50.13100514905937
              ],
              [
                3.679667411468535,
                50.131004351303346
              ],
              [
                3.679901126478797,
                50.13104850050026
              ],
              [
                3.679988472513464,
                50.13106602465815
              ],
              [
                3.68002599717356,
                50.13107439196794
              ],
              [
                3.680047971333746,
                50.13108197861211
              ],
              [
                3.680073226729964,
                50.13109478987094
              ],
              [
                3.680106149519467,
                50.13110708592866
              ],
              [
                3.680150745405653,
                50.13111037512078
              ],
              [
                3.680180308649925,
                50.13111135182828
              ],
              [
                3.680223165521973,
                50.13111069215288
              ],
              [
                3.680266810278324,
                50.13110552618161
              ],
              [
                3.680349990264292,
                50.13109190880349
              ],
              [
                3.680425911551306,
                50.13107107264934
              ],
              [
                3.680450384016059,
                50.131059177978166
              ],
              [
                3.680473078537051,
                50.131043972279365
              ],
              [
                3.680489350945938,
                50.13102569514409
              ],
              [
                3.680495884619303,
                50.131004616453986
              ],
              [
                3.680491997882765,
                50.13090210268763
              ],
              [
                3.680525267544861,
                50.13076682618667
              ],
              [
                3.680562205676047,
                50.13063296363195
              ],
              [
                3.680564127550309,
                50.13060914370475
              ],
              [
                3.680556234878658,
                50.130589642053124
              ],
              [
                3.68050245427208,
                50.130530345950625
              ],
              [
                3.680452091417679,
                50.13047667691098
              ],
              [
                3.680420174104299,
                50.13045019474381
              ],
              [
                3.68039398984051,
                50.130436056146515
              ],
              [
                3.680369394711206,
                50.130434405436574
              ],
              [
                3.680340511741584,
                50.13043956176601
              ],
              [
                3.680285720380748,
                50.13044934794924
              ],
              [
                3.680263738521037,
                50.1304472375765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15001712988346788,
          "ground": "gnd"
        },
        "32_209833": {
          "bus1": "32_MVLV08378",
          "bus2": "32_MVLV68041",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680263738521037,
                50.1304472375765
              ],
              [
                3.680259749751901,
                50.130458987816404
              ],
              [
                3.680271777409667,
                50.13047224071986
              ],
              [
                3.680259977599759,
                50.130475952389325
              ],
              [
                3.680239572582173,
                50.130479570141475
              ],
              [
                3.679989738793882,
                50.13052292086182
              ],
              [
                3.679914255883197,
                50.13051768190302
              ],
              [
                3.679905925955596,
                50.13051586129809
              ],
              [
                3.679898980922457,
                50.13050520079606
              ],
              [
                3.679810453040135,
                50.130317686630484
              ],
              [
                3.679806423932467,
                50.130301140879865
              ],
              [
                3.679826803896964,
                50.13024774439507
              ],
              [
                3.679833316523352,
                50.13023742074926
              ],
              [
                3.679841312750655,
                50.13023194648875
              ],
              [
                3.680217589309368,
                50.1301697631134
              ],
              [
                3.680286737798816,
                50.130158966261234
              ],
              [
                3.680434565773796,
                50.13013447569925
              ],
              [
                3.680728926520483,
                50.130087743622894
              ],
              [
                3.68075953481944,
                50.13008183208226
              ],
              [
                3.680782225807964,
                50.13007753375411
              ],
              [
                3.680822689686035,
                50.13007304891652
              ],
              [
                3.68083159523827,
                50.13007078743598
              ],
              [
                3.680836772508847,
                50.130066969004
              ],
              [
                3.680819152733424,
                50.13001728494873
              ],
              [
                3.680861549950157,
                50.130004636424914
              ],
              [
                3.681838132159231,
                50.129852659913325
              ],
              [
                3.681846795787415,
                50.12983974496469
              ],
              [
                3.681998224284453,
                50.12981784319806
              ],
              [
                3.683025625981555,
                50.12965721803683
              ],
              [
                3.683143409411364,
                50.129577099603196
              ],
              [
                3.683331287737027,
                50.129462041009425
              ],
              [
                3.683609975395157,
                50.129076581105544
              ],
              [
                3.682407237709145,
                50.12877005997705
              ],
              [
                3.682385865448912,
                50.12873000514977
              ],
              [
                3.682756258976301,
                50.128820169613014
              ],
              [
                3.68368722966154,
                50.12904776525132
              ],
              [
                3.683843039004238,
                50.12886613335579
              ],
              [
                3.683961847185984,
                50.12876224873995
              ],
              [
                3.684249110816622,
                50.12862945782117
              ],
              [
                3.684478223362215,
                50.12856837203566
              ],
              [
                3.685684295622375,
                50.128227167185386
              ],
              [
                3.686152539479962,
                50.1281138653135
              ],
              [
                3.686294315372509,
                50.128081659960834
              ],
              [
                3.686328084704885,
                50.12808697862553
              ],
              [
                3.686348433247592,
                50.12809018322339
              ],
              [
                3.68636878179288,
                50.128093387817785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.8046386310000193,
          "ground": "gnd"
        },
        "32_LVBranch833976": {
          "bus1": "32_MVLV68041_LV",
          "bus2": "32_LVBus947108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68636878179288,
                50.128093387817785
              ],
              [
                3.686368408099176,
                50.12807992595076
              ],
              [
                3.686368408099176,
                50.12807992595076
              ],
              [
                3.686368335433133,
                50.128077206622415
              ],
              [
                3.686310021105895,
                50.12804281216484
              ],
              [
                3.686142475084142,
                50.12810409241616
              ],
              [
                3.685726223107663,
                50.1282257886434
              ],
              [
                3.68573788948714,
                50.12824273472604
              ],
              [
                3.68573788948714,
                50.12824273472604
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05450412694796878,
          "ground": "gnd"
        },
        "32_LVBranch115627": {
          "bus1": "32_LVBus947108",
          "bus2": "32_LVBus947109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68573788948714,
                50.12824273472604
              ],
              [
                3.68573788948714,
                50.12824273472604
              ],
              [
                3.685731543181862,
                50.128244591275
              ],
              [
                3.685471070080719,
                50.12832090104393
              ],
              [
                3.685284174035875,
                50.1283756516768
              ],
              [
                3.685284174035875,
                50.1283756516768
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.035652760304736804,
          "ground": "gnd"
        },
        "32_LVBranch115605": {
          "bus1": "32_LVBus947109",
          "bus2": "32_LVBus947110",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.685284174035875,
                50.1283756516768
              ],
              [
                3.685284174035875,
                50.1283756516768
              ],
              [
                3.685277857056425,
                50.12837756174182
              ],
              [
                3.685258906115211,
                50.12838329193474
              ],
              [
                3.685157820155549,
                50.12841384409276
              ],
              [
                3.685094636043405,
                50.12843293584075
              ],
              [
                3.68444054482953,
                50.12863060542043
              ],
              [
                3.684369810190547,
                50.12865197949912
              ],
              [
                3.684315934847817,
                50.12866825702055
              ],
              [
                3.68431075120752,
                50.12873305860476
              ],
              [
                3.68431075120752,
                50.12873305860476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08371958008243888,
          "ground": "gnd"
        },
        "32_LVBranch264335": {
          "bus1": "32_LVBus947110",
          "bus2": "32_LVBus947111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68431075120752,
                50.12873305860476
              ],
              [
                3.68431075120752,
                50.12873305860476
              ],
              [
                3.684316964457112,
                50.12873510873284
              ],
              [
                3.684616506340447,
                50.128833760443655
              ],
              [
                3.684732866087879,
                50.12887208482552
              ],
              [
                3.684732866087879,
                50.12887208482552
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03391381228700436,
          "ground": "gnd"
        },
        "32_LVBranch277264": {
          "bus1": "32_LVBus947111",
          "bus2": "32_LVBus947112",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.684732866087879,
                50.12887208482552
              ],
              [
                3.684732866087879,
                50.12887208482552
              ],
              [
                3.684739119577723,
                50.12887407164693
              ],
              [
                3.685708091524523,
                50.129181885011754
              ],
              [
                3.685708091524523,
                50.129181885011754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07778202279139666,
          "ground": "gnd"
        },
        "32_LVBranch059822": {
          "bus1": "32_LVBus947112",
          "bus2": "32_LVBus947113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.685708091524523,
                50.129181885011754
              ],
              [
                3.685708091524523,
                50.129181885011754
              ],
              [
                3.686097128295863,
                50.129307751854434
              ],
              [
                3.686142868528889,
                50.12932255309024
              ],
              [
                3.686142868528889,
                50.12932255309024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03480351650886284,
          "ground": "gnd"
        },
        "32_LVBranch000410": {
          "bus1": "32_LVBus947108",
          "bus2": "32_LVBus947114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68573788948714,
                50.12824273472604
              ],
              [
                3.68573788948714,
                50.12824273472604
              ],
              [
                3.686150530181889,
                50.12812019856454
              ],
              [
                3.686156182978021,
                50.12811852022091
              ],
              [
                3.68615686177605,
                50.12811831522365
              ],
              [
                3.68615686177605,
                50.12811831522365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03300069081852467,
          "ground": "gnd"
        },
        "32_LVBranch850120": {
          "bus1": "32_MVLV68041_LV",
          "bus2": "32_LVBus947104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68636878179288,
                50.128093387817785
              ],
              [
                3.686347841264956,
                50.1280936370562
              ],
              [
                3.686347841264956,
                50.1280936370562
              ],
              [
                3.686345007248582,
                50.12809366835705
              ],
              [
                3.686310927748301,
                50.12807517440273
              ],
              [
                3.686198909053837,
                50.128121423859525
              ],
              [
                3.686198909053837,
                50.128121423859525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012911350110126757,
          "ground": "gnd"
        },
        "32_LVBranch301319": {
          "bus1": "32_LVBus947104",
          "bus2": "32_LVBus947105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686198909053837,
                50.128121423859525
              ],
              [
                3.686198909053837,
                50.128121423859525
              ],
              [
                3.686203399707601,
                50.12812485747066
              ],
              [
                3.686234876183188,
                50.12814889228063
              ],
              [
                3.686378745092523,
                50.12825876585075
              ],
              [
                3.686549586506906,
                50.12838923154134
              ],
              [
                3.686777751906063,
                50.12856347450503
              ],
              [
                3.686777751906063,
                50.12856347450503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06427143622858486,
          "ground": "gnd"
        },
        "32_LVBranch241393": {
          "bus1": "32_LVBus947105",
          "bus2": "32_LVBus947106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686777751906063,
                50.12856347450503
              ],
              [
                3.686777751906063,
                50.12856347450503
              ],
              [
                3.686782118670706,
                50.128566972304
              ],
              [
                3.687116770678316,
                50.12883478477153
              ],
              [
                3.687121137489986,
                50.1288382825573
              ],
              [
                3.687121137489986,
                50.1288382825573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03920759894643655,
          "ground": "gnd"
        },
        "32_LVBranch610384": {
          "bus1": "32_MVLV68041_LV",
          "bus2": "32_LVBus947096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68636878179288,
                50.128093387817785
              ],
              [
                3.68635371531165,
                50.12808403825498
              ],
              [
                3.68635371531165,
                50.12808403825498
              ],
              [
                3.686311853492339,
                50.128058080320045
              ],
              [
                3.686181826369308,
                50.128110830738585
              ],
              [
                3.686181826369308,
                50.128110830738585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015153169495972098,
          "ground": "gnd"
        },
        "32_LVBranch004026": {
          "bus1": "32_LVBus947096",
          "bus2": "32_LVBus947097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686181826369308,
                50.128110830738585
              ],
              [
                3.686181826369308,
                50.128110830738585
              ],
              [
                3.686073563663081,
                50.127889963040076
              ],
              [
                3.686073563663081,
                50.127889963040076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02575826426659507,
          "ground": "gnd"
        },
        "32_LVBranch183401": {
          "bus1": "32_LVBus947097",
          "bus2": "32_LVBus947099",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686073563663081,
                50.127889963040076
              ],
              [
                3.686073563663081,
                50.127889963040076
              ],
              [
                3.686184514985834,
                50.127810051495025
              ],
              [
                3.686185131462936,
                50.12780960479771
              ],
              [
                3.686264953926715,
                50.12775212117353
              ],
              [
                3.686268817669737,
                50.12774934041531
              ],
              [
                3.686352160897691,
                50.12768931316749
              ],
              [
                3.686352503436621,
                50.12768906699617
              ],
              [
                3.686422433552817,
                50.127638712790905
              ],
              [
                3.686426886309871,
                50.1276355035864
              ],
              [
                3.686445492413932,
                50.12762211036695
              ],
              [
                3.686446478865845,
                50.12762139923884
              ],
              [
                3.68653763118207,
                50.12755574657704
              ],
              [
                3.68653763118207,
                50.12755574657704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04983123247072943,
          "ground": "gnd"
        },
        "32_LVBranch109034": {
          "bus1": "32_LVBus947099",
          "bus2": "32_LVBus947100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68653763118207,
                50.12755574657704
              ],
              [
                3.68653763118207,
                50.12755574657704
              ],
              [
                3.686571989174517,
                50.12753032925003
              ],
              [
                3.686757979043127,
                50.12739273469758
              ],
              [
                3.686810796159673,
                50.127353665300035
              ],
              [
                3.686849015396057,
                50.12732538633917
              ],
              [
                3.686982474634094,
                50.1272266511741
              ],
              [
                3.686982474634094,
                50.1272266511741
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04849533772790376,
          "ground": "gnd"
        },
        "32_LVBranch209697": {
          "bus1": "32_LVBus947100",
          "bus2": "32_LVBus947102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686982474634094,
                50.1272266511741
              ],
              [
                3.686982474634094,
                50.1272266511741
              ],
              [
                3.686760018526885,
                50.12710384830614
              ],
              [
                3.686542070775821,
                50.12698353581463
              ],
              [
                3.686542070775821,
                50.12698353581463
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04150910347445844,
          "ground": "gnd"
        },
        "32_LVBranch171807": {
          "bus1": "32_LVBus947100",
          "bus2": "32_LVBus947101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686982474634094,
                50.1272266511741
              ],
              [
                3.686982474634094,
                50.1272266511741
              ],
              [
                3.686987076565102,
                50.127223278706246
              ],
              [
                3.687212496308984,
                50.12705786677301
              ],
              [
                3.687387308882876,
                50.12692958747289
              ],
              [
                3.687403291725922,
                50.12691785696276
              ],
              [
                3.687674722519608,
                50.12671959009834
              ],
              [
                3.687674722519608,
                50.12671959009834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07504257534561248,
          "ground": "gnd"
        },
        "32_LVBranch126023": {
          "bus1": "32_LVBus947097",
          "bus2": "32_LVBus947098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.686073563663081,
                50.127889963040076
              ],
              [
                3.686073563663081,
                50.127889963040076
              ],
              [
                3.686063820173896,
                50.127884881734914
              ],
              [
                3.686062715661102,
                50.127884310404845
              ],
              [
                3.686053411186994,
                50.12787945766168
              ],
              [
                3.686028698427621,
                50.127866569778575
              ],
              [
                3.685563916971505,
                50.127624187074325
              ],
              [
                3.68555308304442,
                50.127618534238096
              ],
              [
                3.685481013287753,
                50.12758095164792
              ],
              [
                3.685456102497773,
                50.12756795810589
              ],
              [
                3.685456102497773,
                50.12756795810589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056852960107756374,
          "ground": "gnd"
        },
        "32_LVBranch648503": {
          "bus1": "32_MVLV68041_LV",
          "bus2": "32_LVBus947094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.68636878179288,
                50.128093387817785
              ],
              [
                3.686383296480518,
                50.128101423805965
              ],
              [
                3.686383296480518,
                50.128101423805965
              ],
              [
                3.686368014401037,
                50.12811588450379
              ],
              [
                3.686309881858035,
                50.12808777217006
              ],
              [
                3.686291945593076,
                50.1280969745253
              ],
              [
                3.686716869709658,
                50.12842781745077
              ],
              [
                3.686743781250434,
                50.12844876049367
              ],
              [
                3.686757098656475,
                50.12844021058662
              ],
              [
                3.686779519950003,
                50.128425868471986
              ],
              [
                3.6867880958072705,
                50.12843140699662
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06313875164458167,
          "ground": "gnd"
        },
        "32_LVBranch400992": {
          "bus1": "32_LVBus947094",
          "bus2": "32_LVBus1165872",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6867880958072705,
                50.12843140699662
              ],
              [
                3.686796671664538,
                50.12843694552125
              ],
              [
                3.686758227318025,
                50.128464149624264
              ],
              [
                3.686774166711927,
                50.12847689189798
              ],
              [
                3.687187976426724,
                50.12880755965286
              ],
              [
                3.687327559627662,
                50.12870166456516
              ],
              [
                3.687345763462666,
                50.128687844762545
              ],
              [
                3.687348679040305,
                50.128685640024756
              ],
              [
                3.68756106373322,
                50.12852451043198
              ],
              [
                3.687722235132153,
                50.12861230442657
              ],
              [
                3.68772419077206,
                50.12861336906191
              ],
              [
                3.687743548843538,
                50.128623909878506
              ],
              [
                3.687743548843538,
                50.128623909878506
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11148145979633604,
          "ground": "gnd"
        },
        "32_LVBranch856155": {
          "bus1": "32_MVLV08378_LV",
          "bus2": "32_LVBus946680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680263738521037,
                50.1304472375765
              ],
              [
                3.68029691454608,
                50.13046329228819
              ],
              [
                3.68029691454608,
                50.13046329228819
              ],
              [
                3.680309156502623,
                50.13048512512102
              ],
              [
                3.680192095029375,
                50.13050653022281
              ],
              [
                3.680122431513137,
                50.130518984493555
              ],
              [
                3.680088364673014,
                50.130584947060626
              ],
              [
                3.6800946026276122,
                50.130585123866744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02418453324038098,
          "ground": "gnd"
        },
        "32_LVBranch926533": {
          "bus1": "32_LVBus946680",
          "bus2": "32_LVBus1110918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6800946026276122,
                50.130585123866744
              ],
              [
                3.680100537687777,
                50.13058528904034
              ],
              [
                3.680102542845718,
                50.13058086812646
              ],
              [
                3.680112609000467,
                50.13058075746924
              ],
              [
                3.680109840025692,
                50.130585339393875
              ],
              [
                3.680109840025692,
                50.130585339393875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.001778828319055824,
          "ground": "gnd"
        },
        "32_LVBranch923906": {
          "bus1": "32_LVBus946680",
          "bus2": "32_LVBus1110917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.6800946026276122,
                50.130585123866744
              ],
              [
                3.680094905522046,
                50.13058513549926
              ],
              [
                3.680099194371592,
                50.13057941470613
              ],
              [
                3.680135715668507,
                50.13057895038372
              ],
              [
                3.680135248915216,
                50.13058660416459
              ],
              [
                3.680135248915216,
                50.13058660416459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004170200068148393,
          "ground": "gnd"
        },
        "32_LVBranch531829": {
          "bus1": "32_MVLV08378_LV",
          "bus2": "32_LVBus946671",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680263738521037,
                50.1304472375765
              ],
              [
                3.680288072988353,
                50.13046638791191
              ],
              [
                3.680288072988353,
                50.13046638791191
              ],
              [
                3.68029780350141,
                50.13048200914133
              ],
              [
                3.679993447812777,
                50.13053740534505
              ],
              [
                3.679898722176767,
                50.13053170459588
              ],
              [
                3.679875319920966,
                50.13052292168532
              ],
              [
                3.679862376370092,
                50.13049833151871
              ],
              [
                3.679862376370092,
                50.13049833151871
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03611688433839807,
          "ground": "gnd"
        },
        "32_LVBranch859895": {
          "bus1": "32_LVBus946671",
          "bus2": "32_LVBus946672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679862376370092,
                50.13049833151871
              ],
              [
                3.679862376370092,
                50.13049833151871
              ],
              [
                3.679757441590046,
                50.13024210591291
              ],
              [
                3.679845723794569,
                50.13022872004605
              ],
              [
                3.680158306641141,
                50.1301813222637
              ],
              [
                3.68021295610784,
                50.13017303689894
              ],
              [
                3.680457315246587,
                50.13013604793948
              ],
              [
                3.680647594504736,
                50.13010723905707
              ],
              [
                3.680783387737172,
                50.13008551076727
              ],
              [
                3.680783387737172,
                50.13008551076727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10486892726229108,
          "ground": "gnd"
        },
        "32_LVBranch501719": {
          "bus1": "32_LVBus946672",
          "bus2": "32_LVBus946673",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680783387737172,
                50.13008551076727
              ],
              [
                3.680783387737172,
                50.13008551076727
              ],
              [
                3.680793696321422,
                50.130099761058595
              ],
              [
                3.68080566768689,
                50.13010040143552
              ],
              [
                3.680827232312438,
                50.13009418536925
              ],
              [
                3.680872170939366,
                50.13008887027305
              ],
              [
                3.680953945655627,
                50.130079190979345
              ],
              [
                3.680953945655627,
                50.130079190979345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013509363388909129,
          "ground": "gnd"
        },
        "32_LVBranch351059": {
          "bus1": "32_LVBus946673",
          "bus2": "32_LVBus946674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680953945655627,
                50.130079190979345
              ],
              [
                3.680953945655627,
                50.130079190979345
              ],
              [
                3.680999986531398,
                50.130071215408584
              ],
              [
                3.681075317100126,
                50.13005815963933
              ],
              [
                3.681142682247842,
                50.13004648418645
              ],
              [
                3.681183648956955,
                50.130039381303234
              ],
              [
                3.681267176827559,
                50.130022644308816
              ],
              [
                3.681267176827559,
                50.130022644308816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023266587587842856,
          "ground": "gnd"
        },
        "32_LVBranch114883": {
          "bus1": "32_LVBus946674",
          "bus2": "32_LVBus946675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681267176827559,
                50.130022644308816
              ],
              [
                3.681267176827559,
                50.130022644308816
              ],
              [
                3.68128616747336,
                50.130019939671755
              ],
              [
                3.681387909612162,
                50.130005435032125
              ],
              [
                3.681458042455324,
                50.12999543463473
              ],
              [
                3.681522777438486,
                50.12998621178265
              ],
              [
                3.681580430757892,
                50.12997799149294
              ],
              [
                3.681646376119069,
                50.129968072979395
              ],
              [
                3.682060687360231,
                50.12990578843557
              ],
              [
                3.682073790267715,
                50.1299038217911
              ],
              [
                3.682199435197506,
                50.12988492375558
              ],
              [
                3.682214387997458,
                50.12988267638627
              ],
              [
                3.682228575800339,
                50.129880545165584
              ],
              [
                3.68224237412359,
                50.12987847209565
              ],
              [
                3.682256381146084,
                50.12987636979424
              ],
              [
                3.682272627548419,
                50.12987392862809
              ],
              [
                3.682272627548419,
                50.12987392862809
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07377164932525043,
          "ground": "gnd"
        },
        "32_LVBranch111125": {
          "bus1": "32_LVBus946674",
          "bus2": "32_LVBus946676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681267176827559,
                50.130022644308816
              ],
              [
                3.681267176827559,
                50.130022644308816
              ],
              [
                3.681274665319463,
                50.13004321867572
              ],
              [
                3.681437189271254,
                50.13043433964056
              ],
              [
                3.681437189271254,
                50.13043433964056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.047380616564837164,
          "ground": "gnd"
        },
        "32_LVBranch777980": {
          "bus1": "32_LVBus946676",
          "bus2": "32_LVBus946677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681437189271254,
                50.13043433964056
              ],
              [
                3.681437189271254,
                50.13043433964056
              ],
              [
                3.681447300338025,
                50.13045427467376
              ],
              [
                3.681452638402471,
                50.13047013267345
              ],
              [
                3.681459855964738,
                50.13048839385944
              ],
              [
                3.681463890637726,
                50.13049778459578
              ],
              [
                3.681464233469166,
                50.130504890838615
              ],
              [
                3.681466616229834,
                50.130512558157854
              ],
              [
                3.681466616229834,
                50.130512558157854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008976939671897796,
          "ground": "gnd"
        },
        "32_LVBranch052464": {
          "bus1": "32_LVBus946677",
          "bus2": "32_LVBus946678",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.681466616229834,
                50.130512558157854
              ],
              [
                3.681466616229834,
                50.130512558157854
              ],
              [
                3.681451195931259,
                50.130515088871704
              ],
              [
                3.68143894591715,
                50.130517099924255
              ],
              [
                3.681426403908318,
                50.13051915907525
              ],
              [
                3.681410788863514,
                50.13052171885869
              ],
              [
                3.681396953702777,
                50.13052398973638
              ],
              [
                3.681354669721949,
                50.13053093660792
              ],
              [
                3.681284047632738,
                50.130542522316105
              ],
              [
                3.681208322474268,
                50.13055494515141
              ],
              [
                3.681134975117164,
                50.130566982688386
              ],
              [
                3.681062906916064,
                50.13057880860863
              ],
              [
                3.680989017145571,
                50.13059093281942
              ],
              [
                3.680973151945838,
                50.1305935401845
              ],
              [
                3.680961193888251,
                50.13059550309054
              ],
              [
                3.680951238147144,
                50.130597138742374
              ],
              [
                3.680951238147144,
                50.130597138742374
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03803226076928754,
          "ground": "gnd"
        },
        "32_LVBranch985638": {
          "bus1": "32_MVLV08378_LV",
          "bus2": "32_LVBus946667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680263738521037,
                50.1304472375765
              ],
              [
                3.680279939377635,
                50.13046722245173
              ],
              [
                3.680279939377635,
                50.13046722245173
              ],
              [
                3.680287616331296,
                50.130478620001476
              ],
              [
                3.679997169860656,
                50.13053137658047
              ],
              [
                3.67990244423555,
                50.130525675834114
              ],
              [
                3.679889260399356,
                50.130521457779075
              ],
              [
                3.679874587666315,
                50.130498538440584
              ],
              [
                3.679874587666315,
                50.130498538440584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03357441061300871,
          "ground": "gnd"
        },
        "32_LVBranch665957": {
          "bus1": "32_LVBus946667",
          "bus2": "32_LVBus946668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679874587666315,
                50.130498538440584
              ],
              [
                3.679874587666315,
                50.130498538440584
              ],
              [
                3.679777011025283,
                50.13025643405076
              ],
              [
                3.68011577780925,
                50.130206360647385
              ],
              [
                3.680213472369801,
                50.13019191944754
              ],
              [
                3.680723104342067,
                50.1301135096518
              ],
              [
                3.680771220888647,
                50.130101139397055
              ],
              [
                3.680771220888647,
                50.130101139397055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1010152936842322,
          "ground": "gnd"
        },
        "32_LVBranch960231": {
          "bus1": "32_LVBus946668",
          "bus2": "32_LVBus946669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680771220888647,
                50.130101139397055
              ],
              [
                3.680771220888647,
                50.130101139397055
              ],
              [
                3.680837693374242,
                50.13007900640588
              ],
              [
                3.680814709197096,
                50.130009317097574
              ],
              [
                3.680836969452492,
                50.1299473802746
              ],
              [
                3.680835884437709,
                50.12994281827603
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0203474264746479,
          "ground": "gnd"
        },
        "32_LVBranch656332": {
          "bus1": "32_LVBus946669",
          "bus2": "32_LVBus1139342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680835884437709,
                50.12994281827603
              ],
              [
                3.680834799422926,
                50.129938256277455
              ],
              [
                3.680796944357321,
                50.129930566144566
              ],
              [
                3.680787177711044,
                50.12990676702346
              ],
              [
                3.680787347787282,
                50.129896890125835
              ],
              [
                3.680787347787282,
                50.129896890125835
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006675135995734207,
          "ground": "gnd"
        },
        "32_LVBranch065644": {
          "bus1": "32_LVBus1139342",
          "bus2": "32_LVBus1139343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680787347787282,
                50.129896890125835
              ],
              [
                3.680787347787282,
                50.129896890125835
              ],
              [
                3.680836878102821,
                50.12988884930154
              ],
              [
                3.68094902360736,
                50.12987064865263
              ],
              [
                3.680986178347116,
                50.129864620153754
              ],
              [
                3.681077399133373,
                50.129849917299886
              ],
              [
                3.681115087816834,
                50.129843487886276
              ],
              [
                3.681216058721864,
                50.12982625379114
              ],
              [
                3.681248589519178,
                50.12982069801823
              ],
              [
                3.681352621827329,
                50.129839249550194
              ],
              [
                3.681390076712018,
                50.12983295728316
              ],
              [
                3.681442797147877,
                50.12982410008265
              ],
              [
                3.681451194565775,
                50.12982268801313
              ],
              [
                3.681451194565775,
                50.12982268801313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04905652334526217,
          "ground": "gnd"
        },
        "32_LVBranch051396": {
          "bus1": "32_LVBus1139342",
          "bus2": "32_LVBus1139344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680787347787282,
                50.129896890125835
              ],
              [
                3.680787347787282,
                50.129896890125835
              ],
              [
                3.680699804924243,
                50.12991021469331
              ],
              [
                3.680682453240705,
                50.12991310769256
              ],
              [
                3.680568888168272,
                50.129932023933684
              ],
              [
                3.680530389121734,
                50.129938444133266
              ],
              [
                3.680468270836281,
                50.12998880756423
              ],
              [
                3.680463158225525,
                50.12999295742965
              ],
              [
                3.680463158225525,
                50.12999295742965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02668453537589775,
          "ground": "gnd"
        },
        "32_LVBranch490646": {
          "bus1": "32_MVLV08378_LV",
          "bus2": "32_LVBus946659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.680263738521037,
                50.1304472375765
              ],
              [
                3.680270863047569,
                50.13046516769094
              ],
              [
                3.680270863047569,
                50.13046516769094
              ],
              [
                3.680278266604813,
                50.13047521267638
              ],
              [
                3.679999746242851,
                50.13052585415994
              ],
              [
                3.679905020627831,
                50.13052015341555
              ],
              [
                3.679891847510409,
                50.13050793647891
              ],
              [
                3.679792490184529,
                50.13028920160867
              ],
              [
                3.679761747399054,
                50.13027168365171
              ],
              [
                3.679750717379237,
                50.130272307602134
              ],
              [
                3.679743200711841,
                50.130279536134815
              ],
              [
                3.679737073013031,
                50.1302854297403
              ],
              [
                3.679737073013031,
                50.1302854297403
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.061219393481155716,
          "ground": "gnd"
        },
        "32_LVBranch912779": {
          "bus1": "32_LVBus946659",
          "bus2": "32_LVBus946665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679737073013031,
                50.1302854297403
              ],
              [
                3.679737073013031,
                50.1302854297403
              ],
              [
                3.679686914683455,
                50.130312939775486
              ],
              [
                3.679721627219823,
                50.13038416115796
              ],
              [
                3.679759323525899,
                50.13046149917647
              ],
              [
                3.679744930927029,
                50.13046539190489
              ],
              [
                3.679738497250618,
                50.130467132387
              ],
              [
                3.679738497250618,
                50.130467132387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023646580366460092,
          "ground": "gnd"
        },
        "32_LVBranch177923": {
          "bus1": "32_LVBus946659",
          "bus2": "32_LVBus946660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                3.679737073013031,
                50.1302854297403
              ],
              [
                3.679737073013031,
                50.1302854297403
              ],
              [
                3.679731056414679,
                50.13027291867845
              ],
