{
  "bus": {
    "32_GUARB": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.5026042271054116,
      "latitude": 50.618975854225525,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV21847": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.478971871878927,
      "latitude": 50.6145125079466,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV75848": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.477387735587885,
      "latitude": 50.61459933389794,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV21691": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.474690358173136,
      "latitude": 50.614955753325766,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34024": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.4664009169174705,
      "latitude": 50.617107924139944,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV60854": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.468904357816489,
      "latitude": 50.61729763106109,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34407": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.466340748668893,
      "latitude": 50.61808697450909,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV16452": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.471954730332549,
      "latitude": 50.61730229239016,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV21657": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.470358687810879,
      "latitude": 50.619514459867,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34091": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.465717913413482,
      "latitude": 50.62082116204146,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34108": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.463890203801575,
      "latitude": 50.61892468554368,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34069": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.460129099757187,
      "latitude": 50.61894392754211,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV60860": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.461528632035411,
      "latitude": 50.621148799411046,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34128": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.457519376823105,
      "latitude": 50.624249687180765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV61960": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.454679251167119,
      "latitude": 50.62209093481592,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34071": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.455113108327529,
      "latitude": 50.625217338020455,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus21718": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 2.448088307673678,
      "latitude": 50.625218738421694,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV34071_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455113108327529,
      "latitude": 50.625217338020455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45505046619289,
      "latitude": 50.62559942444107,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453175600221996,
      "latitude": 50.62456486443744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.452915332812993,
      "latitude": 50.624454560745946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.452592863911682,
      "latitude": 50.624918696219,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.452200924581923,
      "latitude": 50.62588626890418,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.451944267300025,
      "latitude": 50.62636296143798,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455081586072462,
      "latitude": 50.62561647382155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455875283589929,
      "latitude": 50.626000405686646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456383849218966,
      "latitude": 50.62650596331313,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456523478877295,
      "latitude": 50.62696514982302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456702474251248,
      "latitude": 50.62734340590834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455159654842129,
      "latitude": 50.62518044455058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455017974951307,
      "latitude": 50.62560485537289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453189814485091,
      "latitude": 50.62459541220743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453212250117459,
      "latitude": 50.62452258095181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454971111668495,
      "latitude": 50.62551321682333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454804065034479,
      "latitude": 50.62545904395525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455215893740285,
      "latitude": 50.62564241282521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455206411201527,
      "latitude": 50.625208718513036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455633928006101,
      "latitude": 50.62468560515699,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456524008085117,
      "latitude": 50.62488436124807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456707378054007,
      "latitude": 50.62533798977862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456256498286797,
      "latitude": 50.6258660893228,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV61960_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454679251167119,
      "latitude": 50.62209093481592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685390": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454559438370447,
      "latitude": 50.62213284033193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685391": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453702045522865,
      "latitude": 50.62283841481243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685392": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453161502859825,
      "latitude": 50.623689288716214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685393": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453049208694924,
      "latitude": 50.62399681714429,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685394": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45496919433519,
      "latitude": 50.62155445200544,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685397": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455942778997954,
      "latitude": 50.62042808330944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685395": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453716338157995,
      "latitude": 50.62115659322212,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685396": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454202651095159,
      "latitude": 50.62068330043473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685385": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454807577989655,
      "latitude": 50.62204196160136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685386": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455720391614901,
      "latitude": 50.62186407400556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685387": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456613828856609,
      "latitude": 50.62152225129646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685388": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457554414675152,
      "latitude": 50.62082044043042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV34128_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457519376823105,
      "latitude": 50.624249687180765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45689556734661,
      "latitude": 50.62398874223497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456824834065219,
      "latitude": 50.62395824952694,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456999835094845,
      "latitude": 50.62369575857503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457707631990395,
      "latitude": 50.62307930924156,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458360170431253,
      "latitude": 50.622412569132734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4567088586925,
      "latitude": 50.62391342142221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456029961820884,
      "latitude": 50.62365702819497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456987531115176,
      "latitude": 50.624034490422396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457596482270981,
      "latitude": 50.623446007812234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458349297971358,
      "latitude": 50.62275040331872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457281018842678,
      "latitude": 50.624317642985915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455932687320772,
      "latitude": 50.62374971097888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.454688051963401,
      "latitude": 50.62327633593615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.453703612352339,
      "latitude": 50.622875504746375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455775418302622,
      "latitude": 50.62358267706182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.455191395722031,
      "latitude": 50.62340168055921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456099654290318,
      "latitude": 50.623273130468455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456281754198374,
      "latitude": 50.62319654794093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456225025425617,
      "latitude": 50.62311301009643,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456648055065285,
      "latitude": 50.62276022051602,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456431178798035,
      "latitude": 50.62305347430389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456938462920458,
      "latitude": 50.62249026222646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456940306007407,
      "latitude": 50.62266553650083,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457196406805113,
      "latitude": 50.62223741375224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457439343397815,
      "latitude": 50.62220121664492,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457288581461652,
      "latitude": 50.62432535889607,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458125197578841,
      "latitude": 50.62466165796246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459329858506889,
      "latitude": 50.62523603123757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459887128629362,
      "latitude": 50.6254359073677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460867199403484,
      "latitude": 50.625745906265045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457466871976811,
      "latitude": 50.625580414730415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457242902830282,
      "latitude": 50.625870975690496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457284024898326,
      "latitude": 50.62593643526766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457018945206986,
      "latitude": 50.626161545082375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.456412100379813,
      "latitude": 50.62647855945118,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458716260452773,
      "latitude": 50.62399081540612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458948771506037,
      "latitude": 50.6237406887753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459056360051151,
      "latitude": 50.623815187176916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458808365551822,
      "latitude": 50.62409409630918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685246": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457476780543594,
      "latitude": 50.62416882730986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV60860_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461528632035411,
      "latitude": 50.621148799411046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685381": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461387289014927,
      "latitude": 50.62113097421952,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685364": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461395818615189,
      "latitude": 50.62137512371578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685365": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459530070006766,
      "latitude": 50.62145920316037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685366": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459471527468573,
      "latitude": 50.621772067355465,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685367": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458601991919323,
      "latitude": 50.62155543409225,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458440608256682,
      "latitude": 50.6214369444725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685369": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458092614612033,
      "latitude": 50.62127460276575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685378": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458703561431388,
      "latitude": 50.62149330592337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685379": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459272860092669,
      "latitude": 50.62143968709343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685370": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45811463604765,
      "latitude": 50.62160626973947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685371": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458154695036297,
      "latitude": 50.62168209094414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685372": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458930225896686,
      "latitude": 50.62160398974639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685373": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457812899815505,
      "latitude": 50.62168168016172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685376": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457774177107495,
      "latitude": 50.62163358420922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685377": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457472507997108,
      "latitude": 50.62191344082495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685374": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457909947429261,
      "latitude": 50.6217378820126,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685375": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457591611748398,
      "latitude": 50.62200604913123,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685334": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4613854189679,
      "latitude": 50.621389082712064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685335": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460880557711084,
      "latitude": 50.62188656954235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685336": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460287588018045,
      "latitude": 50.62242515303709,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685359": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460514737637702,
      "latitude": 50.62248919770066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685360": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460768479865393,
      "latitude": 50.62225522802988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685361": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460264316241787,
      "latitude": 50.62236541725937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685362": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460522275874109,
      "latitude": 50.62212604384589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685337": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459852917959529,
      "latitude": 50.62227954227743,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685338": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459754190380822,
      "latitude": 50.622350656567434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685340": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.45943451502043,
      "latitude": 50.62222334599984,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685339": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460055491211051,
      "latitude": 50.6224824875379,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459485136510623,
      "latitude": 50.62212531533223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459523182770909,
      "latitude": 50.62208033740271,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459773551627208,
      "latitude": 50.622189740336864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459803591940499,
      "latitude": 50.622883647786075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459356572360234,
      "latitude": 50.62268815582943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685352": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459511850414399,
      "latitude": 50.62262506806488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685353": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459115748601568,
      "latitude": 50.622445697939625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685354": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459752311014179,
      "latitude": 50.6227236986833,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685351": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458691899909292,
      "latitude": 50.62246411796753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458736973435194,
      "latitude": 50.62240923936055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685347": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458828561791222,
      "latitude": 50.622306665733134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685348": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459049855249299,
      "latitude": 50.622091613553856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685349": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458475451570642,
      "latitude": 50.62236365872308,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685350": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458817991282904,
      "latitude": 50.62204151037444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685355": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460277521677523,
      "latitude": 50.62310877546223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685357": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459311433883288,
      "latitude": 50.62327157158632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685358": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459499824981355,
      "latitude": 50.6234520523975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685356": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.458977646454517,
      "latitude": 50.623704277620384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461571761806711,
      "latitude": 50.62148271409069,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685332": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461457293977588,
      "latitude": 50.62143112529795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461810235084536,
      "latitude": 50.62240424412245,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461810567151095,
      "latitude": 50.62276450162779,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462401775342656,
      "latitude": 50.62287448822257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685325": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461810978483055,
      "latitude": 50.62323031912488,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461782584346539,
      "latitude": 50.62372563212451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460959358194663,
      "latitude": 50.623402000797704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685329": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460325625759837,
      "latitude": 50.6231284977145,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685328": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460410115920882,
      "latitude": 50.62301874501886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685330": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461176012787303,
      "latitude": 50.62412897210132,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685311": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461606629426669,
      "latitude": 50.621158014047836,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461794906031247,
      "latitude": 50.6208500950361,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685318": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462036600155849,
      "latitude": 50.62087950661759,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462084089358506,
      "latitude": 50.620127087946535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461717262905794,
      "latitude": 50.62142007280459,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685314": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461820468276008,
      "latitude": 50.62056044139495,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461835422664114,
      "latitude": 50.62012734773814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460709744801761,
      "latitude": 50.620159414945704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.459828145311473,
      "latitude": 50.61984365485121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685312": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46143030432701,
      "latitude": 50.62137362695389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV34069_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460129099757187,
      "latitude": 50.61894392754211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460977466928696,
      "latitude": 50.619185742221816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.457574637242652,
      "latitude": 50.620815783191446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462002211379622,
      "latitude": 50.6187802119903,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462363577865263,
      "latitude": 50.61811731018564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46005829229232,
      "latitude": 50.618881081181186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.460997127844388,
      "latitude": 50.61915960144163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461971089721642,
      "latitude": 50.61877301343755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462217708170968,
      "latitude": 50.618530955641184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.462043298877652,
      "latitude": 50.618288434927294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461836846875751,
      "latitude": 50.61822303532164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46134232928733,
      "latitude": 50.61821996254928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461387378255719,
      "latitude": 50.61815788858936,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.461191556566525,
      "latitude": 50.6183765266454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV34108_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463890203801575,
      "latitude": 50.61892468554368,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464131193146526,
      "latitude": 50.619230051845655,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464985922402076,
      "latitude": 50.6197289080891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465813794653642,
      "latitude": 50.620217003919784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685244": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466243977782657,
      "latitude": 50.620460140163104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463579318459265,
      "latitude": 50.618907036366856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463309298189892,
      "latitude": 50.61831406104077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46337488603766,
      "latitude": 50.61799938329299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463333378234439,
      "latitude": 50.61779808107335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464305640471665,
      "latitude": 50.61787613983262,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464732947806404,
      "latitude": 50.61757635612172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463770360415546,
      "latitude": 50.61902099529618,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463553435508389,
      "latitude": 50.61927201380511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463461757654701,
      "latitude": 50.6193386301216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463919101469993,
      "latitude": 50.61916735262848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685227": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464200870184095,
      "latitude": 50.61886143225969,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464555383421937,
      "latitude": 50.61934645209872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465168124386898,
      "latitude": 50.61970264347187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465895494082781,
      "latitude": 50.62012523505229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466579037142127,
      "latitude": 50.62053078882445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV34091_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465717913413482,
      "latitude": 50.62082116204146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465925855977083,
      "latitude": 50.62099955921106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466644544880591,
      "latitude": 50.6207212730272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465707472937489,
      "latitude": 50.621099031895646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466685596113974,
      "latitude": 50.62072347259314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467430671096768,
      "latitude": 50.620390525901975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467900180555734,
      "latitude": 50.62019811434356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467860374453959,
      "latitude": 50.619932523345746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467004188984816,
      "latitude": 50.61943367962891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464850475959312,
      "latitude": 50.62191357301474,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464432329841684,
      "latitude": 50.622498066451584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464082764575405,
      "latitude": 50.622288103110165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463103966409867,
      "latitude": 50.62190442847867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463795796866528,
      "latitude": 50.62331223709351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.463085576587376,
      "latitude": 50.624591201217854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465632944909793,
      "latitude": 50.62074934565302,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV21657_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470358687810879,
      "latitude": 50.619514459867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471421785298387,
      "latitude": 50.61866174616357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471181896301408,
      "latitude": 50.6185198380681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471215306992538,
      "latitude": 50.61849153686004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470255569010644,
      "latitude": 50.617945751353176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470202416599104,
      "latitude": 50.619720475171235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470540994396068,
      "latitude": 50.620037402865194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4698733340415,
      "latitude": 50.61930838975035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469460210045513,
      "latitude": 50.61939342084258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469029473698342,
      "latitude": 50.619639088942925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46862185288882,
      "latitude": 50.61989931635817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46814763849167,
      "latitude": 50.62009669622288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469890489250605,
      "latitude": 50.61930148226293,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470188284458612,
      "latitude": 50.61920902987977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470676641352539,
      "latitude": 50.61902330580128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470903434565321,
      "latitude": 50.618917607567425,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470863977397566,
      "latitude": 50.61888880216609,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471026582679396,
      "latitude": 50.61886021780232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470330599054901,
      "latitude": 50.61957740679004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469844170460679,
      "latitude": 50.61943952888121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469498502614192,
      "latitude": 50.61951530227735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469235371363066,
      "latitude": 50.619675611061076,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469457617334485,
      "latitude": 50.61997086839972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470145766356143,
      "latitude": 50.61957285143013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469805513736322,
      "latitude": 50.61973436556478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470318932982733,
      "latitude": 50.61944797997043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471265435507423,
      "latitude": 50.61887265189333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685045": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471470967227212,
      "latitude": 50.618931022041345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472263689047263,
      "latitude": 50.619353577448116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471383641728776,
      "latitude": 50.61884442016628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471582197242649,
      "latitude": 50.618719967759105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471620941728249,
      "latitude": 50.618693248372885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47227987136463,
      "latitude": 50.61834798615499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4727634332574087,
      "latitude": 50.61818341497188,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1174296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47280317886446,
      "latitude": 50.618198777673086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1174297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473077545780974,
      "latitude": 50.61836207455548,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1174298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473915916789144,
      "latitude": 50.618817158156716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47075596978823,
      "latitude": 50.6190987220259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471314097227586,
      "latitude": 50.61961674578514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471350576904939,
      "latitude": 50.619523228210696,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV16452_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471954730332549,
      "latitude": 50.61730229239016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471613681953078,
      "latitude": 50.61710672776174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472040860793405,
      "latitude": 50.617286016290755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47240733489438,
      "latitude": 50.61747705783874,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472797855326483,
      "latitude": 50.61717998621442,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472790790728258,
      "latitude": 50.617679767782796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473059642236188,
      "latitude": 50.61782238562957,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47251222541695,
      "latitude": 50.61809537422503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472136116320574,
      "latitude": 50.61830210816191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4720698819839,
      "latitude": 50.61833538799364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471771408743825,
      "latitude": 50.61848713860988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471275374236777,
      "latitude": 50.61688058876354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473051514423727,
      "latitude": 50.61780435552712,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685007": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473315817422578,
      "latitude": 50.61788104697869,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473351776862268,
      "latitude": 50.6178988490797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474414890308773,
      "latitude": 50.61842667224075,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473322383388651,
      "latitude": 50.61780680254653,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474285820160638,
      "latitude": 50.617260970090314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474334803936856,
      "latitude": 50.61723639128824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474531823636361,
      "latitude": 50.61710701090837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475320176220288,
      "latitude": 50.617746003119066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685015": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474737013298875,
      "latitude": 50.618207863762144,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473245080953124,
      "latitude": 50.61789143155141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47274953313222,
      "latitude": 50.618100747615856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472753271651028,
      "latitude": 50.61817450527208,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47305978310968,
      "latitude": 50.61779634504289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473237434946818,
      "latitude": 50.6177237424503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473524625083736,
      "latitude": 50.61757393811381,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473961975031854,
      "latitude": 50.617343235434475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474158588764263,
      "latitude": 50.61723504370294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474128215722356,
      "latitude": 50.61713577735847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473044082112475,
      "latitude": 50.61662325915246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474526560195014,
      "latitude": 50.61696135881081,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474661676556732,
      "latitude": 50.616783222141805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474136819007931,
      "latitude": 50.616538433766515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474755385694185,
      "latitude": 50.61694491329209,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475703230684916,
      "latitude": 50.61733951240454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476362069920531,
      "latitude": 50.61752642004847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475893861153614,
      "latitude": 50.61741414598087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476303944196208,
      "latitude": 50.617579185277286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus684999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475343313407517,
      "latitude": 50.6180477610223,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473145933303042,
      "latitude": 50.61686227462964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV60854_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468904357816489,
      "latitude": 50.61729763106109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46871512493584,
      "latitude": 50.6173645437062,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468251329701227,
      "latitude": 50.61719139122191,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685309": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467767517908734,
      "latitude": 50.61696450872846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468711239319782,
      "latitude": 50.61737748284328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468757582088147,
      "latitude": 50.617511205889926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468431864805715,
      "latitude": 50.61790552223739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46896088131313,
      "latitude": 50.617297570851555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469103915230471,
      "latitude": 50.61748946103533,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469650748624334,
      "latitude": 50.617956581747336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685295": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469786308110006,
      "latitude": 50.61792766913095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469875231462049,
      "latitude": 50.6178952093642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685296": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469947728724497,
      "latitude": 50.618054226620174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685297": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470864811655278,
      "latitude": 50.618609604803616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469992845501678,
      "latitude": 50.61802181378893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469504980284578,
      "latitude": 50.61786775362018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468669557851334,
      "latitude": 50.61874599914847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV34024_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.4664009169174705,
      "latitude": 50.617107924139944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465293037493021,
      "latitude": 50.617188866401975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46660381153735,
      "latitude": 50.61714106315621,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465447073224785,
      "latitude": 50.61728344984986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465973099420404,
      "latitude": 50.616575684624216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466525019013707,
      "latitude": 50.61586586209999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465479809816356,
      "latitude": 50.616495322033074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464972206374525,
      "latitude": 50.6163466552525,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465476220790795,
      "latitude": 50.61568273341,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465886120755034,
      "latitude": 50.615751503691115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466037391412422,
      "latitude": 50.61578639276666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.46620275782917,
      "latitude": 50.61773656403473,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.465058081171887,
      "latitude": 50.61764431936159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.464775320934939,
      "latitude": 50.61757271537683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466646191137416,
      "latitude": 50.61714012178576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685130": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467761749388946,
      "latitude": 50.61692046222181,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468880049161481,
      "latitude": 50.61667473117233,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.469798961043766,
      "latitude": 50.61636898692598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470133893312094,
      "latitude": 50.61640546793397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470228701061,
      "latitude": 50.61645569775111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470389996426514,
      "latitude": 50.6165418084412,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470511682581884,
      "latitude": 50.6166045942628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470490530106297,
      "latitude": 50.61661899628435,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470630604571527,
      "latitude": 50.61669345032286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470370251452365,
      "latitude": 50.61655531190795,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470208958458683,
      "latitude": 50.616470098210705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470114167180907,
      "latitude": 50.616420765381214,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470321202017608,
      "latitude": 50.616189524219365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466542379372763,
      "latitude": 50.61708560196876,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.466990000189591,
      "latitude": 50.61646577722693,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467492476250122,
      "latitude": 50.61576769030269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.467954031941914,
      "latitude": 50.61511575977092,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.468404303218173,
      "latitude": 50.61445008753416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV21691_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474690358173136,
      "latitude": 50.614955753325766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474870698515951,
      "latitude": 50.61500411741772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475099760499727,
      "latitude": 50.61490272299237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473798649076822,
      "latitude": 50.61536757735138,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.471938789438456,
      "latitude": 50.61565285220423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.470388929010777,
      "latitude": 50.616156189794765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.473783481004981,
      "latitude": 50.61450465937234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.472159660950405,
      "latitude": 50.61431325965963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474704632890729,
      "latitude": 50.615009675357086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685100": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474850101581566,
      "latitude": 50.61509173449263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475857961665203,
      "latitude": 50.61518180859657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47550901975388,
      "latitude": 50.61567661045615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47598554253059,
      "latitude": 50.61581897192739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.477081489171039,
      "latitude": 50.616164659642514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474976997994909,
      "latitude": 50.616381957304654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475168862897719,
      "latitude": 50.616281958893815,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475806603052536,
      "latitude": 50.61647717277351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476794002756573,
      "latitude": 50.61690477458727,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474691252068856,
      "latitude": 50.61675083377511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474849175549001,
      "latitude": 50.61506770431988,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476436833250202,
      "latitude": 50.61500834693907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476801344741848,
      "latitude": 50.61502626209503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.47626814063709,
      "latitude": 50.614986775036535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.477336837614117,
      "latitude": 50.615072202812385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.478713168488904,
      "latitude": 50.61516225708521,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.480513597758399,
      "latitude": 50.615343462844045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.481581942082005,
      "latitude": 50.6159030733682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.482536915809907,
      "latitude": 50.616342364691356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.477318492404839,
      "latitude": 50.614592227236756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474840015007667,
      "latitude": 50.6150279316157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476025354484419,
      "latitude": 50.61477990760555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685081": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476135445506256,
      "latitude": 50.614397141253804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476226931838575,
      "latitude": 50.614052357522084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476226671540575,
      "latitude": 50.61370451025831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.475378971550595,
      "latitude": 50.61368752003728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.474275820359294,
      "latitude": 50.613760716081444,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus685086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.476193549145795,
      "latitude": 50.61357029899865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV21847_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.478971871878927,
      "latitude": 50.6145125079466,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus685121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 2.479032261972267,
      "latitude": 50.61456962385585,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "32_147335": {
      "bus_from": "32_GUARB",
      "bus_to": "32_MVLV21847",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 2154.6901804647637,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_229578": {
      "bus_from": "32_MVLV21847",
      "bus_to": "32_MVLV75848",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 113.87173059062256,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_201059": {
      "bus_from": "32_MVLV75848",
      "bus_to": "32_MVLV21691",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 205.11431398181244,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_232291": {
      "bus_from": "32_MVLV21691",
      "bus_to": "32_MVLV34024",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 661.0074327694028,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_103266": {
      "bus_from": "32_MVLV34024",
      "bus_to": "32_MVLV60854",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 200.23364778286302,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_144916": {
      "bus_from": "32_MVLV60854",
      "bus_to": "32_MVLV34407",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 211.86759613038083,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_65813": {
      "bus_from": "32_MVLV34407",
      "bus_to": "32_MVLV16452",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 528.9466852755871,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_63322": {
      "bus_from": "32_MVLV16452",
      "bus_to": "32_MVLV21657",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 403.1276689211519,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_155697": {
      "bus_from": "32_MVLV21657",
      "bus_to": "32_MVLV34091",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 416.0708923603124,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_228153": {
      "bus_from": "32_MVLV34091",
      "bus_to": "32_MVLV34108",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 389.34256770330967,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_192976": {
      "bus_from": "32_MVLV34108",
      "bus_to": "32_MVLV34069",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 306.2212707673736,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_188629": {
      "bus_from": "32_MVLV34069",
      "bus_to": "32_MVLV60860",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 436.3559287598006,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_182625": {
      "bus_from": "32_MVLV60860",
      "bus_to": "32_MVLV34128",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 556.268938997726,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_116217": {
      "bus_from": "32_MVLV34128",
      "bus_to": "32_MVLV61960",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 413.6255350502745,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_200766": {
      "bus_from": "32_MVLV61960",
      "bus_to": "32_MVLV34071",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 573.7279759871423,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_171837": {
      "bus_from": "32_MVLV34071",
      "bus_to": "32_MVBus21718",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 661.3574518848884,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch676342": {
      "bus_from": "32_MVLV34071_LV",
      "bus_to": "32_LVBus685197",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.86068160066526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch220578": {
      "bus_from": "32_LVBus685197",
      "bus_to": "32_LVBus685198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 176.76282955465274,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch337344": {
      "bus_from": "32_LVBus685198",
      "bus_to": "32_LVBus685199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.13040676156881,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch179710": {
      "bus_from": "32_LVBus685198",
      "bus_to": "32_LVBus685200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.97625765871947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch010218": {
      "bus_from": "32_LVBus685200",
      "bus_to": "32_LVBus685201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.15060435275367,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch539824": {
      "bus_from": "32_LVBus685201",
      "bus_to": "32_LVBus685202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.05154570881109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch500659": {
      "bus_from": "32_MVLV34071_LV",
      "bus_to": "32_LVBus685191",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.22488598540299,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch301336": {
      "bus_from": "32_LVBus685191",
      "bus_to": "32_LVBus685192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.77506754396488,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch094556": {
      "bus_from": "32_LVBus685192",
      "bus_to": "32_LVBus685193",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.80685203612491,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch357253": {
      "bus_from": "32_LVBus685193",
      "bus_to": "32_LVBus685194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.652058461971485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch301338": {
      "bus_from": "32_LVBus685194",
      "bus_to": "32_LVBus685195",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.942484983771365,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch962497": {
      "bus_from": "32_MVLV34071_LV",
      "bus_to": "32_LVBus685189",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.803300529140491,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch375910": {
      "bus_from": "32_MVLV34071_LV",
      "bus_to": "32_LVBus685185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.933847226184476,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch016722": {
      "bus_from": "32_LVBus685185",
      "bus_to": "32_LVBus685186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 171.6647626393132,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch724670": {
      "bus_from": "32_LVBus685186",
      "bus_to": "32_LVBus685187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.255912911773398,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch530031": {
      "bus_from": "32_MVLV34071_LV",
      "bus_to": "32_LVBus685181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.869986840369634,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch849087": {
      "bus_from": "32_LVBus685181",
      "bus_to": "32_LVBus685182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.696833165988181,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch832450": {
      "bus_from": "32_LVBus685181",
      "bus_to": "32_LVBus685183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.993591380925107,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch868298": {
      "bus_from": "32_MVLV34071_LV",
      "bus_to": "32_LVBus685175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.7182045349204715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch460303": {
      "bus_from": "32_LVBus685175",
      "bus_to": "32_LVBus685176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.30808195680522,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch849088": {
      "bus_from": "32_LVBus685176",
      "bus_to": "32_LVBus685177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.84919300000756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch832488": {
      "bus_from": "32_LVBus685177",
      "bus_to": "32_LVBus685178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.38268195435661,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch812220": {
      "bus_from": "32_LVBus685178",
      "bus_to": "32_LVBus685179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.17035016211616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch426080": {
      "bus_from": "32_MVLV61960_LV",
      "bus_to": "32_LVBus685390",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.236818703258074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch294707": {
      "bus_from": "32_LVBus685390",
      "bus_to": "32_LVBus685391",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.20605468013821,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch280827": {
      "bus_from": "32_LVBus685391",
      "bus_to": "32_LVBus685392",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.52111043997837,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch151852": {
      "bus_from": "32_LVBus685392",
      "bus_to": "32_LVBus685393",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.12056792148446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch015437": {
      "bus_from": "32_LVBus685390",
      "bus_to": "32_LVBus685394",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.99362905599095,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch298685": {
      "bus_from": "32_LVBus685394",
      "bus_to": "32_LVBus685397",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.1608231552359,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch243934": {
      "bus_from": "32_LVBus685394",
      "bus_to": "32_LVBus685395",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.09413010232049,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch794383": {
      "bus_from": "32_LVBus685395",
      "bus_to": "32_LVBus685396",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.5426137351229,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch700235": {
      "bus_from": "32_MVLV61960_LV",
      "bus_to": "32_LVBus685385",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.979586039461893,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch144928": {
      "bus_from": "32_LVBus685385",
      "bus_to": "32_LVBus685386",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.57090700665073,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch121806": {
      "bus_from": "32_LVBus685386",
      "bus_to": "32_LVBus685387",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.8076222074557,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch219114": {
      "bus_from": "32_LVBus685387",
      "bus_to": "32_LVBus685388",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.77761441159483,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch634092": {
      "bus_from": "32_MVLV34128_LV",
      "bus_to": "32_LVBus685280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.365133603290474,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch678430": {
      "bus_from": "32_LVBus685280",
      "bus_to": "32_LVBus685284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.046433214807866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch906218": {
      "bus_from": "32_LVBus685284",
      "bus_to": "32_LVBus685287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.03070983767124,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch344413": {
      "bus_from": "32_LVBus685287",
      "bus_to": "32_LVBus685288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.92334662339539,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch310623": {
      "bus_from": "32_LVBus685288",
      "bus_to": "32_LVBus685289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.82184395795804,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch376650": {
      "bus_from": "32_LVBus685284",
      "bus_to": "32_LVBus685285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.555434688079567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch337523": {
      "bus_from": "32_LVBus685285",
      "bus_to": "32_LVBus685286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.96112803575505,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch378321": {
      "bus_from": "32_LVBus685280",
      "bus_to": "32_LVBus685281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.26126950602765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch222412": {
      "bus_from": "32_LVBus685281",
      "bus_to": "32_LVBus685282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.05605009568016,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch274810": {
      "bus_from": "32_LVBus685282",
      "bus_to": "32_LVBus685283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.94483235145788,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch485654": {
      "bus_from": "32_MVLV34128_LV",
      "bus_to": "32_LVBus685275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.33241935585904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch015448": {
      "bus_from": "32_LVBus685275",
      "bus_to": "32_LVBus685276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.46613823206776,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch298696": {
      "bus_from": "32_LVBus685276",
      "bus_to": "32_LVBus685277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.67588876164052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch294720": {
      "bus_from": "32_LVBus685277",
      "bus_to": "32_LVBus685278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.77422903108972,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch528938": {
      "bus_from": "32_MVLV34128_LV",
      "bus_to": "32_LVBus685263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 148.747323111418,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch849404": {
      "bus_from": "32_LVBus685263",
      "bus_to": "32_LVBus685273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.047378779844735,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch174671": {
      "bus_from": "32_LVBus685263",
      "bus_to": "32_LVBus685264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.37830078087278,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch889828": {
      "bus_from": "32_LVBus685264",
      "bus_to": "32_LVBus685271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.83669790500304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch819539": {
      "bus_from": "32_LVBus685264",
      "bus_to": "32_LVBus685272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.404150408965204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch116653": {
      "bus_from": "32_LVBus685264",
      "bus_to": "32_LVBus685265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.00353647854213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch883110": {
      "bus_from": "32_LVBus685265",
      "bus_to": "32_LVBus685270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.39364359199409,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch343988": {
      "bus_from": "32_LVBus685265",
      "bus_to": "32_LVBus685266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.38909193197166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch485655": {
      "bus_from": "32_LVBus685266",
      "bus_to": "32_LVBus685267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.245065309128016,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch143736": {
      "bus_from": "32_LVBus685266",
      "bus_to": "32_LVBus685268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.531043985687106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch768083": {
      "bus_from": "32_LVBus685268",
      "bus_to": "32_LVBus685269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.49266025383694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch977410": {
      "bus_from": "32_MVLV34128_LV",
      "bus_to": "32_LVBus685248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.125583928340227,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch140480": {
      "bus_from": "32_LVBus685248",
      "bus_to": "32_LVBus685249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.0893243775012,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch170752": {
      "bus_from": "32_LVBus685249",
      "bus_to": "32_LVBus685259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.53487369581218,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch003661": {
      "bus_from": "32_LVBus685259",
      "bus_to": "32_LVBus685260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.27601129872668,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch207248": {
      "bus_from": "32_LVBus685260",
      "bus_to": "32_LVBus685261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.45165929777276,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100357": {
      "bus_from": "32_LVBus685249",
      "bus_to": "32_LVBus685254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 112.4122156327962,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch081077": {
      "bus_from": "32_LVBus685254",
      "bus_to": "32_LVBus685255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.99860940791986,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch789555": {
      "bus_from": "32_LVBus685255",
      "bus_to": "32_LVBus685258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.083463825233547,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch176849": {
      "bus_from": "32_LVBus685255",
      "bus_to": "32_LVBus685256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.99905111084721,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch154941": {
      "bus_from": "32_LVBus685256",
      "bus_to": "32_LVBus685257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.767762951171115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch015445": {
      "bus_from": "32_LVBus685249",
      "bus_to": "32_LVBus685250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.5610031569072,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch264794": {
      "bus_from": "32_LVBus685250",
      "bus_to": "32_LVBus685252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.32502472895944,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch145759": {
      "bus_from": "32_LVBus685252",
      "bus_to": "32_LVBus685253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 11.253558374773954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch175935": {
      "bus_from": "32_LVBus685250",
      "bus_to": "32_LVBus685251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.209049641231466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch977426": {
      "bus_from": "32_MVLV34128_LV",
      "bus_to": "32_LVBus685246",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.989918810534031,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch645988": {
      "bus_from": "32_MVLV60860_LV",
      "bus_to": "32_LVBus685381",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.700326670735553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch459653": {
      "bus_from": "32_MVLV60860_LV",
      "bus_to": "32_LVBus685364",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.90832601959163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch081607": {
      "bus_from": "32_LVBus685364",
      "bus_to": "32_LVBus685365",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.00977962794636,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch706312": {
      "bus_from": "32_LVBus685365",
      "bus_to": "32_LVBus685366",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.214696020195035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch260450": {
      "bus_from": "32_LVBus685365",
      "bus_to": "32_LVBus685367",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.54421101448271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch686331": {
      "bus_from": "32_LVBus685367",
      "bus_to": "32_LVBus685368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.95366008921983,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch300738": {
      "bus_from": "32_LVBus685368",
      "bus_to": "32_LVBus685369",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.538509828158926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch432487": {
      "bus_from": "32_LVBus685367",
      "bus_to": "32_LVBus685378",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.414360582114986,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch036266": {
      "bus_from": "32_LVBus685378",
      "bus_to": "32_LVBus685379",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.72687487218843,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch052979": {
      "bus_from": "32_LVBus685367",
      "bus_to": "32_LVBus685370",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.94932343043269,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch485639": {
      "bus_from": "32_LVBus685370",
      "bus_to": "32_LVBus685371",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.898089204163,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch104301": {
      "bus_from": "32_LVBus685371",
      "bus_to": "32_LVBus685372",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.565452676925446,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch280399": {
      "bus_from": "32_LVBus685370",
      "bus_to": "32_LVBus685373",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.94167985329492,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch645953": {
      "bus_from": "32_LVBus685373",
      "bus_to": "32_LVBus685376",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.011180725140294,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch221844": {
      "bus_from": "32_LVBus685376",
      "bus_to": "32_LVBus685377",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.74807404208918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch640209": {
      "bus_from": "32_LVBus685373",
      "bus_to": "32_LVBus685374",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.287253155288816,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch146640": {
      "bus_from": "32_LVBus685374",
      "bus_to": "32_LVBus685375",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.38670831158187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch939602": {
      "bus_from": "32_MVLV60860_LV",
      "bus_to": "32_LVBus685334",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.96549376987992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch159645": {
      "bus_from": "32_LVBus685334",
      "bus_to": "32_LVBus685335",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.98659613035336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch072652": {
      "bus_from": "32_LVBus685335",
      "bus_to": "32_LVBus685336",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.14629937781673,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch977425": {
      "bus_from": "32_LVBus685336",
      "bus_to": "32_LVBus685359",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.582500362415377,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch262676": {
      "bus_from": "32_LVBus685359",
      "bus_to": "32_LVBus685360",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.6201728304287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch706360": {
      "bus_from": "32_LVBus685336",
      "bus_to": "32_LVBus685361",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.846098431435379,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch321521": {
      "bus_from": "32_LVBus685361",
      "bus_to": "32_LVBus685362",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.284613011008176,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch121229": {
      "bus_from": "32_LVBus685336",
      "bus_to": "32_LVBus685337",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.76406666175895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch459675": {
      "bus_from": "32_LVBus685337",
      "bus_to": "32_LVBus685338",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.554297922461044,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch304352": {
      "bus_from": "32_LVBus685338",
      "bus_to": "32_LVBus685340",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.689501020210827,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch035077": {
      "bus_from": "32_LVBus685338",
      "bus_to": "32_LVBus685339",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.878227681249317,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch211813": {
      "bus_from": "32_LVBus685337",
      "bus_to": "32_LVBus685341",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.172415486271955,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch634116": {
      "bus_from": "32_LVBus685341",
      "bus_to": "32_LVBus685342",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.681805739347404,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch355524": {
      "bus_from": "32_LVBus685342",
      "bus_to": "32_LVBus685343",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.49482280754592,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch059144": {
      "bus_from": "32_LVBus685336",
      "bus_to": "32_LVBus685344",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.436382629847124,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch338323": {
      "bus_from": "32_LVBus685344",
      "bus_to": "32_LVBus685345",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.38747054209287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch780888": {
      "bus_from": "32_LVBus685345",
      "bus_to": "32_LVBus685352",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.454386570894036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch226758": {
      "bus_from": "32_LVBus685352",
      "bus_to": "32_LVBus685353",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.40697186008022,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch200616": {
      "bus_from": "32_LVBus685352",
      "bus_to": "32_LVBus685354",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.246845813941093,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch144264": {
      "bus_from": "32_LVBus685345",
      "bus_to": "32_LVBus685351",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.436555234221856,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch143917": {
      "bus_from": "32_LVBus685345",
      "bus_to": "32_LVBus685346",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 53.71381678722947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch752681": {
      "bus_from": "32_LVBus685346",
      "bus_to": "32_LVBus685347",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.122686840537076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch263416": {
      "bus_from": "32_LVBus685347",
      "bus_to": "32_LVBus685348",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.592495522109452,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch500462": {
      "bus_from": "32_LVBus685346",
      "bus_to": "32_LVBus685349",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.77382528790701,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch116706": {
      "bus_from": "32_LVBus685349",
      "bus_to": "32_LVBus685350",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.26449154322034,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch271073": {
      "bus_from": "32_LVBus685344",
      "bus_to": "32_LVBus685355",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.85627223966728,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch258675": {
      "bus_from": "32_LVBus685344",
      "bus_to": "32_LVBus685357",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.975721982052214,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch231069": {
      "bus_from": "32_LVBus685344",
      "bus_to": "32_LVBus685358",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.07513483171331,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch017200": {
      "bus_from": "32_LVBus685344",
      "bus_to": "32_LVBus685356",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.46181624522063,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch577762": {
      "bus_from": "32_MVLV60860_LV",
      "bus_to": "32_LVBus685322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.9421293220981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch357731": {
      "bus_from": "32_LVBus685322",
      "bus_to": "32_LVBus685332",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.9347482631945,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch159624": {
      "bus_from": "32_LVBus685322",
      "bus_to": "32_LVBus685323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.04579482131247,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch347228": {
      "bus_from": "32_LVBus685323",
      "bus_to": "32_LVBus685324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.075427100002486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch965549": {
      "bus_from": "32_LVBus685324",
      "bus_to": "32_LVBus685331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.52478166757144,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch047216": {
      "bus_from": "32_LVBus685324",
      "bus_to": "32_LVBus685325",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.818034957795575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch144931": {
      "bus_from": "32_LVBus685325",
      "bus_to": "32_LVBus685326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.157291267062334,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch358110": {
      "bus_from": "32_LVBus685326",
      "bus_to": "32_LVBus685327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.48148177850713,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch298705": {
      "bus_from": "32_LVBus685327",
      "bus_to": "32_LVBus685329",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 54.19239102451864,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch201221": {
      "bus_from": "32_LVBus685327",
      "bus_to": "32_LVBus685328",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.19912000404088,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch262674": {
      "bus_from": "32_LVBus685326",
      "bus_to": "32_LVBus685330",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.73498204254477,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch443148": {
      "bus_from": "32_MVLV60860_LV",
      "bus_to": "32_LVBus685311",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.231083830992298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch154351": {
      "bus_from": "32_LVBus685311",
      "bus_to": "32_LVBus685313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.4300987984106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch254007": {
      "bus_from": "32_LVBus685313",
      "bus_to": "32_LVBus685318",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.41437005704689,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch323421": {
      "bus_from": "32_LVBus685318",
      "bus_to": "32_LVBus685320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.81787396033373,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch022849": {
      "bus_from": "32_LVBus685318",
      "bus_to": "32_LVBus685319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.57930747908225,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100349": {
      "bus_from": "32_LVBus685313",
      "bus_to": "32_LVBus685314",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.27210393176324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch079413": {
      "bus_from": "32_LVBus685314",
      "bus_to": "32_LVBus685317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.189394285214014,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch012436": {
      "bus_from": "32_LVBus685314",
      "bus_to": "32_LVBus685315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.3902882501229,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch035098": {
      "bus_from": "32_LVBus685315",
      "bus_to": "32_LVBus685316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.59863190296461,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch055777": {
      "bus_from": "32_LVBus685311",
      "bus_to": "32_LVBus685312",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.036702837864922,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch653827": {
      "bus_from": "32_MVLV34069_LV",
      "bus_to": "32_LVBus685170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.78125269650981,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch307373": {
      "bus_from": "32_LVBus685170",
      "bus_to": "32_LVBus685171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 301.9672540375361,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch245120": {
      "bus_from": "32_LVBus685170",
      "bus_to": "32_LVBus685172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.45959739414891,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch187067": {
      "bus_from": "32_LVBus685172",
      "bus_to": "32_LVBus685173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.52662056062995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch500680": {
      "bus_from": "32_MVLV34069_LV",
      "bus_to": "32_LVBus685168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.10437530752836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch628528": {
      "bus_from": "32_MVLV34069_LV",
      "bus_to": "32_LVBus685159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.2756193447963,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch286891": {
      "bus_from": "32_LVBus685159",
      "bus_to": "32_LVBus685160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.26761333847402,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch356674": {
      "bus_from": "32_LVBus685160",
      "bus_to": "32_LVBus685161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 32.10668589042781,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch901843": {
      "bus_from": "32_LVBus685161",
      "bus_to": "32_LVBus685162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.09181978876694,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch953433": {
      "bus_from": "32_LVBus685162",
      "bus_to": "32_LVBus685166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.21376612979261,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch832449": {
      "bus_from": "32_LVBus685162",
      "bus_to": "32_LVBus685163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.57694990019325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch615516": {
      "bus_from": "32_LVBus685163",
      "bus_to": "32_LVBus685164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.605659148043988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch375881": {
      "bus_from": "32_LVBus685163",
      "bus_to": "32_LVBus685165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.21196961333117,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch901838": {
      "bus_from": "32_MVLV34108_LV",
      "bus_to": "32_LVBus685241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.301721771255856,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch233926": {
      "bus_from": "32_LVBus685241",
      "bus_to": "32_LVBus685242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.08821007044364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch272673": {
      "bus_from": "32_LVBus685242",
      "bus_to": "32_LVBus685243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.8790065898626,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch174949": {
      "bus_from": "32_LVBus685243",
      "bus_to": "32_LVBus685244",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.722717543203245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch724642": {
      "bus_from": "32_MVLV34108_LV",
      "bus_to": "32_LVBus685234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.724759460146664,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch069893": {
      "bus_from": "32_LVBus685234",
      "bus_to": "32_LVBus685235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.17345523211138,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch147276": {
      "bus_from": "32_LVBus685235",
      "bus_to": "32_LVBus685236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.093884753424625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch352618": {
      "bus_from": "32_LVBus685236",
      "bus_to": "32_LVBus685237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.584731261779268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch015206": {
      "bus_from": "32_LVBus685236",
      "bus_to": "32_LVBus685238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.28347773535104,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch260897": {
      "bus_from": "32_LVBus685238",
      "bus_to": "32_LVBus685239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.7071537332442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch405587": {
      "bus_from": "32_MVLV34108_LV",
      "bus_to": "32_LVBus685229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.167259523776243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch554203": {
      "bus_from": "32_LVBus685229",
      "bus_to": "32_LVBus685230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.735987015359306,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch976985": {
      "bus_from": "32_LVBus685230",
      "bus_to": "32_LVBus685231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.849382020365363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch467996": {
      "bus_from": "32_LVBus685229",
      "bus_to": "32_LVBus685232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.19168007672001,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch375876": {
      "bus_from": "32_MVLV34108_LV",
      "bus_to": "32_LVBus685227",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.98492774308813,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch793927": {
      "bus_from": "32_MVLV34108_LV",
      "bus_to": "32_LVBus685222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.20080982649478,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch062782": {
      "bus_from": "32_LVBus685222",
      "bus_to": "32_LVBus685223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.740182287822606,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch089947": {
      "bus_from": "32_LVBus685223",
      "bus_to": "32_LVBus685224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.71112311027915,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch208622": {
      "bus_from": "32_LVBus685224",
      "bus_to": "32_LVBus685225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 66.1460800911741,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch816605": {
      "bus_from": "32_MVLV34091_LV",
      "bus_to": "32_LVBus685219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.11656697780902,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch116707": {
      "bus_from": "32_LVBus685219",
      "bus_to": "32_LVBus685220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.55398733028662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch884076": {
      "bus_from": "32_MVLV34091_LV",
      "bus_to": "32_LVBus685206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.461297339829756,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch144934": {
      "bus_from": "32_LVBus685206",
      "bus_to": "32_LVBus685207",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.8502994213485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch211367": {
      "bus_from": "32_LVBus685207",
      "bus_to": "32_LVBus685208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.5352889002707,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch062051": {
      "bus_from": "32_LVBus685208",
      "bus_to": "32_LVBus685209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.52404858454916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch490828": {
      "bus_from": "32_LVBus685209",
      "bus_to": "32_LVBus685210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.22257322452744,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch281836": {
      "bus_from": "32_LVBus685210",
      "bus_to": "32_LVBus685211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.16304821051497,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch079590": {
      "bus_from": "32_LVBus685206",
      "bus_to": "32_LVBus685212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 113.2798214485465,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch294711": {
      "bus_from": "32_LVBus685212",
      "bus_to": "32_LVBus685213",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.43766299866871,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch285599": {
      "bus_from": "32_LVBus685213",
      "bus_to": "32_LVBus685216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.027967250610516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch350901": {
      "bus_from": "32_LVBus685216",
      "bus_to": "32_LVBus685217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.35963909994294,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch260866": {
      "bus_from": "32_LVBus685213",
      "bus_to": "32_LVBus685214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 101.15222586227324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch207244": {
      "bus_from": "32_LVBus685214",
      "bus_to": "32_LVBus685215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 152.2157229631473,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch780861": {
      "bus_from": "32_MVLV34091_LV",
      "bus_to": "32_LVBus685204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.968177284509808,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch511636": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 146.10063611469,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch580217": {
      "bus_from": "32_LVBus685074",
      "bus_to": "32_LVBus685075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.207084583571987,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch712510": {
      "bus_from": "32_LVBus685075",
      "bus_to": "32_LVBus685077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.1699075327077475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch500464": {
      "bus_from": "32_LVBus685075",
      "bus_to": "32_LVBus685076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.53019616770574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch752644": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.70590464721252,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch500463": {
      "bus_from": "32_LVBus685071",
      "bus_to": "32_LVBus685072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.36943443531242,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch378329": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.078336690524345,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch811416": {
      "bus_from": "32_LVBus685065",
      "bus_to": "32_LVBus685066",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.84471877001468,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch305541": {
      "bus_from": "32_LVBus685066",
      "bus_to": "32_LVBus685067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.99566503835244,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch127176": {
      "bus_from": "32_LVBus685067",
      "bus_to": "32_LVBus685068",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.86745548333044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch232951": {
      "bus_from": "32_LVBus685068",
      "bus_to": "32_LVBus685069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.104445841151616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch554641": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.49753847529787,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch377389": {
      "bus_from": "32_LVBus685058",
      "bus_to": "32_LVBus685059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.343663675695193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch127177": {
      "bus_from": "32_LVBus685059",
      "bus_to": "32_LVBus685060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.37854914012743,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch039441": {
      "bus_from": "32_LVBus685060",
      "bus_to": "32_LVBus685061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.896360567183727,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch874747": {
      "bus_from": "32_LVBus685061",
      "bus_to": "32_LVBus685063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.254813679700934,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch097742": {
      "bus_from": "32_LVBus685061",
      "bus_to": "32_LVBus685062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.803413957750896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch634118": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.78249642035076,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch794397": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.03266543937748,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch901505": {
      "bus_from": "32_LVBus685051",
      "bus_to": "32_LVBus685052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.49095054580405,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch349501": {
      "bus_from": "32_LVBus685052",
      "bus_to": "32_LVBus685053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.828621532931198,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch826941": {
      "bus_from": "32_LVBus685053",
      "bus_to": "32_LVBus685054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.794329182703876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch674529": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.933931766109154,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch842041": {
      "bus_from": "32_LVBus685048",
      "bus_to": "32_LVBus685049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.38636762381079,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch484260": {
      "bus_from": "32_MVLV21657_LV",
      "bus_to": "32_LVBus685035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.700357252104795,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch876623": {
      "bus_from": "32_LVBus685035",
      "bus_to": "32_LVBus685039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.79625488650717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch780003": {
      "bus_from": "32_LVBus685039",
      "bus_to": "32_LVBus685045",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.158588379183367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch080817": {
      "bus_from": "32_LVBus685045",
      "bus_to": "32_LVBus685046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.1908432138032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch572470": {
      "bus_from": "32_LVBus685039",
      "bus_to": "32_LVBus685040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.992723013783243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch319909": {
      "bus_from": "32_LVBus685040",
      "bus_to": "32_LVBus685041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.726337408291485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch605634": {
      "bus_from": "32_LVBus685041",
      "bus_to": "32_LVBus685042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.821219517645501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch013744": {
      "bus_from": "32_LVBus685042",
      "bus_to": "32_LVBus685043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.41368086720198,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch440327": {
      "bus_from": "32_LVBus685043",
      "bus_to": "32_LVBus685044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.4725906090317,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch659821": {
      "bus_from": "32_LVBus685044",
      "bus_to": "32_LVBus1174296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.907919259356131,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch273696": {
      "bus_from": "32_LVBus1174296",
      "bus_to": "32_LVBus1174297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.58981603593382,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch237616": {
      "bus_from": "32_LVBus1174297",
      "bus_to": "32_LVBus1174298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.99470672349861,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch124303": {
      "bus_from": "32_LVBus685035",
      "bus_to": "32_LVBus685036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.52922908380336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch285600": {
      "bus_from": "32_LVBus685036",
      "bus_to": "32_LVBus685037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.60010196440075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch239569": {
      "bus_from": "32_LVBus685036",
      "bus_to": "32_LVBus685038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.61999484742545,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch905572": {
      "bus_from": "32_MVLV16452_LV",
      "bus_to": "32_LVBus685031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.761521860525455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch653824": {
      "bus_from": "32_MVLV16452_LV",
      "bus_to": "32_LVBus685020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.907999319224699,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch301562": {
      "bus_from": "32_LVBus685020",
      "bus_to": "32_LVBus685022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.531198235267865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch295434": {
      "bus_from": "32_LVBus685022",
      "bus_to": "32_LVBus685023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.08085420445202,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch248019": {
      "bus_from": "32_LVBus685022",
      "bus_to": "32_LVBus685024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.28424568237523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch403566": {
      "bus_from": "32_LVBus685024",
      "bus_to": "32_LVBus685025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.77374278760073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch578398": {
      "bus_from": "32_LVBus685025",
      "bus_to": "32_LVBus685026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.39328387912921,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch271753": {
      "bus_from": "32_LVBus685026",
      "bus_to": "32_LVBus685027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.17665164634349,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch859335": {
      "bus_from": "32_LVBus685027",
      "bus_to": "32_LVBus685028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.272134648682854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch184511": {
      "bus_from": "32_LVBus685028",
      "bus_to": "32_LVBus685029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.12087493041901,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch080007": {
      "bus_from": "32_LVBus685020",
      "bus_to": "32_LVBus685021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.49192486444737,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch628521": {
      "bus_from": "32_MVLV16452_LV",
      "bus_to": "32_LVBus685006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 100.66336433001628,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch753797": {
      "bus_from": "32_LVBus685006",
      "bus_to": "32_LVBus685007",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.070271823819372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch890639": {
      "bus_from": "32_LVBus685007",
      "bus_to": "32_LVBus685008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.2246592894819095,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch306597": {
      "bus_from": "32_LVBus685008",
      "bus_to": "32_LVBus685009",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.43808748219962,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch825630": {
      "bus_from": "32_LVBus685007",
      "bus_to": "32_LVBus685010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.52385928657027,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch171727": {
      "bus_from": "32_LVBus685010",
      "bus_to": "32_LVBus685011",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.30198118632454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch925796": {
      "bus_from": "32_LVBus685011",
      "bus_to": "32_LVBus685012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.415213124913551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch055437": {
      "bus_from": "32_LVBus685012",
      "bus_to": "32_LVBus685013",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.039243175944442,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch344960": {
      "bus_from": "32_LVBus685011",
      "bus_to": "32_LVBus685014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.94320240492287,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch135841": {
      "bus_from": "32_LVBus685014",
      "bus_to": "32_LVBus685015",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.7822914018958,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch634382": {
      "bus_from": "32_LVBus685007",
      "bus_to": "32_LVBus685016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.522068955741793,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch055974": {
      "bus_from": "32_LVBus685016",
      "bus_to": "32_LVBus685017",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.8162025905041,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch462448": {
      "bus_from": "32_LVBus685017",
      "bus_to": "32_LVBus685018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.778342099169361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch753183": {
      "bus_from": "32_MVLV16452_LV",
      "bus_to": "32_LVBus684988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 104.73519079025806,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch721017": {
      "bus_from": "32_LVBus684988",
      "bus_to": "32_LVBus684989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.290491030341244,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch050037": {
      "bus_from": "32_LVBus684989",
      "bus_to": "32_LVBus684990",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.283456871471625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch925795": {
      "bus_from": "32_LVBus684990",
      "bus_to": "32_LVBus684991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.38053315522381,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch005125": {
      "bus_from": "32_LVBus684991",
      "bus_to": "32_LVBus684992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 18.3977848519946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch980862": {
      "bus_from": "32_LVBus684992",
      "bus_to": "32_LVBus685002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.38197862640279,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch307741": {
      "bus_from": "32_LVBus685002",
      "bus_to": "32_LVBus685003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.61787633443566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch777629": {
      "bus_from": "32_LVBus684992",
      "bus_to": "32_LVBus684993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.00378720446812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch348509": {
      "bus_from": "32_LVBus684993",
      "bus_to": "32_LVBus685000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.002809659646207,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch009311": {
      "bus_from": "32_LVBus685000",
      "bus_to": "32_LVBus685001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.19220894714255,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch245919": {
      "bus_from": "32_LVBus684993",
      "bus_to": "32_LVBus684994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 16.297915522463413,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch286148": {
      "bus_from": "32_LVBus684994",
      "bus_to": "32_LVBus684995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.22483280570059,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch781471": {
      "bus_from": "32_LVBus684995",
      "bus_to": "32_LVBus684996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.847163119384305,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch321511": {
      "bus_from": "32_LVBus684995",
      "bus_to": "32_LVBus684997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.842604245751954,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch148588": {
      "bus_from": "32_LVBus684997",
      "bus_to": "32_LVBus684998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.348746029002406,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch084310": {
      "bus_from": "32_LVBus684997",
      "bus_to": "32_LVBus684999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.91650337448837,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch224876": {
      "bus_from": "32_LVBus684992",
      "bus_to": "32_LVBus685004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.4277583273326,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch606523": {
      "bus_from": "32_MVLV60854_LV",
      "bus_to": "32_LVBus685307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.2531552761997,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch224224": {
      "bus_from": "32_LVBus685307",
      "bus_to": "32_LVBus685308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.14217647645407,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch076795": {
      "bus_from": "32_LVBus685308",
      "bus_to": "32_LVBus685309",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.53764248254428,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch861364": {
      "bus_from": "32_MVLV60854_LV",
      "bus_to": "32_LVBus685303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.914289420646394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch312302": {
      "bus_from": "32_LVBus685303",
      "bus_to": "32_LVBus685304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.232765314073507,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch361032": {
      "bus_from": "32_LVBus685304",
      "bus_to": "32_LVBus685305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.55254646212115,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch793937": {
      "bus_from": "32_MVLV60854_LV",
      "bus_to": "32_LVBus685301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.503602248535637,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch545627": {
      "bus_from": "32_MVLV60854_LV",
      "bus_to": "32_LVBus685291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.57404442020011,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch764986": {
      "bus_from": "32_LVBus685291",
      "bus_to": "32_LVBus685292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.98875995867836,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch615580": {
      "bus_from": "32_LVBus685292",
      "bus_to": "32_LVBus685295",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.499417662790972,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch615583": {
      "bus_from": "32_LVBus685295",
      "bus_to": "32_LVBus685299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.564410995937772,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch443313": {
      "bus_from": "32_LVBus685295",
      "bus_to": "32_LVBus685296",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.130409619449047,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch905665": {
      "bus_from": "32_LVBus685296",
      "bus_to": "32_LVBus685297",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.6067625465132,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch530078": {
      "bus_from": "32_LVBus685296",
      "bus_to": "32_LVBus685298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.816223457394423,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch431406": {
      "bus_from": "32_LVBus685292",
      "bus_to": "32_LVBus685293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.285270210220098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch218108": {
      "bus_from": "32_LVBus685293",
      "bus_to": "32_LVBus685294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.19454345445934,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch711471": {
      "bus_from": "32_MVLV34024_LV",
      "bus_to": "32_LVBus685157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 86.48455016278338,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch433487": {
      "bus_from": "32_MVLV34024_LV",
      "bus_to": "32_LVBus685144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.49836377068475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch249093": {
      "bus_from": "32_LVBus685144",
      "bus_to": "32_LVBus685145",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.38482568400688,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch104471": {
      "bus_from": "32_LVBus685145",
      "bus_to": "32_LVBus685146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.09390666129646,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch286162": {
      "bus_from": "32_LVBus685146",
      "bus_to": "32_LVBus685152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.697440980286,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch175149": {
      "bus_from": "32_LVBus685146",
      "bus_to": "32_LVBus685147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.038790010583135,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch210894": {
      "bus_from": "32_LVBus685147",
      "bus_to": "32_LVBus685150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.54929532812212,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch040189": {
      "bus_from": "32_LVBus685150",
      "bus_to": "32_LVBus685151",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.0188002764512,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch167859": {
      "bus_from": "32_LVBus685147",
      "bus_to": "32_LVBus685148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.58547006978635,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch012389": {
      "bus_from": "32_LVBus685147",
      "bus_to": "32_LVBus685149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.76665218911081,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch049061": {
      "bus_from": "32_LVBus685144",
      "bus_to": "32_LVBus685153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.068888590997,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch320322": {
      "bus_from": "32_LVBus685153",
      "bus_to": "32_LVBus685154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.65946971079833,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch148098": {
      "bus_from": "32_LVBus685154",
      "bus_to": "32_LVBus685155",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.78405195202433,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch408300": {
      "bus_from": "32_MVLV34024_LV",
      "bus_to": "32_LVBus685129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.596875830629994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch222856": {
      "bus_from": "32_LVBus685129",
      "bus_to": "32_LVBus685130",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.64726848370019,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch115935": {
      "bus_from": "32_LVBus685130",
      "bus_to": "32_LVBus685131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 83.77605027777129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch231164": {
      "bus_from": "32_LVBus685131",
      "bus_to": "32_LVBus685132",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.39219716223946,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch901231": {
      "bus_from": "32_LVBus685132",
      "bus_to": "32_LVBus685134",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.377672674118042,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch944789": {
      "bus_from": "32_LVBus685134",
      "bus_to": "32_LVBus685135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.731871574255747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch864857": {
      "bus_from": "32_LVBus685135",
      "bus_to": "32_LVBus685136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.902172759688709,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch812128": {
      "bus_from": "32_LVBus685136",
      "bus_to": "32_LVBus685138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.088409582090655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch703640": {
      "bus_from": "32_LVBus685138",
      "bus_to": "32_LVBus685140",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.192689767566447,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch486251": {
      "bus_from": "32_LVBus685138",
      "bus_to": "32_LVBus685139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.120895290894245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch467913": {
      "bus_from": "32_LVBus685136",
      "bus_to": "32_LVBus685137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.051651078966314,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch743800": {
      "bus_from": "32_LVBus685135",
      "bus_to": "32_LVBus685141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.1256855085219026,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch677016": {
      "bus_from": "32_LVBus685134",
      "bus_to": "32_LVBus685142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.2011195161397348,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch258787": {
      "bus_from": "32_LVBus685132",
      "bus_to": "32_LVBus685133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.00844195904851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch467919": {
      "bus_from": "32_MVLV34024_LV",
      "bus_to": "32_LVBus685123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.281324794487498,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch096023": {
      "bus_from": "32_LVBus685123",
      "bus_to": "32_LVBus685124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.87959551912778,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch010922": {
      "bus_from": "32_LVBus685124",
      "bus_to": "32_LVBus685125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.41164284785589,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch193284": {
      "bus_from": "32_LVBus685125",
      "bus_to": "32_LVBus685126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.5837215034999,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch209144": {
      "bus_from": "32_LVBus685126",
      "bus_to": "32_LVBus685127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.30063844248679,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch882759": {
      "bus_from": "32_MVLV21691_LV",
      "bus_to": "32_LVBus685113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.013914024121494,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch406638": {
      "bus_from": "32_LVBus685113",
      "bus_to": "32_LVBus685119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.021518289077665,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch079422": {
      "bus_from": "32_LVBus685113",
      "bus_to": "32_LVBus685114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.84176606187498,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch316274": {
      "bus_from": "32_LVBus685114",
      "bus_to": "32_LVBus685115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 135.4051088217435,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch154937": {
      "bus_from": "32_LVBus685115",
      "bus_to": "32_LVBus685116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.40876006029231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch050020": {
      "bus_from": "32_LVBus685113",
      "bus_to": "32_LVBus685117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 95.54780227351159,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch009619": {
      "bus_from": "32_LVBus685117",
      "bus_to": "32_LVBus685118",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.95721178027851,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch528953": {
      "bus_from": "32_MVLV21691_LV",
      "bus_to": "32_LVBus685111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.3436360184198173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch509675": {
      "bus_from": "32_MVLV21691_LV",
      "bus_to": "32_LVBus685100",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.070276162169776,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch688329": {
      "bus_from": "32_LVBus685100",
      "bus_to": "32_LVBus685101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.10896468778968,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch213263": {
      "bus_from": "32_LVBus685101",
      "bus_to": "32_LVBus685102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.3343936221702,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch201238": {
      "bus_from": "32_LVBus685102",
      "bus_to": "32_LVBus685103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.25932436226793,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch350903": {
      "bus_from": "32_LVBus685103",
      "bus_to": "32_LVBus685104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.57524756715902,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch015305": {
      "bus_from": "32_LVBus685102",
      "bus_to": "32_LVBus685105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.03068551156926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch345004": {
      "bus_from": "32_LVBus685105",
      "bus_to": "32_LVBus685107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.55384017264455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch157413": {
      "bus_from": "32_LVBus685107",
      "bus_to": "32_LVBus685108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.088278517431654,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch312032": {
      "bus_from": "32_LVBus685105",
      "bus_to": "32_LVBus685109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 141.16733731630313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch307386": {
      "bus_from": "32_LVBus685105",
      "bus_to": "32_LVBus685106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.74707821152408,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch411981": {
      "bus_from": "32_MVLV21691_LV",
      "bus_to": "32_LVBus685090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.78305588110883,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch867318": {
      "bus_from": "32_LVBus685090",
      "bus_to": "32_LVBus685091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 112.92167784872896,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch981367": {
      "bus_from": "32_LVBus685091",
      "bus_to": "32_LVBus685092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.155083231716517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch819336": {
      "bus_from": "32_LVBus685092",
      "bus_to": "32_LVBus685098",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.914316207437736,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch258279": {
      "bus_from": "32_LVBus685092",
      "bus_to": "32_LVBus685093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.50750347459494,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch353319": {
      "bus_from": "32_LVBus685093",
      "bus_to": "32_LVBus685094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.92609950749609,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch011830": {
      "bus_from": "32_LVBus685094",
      "bus_to": "32_LVBus685095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 129.11084247654168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch192792": {
      "bus_from": "32_LVBus685095",
      "bus_to": "32_LVBus685096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.30959870392084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch211523": {
      "bus_from": "32_LVBus685096",
      "bus_to": "32_LVBus685097",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.6248713694513,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch962698": {
      "bus_from": "32_MVLV21691_LV",
      "bus_to": "32_LVBus685088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 197.44735369001785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch819346": {
      "bus_from": "32_MVLV21691_LV",
      "bus_to": "32_LVBus685079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.544307271889323,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch781347": {
      "bus_from": "32_LVBus685079",
      "bus_to": "32_LVBus685080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.22707558367368,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch087730": {
      "bus_from": "32_LVBus685080",
      "bus_to": "32_LVBus685081",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.286361474765975,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch080988": {
      "bus_from": "32_LVBus685081",
      "bus_to": "32_LVBus685082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.89680588444129,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch317373": {
      "bus_from": "32_LVBus685082",
      "bus_to": "32_LVBus685083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.694837793352775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch378330": {
      "bus_from": "32_LVBus685083",
      "bus_to": "32_LVBus685084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.029096139318455,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch939605": {
      "bus_from": "32_LVBus685084",
      "bus_to": "32_LVBus685085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.20729897291591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch031369": {
      "bus_from": "32_LVBus685083",
      "bus_to": "32_LVBus685086",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.112720769321047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch383489": {
      "bus_from": "32_MVLV21847_LV",
      "bus_to": "32_LVBus685121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.54641964692416,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    }
  },
  "load": {
    "32_MVLV75848_consumption": {
      "bus": "32_MVLV75848",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        182187.68480693735,
        182187.68480693735,
        182187.68480693735
      ],
      "q_nom": [
        54656.305442081204,
        54656.305442081204,
        54656.305442081204
      ]
    },
    "32_MVLV75848_production": {
      "bus": "32_MVLV75848",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_MVLV34407_consumption": {
      "bus": "32_MVLV34407",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        3160824.5775241153,
        3160824.5775241153,
        3160824.5775241153
      ],
      "q_nom": [
        948247.3732572346,
        948247.3732572346,
        948247.3732572346
      ]
    },
    "32_MVLV34407_production": {
      "bus": "32_MVLV34407",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685197_consumption": {
      "bus": "32_LVBus685197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685197_production": {
      "bus": "32_LVBus685197",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685198_consumption": {
      "bus": "32_LVBus685198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685198_production": {
      "bus": "32_LVBus685198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685199_consumption": {
      "bus": "32_LVBus685199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1462.7469973847294,
        0.0
      ],
      "q_nom": [
        0.0,
        438.8240992154188,
        0.0
      ]
    },
    "32_LVBus685199_production": {
      "bus": "32_LVBus685199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685200_consumption": {
      "bus": "32_LVBus685200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3093.004728649193,
        0.0
      ],
      "q_nom": [
        0.0,
        927.9014185947578,
        0.0
      ]
    },
    "32_LVBus685200_production": {
      "bus": "32_LVBus685200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685201_consumption": {
      "bus": "32_LVBus685201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        453.7826057106315,
        5123.112364565333,
        0.0
      ],
      "q_nom": [
        136.13478171318945,
        1536.9337093696,
        0.0
      ]
    },
    "32_LVBus685201_production": {
      "bus": "32_LVBus685201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685202_consumption": {
      "bus": "32_LVBus685202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        713.2725253849292,
        0.0,
        0.0
      ],
      "q_nom": [
        213.98175761547876,
        0.0,
        0.0
      ]
    },
    "32_LVBus685202_production": {
      "bus": "32_LVBus685202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685191_consumption": {
      "bus": "32_LVBus685191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685191_production": {
      "bus": "32_LVBus685191",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685192_consumption": {
      "bus": "32_LVBus685192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        359.53842102862325
      ],
      "q_nom": [
        0.0,
        0.0,
        107.86152630858697
      ]
    },
    "32_LVBus685192_production": {
      "bus": "32_LVBus685192",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685193_consumption": {
      "bus": "32_LVBus685193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2309.6180700606105
      ],
      "q_nom": [
        0.0,
        0.0,
        692.8854210181831
      ]
    },
    "32_LVBus685193_production": {
      "bus": "32_LVBus685193",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685194_consumption": {
      "bus": "32_LVBus685194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1028.1699573563676,
        929.5665959725275,
        560.6598507244918
      ],
      "q_nom": [
        308.45098720691027,
        278.86997879175823,
        168.19795521734753
      ]
    },
    "32_LVBus685194_production": {
      "bus": "32_LVBus685194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685195_consumption": {
      "bus": "32_LVBus685195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685195_production": {
      "bus": "32_LVBus685195",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685189_consumption": {
      "bus": "32_LVBus685189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1784.044352991833,
        320.0078205864977
      ],
      "q_nom": [
        0.0,
        535.2133058975498,
        96.00234617594931
      ]
    },
    "32_LVBus685189_production": {
      "bus": "32_LVBus685189",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685185_consumption": {
      "bus": "32_LVBus685185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685185_production": {
      "bus": "32_LVBus685185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685186_consumption": {
      "bus": "32_LVBus685186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        594.1749027256177,
        775.6300866334076,
        753.2074266024304
      ],
      "q_nom": [
        178.2524708176853,
        232.68902599002226,
        225.9622279807291
      ]
    },
    "32_LVBus685186_production": {
      "bus": "32_LVBus685186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685187_consumption": {
      "bus": "32_LVBus685187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1233.607953035964,
        1233.607953035964,
        1233.607953035964
      ],
      "q_nom": [
        370.08238591078924,
        370.08238591078924,
        370.08238591078924
      ]
    },
    "32_LVBus685187_production": {
      "bus": "32_LVBus685187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685181_consumption": {
      "bus": "32_LVBus685181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685181_production": {
      "bus": "32_LVBus685181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685182_consumption": {
      "bus": "32_LVBus685182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        849.2342990786618,
        1195.1857562529542,
        0.0
      ],
      "q_nom": [
        254.77028972359852,
        358.55572687588625,
        0.0
      ]
    },
    "32_LVBus685182_production": {
      "bus": "32_LVBus685182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685183_consumption": {
      "bus": "32_LVBus685183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        682.2924289326115,
        0.0,
        273.9612716775284
      ],
      "q_nom": [
        204.68772867978345,
        0.0,
        82.18838150325851
      ]
    },
    "32_LVBus685183_production": {
      "bus": "32_LVBus685183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685175_consumption": {
      "bus": "32_LVBus685175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1987.2493059042927,
        0.0,
        0.0
      ],
      "q_nom": [
        596.1747917712878,
        0.0,
        0.0
      ]
    },
    "32_LVBus685175_production": {
      "bus": "32_LVBus685175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685176_consumption": {
      "bus": "32_LVBus685176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2946.913269760527,
        818.01026840146,
        415.5153850564699
      ],
      "q_nom": [
        884.073980928158,
        245.403080520438,
        124.65461551694096
      ]
    },
    "32_LVBus685176_production": {
      "bus": "32_LVBus685176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685177_consumption": {
      "bus": "32_LVBus685177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5022.525603736722,
        1103.5340325523828,
        972.0783092448091
      ],
      "q_nom": [
        1506.7576811210165,
        331.06020976571483,
        291.6234927734427
      ]
    },
    "32_LVBus685177_production": {
      "bus": "32_LVBus685177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685178_consumption": {
      "bus": "32_LVBus685178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1522.4191626163556,
        1579.734948251309
      ],
      "q_nom": [
        0.0,
        456.72574878490667,
        473.9204844753927
      ]
    },
    "32_LVBus685178_production": {
      "bus": "32_LVBus685178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685179_consumption": {
      "bus": "32_LVBus685179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1144.862582806498,
        874.4826589434635,
        774.8437671412062
      ],
      "q_nom": [
        343.4587748419494,
        262.3447976830391,
        232.45313014236183
      ]
    },
    "32_LVBus685179_production": {
      "bus": "32_LVBus685179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685390_consumption": {
      "bus": "32_LVBus685390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        848.8727951360657,
        147.8810041530986,
        5247.693135641917
      ],
      "q_nom": [
        254.6618385408197,
        44.364301245929575,
        1574.3079406925751
      ]
    },
    "32_LVBus685390_production": {
      "bus": "32_LVBus685390",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685391_consumption": {
      "bus": "32_LVBus685391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4208.783528225932,
        2043.8359714934047
      ],
      "q_nom": [
        0.0,
        1262.6350584677796,
        613.1507914480214
      ]
    },
    "32_LVBus685391_production": {
      "bus": "32_LVBus685391",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685392_consumption": {
      "bus": "32_LVBus685392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        482.18324661084534,
        0.0,
        4733.305388545318
      ],
      "q_nom": [
        144.6549739832536,
        0.0,
        1419.9916165635955
      ]
    },
    "32_LVBus685392_production": {
      "bus": "32_LVBus685392",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685393_consumption": {
      "bus": "32_LVBus685393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        545.6056879768194,
        545.6056879768194,
        1940.0210055279367
      ],
      "q_nom": [
        163.6817063930458,
        163.6817063930458,
        582.006301658381
      ]
    },
    "32_LVBus685393_production": {
      "bus": "32_LVBus685393",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685394_consumption": {
      "bus": "32_LVBus685394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2583.7820501388073,
        657.1158543455626,
        973.0420378713997
      ],
      "q_nom": [
        775.1346150416422,
        197.13475630366878,
        291.91261136141986
      ]
    },
    "32_LVBus685394_production": {
      "bus": "32_LVBus685394",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685397_consumption": {
      "bus": "32_LVBus685397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3949.850538239859,
        2042.9377783840891
      ],
      "q_nom": [
        0.0,
        1184.9551614719576,
        612.8813335152267
      ]
    },
    "32_LVBus685397_production": {
      "bus": "32_LVBus685397",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685395_consumption": {
      "bus": "32_LVBus685395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        140.831715103044
      ],
      "q_nom": [
        0.0,
        0.0,
        42.249514530913196
      ]
    },
    "32_LVBus685395_production": {
      "bus": "32_LVBus685395",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685396_consumption": {
      "bus": "32_LVBus685396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2631.9153322458533,
        716.9755828797042
      ],
      "q_nom": [
        0.0,
        789.574599673756,
        215.09267486391127
      ]
    },
    "32_LVBus685396_production": {
      "bus": "32_LVBus685396",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685385_consumption": {
      "bus": "32_LVBus685385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3126.2076727973235,
        2401.388431019106,
        3320.593560903757
      ],
      "q_nom": [
        937.862301839197,
        720.4165293057318,
        996.178068271127
      ]
    },
    "32_LVBus685385_production": {
      "bus": "32_LVBus685385",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685386_consumption": {
      "bus": "32_LVBus685386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3091.557980195265,
        1438.5133246076552,
        1748.5583590319084
      ],
      "q_nom": [
        927.4673940585794,
        431.5539973822966,
        524.5675077095725
      ]
    },
    "32_LVBus685386_production": {
      "bus": "32_LVBus685386",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685387_consumption": {
      "bus": "32_LVBus685387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1709.3886731145744,
        3048.221025904564,
        2773.3113547020735
      ],
      "q_nom": [
        512.8166019343723,
        914.4663077713692,
        831.993406410622
      ]
    },
    "32_LVBus685387_production": {
      "bus": "32_LVBus685387",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685388_consumption": {
      "bus": "32_LVBus685388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2091.664373676551,
        2092.4569120546466,
        708.9813829658033
      ],
      "q_nom": [
        627.4993121029653,
        627.737073616394,
        212.69441488974098
      ]
    },
    "32_LVBus685388_production": {
      "bus": "32_LVBus685388",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685280_consumption": {
      "bus": "32_LVBus685280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        799.7377920849008,
        0.0,
        0.0
      ],
      "q_nom": [
        239.92133762547022,
        0.0,
        0.0
      ]
    },
    "32_LVBus685280_production": {
      "bus": "32_LVBus685280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685284_consumption": {
      "bus": "32_LVBus685284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685284_production": {
      "bus": "32_LVBus685284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685287_consumption": {
      "bus": "32_LVBus685287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        734.392134731519,
        2354.9719358835705,
        227.72389137999826
      ],
      "q_nom": [
        220.3176404194557,
        706.4915807650711,
        68.31716741399947
      ]
    },
    "32_LVBus685287_production": {
      "bus": "32_LVBus685287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685288_consumption": {
      "bus": "32_LVBus685288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        423.97111560849544,
        1015.7758236725612,
        2295.1615463884295
      ],
      "q_nom": [
        127.19133468254863,
        304.7327471017683,
        688.5484639165288
      ]
    },
    "32_LVBus685288_production": {
      "bus": "32_LVBus685288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685289_consumption": {
      "bus": "32_LVBus685289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        747.087640994971,
        0.0,
        761.465008630683
      ],
      "q_nom": [
        224.1262922984913,
        0.0,
        228.4395025892049
      ]
    },
    "32_LVBus685289_production": {
      "bus": "32_LVBus685289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685285_consumption": {
      "bus": "32_LVBus685285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2807.0618341290283,
        0.0,
        4377.9504617672
      ],
      "q_nom": [
        842.1185502387085,
        0.0,
        1313.38513853016
      ]
    },
    "32_LVBus685285_production": {
      "bus": "32_LVBus685285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685286_consumption": {
      "bus": "32_LVBus685286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        772.4696888213676,
        0.0,
        1899.4818196176504
      ],
      "q_nom": [
        231.74090664641028,
        0.0,
        569.8445458852951
      ]
    },
    "32_LVBus685286_production": {
      "bus": "32_LVBus685286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685281_consumption": {
      "bus": "32_LVBus685281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1241.3176467140865,
        539.70423455048,
        0.0
      ],
      "q_nom": [
        372.39529401422595,
        161.911270365144,
        0.0
      ]
    },
    "32_LVBus685281_production": {
      "bus": "32_LVBus685281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685282_consumption": {
      "bus": "32_LVBus685282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        516.653648210707,
        2065.338315462271,
        1916.697028928738
      ],
      "q_nom": [
        154.9960944632121,
        619.6014946386813,
        575.0091086786214
      ]
    },
    "32_LVBus685282_production": {
      "bus": "32_LVBus685282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685283_consumption": {
      "bus": "32_LVBus685283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2516.6194139902645,
        430.6659175620216,
        2032.8849469034835
      ],
      "q_nom": [
        754.9858241970793,
        129.1997752686065,
        609.865484071045
      ]
    },
    "32_LVBus685283_production": {
      "bus": "32_LVBus685283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685275_consumption": {
      "bus": "32_LVBus685275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        166.14651358253744
      ],
      "q_nom": [
        0.0,
        0.0,
        49.84395407476123
      ]
    },
    "32_LVBus685275_production": {
      "bus": "32_LVBus685275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685276_consumption": {
      "bus": "32_LVBus685276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2364.8901830861755,
        782.3294539486028,
        0.0
      ],
      "q_nom": [
        709.4670549258526,
        234.69883618458084,
        0.0
      ]
    },
    "32_LVBus685276_production": {
      "bus": "32_LVBus685276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685277_consumption": {
      "bus": "32_LVBus685277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        820.068801670297,
        2617.7376806473712,
        1408.2738127671837
      ],
      "q_nom": [
        246.0206405010891,
        785.3213041942114,
        422.4821438301551
      ]
    },
    "32_LVBus685277_production": {
      "bus": "32_LVBus685277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685278_consumption": {
      "bus": "32_LVBus685278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3240.661335073891,
        2486.5915904014637,
        3341.8097660265357
      ],
      "q_nom": [
        972.1984005221673,
        745.9774771204391,
        1002.5429298079607
      ]
    },
    "32_LVBus685278_production": {
      "bus": "32_LVBus685278",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685263_consumption": {
      "bus": "32_LVBus685263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1899.4225087437965,
        0.0,
        830.14513065955
      ],
      "q_nom": [
        569.8267526231389,
        0.0,
        249.043539197865
      ]
    },
    "32_LVBus685263_production": {
      "bus": "32_LVBus685263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685273_consumption": {
      "bus": "32_LVBus685273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3321.3634210054684,
        0.0
      ],
      "q_nom": [
        0.0,
        996.4090263016404,
        0.0
      ]
    },
    "32_LVBus685273_production": {
      "bus": "32_LVBus685273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685264_consumption": {
      "bus": "32_LVBus685264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        215.1092196792174,
        0.0,
        0.0
      ],
      "q_nom": [
        64.53276590376522,
        0.0,
        0.0
      ]
    },
    "32_LVBus685264_production": {
      "bus": "32_LVBus685264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685271_consumption": {
      "bus": "32_LVBus685271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        405.2555154961361,
        1907.4949274264507
      ],
      "q_nom": [
        0.0,
        121.57665464884083,
        572.2484782279352
      ]
    },
    "32_LVBus685271_production": {
      "bus": "32_LVBus685271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685272_consumption": {
      "bus": "32_LVBus685272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        754.4980325855857,
        749.6935420240583
      ],
      "q_nom": [
        0.0,
        226.34940977567572,
        224.9080626072175
      ]
    },
    "32_LVBus685272_production": {
      "bus": "32_LVBus685272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685265_consumption": {
      "bus": "32_LVBus685265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        837.7349323655503,
        1433.7735649203958
      ],
      "q_nom": [
        0.0,
        251.32047970966508,
        430.1320694761187
      ]
    },
    "32_LVBus685265_production": {
      "bus": "32_LVBus685265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685270_consumption": {
      "bus": "32_LVBus685270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2982.9939506572723,
        284.904763904392,
        0.0
      ],
      "q_nom": [
        894.8981851971816,
        85.4714291713176,
        0.0
      ]
    },
    "32_LVBus685270_production": {
      "bus": "32_LVBus685270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685266_consumption": {
      "bus": "32_LVBus685266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        300.8675853705978,
        1456.8879397782687,
        581.47994411031
      ],
      "q_nom": [
        90.26027561117934,
        437.0663819334806,
        174.443983233093
      ]
    },
    "32_LVBus685266_production": {
      "bus": "32_LVBus685266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685267_consumption": {
      "bus": "32_LVBus685267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2187.215652380584,
        420.68111402515717
      ],
      "q_nom": [
        0.0,
        656.1646957141751,
        126.20433420754715
      ]
    },
    "32_LVBus685267_production": {
      "bus": "32_LVBus685267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685268_consumption": {
      "bus": "32_LVBus685268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        902.5905269645882,
        369.9357497584943,
        2193.6140057699995
      ],
      "q_nom": [
        270.7771580893764,
        110.98072492754828,
        658.0842017309998
      ]
    },
    "32_LVBus685268_production": {
      "bus": "32_LVBus685268",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685269_consumption": {
      "bus": "32_LVBus685269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1336.3538207605443,
        2068.9320571651374,
        0.0
      ],
      "q_nom": [
        400.90614622816327,
        620.6796171495412,
        0.0
      ]
    },
    "32_LVBus685269_production": {
      "bus": "32_LVBus685269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685248_consumption": {
      "bus": "32_LVBus685248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        662.9979700829316,
        0.0,
        251.55091756894987
      ],
      "q_nom": [
        198.89939102487946,
        0.0,
        75.46527527068496
      ]
    },
    "32_LVBus685248_production": {
      "bus": "32_LVBus685248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685249_consumption": {
      "bus": "32_LVBus685249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5432.404290916432,
        3000.2643369139164,
        3075.1261311755725
      ],
      "q_nom": [
        1629.7212872749294,
        900.0793010741749,
        922.5378393526717
      ]
    },
    "32_LVBus685249_production": {
      "bus": "32_LVBus685249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685259_consumption": {
      "bus": "32_LVBus685259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2396.7889832323763,
        2300.940204752424,
        4586.076105679184
      ],
      "q_nom": [
        719.0366949697128,
        690.2820614257272,
        1375.8228317037554
      ]
    },
    "32_LVBus685259_production": {
      "bus": "32_LVBus685259",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685260_consumption": {
      "bus": "32_LVBus685260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        371.8703877906983,
        3295.631913304171,
        378.1340003155518
      ],
      "q_nom": [
        111.5611163372095,
        988.6895739912513,
        113.44020009466554
      ]
    },
    "32_LVBus685260_production": {
      "bus": "32_LVBus685260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685261_consumption": {
      "bus": "32_LVBus685261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1797.3178923033938,
        3680.677110029423
      ],
      "q_nom": [
        0.0,
        539.1953676910181,
        1104.2031330088269
      ]
    },
    "32_LVBus685261_production": {
      "bus": "32_LVBus685261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685254_consumption": {
      "bus": "32_LVBus685254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        591.9686673718849,
        1181.9861073419759,
        3156.0441374620136
      ],
      "q_nom": [
        177.59060021156546,
        354.59583220259276,
        946.8132412386041
      ]
    },
    "32_LVBus685254_production": {
      "bus": "32_LVBus685254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685255_consumption": {
      "bus": "32_LVBus685255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1192.0734259443143,
        0.0,
        1003.323489129567
      ],
      "q_nom": [
        357.6220277832943,
        0.0,
        300.9970467388701
      ]
    },
    "32_LVBus685255_production": {
      "bus": "32_LVBus685255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685258_consumption": {
      "bus": "32_LVBus685258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        719.5658045342226,
        0.0,
        1085.6748967688104
      ],
      "q_nom": [
        215.86974136026677,
        0.0,
        325.7024690306431
      ]
    },
    "32_LVBus685258_production": {
      "bus": "32_LVBus685258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685256_consumption": {
      "bus": "32_LVBus685256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2765.786619408295,
        4149.110260745833,
        682.7512708385519
      ],
      "q_nom": [
        829.7359858224885,
        1244.73307822375,
        204.82538125156557
      ]
    },
    "32_LVBus685256_production": {
      "bus": "32_LVBus685256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685257_consumption": {
      "bus": "32_LVBus685257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        962.1414143596747,
        893.4601873073761
      ],
      "q_nom": [
        0.0,
        288.6424243079024,
        268.0380561922128
      ]
    },
    "32_LVBus685257_production": {
      "bus": "32_LVBus685257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685250_consumption": {
      "bus": "32_LVBus685250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2461.105791487673,
        0.0,
        0.0
      ],
      "q_nom": [
        738.3317374463019,
        0.0,
        0.0
      ]
    },
    "32_LVBus685250_production": {
      "bus": "32_LVBus685250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685252_consumption": {
      "bus": "32_LVBus685252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1450.0679435360673
      ],
      "q_nom": [
        0.0,
        0.0,
        435.02038306082017
      ]
    },
    "32_LVBus685252_production": {
      "bus": "32_LVBus685252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685253_consumption": {
      "bus": "32_LVBus685253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        593.7247807287066,
        0.0,
        603.8969513742419
      ],
      "q_nom": [
        178.11743421861198,
        0.0,
        181.16908541227255
      ]
    },
    "32_LVBus685253_production": {
      "bus": "32_LVBus685253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685251_consumption": {
      "bus": "32_LVBus685251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        861.6529271175638,
        0.0,
        1081.1453162873527
      ],
      "q_nom": [
        258.4958781352691,
        0.0,
        324.3435948862058
      ]
    },
    "32_LVBus685251_production": {
      "bus": "32_LVBus685251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685246_consumption": {
      "bus": "32_LVBus685246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685246_production": {
      "bus": "32_LVBus685246",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685381_consumption": {
      "bus": "32_LVBus685381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1649.1549905488487,
        2098.521641125122,
        0.0
      ],
      "q_nom": [
        494.74649716465456,
        629.5564923375366,
        0.0
      ]
    },
    "32_LVBus685381_production": {
      "bus": "32_LVBus685381",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685364_consumption": {
      "bus": "32_LVBus685364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        552.96830493757,
        0.0
      ],
      "q_nom": [
        0.0,
        165.890491481271,
        0.0
      ]
    },
    "32_LVBus685364_production": {
      "bus": "32_LVBus685364",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685365_consumption": {
      "bus": "32_LVBus685365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1533.8748799811185,
        2496.780313320177,
        1999.4705307171735
      ],
      "q_nom": [
        460.16246399433555,
        749.034093996053,
        599.8411592151521
      ]
    },
    "32_LVBus685365_production": {
      "bus": "32_LVBus685365",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685366_consumption": {
      "bus": "32_LVBus685366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2208.619420543466,
        2208.619420543466,
        2208.619420543466
      ],
      "q_nom": [
        662.5858261630398,
        662.5858261630398,
        662.5858261630398
      ]
    },
    "32_LVBus685366_production": {
      "bus": "32_LVBus685366",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685367_consumption": {
      "bus": "32_LVBus685367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        389.2419760125458,
        475.85291192329424,
        0.0
      ],
      "q_nom": [
        116.77259280376374,
        142.75587357698828,
        0.0
      ]
    },
    "32_LVBus685367_production": {
      "bus": "32_LVBus685367",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685368_consumption": {
      "bus": "32_LVBus685368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        127.21305744434262,
        0.0
      ],
      "q_nom": [
        0.0,
        38.16391723330278,
        0.0
      ]
    },
    "32_LVBus685368_production": {
      "bus": "32_LVBus685368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685369_consumption": {
      "bus": "32_LVBus685369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        831.7564026988757,
        1142.52832998979
      ],
      "q_nom": [
        0.0,
        249.5269208096627,
        342.758498996937
      ]
    },
    "32_LVBus685369_production": {
      "bus": "32_LVBus685369",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685378_consumption": {
      "bus": "32_LVBus685378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        432.0632830325105,
        777.5128542466585
      ],
      "q_nom": [
        0.0,
        129.61898490975315,
        233.25385627399754
      ]
    },
    "32_LVBus685378_production": {
      "bus": "32_LVBus685378",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685379_consumption": {
      "bus": "32_LVBus685379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        483.9283204789915,
        1359.1237519136253,
        487.7930572160903
      ],
      "q_nom": [
        145.17849614369746,
        407.73712557408754,
        146.33791716482708
      ]
    },
    "32_LVBus685379_production": {
      "bus": "32_LVBus685379",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685370_consumption": {
      "bus": "32_LVBus685370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685370_production": {
      "bus": "32_LVBus685370",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685371_consumption": {
      "bus": "32_LVBus685371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        361.8086851944572
      ],
      "q_nom": [
        0.0,
        0.0,
        108.54260555833716
      ]
    },
    "32_LVBus685371_production": {
      "bus": "32_LVBus685371",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685372_consumption": {
      "bus": "32_LVBus685372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        868.6498887527289,
        1131.9958943094346,
        580.6803431751129
      ],
      "q_nom": [
        260.59496662581864,
        339.59876829283036,
        174.20410295253384
      ]
    },
    "32_LVBus685372_production": {
      "bus": "32_LVBus685372",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685373_consumption": {
      "bus": "32_LVBus685373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1072.7467265329092,
        0.0
      ],
      "q_nom": [
        0.0,
        321.8240179598727,
        0.0
      ]
    },
    "32_LVBus685373_production": {
      "bus": "32_LVBus685373",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685376_consumption": {
      "bus": "32_LVBus685376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1984.2181272064,
        0.0,
        0.0
      ],
      "q_nom": [
        595.26543816192,
        0.0,
        0.0
      ]
    },
    "32_LVBus685376_production": {
      "bus": "32_LVBus685376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685377_consumption": {
      "bus": "32_LVBus685377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1363.3494831652797
      ],
      "q_nom": [
        0.0,
        0.0,
        409.0048449495839
      ]
    },
    "32_LVBus685377_production": {
      "bus": "32_LVBus685377",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685374_consumption": {
      "bus": "32_LVBus685374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        622.4935345656062,
        873.4906231564785
      ],
      "q_nom": [
        0.0,
        186.74806036968184,
        262.04718694694355
      ]
    },
    "32_LVBus685374_production": {
      "bus": "32_LVBus685374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685375_consumption": {
      "bus": "32_LVBus685375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1686.9980869952528,
        3646.921232724397
      ],
      "q_nom": [
        0.0,
        506.0994260985758,
        1094.0763698173191
      ]
    },
    "32_LVBus685375_production": {
      "bus": "32_LVBus685375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685334_consumption": {
      "bus": "32_LVBus685334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        250.02051037756647,
        202.78929009362096
      ],
      "q_nom": [
        0.0,
        75.00615311326993,
        60.836787028086285
      ]
    },
    "32_LVBus685334_production": {
      "bus": "32_LVBus685334",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685335_consumption": {
      "bus": "32_LVBus685335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        754.4281745063049,
        2574.115057034758,
        393.72279566950124
      ],
      "q_nom": [
        226.32845235189146,
        772.2345171104274,
        118.11683870085037
      ]
    },
    "32_LVBus685335_production": {
      "bus": "32_LVBus685335",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685336_consumption": {
      "bus": "32_LVBus685336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685336_production": {
      "bus": "32_LVBus685336",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685359_consumption": {
      "bus": "32_LVBus685359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        581.4321013830562,
        0.0,
        0.0
      ],
      "q_nom": [
        174.42963041491686,
        0.0,
        0.0
      ]
    },
    "32_LVBus685359_production": {
      "bus": "32_LVBus685359",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685360_consumption": {
      "bus": "32_LVBus685360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1949.1134246823658,
        0.0,
        483.4452843681843
      ],
      "q_nom": [
        584.7340274047098,
        0.0,
        145.03358531045527
      ]
    },
    "32_LVBus685360_production": {
      "bus": "32_LVBus685360",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685361_consumption": {
      "bus": "32_LVBus685361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        480.30357937401425,
        959.9263071398799
      ],
      "q_nom": [
        0.0,
        144.09107381220426,
        287.97789214196393
      ]
    },
    "32_LVBus685361_production": {
      "bus": "32_LVBus685361",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685362_consumption": {
      "bus": "32_LVBus685362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        945.4238766904951
      ],
      "q_nom": [
        0.0,
        0.0,
        283.6271630071485
      ]
    },
    "32_LVBus685362_production": {
      "bus": "32_LVBus685362",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685337_consumption": {
      "bus": "32_LVBus685337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685337_production": {
      "bus": "32_LVBus685337",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685338_consumption": {
      "bus": "32_LVBus685338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1182.5920874595656,
        0.0,
        707.4969445507171
      ],
      "q_nom": [
        354.7776262378697,
        0.0,
        212.2490833652151
      ]
    },
    "32_LVBus685338_production": {
      "bus": "32_LVBus685338",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685340_consumption": {
      "bus": "32_LVBus685340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1841.8496480690512,
        721.7046113637205
      ],
      "q_nom": [
        0.0,
        552.5548944207153,
        216.51138340911612
      ]
    },
    "32_LVBus685340_production": {
      "bus": "32_LVBus685340",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685339_consumption": {
      "bus": "32_LVBus685339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        682.4199975756335,
        238.5449324237811,
        0.0
      ],
      "q_nom": [
        204.72599927269005,
        71.56347972713432,
        0.0
      ]
    },
    "32_LVBus685339_production": {
      "bus": "32_LVBus685339",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685341_consumption": {
      "bus": "32_LVBus685341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685341_production": {
      "bus": "32_LVBus685341",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685342_consumption": {
      "bus": "32_LVBus685342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        404.4319609472818,
        0.0
      ],
      "q_nom": [
        0.0,
        121.32958828418454,
        0.0
      ]
    },
    "32_LVBus685342_production": {
      "bus": "32_LVBus685342",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685343_consumption": {
      "bus": "32_LVBus685343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        567.2927869476862,
        1615.3663730117423
      ],
      "q_nom": [
        0.0,
        170.18783608430584,
        484.6099119035227
      ]
    },
    "32_LVBus685343_production": {
      "bus": "32_LVBus685343",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685344_consumption": {
      "bus": "32_LVBus685344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1033.2508998185433,
        1354.4504721038347,
        0.0
      ],
      "q_nom": [
        309.97526994556296,
        406.3351416311504,
        0.0
      ]
    },
    "32_LVBus685344_production": {
      "bus": "32_LVBus685344",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685345_consumption": {
      "bus": "32_LVBus685345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        642.4509443435496,
        141.22986061317815,
        388.5579906555444
      ],
      "q_nom": [
        192.73528330306488,
        42.368958183953445,
        116.56739719666332
      ]
    },
    "32_LVBus685345_production": {
      "bus": "32_LVBus685345",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685352_consumption": {
      "bus": "32_LVBus685352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1113.836670641707,
        1360.988587816243
      ],
      "q_nom": [
        0.0,
        334.1510011925121,
        408.29657634487285
      ]
    },
    "32_LVBus685352_production": {
      "bus": "32_LVBus685352",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
