    "32_LVBus685353_consumption": {
      "bus": "32_LVBus685353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        87.04117421545902,
        853.8775049432729
      ],
      "q_nom": [
        0.0,
        26.112352264637707,
        256.1632514829819
      ]
    },
    "32_LVBus685353_production": {
      "bus": "32_LVBus685353",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685354_consumption": {
      "bus": "32_LVBus685354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        333.20656640318947,
        1093.2390362328335,
        0.0
      ],
      "q_nom": [
        99.96196992095683,
        327.97171086985,
        0.0
      ]
    },
    "32_LVBus685354_production": {
      "bus": "32_LVBus685354",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685351_consumption": {
      "bus": "32_LVBus685351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2693.6032072984485,
        0.0,
        0.0
      ],
      "q_nom": [
        808.0809621895345,
        0.0,
        0.0
      ]
    },
    "32_LVBus685351_production": {
      "bus": "32_LVBus685351",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685346_consumption": {
      "bus": "32_LVBus685346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685346_production": {
      "bus": "32_LVBus685346",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685347_consumption": {
      "bus": "32_LVBus685347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        679.5988575989107
      ],
      "q_nom": [
        0.0,
        0.0,
        203.8796572796732
      ]
    },
    "32_LVBus685347_production": {
      "bus": "32_LVBus685347",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685348_consumption": {
      "bus": "32_LVBus685348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        674.0107938201559,
        0.0,
        0.0
      ],
      "q_nom": [
        202.20323814604674,
        0.0,
        0.0
      ]
    },
    "32_LVBus685348_production": {
      "bus": "32_LVBus685348",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685349_consumption": {
      "bus": "32_LVBus685349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        702.8210754778761,
        1679.2097276163481,
        0.0
      ],
      "q_nom": [
        210.8463226433628,
        503.7629182849044,
        0.0
      ]
    },
    "32_LVBus685349_production": {
      "bus": "32_LVBus685349",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685350_consumption": {
      "bus": "32_LVBus685350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        444.90752298797673,
        342.591485285889,
        619.2167966781158
      ],
      "q_nom": [
        133.47225689639302,
        102.7774455857667,
        185.76503900343474
      ]
    },
    "32_LVBus685350_production": {
      "bus": "32_LVBus685350",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685355_consumption": {
      "bus": "32_LVBus685355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        827.0621318224034,
        0.0,
        379.5654927830187
      ],
      "q_nom": [
        248.11863954672103,
        0.0,
        113.86964783490562
      ]
    },
    "32_LVBus685355_production": {
      "bus": "32_LVBus685355",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685357_consumption": {
      "bus": "32_LVBus685357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1897.5345870033827,
        1646.6207923227137
      ],
      "q_nom": [
        0.0,
        569.2603761010148,
        493.9862376968141
      ]
    },
    "32_LVBus685357_production": {
      "bus": "32_LVBus685357",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685358_consumption": {
      "bus": "32_LVBus685358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1185.91098600436,
        1330.4945249781651,
        1728.6952636082913
      ],
      "q_nom": [
        355.773295801308,
        399.1483574934495,
        518.6085790824874
      ]
    },
    "32_LVBus685358_production": {
      "bus": "32_LVBus685358",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685356_consumption": {
      "bus": "32_LVBus685356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1864.8566840859003
      ],
      "q_nom": [
        0.0,
        0.0,
        559.4570052257701
      ]
    },
    "32_LVBus685356_production": {
      "bus": "32_LVBus685356",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685322_consumption": {
      "bus": "32_LVBus685322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        645.410404163016,
        1340.8153889211594
      ],
      "q_nom": [
        0.0,
        193.6231212489048,
        402.2446166763478
      ]
    },
    "32_LVBus685322_production": {
      "bus": "32_LVBus685322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685332_consumption": {
      "bus": "32_LVBus685332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685332_production": {
      "bus": "32_LVBus685332",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685323_consumption": {
      "bus": "32_LVBus685323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1422.1607545144907,
        1758.134239837791,
        582.45374129422
      ],
      "q_nom": [
        426.6482263543472,
        527.4402719513373,
        174.73612238826598
      ]
    },
    "32_LVBus685323_production": {
      "bus": "32_LVBus685323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685324_consumption": {
      "bus": "32_LVBus685324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        643.6971851624243,
        1668.8007090986143,
        1123.169130637334
      ],
      "q_nom": [
        193.10915554872727,
        500.6402127295843,
        336.9507391912002
      ]
    },
    "32_LVBus685324_production": {
      "bus": "32_LVBus685324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685331_consumption": {
      "bus": "32_LVBus685331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685331_production": {
      "bus": "32_LVBus685331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685325_consumption": {
      "bus": "32_LVBus685325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        980.3563214076632,
        654.2469923940475,
        570.3620813854549
      ],
      "q_nom": [
        294.106896422299,
        196.27409771821425,
        171.10862441563646
      ]
    },
    "32_LVBus685325_production": {
      "bus": "32_LVBus685325",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685326_consumption": {
      "bus": "32_LVBus685326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        664.4165438964073,
        1960.3258443653817,
        1417.9658281294953
      ],
      "q_nom": [
        199.3249631689222,
        588.0977533096145,
        425.3897484388486
      ]
    },
    "32_LVBus685326_production": {
      "bus": "32_LVBus685326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685327_consumption": {
      "bus": "32_LVBus685327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1418.694248451525,
        1446.1177992530136
      ],
      "q_nom": [
        0.0,
        425.6082745354575,
        433.83533977590406
      ]
    },
    "32_LVBus685327_production": {
      "bus": "32_LVBus685327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685329_consumption": {
      "bus": "32_LVBus685329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        456.3987743965264,
        0.0,
        1473.608016019049
      ],
      "q_nom": [
        136.91963231895792,
        0.0,
        442.0824048057147
      ]
    },
    "32_LVBus685329_production": {
      "bus": "32_LVBus685329",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685328_consumption": {
      "bus": "32_LVBus685328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        845.7372196613826,
        426.63151135911426,
        0.0
      ],
      "q_nom": [
        253.72116589841477,
        127.98945340773427,
        0.0
      ]
    },
    "32_LVBus685328_production": {
      "bus": "32_LVBus685328",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685330_consumption": {
      "bus": "32_LVBus685330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        805.5970002861131,
        317.4765188877278,
        2050.9979806985775
      ],
      "q_nom": [
        241.67910008583394,
        95.24295566631834,
        615.2993942095733
      ]
    },
    "32_LVBus685330_production": {
      "bus": "32_LVBus685330",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685311_consumption": {
      "bus": "32_LVBus685311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        100.4426990777807,
        0.0,
        753.5292612966999
      ],
      "q_nom": [
        30.13280972333421,
        0.0,
        226.05877838900997
      ]
    },
    "32_LVBus685311_production": {
      "bus": "32_LVBus685311",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685313_consumption": {
      "bus": "32_LVBus685313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        792.6001433425098,
        383.66781548233007,
        534.1624471710323
      ],
      "q_nom": [
        237.78004300275293,
        115.10034464469902,
        160.2487341513097
      ]
    },
    "32_LVBus685313_production": {
      "bus": "32_LVBus685313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685318_consumption": {
      "bus": "32_LVBus685318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        528.422923287227,
        430.8599130233508,
        722.874461783162
      ],
      "q_nom": [
        158.5268769861681,
        129.25797390700524,
        216.8623385349486
      ]
    },
    "32_LVBus685318_production": {
      "bus": "32_LVBus685318",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685320_consumption": {
      "bus": "32_LVBus685320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        576.668526612987,
        215.2492045048324,
        1990.1629508238175
      ],
      "q_nom": [
        173.00055798389607,
        64.57476135144971,
        597.0488852471452
      ]
    },
    "32_LVBus685320_production": {
      "bus": "32_LVBus685320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685319_consumption": {
      "bus": "32_LVBus685319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        537.2367290490516,
        1981.1780142437635
      ],
      "q_nom": [
        0.0,
        161.17101871471547,
        594.3534042731291
      ]
    },
    "32_LVBus685319_production": {
      "bus": "32_LVBus685319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685314_consumption": {
      "bus": "32_LVBus685314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        618.1421696483094,
        569.8513572951731,
        1689.692503714787
      ],
      "q_nom": [
        185.4426508944928,
        170.95540718855193,
        506.9077511144361
      ]
    },
    "32_LVBus685314_production": {
      "bus": "32_LVBus685314",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685317_consumption": {
      "bus": "32_LVBus685317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1494.4353003895803,
        3662.5000879518143
      ],
      "q_nom": [
        0.0,
        448.3305901168741,
        1098.7500263855443
      ]
    },
    "32_LVBus685317_production": {
      "bus": "32_LVBus685317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685315_consumption": {
      "bus": "32_LVBus685315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1813.6500759220432,
        316.19276223170306,
        316.19276223170306
      ],
      "q_nom": [
        544.095022776613,
        94.85782866951091,
        94.85782866951091
      ]
    },
    "32_LVBus685315_production": {
      "bus": "32_LVBus685315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685316_consumption": {
      "bus": "32_LVBus685316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6312.469329986158,
        5433.9030388570745,
        10117.017729942807
      ],
      "q_nom": [
        1893.7407989958474,
        1630.1709116571224,
        3035.105318982842
      ]
    },
    "32_LVBus685316_production": {
      "bus": "32_LVBus685316",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685312_consumption": {
      "bus": "32_LVBus685312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685312_production": {
      "bus": "32_LVBus685312",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685170_consumption": {
      "bus": "32_LVBus685170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        893.5600435854809,
        1359.9599164959752,
        2217.974572113661
      ],
      "q_nom": [
        268.0680130756443,
        407.98797494879256,
        665.3923716340983
      ]
    },
    "32_LVBus685170_production": {
      "bus": "32_LVBus685170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685171_consumption": {
      "bus": "32_LVBus685171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1578.591131068256,
        1518.9369116695084,
        5241.060512422609
      ],
      "q_nom": [
        473.57733932047677,
        455.6810735008525,
        1572.3181537267826
      ]
    },
    "32_LVBus685171_production": {
      "bus": "32_LVBus685171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685172_consumption": {
      "bus": "32_LVBus685172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        804.0647375727006,
        0.0
      ],
      "q_nom": [
        0.0,
        241.21942127181015,
        0.0
      ]
    },
    "32_LVBus685172_production": {
      "bus": "32_LVBus685172",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685173_consumption": {
      "bus": "32_LVBus685173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2775.2846401475576,
        765.2991430893928,
        1740.3535338317033
      ],
      "q_nom": [
        832.5853920442672,
        229.58974292681785,
        522.106060149511
      ]
    },
    "32_LVBus685173_production": {
      "bus": "32_LVBus685173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685168_consumption": {
      "bus": "32_LVBus685168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2946.001438443101,
        4958.486607087046,
        2273.873346946464
      ],
      "q_nom": [
        883.8004315329302,
        1487.5459821261136,
        682.1620040839392
      ]
    },
    "32_LVBus685168_production": {
      "bus": "32_LVBus685168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685159_consumption": {
      "bus": "32_LVBus685159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1405.4848890697046,
        516.9592594550547,
        0.0
      ],
      "q_nom": [
        421.6454667209114,
        155.0877778365164,
        0.0
      ]
    },
    "32_LVBus685159_production": {
      "bus": "32_LVBus685159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685160_consumption": {
      "bus": "32_LVBus685160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        798.5595771919284,
        1575.4502070619,
        290.0815359671542
      ],
      "q_nom": [
        239.5678731575785,
        472.63506211857,
        87.02446079014625
      ]
    },
    "32_LVBus685160_production": {
      "bus": "32_LVBus685160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685161_consumption": {
      "bus": "32_LVBus685161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1125.4719641086392,
        675.2880373015591,
        459.1135283178741
      ],
      "q_nom": [
        337.64158923259174,
        202.58641119046774,
        137.73405849536223
      ]
    },
    "32_LVBus685161_production": {
      "bus": "32_LVBus685161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685162_consumption": {
      "bus": "32_LVBus685162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        934.354433676644
      ],
      "q_nom": [
        0.0,
        0.0,
        280.3063301029932
      ]
    },
    "32_LVBus685162_production": {
      "bus": "32_LVBus685162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685166_consumption": {
      "bus": "32_LVBus685166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        572.0761532625876,
        407.98865008083106,
        2101.8857136008132
      ],
      "q_nom": [
        171.62284597877627,
        122.39659502424931,
        630.565714080244
      ]
    },
    "32_LVBus685166_production": {
      "bus": "32_LVBus685166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685163_consumption": {
      "bus": "32_LVBus685163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1216.6143568400748,
        0.0,
        138.28968786017
      ],
      "q_nom": [
        364.9843070520224,
        0.0,
        41.486906358051
      ]
    },
    "32_LVBus685163_production": {
      "bus": "32_LVBus685163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685164_consumption": {
      "bus": "32_LVBus685164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1391.9481376450867
      ],
      "q_nom": [
        0.0,
        0.0,
        417.584441293526
      ]
    },
    "32_LVBus685164_production": {
      "bus": "32_LVBus685164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685165_consumption": {
      "bus": "32_LVBus685165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        521.6612737798358,
        0.0,
        920.213786348078
      ],
      "q_nom": [
        156.49838213395074,
        0.0,
        276.0641359044234
      ]
    },
    "32_LVBus685165_production": {
      "bus": "32_LVBus685165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685241_consumption": {
      "bus": "32_LVBus685241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        647.9282015019842,
        2245.2103278976933,
        0.0
      ],
      "q_nom": [
        194.37846045059524,
        673.563098369308,
        0.0
      ]
    },
    "32_LVBus685241_production": {
      "bus": "32_LVBus685241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685242_consumption": {
      "bus": "32_LVBus685242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2442.524156043889,
        4559.670167235457,
        417.2807709512217
      ],
      "q_nom": [
        732.7572468131667,
        1367.9010501706368,
        125.18423128536651
      ]
    },
    "32_LVBus685242_production": {
      "bus": "32_LVBus685242",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685243_consumption": {
      "bus": "32_LVBus685243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2792.389377197256,
        2073.1417117539677,
        1363.2477349659127
      ],
      "q_nom": [
        837.7168131591768,
        621.9425135261903,
        408.9743204897738
      ]
    },
    "32_LVBus685243_production": {
      "bus": "32_LVBus685243",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685244_consumption": {
      "bus": "32_LVBus685244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        620.6639396227957,
        4444.037012136502,
        543.1627147120424
      ],
      "q_nom": [
        186.19918188683872,
        1333.2111036409506,
        162.94881441361272
      ]
    },
    "32_LVBus685244_production": {
      "bus": "32_LVBus685244",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685234_consumption": {
      "bus": "32_LVBus685234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        867.2297278039274,
        900.3966836106842,
        830.9960003392273
      ],
      "q_nom": [
        260.1689183411782,
        270.11900508320525,
        249.29880010176817
      ]
    },
    "32_LVBus685234_production": {
      "bus": "32_LVBus685234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685235_consumption": {
      "bus": "32_LVBus685235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        146.37688862588084,
        2047.7204197217675,
        1397.072185698837
      ],
      "q_nom": [
        43.91306658776425,
        614.3161259165303,
        419.1216557096511
      ]
    },
    "32_LVBus685235_production": {
      "bus": "32_LVBus685235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685236_consumption": {
      "bus": "32_LVBus685236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        728.9936189240906,
        2166.7352143705816,
        1395.8604198336275
      ],
      "q_nom": [
        218.69808567722717,
        650.0205643111744,
        418.75812595008824
      ]
    },
    "32_LVBus685236_production": {
      "bus": "32_LVBus685236",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685237_consumption": {
      "bus": "32_LVBus685237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        220.34054265369798,
        971.5456416284502,
        0.0
      ],
      "q_nom": [
        66.1021627961094,
        291.46369248853506,
        0.0
      ]
    },
    "32_LVBus685237_production": {
      "bus": "32_LVBus685237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685238_consumption": {
      "bus": "32_LVBus685238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        881.2272493805153,
        2526.7658346991934,
        1457.2613043899016
      ],
      "q_nom": [
        264.3681748141546,
        758.029750409758,
        437.1783913169705
      ]
    },
    "32_LVBus685238_production": {
      "bus": "32_LVBus685238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685239_consumption": {
      "bus": "32_LVBus685239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4957.61091806689,
        0.0,
        2093.726938899449
      ],
      "q_nom": [
        1487.283275420067,
        0.0,
        628.1180816698347
      ]
    },
    "32_LVBus685239_production": {
      "bus": "32_LVBus685239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685229_consumption": {
      "bus": "32_LVBus685229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        676.4274415567562,
        0.0,
        0.0
      ],
      "q_nom": [
        202.92823246702685,
        0.0,
        0.0
      ]
    },
    "32_LVBus685229_production": {
      "bus": "32_LVBus685229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685230_consumption": {
      "bus": "32_LVBus685230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        346.0236458659301,
        0.0
      ],
      "q_nom": [
        0.0,
        103.80709375977904,
        0.0
      ]
    },
    "32_LVBus685230_production": {
      "bus": "32_LVBus685230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685231_consumption": {
      "bus": "32_LVBus685231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685231_production": {
      "bus": "32_LVBus685231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685232_consumption": {
      "bus": "32_LVBus685232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1446.5067868198666,
        1390.3038025030569,
        1366.2445779921695
      ],
      "q_nom": [
        433.95203604595997,
        417.0911407509171,
        409.8733733976508
      ]
    },
    "32_LVBus685232_production": {
      "bus": "32_LVBus685232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685227_consumption": {
      "bus": "32_LVBus685227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        819.7543809345151,
        819.7543809345151,
        819.7543809345151
      ],
      "q_nom": [
        245.92631428035452,
        245.92631428035452,
        245.92631428035452
      ]
    },
    "32_LVBus685227_production": {
      "bus": "32_LVBus685227",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685222_consumption": {
      "bus": "32_LVBus685222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1811.8754874817478,
        2746.7153657314134,
        645.0895520783255
      ],
      "q_nom": [
        543.5626462445243,
        824.014609719424,
        193.52686562349763
      ]
    },
    "32_LVBus685222_production": {
      "bus": "32_LVBus685222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685223_consumption": {
      "bus": "32_LVBus685223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1666.135153580503,
        2420.736309246924,
        2196.055864978913
      ],
      "q_nom": [
        499.84054607415084,
        726.2208927740772,
        658.8167594936739
      ]
    },
    "32_LVBus685223_production": {
      "bus": "32_LVBus685223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685224_consumption": {
      "bus": "32_LVBus685224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1212.5312254188746,
        1017.0263731684953,
        4220.592902621219
      ],
      "q_nom": [
        363.7593676256624,
        305.10791195054856,
        1266.1778707863657
      ]
    },
    "32_LVBus685224_production": {
      "bus": "32_LVBus685224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685225_consumption": {
      "bus": "32_LVBus685225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        746.3476195137301,
        1653.4876494491089,
        0.0
      ],
      "q_nom": [
        223.90428585411902,
        496.04629483473263,
        0.0
      ]
    },
    "32_LVBus685225_production": {
      "bus": "32_LVBus685225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685219_consumption": {
      "bus": "32_LVBus685219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4417.651830608867,
        1480.7845075681905,
        1180.4150395725383
      ],
      "q_nom": [
        1325.2955491826601,
        444.23535227045716,
        354.12451187176146
      ]
    },
    "32_LVBus685219_production": {
      "bus": "32_LVBus685219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685220_consumption": {
      "bus": "32_LVBus685220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1924.5833035941134,
        936.5209667022357
      ],
      "q_nom": [
        0.0,
        577.374991078234,
        280.95629001067067
      ]
    },
    "32_LVBus685220_production": {
      "bus": "32_LVBus685220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685206_consumption": {
      "bus": "32_LVBus685206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        702.6945816863121,
        702.6945816863121,
        702.6945816863121
      ],
      "q_nom": [
        210.80837450589362,
        210.80837450589362,
        210.80837450589362
      ]
    },
    "32_LVBus685206_production": {
      "bus": "32_LVBus685206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685207_consumption": {
      "bus": "32_LVBus685207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        877.287614040717,
        877.287614040717,
        877.287614040717
      ],
      "q_nom": [
        263.18628421221507,
        263.18628421221507,
        263.18628421221507
      ]
    },
    "32_LVBus685207_production": {
      "bus": "32_LVBus685207",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685208_consumption": {
      "bus": "32_LVBus685208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        730.1892337563963,
        1014.1825753297128,
        718.3135039788928
      ],
      "q_nom": [
        219.0567701269189,
        304.2547725989138,
        215.49405119366781
      ]
    },
    "32_LVBus685208_production": {
      "bus": "32_LVBus685208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685209_consumption": {
      "bus": "32_LVBus685209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        74.88964302726508,
        338.25275839387115,
        37.779171797335174
      ],
      "q_nom": [
        22.466892908179524,
        101.47582751816134,
        11.333751539200552
      ]
    },
    "32_LVBus685209_production": {
      "bus": "32_LVBus685209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685210_consumption": {
      "bus": "32_LVBus685210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        90.71523351235355,
        129.25864784339805,
        0.0
      ],
      "q_nom": [
        27.214570053706066,
        38.77759435301942,
        0.0
      ]
    },
    "32_LVBus685210_production": {
      "bus": "32_LVBus685210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685211_consumption": {
      "bus": "32_LVBus685211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        658.0205947852672,
        735.8707724569539,
        713.7792927840683
      ],
      "q_nom": [
        197.40617843558016,
        220.76123173708615,
        214.1337878352205
      ]
    },
    "32_LVBus685211_production": {
      "bus": "32_LVBus685211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685212_consumption": {
      "bus": "32_LVBus685212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1023.8581529822682,
        920.7579261715393,
        980.067346043274
      ],
      "q_nom": [
        307.15744589468045,
        276.22737785146177,
        294.0202038129822
      ]
    },
    "32_LVBus685212_production": {
      "bus": "32_LVBus685212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685213_consumption": {
      "bus": "32_LVBus685213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6135.581035451999,
        6209.004636766616,
        6242.0037045030085
      ],
      "q_nom": [
        1840.6743106355996,
        1862.7013910299847,
        1872.6011113509026
      ]
    },
    "32_LVBus685213_production": {
      "bus": "32_LVBus685213",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685216_consumption": {
      "bus": "32_LVBus685216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        138.1194016133671,
        165.52180476465716,
        71.65292599491883
      ],
      "q_nom": [
        41.43582048401013,
        49.656541429397144,
        21.49587779847565
      ]
    },
    "32_LVBus685216_production": {
      "bus": "32_LVBus685216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685217_consumption": {
      "bus": "32_LVBus685217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        847.1459531452704,
        725.2781418140131,
        884.8229411616435
      ],
      "q_nom": [
        254.1437859435811,
        217.58344254420393,
        265.44688234849303
      ]
    },
    "32_LVBus685217_production": {
      "bus": "32_LVBus685217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685214_consumption": {
      "bus": "32_LVBus685214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        176.8482883557519,
        88.78281432067915,
        287.99918202310135
      ],
      "q_nom": [
        53.05448650672557,
        26.634844296203745,
        86.3997546069304
      ]
    },
    "32_LVBus685214_production": {
      "bus": "32_LVBus685214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685215_consumption": {
      "bus": "32_LVBus685215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        261.61731037595274,
        0.0,
        815.7404196653453
      ],
      "q_nom": [
        78.48519311278582,
        0.0,
        244.72212589960355
      ]
    },
    "32_LVBus685215_production": {
      "bus": "32_LVBus685215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685204_consumption": {
      "bus": "32_LVBus685204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685204_production": {
      "bus": "32_LVBus685204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685074_consumption": {
      "bus": "32_LVBus685074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        522.1601864040287,
        486.68304407994094,
        437.2617815809038
      ],
      "q_nom": [
        156.6480559212086,
        146.00491322398227,
        131.17853447427115
      ]
    },
    "32_LVBus685074_production": {
      "bus": "32_LVBus685074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685075_consumption": {
      "bus": "32_LVBus685075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685075_production": {
      "bus": "32_LVBus685075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685077_consumption": {
      "bus": "32_LVBus685077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2640.0365647861245,
        0.0,
        0.0
      ],
      "q_nom": [
        792.0109694358373,
        0.0,
        0.0
      ]
    },
    "32_LVBus685077_production": {
      "bus": "32_LVBus685077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685076_consumption": {
      "bus": "32_LVBus685076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1408.3362591241867,
        499.84703112910495,
        499.84703112910495
      ],
      "q_nom": [
        422.50087773725596,
        149.95410933873148,
        149.95410933873148
      ]
    },
    "32_LVBus685076_production": {
      "bus": "32_LVBus685076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685071_consumption": {
      "bus": "32_LVBus685071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685071_production": {
      "bus": "32_LVBus685071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685072_consumption": {
      "bus": "32_LVBus685072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7663.958266993819,
        7663.958266993819,
        7663.958266993819
      ],
      "q_nom": [
        2299.1874800981454,
        2299.1874800981454,
        2299.1874800981454
      ]
    },
    "32_LVBus685072_production": {
      "bus": "32_LVBus685072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685065_consumption": {
      "bus": "32_LVBus685065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685065_production": {
      "bus": "32_LVBus685065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685066_consumption": {
      "bus": "32_LVBus685066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        622.1877167811923,
        0.0,
        749.059657986094
      ],
      "q_nom": [
        186.65631503435768,
        0.0,
        224.71789739582817
      ]
    },
    "32_LVBus685066_production": {
      "bus": "32_LVBus685066",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685067_consumption": {
      "bus": "32_LVBus685067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2198.6842075485374,
        910.1214250533873,
        228.4018447458199
      ],
      "q_nom": [
        659.6052622645612,
        273.03642751601615,
        68.52055342374597
      ]
    },
    "32_LVBus685067_production": {
      "bus": "32_LVBus685067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685068_consumption": {
      "bus": "32_LVBus685068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        812.0927530778929,
        1694.7275576030593,
        0.0
      ],
      "q_nom": [
        243.62782592336785,
        508.41826728091775,
        0.0
      ]
    },
    "32_LVBus685068_production": {
      "bus": "32_LVBus685068",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685069_consumption": {
      "bus": "32_LVBus685069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685069_production": {
      "bus": "32_LVBus685069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685058_consumption": {
      "bus": "32_LVBus685058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685058_production": {
      "bus": "32_LVBus685058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685059_consumption": {
      "bus": "32_LVBus685059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        373.75442636858537,
        220.89547116960577,
        145.43143382517343
      ],
      "q_nom": [
        112.12632791057561,
        66.26864135088172,
        43.62943014755203
      ]
    },
    "32_LVBus685059_production": {
      "bus": "32_LVBus685059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685060_consumption": {
      "bus": "32_LVBus685060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        454.2944521005464,
        310.7693248105607,
        408.13136885418743
      ],
      "q_nom": [
        136.2883356301639,
        93.23079744316821,
        122.43941065625623
      ]
    },
    "32_LVBus685060_production": {
      "bus": "32_LVBus685060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685061_consumption": {
      "bus": "32_LVBus685061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        593.6062001774341,
        0.0
      ],
      "q_nom": [
        0.0,
        178.0818600532302,
        0.0
      ]
    },
    "32_LVBus685061_production": {
      "bus": "32_LVBus685061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685063_consumption": {
      "bus": "32_LVBus685063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1447.8962975894674
      ],
      "q_nom": [
        0.0,
        0.0,
        434.3688892768402
      ]
    },
    "32_LVBus685063_production": {
      "bus": "32_LVBus685063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685062_consumption": {
      "bus": "32_LVBus685062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1689.298556564281,
        404.2033821409866,
        404.2033821409866
      ],
      "q_nom": [
        506.78956696928424,
        121.26101464229598,
        121.26101464229598
      ]
    },
    "32_LVBus685062_production": {
      "bus": "32_LVBus685062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685056_consumption": {
      "bus": "32_LVBus685056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685056_production": {
      "bus": "32_LVBus685056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685051_consumption": {
      "bus": "32_LVBus685051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685051_production": {
      "bus": "32_LVBus685051",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685052_consumption": {
      "bus": "32_LVBus685052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        760.8268590262697,
        1020.8103304848688,
        849.5585393036299
      ],
      "q_nom": [
        228.24805770788092,
        306.24309914546063,
        254.86756179108897
      ]
    },
    "32_LVBus685052_production": {
      "bus": "32_LVBus685052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685053_consumption": {
      "bus": "32_LVBus685053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10882.399985348424,
        2266.6791668306846,
        5512.703536900538
      ],
      "q_nom": [
        3264.719995604527,
        680.0037500492053,
        1653.8110610701613
      ]
    },
    "32_LVBus685053_production": {
      "bus": "32_LVBus685053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685054_consumption": {
      "bus": "32_LVBus685054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685054_production": {
      "bus": "32_LVBus685054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685048_consumption": {
      "bus": "32_LVBus685048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685048_production": {
      "bus": "32_LVBus685048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685049_consumption": {
      "bus": "32_LVBus685049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685049_production": {
      "bus": "32_LVBus685049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685035_consumption": {
      "bus": "32_LVBus685035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        447.5029196873441,
        952.8983160434972,
        0.0
      ],
      "q_nom": [
        134.25087590620322,
        285.86949481304913,
        0.0
      ]
    },
    "32_LVBus685035_production": {
      "bus": "32_LVBus685035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685039_consumption": {
      "bus": "32_LVBus685039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.7389468381445,
        275.7389468381445,
        275.7389468381445
      ],
      "q_nom": [
        82.72168405144335,
        82.72168405144335,
        82.72168405144335
      ]
    },
    "32_LVBus685039_production": {
      "bus": "32_LVBus685039",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685045_consumption": {
      "bus": "32_LVBus685045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1745.0851960770576
      ],
      "q_nom": [
        0.0,
        0.0,
        523.5255588231173
      ]
    },
    "32_LVBus685045_production": {
      "bus": "32_LVBus685045",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685046_consumption": {
      "bus": "32_LVBus685046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10122.284542575699,
        11158.501512874776,
        10147.86163915057
      ],
      "q_nom": [
        3036.6853627727096,
        3347.5504538624327,
        3044.358491745171
      ]
    },
    "32_LVBus685046_production": {
      "bus": "32_LVBus685046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685040_consumption": {
      "bus": "32_LVBus685040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        562.5418085923756,
        0.0,
        0.0
      ],
      "q_nom": [
        168.76254257771265,
        0.0,
        0.0
      ]
    },
    "32_LVBus685040_production": {
      "bus": "32_LVBus685040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685041_consumption": {
      "bus": "32_LVBus685041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        539.7203433392756,
        0.0,
        0.0
      ],
      "q_nom": [
        161.91610300178266,
        0.0,
        0.0
      ]
    },
    "32_LVBus685041_production": {
      "bus": "32_LVBus685041",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685042_consumption": {
      "bus": "32_LVBus685042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        529.3921139149592,
        595.5356058207931,
        509.91134205172204
      ],
      "q_nom": [
        158.81763417448775,
        178.6606817462379,
        152.97340261551662
      ]
    },
    "32_LVBus685042_production": {
      "bus": "32_LVBus685042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685043_consumption": {
      "bus": "32_LVBus685043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.037435003445,
        823.3368930539226,
        1661.2246713536404
      ],
      "q_nom": [
        213.3112305010335,
        247.00106791617677,
        498.3674014060921
      ]
    },
    "32_LVBus685043_production": {
      "bus": "32_LVBus685043",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685044_consumption": {
      "bus": "32_LVBus685044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1117.5904610183982,
        0.0
      ],
      "q_nom": [
        0.0,
        335.27713830551943,
        0.0
      ]
    },
    "32_LVBus685044_production": {
      "bus": "32_LVBus685044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1174296_consumption": {
      "bus": "32_LVBus1174296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1174296_production": {
      "bus": "32_LVBus1174296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1174297_consumption": {
      "bus": "32_LVBus1174297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        843.2287546855513,
        1016.5923472708639,
        1479.300019124791
      ],
      "q_nom": [
        252.96862640566536,
        304.9777041812592,
        443.7900057374373
      ]
    },
    "32_LVBus1174297_production": {
      "bus": "32_LVBus1174297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1174298_consumption": {
      "bus": "32_LVBus1174298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9637.345007180653,
        7466.065085850777,
        8570.734743570358
      ],
      "q_nom": [
        2891.2035021541956,
        2239.819525755233,
        2571.2204230711072
      ]
    },
    "32_LVBus1174298_production": {
      "bus": "32_LVBus1174298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685036_consumption": {
      "bus": "32_LVBus685036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1379.089487478985,
        2770.371884563428,
        1705.170057606862
      ],
      "q_nom": [
        413.72684624369543,
        831.1115653690284,
        511.5510172820586
      ]
    },
    "32_LVBus685036_production": {
      "bus": "32_LVBus685036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685037_consumption": {
      "bus": "32_LVBus685037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        536.8185737338997,
        566.6498150017028
      ],
      "q_nom": [
        0.0,
        161.0455721201699,
        169.99494450051083
      ]
    },
    "32_LVBus685037_production": {
      "bus": "32_LVBus685037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685038_consumption": {
      "bus": "32_LVBus685038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1787.6340939601746,
        1042.598342408929,
        1045.2644942444613
      ],
      "q_nom": [
        536.2902281880523,
        312.7795027226787,
        313.5793482733384
      ]
    },
    "32_LVBus685038_production": {
      "bus": "32_LVBus685038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685031_consumption": {
      "bus": "32_LVBus685031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1019.3630787814291,
        1019.3630787814291,
        1019.3630787814291
      ],
      "q_nom": [
        305.8089236344287,
        305.8089236344287,
        305.8089236344287
      ]
    },
    "32_LVBus685031_production": {
      "bus": "32_LVBus685031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685020_consumption": {
      "bus": "32_LVBus685020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1721.1817899136104,
        1178.6472586377806,
        1454.9638438722825
      ],
      "q_nom": [
        516.3545369740831,
        353.5941775913342,
        436.4891531616847
      ]
    },
    "32_LVBus685020_production": {
      "bus": "32_LVBus685020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685022_consumption": {
      "bus": "32_LVBus685022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        238.35650053577052,
        238.35650053577052,
        238.35650053577052
      ],
      "q_nom": [
        71.50695016073115,
        71.50695016073115,
        71.50695016073115
      ]
    },
    "32_LVBus685022_production": {
      "bus": "32_LVBus685022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685023_consumption": {
      "bus": "32_LVBus685023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        456.7850870429086,
        1356.8952989291372,
        0.0
      ],
      "q_nom": [
        137.03552611287256,
        407.06858967874115,
        0.0
      ]
    },
    "32_LVBus685023_production": {
      "bus": "32_LVBus685023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685024_consumption": {
      "bus": "32_LVBus685024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        397.4688234818373,
        397.4688234818373,
        397.4688234818373
      ],
      "q_nom": [
        119.2406470445512,
        119.2406470445512,
        119.2406470445512
      ]
    },
    "32_LVBus685024_production": {
      "bus": "32_LVBus685024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685025_consumption": {
      "bus": "32_LVBus685025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685025_production": {
      "bus": "32_LVBus685025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685026_consumption": {
      "bus": "32_LVBus685026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3267.8567706335443,
        1678.3903437961046,
        1678.3903437961046
      ],
      "q_nom": [
        980.3570311900633,
        503.5171031388314,
        503.5171031388314
      ]
    },
    "32_LVBus685026_production": {
      "bus": "32_LVBus685026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685027_consumption": {
      "bus": "32_LVBus685027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        210.33873748256312,
        1217.1301063190804,
        0.0
      ],
      "q_nom": [
        63.101621244768936,
        365.1390318957241,
        0.0
      ]
    },
    "32_LVBus685027_production": {
      "bus": "32_LVBus685027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685028_consumption": {
      "bus": "32_LVBus685028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        497.56433328355234,
        621.4797853190634
      ],
      "q_nom": [
        0.0,
        149.2692999850657,
        186.443935595719
      ]
    },
    "32_LVBus685028_production": {
      "bus": "32_LVBus685028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685029_consumption": {
      "bus": "32_LVBus685029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        765.9723192146052,
        0.0,
        808.7580291684604
      ],
      "q_nom": [
        229.79169576438156,
        0.0,
        242.6274087505381
      ]
    },
    "32_LVBus685029_production": {
      "bus": "32_LVBus685029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685021_consumption": {
      "bus": "32_LVBus685021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685021_production": {
      "bus": "32_LVBus685021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685006_consumption": {
      "bus": "32_LVBus685006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685006_production": {
      "bus": "32_LVBus685006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685007_consumption": {
      "bus": "32_LVBus685007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685007_production": {
      "bus": "32_LVBus685007",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685008_consumption": {
      "bus": "32_LVBus685008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685008_production": {
      "bus": "32_LVBus685008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685009_consumption": {
      "bus": "32_LVBus685009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        450.86341587480257
      ],
      "q_nom": [
        0.0,
        0.0,
        135.25902476244076
      ]
    },
    "32_LVBus685009_production": {
      "bus": "32_LVBus685009",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685010_consumption": {
      "bus": "32_LVBus685010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        704.089658323122,
        2904.6031292346584
      ],
      "q_nom": [
        0.0,
        211.22689749693657,
        871.3809387703975
      ]
    },
    "32_LVBus685010_production": {
      "bus": "32_LVBus685010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685011_consumption": {
      "bus": "32_LVBus685011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2569.2361903429705,
        3315.223002439594,
        1185.3535506025803
      ],
      "q_nom": [
        770.7708571028911,
        994.5669007318781,
        355.60606518077407
      ]
    },
    "32_LVBus685011_production": {
      "bus": "32_LVBus685011",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685012_consumption": {
      "bus": "32_LVBus685012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1585.2811708168315,
        1077.122006360094
      ],
      "q_nom": [
        0.0,
        475.58435124504945,
        323.1366019080282
      ]
    },
    "32_LVBus685012_production": {
      "bus": "32_LVBus685012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685013_consumption": {
      "bus": "32_LVBus685013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        188.2736904172409,
        0.0,
        0.0
      ],
      "q_nom": [
        56.48210712517227,
        0.0,
        0.0
      ]
    },
    "32_LVBus685013_production": {
      "bus": "32_LVBus685013",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685014_consumption": {
      "bus": "32_LVBus685014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2201.3798132764787,
        1826.4826093059728,
        2163.460290118681
      ],
      "q_nom": [
        660.4139439829436,
        547.9447827917918,
        649.0380870356042
      ]
    },
    "32_LVBus685014_production": {
      "bus": "32_LVBus685014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685015_consumption": {
      "bus": "32_LVBus685015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        530.4582228789649,
        0.0,
        2114.934208757416
      ],
      "q_nom": [
        159.13746686368947,
        0.0,
        634.4802626272248
      ]
    },
    "32_LVBus685015_production": {
      "bus": "32_LVBus685015",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685016_consumption": {
      "bus": "32_LVBus685016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        299.86235845070445,
        1689.111949781559
      ],
      "q_nom": [
        0.0,
        89.95870753521133,
        506.7335849344677
      ]
    },
    "32_LVBus685016_production": {
      "bus": "32_LVBus685016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685017_consumption": {
      "bus": "32_LVBus685017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4433.140964699935,
        2206.2981696351885,
        0.0
      ],
      "q_nom": [
        1329.9422894099803,
        661.8894508905565,
        0.0
      ]
    },
    "32_LVBus685017_production": {
      "bus": "32_LVBus685017",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685018_consumption": {
      "bus": "32_LVBus685018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685018_production": {
      "bus": "32_LVBus685018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684988_consumption": {
      "bus": "32_LVBus684988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684988_production": {
      "bus": "32_LVBus684988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684989_consumption": {
      "bus": "32_LVBus684989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25.137430829919644,
        361.70865740109366,
        0.0
      ],
      "q_nom": [
        7.541229248975893,
        108.51259722032809,
        0.0
      ]
    },
    "32_LVBus684989_production": {
      "bus": "32_LVBus684989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684990_consumption": {
      "bus": "32_LVBus684990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        527.0654345381223,
        117.65371482454151,
        300.27429133827184
      ],
      "q_nom": [
        158.1196303614367,
        35.29611444736245,
        90.08228740148155
      ]
    },
    "32_LVBus684990_production": {
      "bus": "32_LVBus684990",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684991_consumption": {
      "bus": "32_LVBus684991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        277.4045484380427,
        366.8281096039155,
        130.21799046145298
      ],
      "q_nom": [
        83.2213645314128,
        110.04843288117465,
        39.06539713843589
      ]
    },
    "32_LVBus684991_production": {
      "bus": "32_LVBus684991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684992_consumption": {
      "bus": "32_LVBus684992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        24.257947047568162,
        0.0,
        33.3628383237647
      ],
      "q_nom": [
        7.277384114270449,
        0.0,
        10.00885149712941
      ]
    },
    "32_LVBus684992_production": {
      "bus": "32_LVBus684992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685002_consumption": {
      "bus": "32_LVBus685002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        209.40603456820023,
        208.62967098165942,
        456.0575737679852
      ],
      "q_nom": [
        62.821810370460064,
        62.58890129449782,
        136.81727213039557
      ]
    },
    "32_LVBus685002_production": {
      "bus": "32_LVBus685002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685003_consumption": {
      "bus": "32_LVBus685003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        254.04713820850247,
        259.7527135758127,
        368.2237522524309
      ],
      "q_nom": [
        76.21414146255074,
        77.92581407274382,
        110.46712567572928
      ]
    },
    "32_LVBus685003_production": {
      "bus": "32_LVBus685003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684993_consumption": {
      "bus": "32_LVBus684993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        87.50260219518464,
        225.90259589576073
      ],
      "q_nom": [
        0.0,
        26.25078065855539,
        67.77077876872822
      ]
    },
    "32_LVBus684993_production": {
      "bus": "32_LVBus684993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685000_consumption": {
      "bus": "32_LVBus685000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685000_production": {
      "bus": "32_LVBus685000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685001_consumption": {
      "bus": "32_LVBus685001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        244.80134863617013,
        112.2717799853409,
        540.5182944252173
      ],
      "q_nom": [
        73.44040459085103,
        33.681533995602265,
        162.15548832756517
      ]
    },
    "32_LVBus685001_production": {
      "bus": "32_LVBus685001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684994_consumption": {
      "bus": "32_LVBus684994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        50.58012108739051,
        418.86608513622946,
        279.4943305956478
      ],
      "q_nom": [
        15.174036326217152,
        125.65982554086884,
        83.84829917869433
      ]
    },
    "32_LVBus684994_production": {
      "bus": "32_LVBus684994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684995_consumption": {
      "bus": "32_LVBus684995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        104.71010851165362,
        86.89976196897327,
        262.73273618750494
      ],
      "q_nom": [
        31.413032553496084,
        26.06992859069198,
        78.81982085625148
      ]
    },
    "32_LVBus684995_production": {
      "bus": "32_LVBus684995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684996_consumption": {
      "bus": "32_LVBus684996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        979.3995712953902,
        1370.397944535308,
        1221.529145011754
      ],
      "q_nom": [
        293.81987138861706,
        411.1193833605924,
        366.4587435035262
      ]
    },
    "32_LVBus684996_production": {
      "bus": "32_LVBus684996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684997_consumption": {
      "bus": "32_LVBus684997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        60.57943940032328,
        392.4230871238467,
        155.0861769523467
      ],
      "q_nom": [
        18.173831820096982,
        117.72692613715401,
        46.52585308570401
      ]
    },
    "32_LVBus684997_production": {
      "bus": "32_LVBus684997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684998_consumption": {
      "bus": "32_LVBus684998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5902.957853799331,
        5908.345813503113,
        5914.763516492276
      ],
      "q_nom": [
        1770.8873561397993,
        1772.5037440509338,
        1774.4290549476827
      ]
    },
    "32_LVBus684998_production": {
      "bus": "32_LVBus684998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus684999_consumption": {
      "bus": "32_LVBus684999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2530.9168263424235,
        2111.358967670228,
        2077.1994445540986
      ],
      "q_nom": [
        759.275047902727,
        633.4076903010684,
        623.1598333662296
      ]
    },
    "32_LVBus684999_production": {
      "bus": "32_LVBus684999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685004_consumption": {
      "bus": "32_LVBus685004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        120.58470506303232,
        463.64191293553205,
        268.5079845346397
      ],
      "q_nom": [
        36.17541151890969,
        139.09257388065961,
        80.55239536039191
      ]
    },
    "32_LVBus685004_production": {
      "bus": "32_LVBus685004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685307_consumption": {
      "bus": "32_LVBus685307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        204.59977963455614,
        0.0,
        0.0
      ],
      "q_nom": [
        61.37993389036684,
        0.0,
        0.0
      ]
    },
    "32_LVBus685307_production": {
      "bus": "32_LVBus685307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685308_consumption": {
      "bus": "32_LVBus685308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2730.7731877223,
        1600.0870899205347,
        0.0
      ],
      "q_nom": [
        819.23195631669,
        480.0261269761604,
        0.0
      ]
    },
    "32_LVBus685308_production": {
      "bus": "32_LVBus685308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685309_consumption": {
      "bus": "32_LVBus685309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1349.6376124656585,
        1353.051435672238,
        820.267719991781
      ],
      "q_nom": [
        404.89128373969754,
        405.9154307016714,
        246.08031599753429
      ]
    },
    "32_LVBus685309_production": {
      "bus": "32_LVBus685309",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685303_consumption": {
      "bus": "32_LVBus685303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685303_production": {
      "bus": "32_LVBus685303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685304_consumption": {
      "bus": "32_LVBus685304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        802.54157569423,
        802.54157569423,
        802.54157569423
      ],
      "q_nom": [
        240.762472708269,
        240.762472708269,
        240.762472708269
      ]
    },
    "32_LVBus685304_production": {
      "bus": "32_LVBus685304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685305_consumption": {
      "bus": "32_LVBus685305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        87.59062474272679,
        87.59062474272679,
        87.59062474272679
      ],
      "q_nom": [
        26.277187422818034,
        26.277187422818034,
        26.277187422818034
      ]
    },
    "32_LVBus685305_production": {
      "bus": "32_LVBus685305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685301_consumption": {
      "bus": "32_LVBus685301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685301_production": {
      "bus": "32_LVBus685301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685291_consumption": {
      "bus": "32_LVBus685291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        628.4732491022544,
        1698.5834474243788,
        0.0
      ],
      "q_nom": [
        188.54197473067632,
        509.5750342273136,
        0.0
      ]
    },
    "32_LVBus685291_production": {
      "bus": "32_LVBus685291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685292_consumption": {
      "bus": "32_LVBus685292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2600.8267918041365,
        789.9994642673638,
        1437.136154306517
      ],
      "q_nom": [
        780.2480375412409,
        236.99983928020913,
        431.1408462919551
      ]
    },
    "32_LVBus685292_production": {
      "bus": "32_LVBus685292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685295_consumption": {
      "bus": "32_LVBus685295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        41.95892866144741,
        41.95892866144741,
        41.95892866144741
      ],
      "q_nom": [
        12.587678598434222,
        12.587678598434222,
        12.587678598434222
      ]
    },
    "32_LVBus685295_production": {
      "bus": "32_LVBus685295",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685299_consumption": {
      "bus": "32_LVBus685299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3616.777276363838,
        2238.50563442263,
        2238.50563442263
      ],
      "q_nom": [
        1085.0331829091515,
        671.551690326789,
        671.551690326789
      ]
    },
    "32_LVBus685299_production": {
      "bus": "32_LVBus685299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685296_consumption": {
      "bus": "32_LVBus685296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1294.4259440312399
      ],
      "q_nom": [
        0.0,
        0.0,
        388.32778320937194
      ]
    },
    "32_LVBus685296_production": {
      "bus": "32_LVBus685296",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685297_consumption": {
      "bus": "32_LVBus685297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        334.280309471993,
        334.280309471993,
        334.280309471993
      ],
      "q_nom": [
        100.2840928415979,
        100.2840928415979,
        100.2840928415979
      ]
    },
    "32_LVBus685297_production": {
      "bus": "32_LVBus685297",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685298_consumption": {
      "bus": "32_LVBus685298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685298_production": {
      "bus": "32_LVBus685298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685293_consumption": {
      "bus": "32_LVBus685293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1693.1248731973953,
        435.3915887872017,
        2961.703564561735
      ],
      "q_nom": [
        507.9374619592186,
        130.61747663616052,
        888.5110693685206
      ]
    },
    "32_LVBus685293_production": {
      "bus": "32_LVBus685293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685294_consumption": {
      "bus": "32_LVBus685294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1445.523095095321,
        770.5359672017012,
        669.9054661745097
      ],
      "q_nom": [
        433.65692852859627,
        231.16079016051035,
        200.9716398523529
      ]
    },
    "32_LVBus685294_production": {
      "bus": "32_LVBus685294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685157_consumption": {
      "bus": "32_LVBus685157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685157_production": {
      "bus": "32_LVBus685157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685144_consumption": {
      "bus": "32_LVBus685144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        313.91257457524785
      ],
      "q_nom": [
        0.0,
        0.0,
        94.17377237257435
      ]
    },
    "32_LVBus685144_production": {
      "bus": "32_LVBus685144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685145_consumption": {
      "bus": "32_LVBus685145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        935.4390968917969,
        568.5936213492882,
        1701.1735505791887
      ],
      "q_nom": [
        280.6317290675391,
        170.57808640478646,
        510.3520651737566
      ]
    },
    "32_LVBus685145_production": {
      "bus": "32_LVBus685145",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685146_consumption": {
      "bus": "32_LVBus685146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4095.101592306499,
        395.1977683835778,
        586.3758997577362
      ],
      "q_nom": [
        1228.5304776919495,
        118.55933051507333,
        175.91276992732085
      ]
    },
    "32_LVBus685146_production": {
      "bus": "32_LVBus685146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685152_consumption": {
      "bus": "32_LVBus685152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        786.7343862778115,
        3095.08282023509,
        0.0
      ],
      "q_nom": [
        236.02031588334344,
        928.5248460705269,
        0.0
      ]
    },
    "32_LVBus685152_production": {
      "bus": "32_LVBus685152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685147_consumption": {
      "bus": "32_LVBus685147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1141.9963725885107,
        1840.6785091915035,
        725.7474211582881
      ],
      "q_nom": [
        342.59891177655317,
        552.203552757451,
        217.72422634748645
      ]
    },
    "32_LVBus685147_production": {
      "bus": "32_LVBus685147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685150_consumption": {
      "bus": "32_LVBus685150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685150_production": {
      "bus": "32_LVBus685150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685151_consumption": {
      "bus": "32_LVBus685151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        113.34701199092882,
        715.0192041639774,
        633.7083277547472
      ],
      "q_nom": [
        34.00410359727864,
        214.50576124919323,
        190.11249832642415
      ]
    },
    "32_LVBus685151_production": {
      "bus": "32_LVBus685151",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685148_consumption": {
      "bus": "32_LVBus685148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        850.6806371463713,
        988.9197890742822,
        0.0
      ],
      "q_nom": [
        255.20419114391137,
        296.67593672228463,
        0.0
      ]
    },
    "32_LVBus685148_production": {
      "bus": "32_LVBus685148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685149_consumption": {
      "bus": "32_LVBus685149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        621.1492441709943,
        0.0,
        2865.880129999732
      ],
      "q_nom": [
        186.34477325129828,
        0.0,
        859.7640389999196
      ]
    },
    "32_LVBus685149_production": {
      "bus": "32_LVBus685149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685153_consumption": {
      "bus": "32_LVBus685153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1410.299591157597,
        1410.299591157597,
        1410.299591157597
      ],
      "q_nom": [
        423.08987734727907,
        423.08987734727907,
        423.08987734727907
      ]
    },
    "32_LVBus685153_production": {
      "bus": "32_LVBus685153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685154_consumption": {
      "bus": "32_LVBus685154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        197.54189654964745,
        951.0153318163884,
        1406.2420705028237
      ],
      "q_nom": [
        59.26256896489423,
        285.3045995449165,
        421.8726211508471
      ]
    },
    "32_LVBus685154_production": {
      "bus": "32_LVBus685154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685155_consumption": {
      "bus": "32_LVBus685155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        192.72174791346967,
        0.0
      ],
      "q_nom": [
        0.0,
        57.816524374040895,
        0.0
      ]
    },
    "32_LVBus685155_production": {
      "bus": "32_LVBus685155",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685129_consumption": {
      "bus": "32_LVBus685129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        828.72190983163,
        780.5638201767887,
        10939.59713241009
      ],
      "q_nom": [
        248.61657294948898,
        234.1691460530366,
        3281.879139723027
      ]
    },
    "32_LVBus685129_production": {
      "bus": "32_LVBus685129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685130_consumption": {
      "bus": "32_LVBus685130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1037.4458791323314,
        3054.2674504235233,
        223.33018688674292
      ],
      "q_nom": [
        311.2337637396994,
        916.2802351270569,
        66.99905606602287
      ]
    },
    "32_LVBus685130_production": {
      "bus": "32_LVBus685130",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685131_consumption": {
      "bus": "32_LVBus685131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2010.3080448916485,
        1794.1759730754777,
        1528.4793617946634
      ],
      "q_nom": [
        603.0924134674946,
        538.2527919226433,
        458.543808538399
      ]
    },
    "32_LVBus685131_production": {
      "bus": "32_LVBus685131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685132_consumption": {
      "bus": "32_LVBus685132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1925.1517031762958,
        1059.924822521448,
        3002.5249491892464
      ],
      "q_nom": [
        577.5455109528887,
        317.9774467564344,
        900.7574847567739
      ]
    },
    "32_LVBus685132_production": {
      "bus": "32_LVBus685132",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685134_consumption": {
      "bus": "32_LVBus685134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685134_production": {
      "bus": "32_LVBus685134",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685135_consumption": {
      "bus": "32_LVBus685135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685135_production": {
      "bus": "32_LVBus685135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685136_consumption": {
      "bus": "32_LVBus685136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685136_production": {
      "bus": "32_LVBus685136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685138_consumption": {
      "bus": "32_LVBus685138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685138_production": {
      "bus": "32_LVBus685138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685140_consumption": {
      "bus": "32_LVBus685140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685140_production": {
      "bus": "32_LVBus685140",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685139_consumption": {
      "bus": "32_LVBus685139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685139_production": {
      "bus": "32_LVBus685139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685137_consumption": {
      "bus": "32_LVBus685137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685137_production": {
      "bus": "32_LVBus685137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685141_consumption": {
      "bus": "32_LVBus685141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685141_production": {
      "bus": "32_LVBus685141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685142_consumption": {
      "bus": "32_LVBus685142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        8801.745661785038,
        6099.940752894705,
        4900.283547419315
      ],
      "q_nom": [
        2640.5236985355114,
        1829.9822258684114,
        1470.0850642257944
      ]
    },
    "32_LVBus685142_production": {
      "bus": "32_LVBus685142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685133_consumption": {
      "bus": "32_LVBus685133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685133_production": {
      "bus": "32_LVBus685133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685123_consumption": {
      "bus": "32_LVBus685123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1594.3234327587627,
        748.7086998714854,
        338.78745121103725
      ],
      "q_nom": [
        478.29702982762876,
        224.6126099614456,
        101.63623536331117
      ]
    },
    "32_LVBus685123_production": {
      "bus": "32_LVBus685123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685124_consumption": {
      "bus": "32_LVBus685124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4672.337485227144,
        2115.954770497293,
        3804.586933261347
      ],
      "q_nom": [
        1401.7012455681431,
        634.7864311491878,
        1141.376079978404
      ]
    },
    "32_LVBus685124_production": {
      "bus": "32_LVBus685124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685125_consumption": {
      "bus": "32_LVBus685125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3586.0416028260247,
        2634.467628147918,
        0.0
      ],
      "q_nom": [
        1075.8124808478074,
        790.3402884443753,
        0.0
      ]
    },
    "32_LVBus685125_production": {
      "bus": "32_LVBus685125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685126_consumption": {
      "bus": "32_LVBus685126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3223.626469259612,
        5921.796632500569,
        4276.681490002037
      ],
      "q_nom": [
        967.0879407778835,
        1776.5389897501707,
        1283.0044470006112
      ]
    },
    "32_LVBus685126_production": {
      "bus": "32_LVBus685126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685127_consumption": {
      "bus": "32_LVBus685127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2773.819775797064,
        1021.6620862970075,
        1442.2019115714609
      ],
      "q_nom": [
        832.1459327391191,
        306.49862588910224,
        432.6605734714382
      ]
    },
    "32_LVBus685127_production": {
      "bus": "32_LVBus685127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685113_consumption": {
      "bus": "32_LVBus685113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685113_production": {
      "bus": "32_LVBus685113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685119_consumption": {
      "bus": "32_LVBus685119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2163.591991819268,
        0.0,
        2603.7985594670245
      ],
      "q_nom": [
        649.0775975457803,
        0.0,
        781.1395678401074
      ]
    },
    "32_LVBus685119_production": {
      "bus": "32_LVBus685119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685114_consumption": {
      "bus": "32_LVBus685114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1362.377513432896,
        275.23175299384485,
        3152.007391156522
      ],
      "q_nom": [
        408.7132540298688,
        82.56952589815346,
        945.6022173469565
      ]
    },
    "32_LVBus685114_production": {
      "bus": "32_LVBus685114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685115_consumption": {
      "bus": "32_LVBus685115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7914.813628278345,
        1611.5859546718916,
        3947.2094698009914
      ],
      "q_nom": [
        2374.4440884835035,
        483.47578640156746,
        1184.1628409402974
      ]
    },
    "32_LVBus685115_production": {
      "bus": "32_LVBus685115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685116_consumption": {
      "bus": "32_LVBus685116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        589.0639947162762,
        509.83124097338424
      ],
      "q_nom": [
        0.0,
        176.71919841488284,
        152.94937229201525
      ]
    },
    "32_LVBus685116_production": {
      "bus": "32_LVBus685116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685117_consumption": {
      "bus": "32_LVBus685117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3232.1623154627673,
        2847.326762046128,
        1599.5129447385484
      ],
      "q_nom": [
        969.6486946388302,
        854.1980286138383,
        479.8538834215645
      ]
    },
    "32_LVBus685117_production": {
      "bus": "32_LVBus685117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685118_consumption": {
      "bus": "32_LVBus685118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2287.8521407442586,
        1950.9750940522854,
        959.928608518404
      ],
      "q_nom": [
        686.3556422232775,
        585.2925282156856,
        287.9785825555212
      ]
    },
    "32_LVBus685118_production": {
      "bus": "32_LVBus685118",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685111_consumption": {
      "bus": "32_LVBus685111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        580.977577138567,
        1148.1465189264945,
        1432.8003139672253
      ],
      "q_nom": [
        174.2932731415701,
        344.44395567794834,
        429.8400941901676
      ]
    },
    "32_LVBus685111_production": {
      "bus": "32_LVBus685111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685100_consumption": {
      "bus": "32_LVBus685100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1500.2560731413869,
        144.51260424319898,
        577.0216552113296
      ],
      "q_nom": [
        450.0768219424161,
        43.353781272959694,
        173.10649656339888
      ]
    },
    "32_LVBus685100_production": {
      "bus": "32_LVBus685100",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685101_consumption": {
      "bus": "32_LVBus685101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1781.902325595592,
        1481.8434805624495,
        0.0
      ],
      "q_nom": [
        534.5706976786776,
        444.55304416873486,
        0.0
      ]
    },
    "32_LVBus685101_production": {
      "bus": "32_LVBus685101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685102_consumption": {
      "bus": "32_LVBus685102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        891.8537571701972,
        1101.4759724693238,
        528.5403799173931
      ],
      "q_nom": [
        267.5561271510592,
        330.44279174079713,
        158.56211397521793
      ]
    },
    "32_LVBus685102_production": {
      "bus": "32_LVBus685102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685103_consumption": {
      "bus": "32_LVBus685103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1908.9864077910884,
        1652.0008052573585,
        147.96928617185412
      ],
      "q_nom": [
        572.6959223373265,
        495.6002415772075,
        44.39078585155624
      ]
    },
    "32_LVBus685103_production": {
      "bus": "32_LVBus685103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685104_consumption": {
      "bus": "32_LVBus685104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2235.730970124311,
        1515.7019613127588,
        1589.9345557770284
      ],
      "q_nom": [
        670.7192910372934,
        454.71058839382766,
        476.9803667331085
      ]
    },
    "32_LVBus685104_production": {
      "bus": "32_LVBus685104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685105_consumption": {
      "bus": "32_LVBus685105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2046.509437773419,
        688.4886393078773,
        377.46107957136263
      ],
      "q_nom": [
        613.9528313320257,
        206.5465917923632,
        113.23832387140878
      ]
    },
    "32_LVBus685105_production": {
      "bus": "32_LVBus685105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685107_consumption": {
      "bus": "32_LVBus685107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3053.662065016148,
        283.87252532722647,
        890.1948546432525
      ],
      "q_nom": [
        916.0986195048444,
        85.16175759816794,
        267.05845639297576
      ]
    },
    "32_LVBus685107_production": {
      "bus": "32_LVBus685107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685108_consumption": {
      "bus": "32_LVBus685108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        195.77196221899956,
        1534.5710865001643,
        2251.6493568805013
      ],
      "q_nom": [
        58.73158866569987,
        460.37132595004925,
        675.4948070641503
      ]
    },
    "32_LVBus685108_production": {
      "bus": "32_LVBus685108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685109_consumption": {
      "bus": "32_LVBus685109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9128.605751934234,
        8588.806807984822,
        8944.004273441218
      ],
      "q_nom": [
        2738.58172558027,
        2576.6420423954464,
        2683.2012820323653
      ]
    },
    "32_LVBus685109_production": {
      "bus": "32_LVBus685109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685106_consumption": {
      "bus": "32_LVBus685106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1396.8924875446062,
        0.0
      ],
      "q_nom": [
        0.0,
        419.0677462633818,
        0.0
      ]
    },
    "32_LVBus685106_production": {
      "bus": "32_LVBus685106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685090_consumption": {
      "bus": "32_LVBus685090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685090_production": {
      "bus": "32_LVBus685090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685091_consumption": {
      "bus": "32_LVBus685091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        66.25500964048992
      ],
      "q_nom": [
        0.0,
        0.0,
        19.876502892146974
      ]
    },
    "32_LVBus685091_production": {
      "bus": "32_LVBus685091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685092_consumption": {
      "bus": "32_LVBus685092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        71.6511631534288,
        64.38619751226484,
        70.6099330635801
      ],
      "q_nom": [
        21.49534894602864,
        19.315859253679452,
        21.18297991907403
      ]
    },
    "32_LVBus685092_production": {
      "bus": "32_LVBus685092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685098_consumption": {
      "bus": "32_LVBus685098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685098_production": {
      "bus": "32_LVBus685098",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685093_consumption": {
      "bus": "32_LVBus685093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        80.09152617542956,
        148.19141042194545,
        149.03851233811088
      ],
      "q_nom": [
        24.027457852628867,
        44.457423126583635,
        44.71155370143326
      ]
    },
    "32_LVBus685093_production": {
      "bus": "32_LVBus685093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685094_consumption": {
      "bus": "32_LVBus685094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        122.984486411355,
        0.0,
        69.49862906048399
      ],
      "q_nom": [
        36.895345923406495,
        0.0,
        20.849588718145196
      ]
    },
    "32_LVBus685094_production": {
      "bus": "32_LVBus685094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685095_consumption": {
      "bus": "32_LVBus685095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        189.97851090788836,
        191.85552050481652,
        189.69521368309276
      ],
      "q_nom": [
        56.993553272366505,
        57.556656151444955,
        56.90856410492783
      ]
    },
    "32_LVBus685095_production": {
      "bus": "32_LVBus685095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685096_consumption": {
      "bus": "32_LVBus685096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1260.1112719242208,
        1260.1112719242208,
        1260.1112719242208
      ],
      "q_nom": [
        378.0333815772662,
        378.0333815772662,
        378.0333815772662
      ]
    },
    "32_LVBus685096_production": {
      "bus": "32_LVBus685096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685097_consumption": {
      "bus": "32_LVBus685097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10205.81002378482,
        10205.81002378482,
        10205.81002378482
      ],
      "q_nom": [
        3061.7430071354456,
        3061.7430071354456,
        3061.7430071354456
      ]
    },
    "32_LVBus685097_production": {
      "bus": "32_LVBus685097",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685088_consumption": {
      "bus": "32_LVBus685088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1073.2169306622043,
        1073.2169306622043,
        1073.2169306622043
      ],
      "q_nom": [
        321.9650791986613,
        321.9650791986613,
        321.9650791986613
      ]
    },
    "32_LVBus685088_production": {
      "bus": "32_LVBus685088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685079_consumption": {
      "bus": "32_LVBus685079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685079_production": {
      "bus": "32_LVBus685079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685080_consumption": {
      "bus": "32_LVBus685080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        736.7681945875452
      ],
      "q_nom": [
        0.0,
        0.0,
        221.03045837626354
      ]
    },
    "32_LVBus685080_production": {
      "bus": "32_LVBus685080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685081_consumption": {
      "bus": "32_LVBus685081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1037.709082112057,
        1009.5597027094766,
        648.8318568246356
      ],
      "q_nom": [
        311.3127246336171,
        302.867910812843,
        194.64955704739066
      ]
    },
    "32_LVBus685081_production": {
      "bus": "32_LVBus685081",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685082_consumption": {
      "bus": "32_LVBus685082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        698.9168526735644,
        0.0
      ],
      "q_nom": [
        0.0,
        209.67505580206932,
        0.0
      ]
    },
    "32_LVBus685082_production": {
      "bus": "32_LVBus685082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685083_consumption": {
      "bus": "32_LVBus685083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1149.4408064979814,
        998.3067906545607,
        0.0
      ],
      "q_nom": [
        344.8322419493944,
        299.4920371963682,
        0.0
      ]
    },
    "32_LVBus685083_production": {
      "bus": "32_LVBus685083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685084_consumption": {
      "bus": "32_LVBus685084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        653.26442855756,
        1586.0734840315447,
        1235.4496124752911
      ],
      "q_nom": [
        195.979328567268,
        475.8220452094634,
        370.6348837425873
      ]
    },
    "32_LVBus685084_production": {
      "bus": "32_LVBus685084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685085_consumption": {
      "bus": "32_LVBus685085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        848.4251284318082,
        2130.7976166928806,
        1116.342646449246
      ],
      "q_nom": [
        254.52753852954243,
        639.2392850078642,
        334.9027939347738
      ]
    },
    "32_LVBus685085_production": {
      "bus": "32_LVBus685085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685086_consumption": {
      "bus": "32_LVBus685086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2577.6245929464567,
        1139.0757030943228,
        1301.7452335130843
      ],
      "q_nom": [
        773.287377883937,
        341.7227109282968,
        390.52357005392525
      ]
    },
    "32_LVBus685086_production": {
      "bus": "32_LVBus685086",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685121_consumption": {
      "bus": "32_LVBus685121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus685121_production": {
      "bus": "32_LVBus685121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "32_GUARB",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:32_MVLV34071_Transformer": {
      "bus": "32_MVLV34071",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV61960_Transformer": {
      "bus": "32_MVLV61960",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV34128_Transformer": {
      "bus": "32_MVLV34128",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV60860_Transformer": {
      "bus": "32_MVLV60860",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:32_MVLV34069_Transformer": {
      "bus": "32_MVLV34069",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV34108_Transformer": {
      "bus": "32_MVLV34108",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV34091_Transformer": {
      "bus": "32_MVLV34091",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.45e-06,
      "G_1_2": -1.225e-06,
      "G_1_3": -1.225e-06,
      "G_2_1": -1.225e-06,
      "G_2_2": 2.45e-06,
      "G_2_3": -1.225e-06,
      "G_3_1": -1.225e-06,
      "G_3_2": -1.225e-06,
      "G_3_3": 2.45e-06,
      "B_1_1": -3.992489824658292e-05,
      "B_1_2": 1.996244912329146e-05,
      "B_1_3": 1.996244912329146e-05,
      "B_2_1": 1.996244912329146e-05,
      "B_2_2": -3.992489824658292e-05,
      "B_2_3": 1.996244912329146e-05,
      "B_3_1": 1.996244912329146e-05,
      "B_3_2": 1.996244912329146e-05,
      "B_3_3": -3.992489824658292e-05
    },
    "core:32_MVLV21657_Transformer": {
      "bus": "32_MVLV21657",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:32_MVLV16452_Transformer": {
      "bus": "32_MVLV16452",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 2.166666666666667e-06,
      "G_1_2": -1.0833333333333335e-06,
      "G_1_3": -1.0833333333333335e-06,
      "G_2_1": -1.0833333333333335e-06,
      "G_2_2": 2.166666666666667e-06,
      "G_2_3": -1.0833333333333335e-06,
      "G_3_1": -1.0833333333333335e-06,
      "G_3_2": -1.0833333333333335e-06,
      "G_3_3": 2.166666666666667e-06,
      "B_1_1": -1.8775397613780526e-05,
      "B_1_2": 9.387698806890263e-06,
      "B_1_3": 9.387698806890263e-06,
      "B_2_1": 9.387698806890263e-06,
      "B_2_2": -1.8775397613780526e-05,
      "B_2_3": 9.387698806890263e-06,
      "B_3_1": 9.387698806890263e-06,
      "B_3_2": 9.387698806890263e-06,
      "B_3_3": -1.8775397613780526e-05
    },
    "core:32_MVLV60854_Transformer": {
      "bus": "32_MVLV60854",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV34024_Transformer": {
      "bus": "32_MVLV34024",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV21691_Transformer": {
      "bus": "32_MVLV21691",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 4.583333333333333e-06,
      "G_1_2": -2.2916666666666666e-06,
      "G_1_3": -2.2916666666666666e-06,
      "G_2_1": -2.2916666666666666e-06,
      "G_2_2": 4.583333333333333e-06,
      "G_2_3": -2.2916666666666666e-06,
      "G_3_1": -2.2916666666666666e-06,
      "G_3_2": -2.2916666666666666e-06,
      "G_3_3": 4.583333333333333e-06,
      "B_1_1": -6.316727132516226e-05,
      "B_1_2": 3.158363566258113e-05,
      "B_1_3": 3.158363566258113e-05,
      "B_2_1": 3.158363566258113e-05,
      "B_2_2": -6.316727132516226e-05,
      "B_2_3": 3.158363566258113e-05,
      "B_3_1": 3.158363566258113e-05,
      "B_3_2": 3.158363566258113e-05,
      "B_3_3": -6.316727132516226e-05
    },
    "core:32_MVLV21847_Transformer": {
      "bus": "32_MVLV21847",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    }
  },
  "name": "32_MVFeeder1552",
  "transformer": {
    "delta_wye": {
      "32_MVLV34071_Transformer": {
        "bus_from": "32_MVLV34071",
        "bus_to": "32_MVLV34071_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV61960_Transformer": {
        "bus_from": "32_MVLV61960",
        "bus_to": "32_MVLV61960_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV34128_Transformer": {
        "bus_from": "32_MVLV34128",
        "bus_to": "32_MVLV34128_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV60860_Transformer": {
        "bus_from": "32_MVLV60860",
        "bus_to": "32_MVLV60860_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "32_MVLV34069_Transformer": {
        "bus_from": "32_MVLV34069",
        "bus_to": "32_MVLV34069_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV34108_Transformer": {
        "bus_from": "32_MVLV34108",
        "bus_to": "32_MVLV34108_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV34091_Transformer": {
        "bus_from": "32_MVLV34091",
        "bus_to": "32_MVLV34091_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 1100000.0,
        "r_series": 0.0020800000000000003,
        "x_series": 0.00937195817318878
      },
      "32_MVLV21657_Transformer": {
        "bus_from": "32_MVLV21657",
        "bus_to": "32_MVLV21657_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "32_MVLV16452_Transformer": {
        "bus_from": "32_MVLV16452",
        "bus_to": "32_MVLV16452_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 693000.0,
        "r_series": 0.0026203073822121444,
        "x_series": 0.009814977720841663
      },
      "32_MVLV60854_Transformer": {
        "bus_from": "32_MVLV60854",
        "bus_to": "32_MVLV60854_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV34024_Transformer": {
        "bus_from": "32_MVLV34024",
        "bus_to": "32_MVLV34024_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV21691_Transformer": {
        "bus_from": "32_MVLV21691",
        "bus_to": "32_MVLV21691_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 2200000.0,
        "r_series": 0.00102,
        "x_series": 0.004690373119486337
      },
      "32_MVLV21847_Transformer": {
        "bus_from": "32_MVLV21847",
        "bus_to": "32_MVLV21847_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "32_MVFeeder1552",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "32_MVFeeder1552.json",
      "source_sha256": "15df0e869ca9a795aa20fe14b08eb80f6dea6cdb7a13702e6fc6166254bb944c"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV16452_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV21657_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV21691_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV21847_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34024_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34069_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34071_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34091_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34108_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV34128_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV60854_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV60860_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV61960_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "32_GUARB": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.5026042271054116,
              50.618975854225525
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV21847": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.478971871878927,
              50.6145125079466
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV75848": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.477387735587885,
              50.61459933389794
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV21691": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474690358173136,
              50.614955753325766
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34024": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4664009169174705,
              50.617107924139944
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV60854": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468904357816489,
              50.61729763106109
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34407": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466340748668893,
              50.61808697450909
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV16452": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471954730332549,
              50.61730229239016
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV21657": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470358687810879,
              50.619514459867
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34091": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465717913413482,
              50.62082116204146
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34108": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463890203801575,
              50.61892468554368
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34069": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460129099757187,
              50.61894392754211
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV60860": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461528632035411,
              50.621148799411046
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34128": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457519376823105,
              50.624249687180765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV61960": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454679251167119,
              50.62209093481592
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34071": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455113108327529,
              50.625217338020455
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus21718": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.448088307673678,
              50.625218738421694
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV34071_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455113108327529,
              50.625217338020455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685197": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45505046619289,
              50.62559942444107
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453175600221996,
              50.62456486443744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.452915332812993,
              50.624454560745946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.452592863911682,
              50.624918696219
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.452200924581923,
              50.62588626890418
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.451944267300025,
              50.62636296143798
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685191": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455081586072462,
              50.62561647382155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685192": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455875283589929,
              50.626000405686646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685193": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456383849218966,
              50.62650596331313
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456523478877295,
              50.62696514982302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685195": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456702474251248,
              50.62734340590834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685189": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455159654842129,
              50.62518044455058
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455017974951307,
              50.62560485537289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453189814485091,
              50.62459541220743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453212250117459,
              50.62452258095181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454971111668495,
              50.62551321682333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454804065034479,
              50.62545904395525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455215893740285,
              50.62564241282521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455206411201527,
              50.625208718513036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455633928006101,
              50.62468560515699
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456524008085117,
              50.62488436124807
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456707378054007,
              50.62533798977862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456256498286797,
              50.6258660893228
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV61960_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454679251167119,
              50.62209093481592
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685390": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454559438370447,
              50.62213284033193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685391": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453702045522865,
              50.62283841481243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685392": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453161502859825,
              50.623689288716214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685393": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453049208694924,
              50.62399681714429
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685394": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45496919433519,
              50.62155445200544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685397": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455942778997954,
              50.62042808330944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685395": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453716338157995,
              50.62115659322212
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685396": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454202651095159,
              50.62068330043473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685385": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454807577989655,
              50.62204196160136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685386": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455720391614901,
              50.62186407400556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685387": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456613828856609,
              50.62152225129646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685388": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457554414675152,
              50.62082044043042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34128_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457519376823105,
              50.624249687180765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45689556734661,
              50.62398874223497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456824834065219,
              50.62395824952694
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456999835094845,
              50.62369575857503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457707631990395,
              50.62307930924156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458360170431253,
              50.622412569132734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4567088586925,
              50.62391342142221
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456029961820884,
              50.62365702819497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456987531115176,
              50.624034490422396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457596482270981,
              50.623446007812234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458349297971358,
              50.62275040331872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457281018842678,
              50.624317642985915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455932687320772,
              50.62374971097888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.454688051963401,
              50.62327633593615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685278": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.453703612352339,
              50.622875504746375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455775418302622,
              50.62358267706182
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.455191395722031,
              50.62340168055921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456099654290318,
              50.623273130468455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456281754198374,
              50.62319654794093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456225025425617,
              50.62311301009643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456648055065285,
              50.62276022051602
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456431178798035,
              50.62305347430389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456938462920458,
              50.62249026222646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456940306007407,
              50.62266553650083
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685268": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457196406805113,
              50.62223741375224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457439343397815,
              50.62220121664492
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457288581461652,
              50.62432535889607
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458125197578841,
              50.62466165796246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685259": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459329858506889,
              50.62523603123757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459887128629362,
              50.6254359073677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460867199403484,
              50.625745906265045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457466871976811,
              50.625580414730415
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457242902830282,
              50.625870975690496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457284024898326,
              50.62593643526766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457018945206986,
              50.626161545082375
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.456412100379813,
              50.62647855945118
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458716260452773,
              50.62399081540612
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458948771506037,
              50.6237406887753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459056360051151,
              50.623815187176916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458808365551822,
              50.62409409630918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685246": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457476780543594,
              50.62416882730986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV60860_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461528632035411,
              50.621148799411046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685381": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461387289014927,
              50.62113097421952
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685364": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461395818615189,
              50.62137512371578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685365": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459530070006766,
              50.62145920316037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685366": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459471527468573,
              50.621772067355465
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685367": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458601991919323,
              50.62155543409225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458440608256682,
              50.6214369444725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685369": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458092614612033,
              50.62127460276575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685378": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458703561431388,
              50.62149330592337
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685379": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459272860092669,
              50.62143968709343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685370": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45811463604765,
              50.62160626973947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685371": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458154695036297,
              50.62168209094414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685372": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458930225896686,
              50.62160398974639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685373": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457812899815505,
              50.62168168016172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457774177107495,
              50.62163358420922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685377": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457472507997108,
              50.62191344082495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457909947429261,
              50.6217378820126
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457591611748398,
              50.62200604913123
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685334": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4613854189679,
              50.621389082712064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685335": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460880557711084,
              50.62188656954235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685336": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460287588018045,
              50.62242515303709
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685359": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460514737637702,
              50.62248919770066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685360": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460768479865393,
              50.62225522802988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685361": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460264316241787,
              50.62236541725937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685362": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460522275874109,
              50.62212604384589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685337": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459852917959529,
              50.62227954227743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685338": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459754190380822,
              50.622350656567434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685340": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.45943451502043,
              50.62222334599984
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685339": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460055491211051,
              50.6224824875379
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685341": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459485136510623,
              50.62212531533223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685342": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459523182770909,
              50.62208033740271
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685343": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459773551627208,
              50.622189740336864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685344": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459803591940499,
              50.622883647786075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685345": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459356572360234,
              50.62268815582943
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685352": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459511850414399,
              50.62262506806488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685353": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459115748601568,
              50.622445697939625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685354": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459752311014179,
              50.6227236986833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685351": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458691899909292,
              50.62246411796753
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685346": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458736973435194,
              50.62240923936055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685347": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458828561791222,
              50.622306665733134
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685348": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459049855249299,
              50.622091613553856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685349": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458475451570642,
              50.62236365872308
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685350": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458817991282904,
              50.62204151037444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685355": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460277521677523,
              50.62310877546223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685357": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459311433883288,
              50.62327157158632
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685358": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459499824981355,
              50.6234520523975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685356": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.458977646454517,
              50.623704277620384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461571761806711,
              50.62148271409069
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685332": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461457293977588,
              50.62143112529795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461810235084536,
              50.62240424412245
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461810567151095,
              50.62276450162779
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462401775342656,
              50.62287448822257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685325": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461810978483055,
              50.62323031912488
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461782584346539,
              50.62372563212451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460959358194663,
              50.623402000797704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685329": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460325625759837,
              50.6231284977145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685328": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460410115920882,
              50.62301874501886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685330": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461176012787303,
              50.62412897210132
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685311": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461606629426669,
              50.621158014047836
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461794906031247,
              50.6208500950361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685318": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462036600155849,
              50.62087950661759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462084089358506,
              50.620127087946535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461717262905794,
              50.62142007280459
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685314": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461820468276008,
              50.62056044139495
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461835422664114,
              50.62012734773814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460709744801761,
              50.620159414945704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685316": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.459828145311473,
              50.61984365485121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685312": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46143030432701,
              50.62137362695389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34069_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460129099757187,
              50.61894392754211
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460977466928696,
              50.619185742221816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.457574637242652,
              50.620815783191446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685172": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462002211379622,
              50.6187802119903
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462363577865263,
              50.61811731018564
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46005829229232,
              50.618881081181186
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.460997127844388,
              50.61915960144163
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461971089721642,
              50.61877301343755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462217708170968,
              50.618530955641184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.462043298877652,
              50.618288434927294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461836846875751,
              50.61822303532164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46134232928733,
              50.61821996254928
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461387378255719,
              50.61815788858936
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.461191556566525,
              50.6183765266454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34108_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463890203801575,
              50.61892468554368
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464131193146526,
              50.619230051845655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685242": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464985922402076,
              50.6197289080891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685243": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465813794653642,
              50.620217003919784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685244": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466243977782657,
              50.620460140163104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463579318459265,
              50.618907036366856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463309298189892,
              50.61831406104077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685236": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46337488603766,
              50.61799938329299
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463333378234439,
              50.61779808107335
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464305640471665,
              50.61787613983262
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464732947806404,
              50.61757635612172
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463770360415546,
              50.61902099529618
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463553435508389,
              50.61927201380511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463461757654701,
              50.6193386301216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463919101469993,
              50.61916735262848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685227": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464200870184095,
              50.61886143225969
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464555383421937,
              50.61934645209872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465168124386898,
              50.61970264347187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465895494082781,
              50.62012523505229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466579037142127,
              50.62053078882445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34091_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465717913413482,
              50.62082116204146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465925855977083,
              50.62099955921106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466644544880591,
              50.6207212730272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465707472937489,
              50.621099031895646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685207": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466685596113974,
              50.62072347259314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467430671096768,
              50.620390525901975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467900180555734,
              50.62019811434356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467860374453959,
              50.619932523345746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467004188984816,
              50.61943367962891
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464850475959312,
              50.62191357301474
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685213": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464432329841684,
              50.622498066451584
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464082764575405,
              50.622288103110165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463103966409867,
              50.62190442847867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463795796866528,
              50.62331223709351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.463085576587376,
              50.624591201217854
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465632944909793,
              50.62074934565302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV21657_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470358687810879,
              50.619514459867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471421785298387,
              50.61866174616357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471181896301408,
              50.6185198380681
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471215306992538,
              50.61849153686004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470255569010644,
              50.617945751353176
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470202416599104,
              50.619720475171235
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470540994396068,
              50.620037402865194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4698733340415,
              50.61930838975035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685066": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469460210045513,
              50.61939342084258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469029473698342,
              50.619639088942925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685068": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46862185288882,
              50.61989931635817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46814763849167,
              50.62009669622288
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469890489250605,
              50.61930148226293
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470188284458612,
              50.61920902987977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470676641352539,
              50.61902330580128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470903434565321,
              50.618917607567425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470863977397566,
              50.61888880216609
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471026582679396,
              50.61886021780232
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470330599054901,
              50.61957740679004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685051": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469844170460679,
              50.61943952888121
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469498502614192,
              50.61951530227735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469235371363066,
              50.619675611061076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469457617334485,
              50.61997086839972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470145766356143,
              50.61957285143013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469805513736322,
              50.61973436556478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470318932982733,
              50.61944797997043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685039": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471265435507423,
              50.61887265189333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685045": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471470967227212,
              50.618931022041345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472263689047263,
              50.619353577448116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471383641728776,
              50.61884442016628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685041": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471582197242649,
              50.618719967759105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471620941728249,
              50.618693248372885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685043": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47227987136463,
              50.61834798615499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4727634332574087,
              50.61818341497188
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1174296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47280317886446,
              50.618198777673086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1174297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473077545780974,
              50.61836207455548
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1174298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473915916789144,
              50.618817158156716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47075596978823,
              50.6190987220259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471314097227586,
              50.61961674578514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471350576904939,
              50.619523228210696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV16452_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471954730332549,
              50.61730229239016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471613681953078,
              50.61710672776174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472040860793405,
              50.617286016290755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47240733489438,
              50.61747705783874
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472797855326483,
              50.61717998621442
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472790790728258,
              50.617679767782796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473059642236188,
              50.61782238562957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47251222541695,
              50.61809537422503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472136116320574,
              50.61830210816191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4720698819839,
              50.61833538799364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471771408743825,
              50.61848713860988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471275374236777,
              50.61688058876354
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473051514423727,
              50.61780435552712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685007": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473315817422578,
              50.61788104697869
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473351776862268,
              50.6178988490797
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685009": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474414890308773,
              50.61842667224075
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473322383388651,
              50.61780680254653
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685011": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474285820160638,
              50.617260970090314
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474334803936856,
              50.61723639128824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685013": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474531823636361,
              50.61710701090837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475320176220288,
              50.617746003119066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685015": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474737013298875,
              50.618207863762144
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473245080953124,
              50.61789143155141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685017": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47274953313222,
              50.618100747615856
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472753271651028,
              50.61817450527208
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47305978310968,
              50.61779634504289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473237434946818,
              50.6177237424503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684990": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473524625083736,
              50.61757393811381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473961975031854,
              50.617343235434475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474158588764263,
              50.61723504370294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474128215722356,
              50.61713577735847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473044082112475,
              50.61662325915246
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474526560195014,
              50.61696135881081
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474661676556732,
              50.616783222141805
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474136819007931,
              50.616538433766515
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474755385694185,
              50.61694491329209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475703230684916,
              50.61733951240454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476362069920531,
              50.61752642004847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475893861153614,
              50.61741414598087
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476303944196208,
              50.617579185277286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus684999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475343313407517,
              50.6180477610223
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473145933303042,
              50.61686227462964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV60854_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468904357816489,
              50.61729763106109
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46871512493584,
              50.6173645437062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468251329701227,
              50.61719139122191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685309": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467767517908734,
              50.61696450872846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468711239319782,
              50.61737748284328
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468757582088147,
              50.617511205889926
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468431864805715,
              50.61790552223739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46896088131313,
              50.617297570851555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469103915230471,
              50.61748946103533
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469650748624334,
              50.617956581747336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685295": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469786308110006,
              50.61792766913095
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469875231462049,
              50.6178952093642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685296": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469947728724497,
              50.618054226620174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685297": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470864811655278,
              50.618609604803616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469992845501678,
              50.61802181378893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469504980284578,
              50.61786775362018
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468669557851334,
              50.61874599914847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV34024_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.4664009169174705,
              50.617107924139944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465293037493021,
              50.617188866401975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46660381153735,
              50.61714106315621
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685145": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465447073224785,
              50.61728344984986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465973099420404,
              50.616575684624216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466525019013707,
              50.61586586209999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465479809816356,
              50.616495322033074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464972206374525,
              50.6163466552525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685151": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465476220790795,
              50.61568273341
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465886120755034,
              50.615751503691115
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466037391412422,
              50.61578639276666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.46620275782917,
              50.61773656403473
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.465058081171887,
              50.61764431936159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685155": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.464775320934939,
              50.61757271537683
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466646191137416,
              50.61714012178576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685130": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467761749388946,
              50.61692046222181
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468880049161481,
              50.61667473117233
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685132": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.469798961043766,
              50.61636898692598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685134": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470133893312094,
              50.61640546793397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470228701061,
              50.61645569775111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470389996426514,
              50.6165418084412
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470511682581884,
              50.6166045942628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685140": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470490530106297,
              50.61661899628435
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470630604571527,
              50.61669345032286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470370251452365,
              50.61655531190795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470208958458683,
              50.616470098210705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470114167180907,
              50.616420765381214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470321202017608,
              50.616189524219365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466542379372763,
              50.61708560196876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.466990000189591,
              50.61646577722693
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467492476250122,
              50.61576769030269
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.467954031941914,
              50.61511575977092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.468404303218173,
              50.61445008753416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV21691_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474690358173136,
              50.614955753325766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474870698515951,
              50.61500411741772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475099760499727,
              50.61490272299237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473798649076822,
              50.61536757735138
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.471938789438456,
              50.61565285220423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.470388929010777,
              50.616156189794765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.473783481004981,
              50.61450465937234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685118": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.472159660950405,
              50.61431325965963
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474704632890729,
              50.615009675357086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685100": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474850101581566,
              50.61509173449263
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475857961665203,
              50.61518180859657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47550901975388,
              50.61567661045615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47598554253059,
              50.61581897192739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.477081489171039,
              50.616164659642514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474976997994909,
              50.616381957304654
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475168862897719,
              50.616281958893815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475806603052536,
              50.61647717277351
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476794002756573,
              50.61690477458727
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474691252068856,
              50.61675083377511
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474849175549001,
              50.61506770431988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476436833250202,
              50.61500834693907
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476801344741848,
              50.61502626209503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685098": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.47626814063709,
              50.614986775036535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.477336837614117,
              50.615072202812385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.478713168488904,
              50.61516225708521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.480513597758399,
              50.615343462844045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.481581942082005,
              50.6159030733682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685097": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.482536915809907,
              50.616342364691356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.477318492404839,
              50.614592227236756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474840015007667,
              50.6150279316157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476025354484419,
              50.61477990760555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685081": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476135445506256,
              50.614397141253804
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476226931838575,
              50.614052357522084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476226671540575,
              50.61370451025831
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.475378971550595,
              50.61368752003728
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.474275820359294,
              50.613760716081444
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685086": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.476193549145795,
              50.61357029899865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV21847_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.478971871878927,
              50.6145125079466
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus685121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              2.479032261972267,
              50.61456962385585
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "32_147335": {
          "bus1": "32_GUARB",
          "bus2": "32_MVLV21847",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.5026042271054116,
                50.618975854225525
              ],
              [
                2.502599141335951,
                50.61904436172579
              ],
              [
                2.502590323451914,
                50.61905975737309
              ],
              [
                2.502203065257479,
                50.61951484729073
              ],
              [
                2.501620405622055,
                50.61935655558245
              ],
              [
                2.500882235419188,
                50.619174202781664
              ],
              [
                2.499495291218073,
                50.618914541682045
              ],
              [
                2.498171933696907,
                50.61864937291465
              ],
              [
                2.497627430740923,
                50.618489209377664
              ],
              [
                2.497396785265807,
                50.618386153989505
              ],
              [
                2.496507408838405,
                50.61818420017648
              ],
              [
                2.496286901748238,
                50.61815573463906
              ],
              [
                2.495442898087436,
                50.618000458367696
              ],
              [
                2.495249311184109,
                50.61799082978937
              ],
              [
                2.494850629173134,
                50.617916751650846
              ],
              [
                2.493302158940086,
                50.61705947061382
              ],
              [
                2.492736029012605,
                50.61675279330935
              ],
              [
                2.491230859284291,
                50.614799969823096
              ],
              [
                2.48979228837445,
                50.613364085644925
              ],
              [
                2.489685420479254,
                50.61315883484342
              ],
              [
                2.489411144643187,
                50.61298758999628
              ],
              [
                2.488642352529885,
                50.612772754839064
              ],
              [
                2.488137292841476,
                50.61272542650284
              ],
              [
                2.487590618493356,
                50.6127396108668
              ],
              [
                2.486789808249295,
                50.61280354456236
              ],
              [
                2.486162943023124,
                50.612926583828596
              ],
              [
                2.485149996476408,
                50.61313402602467
              ],
              [
                2.484971135767365,
                50.61308653618331
              ],
              [
                2.479057091683982,
                50.61426672473827
              ],
              [
                2.478353899028494,
                50.61440838893511
              ],
              [
                2.478451070061506,
                50.61441016171457
              ],
              [
                2.478535058423769,
                50.61441168935025
              ],
              [
                2.478600066661589,
                50.61441689848689
              ],
              [
                2.478668364435525,
                50.614423736406266
              ],
              [
                2.478733580240936,
                50.61443254229477
              ],
              [
                2.478800341180213,
                50.61444431552318
              ],
              [
                2.478843822988906,
                50.614455128660445
              ],
              [
                2.478909313796115,
                50.61447141530686
              ],
              [
                2.478935464383171,
                50.61448069642474
              ],
              [
                2.478948123372779,
                50.614485193935344
              ],
              [
                2.478969419265453,
                50.61449275832848
              ],
              [
                2.478971871878927,
                50.6145125079466
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 2.1546901804647636,
          "ground": "gnd"
        },
        "32_229578": {
          "bus1": "32_MVLV21847",
          "bus2": "32_MVLV75848",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.478971871878927,
                50.6145125079466
              ],
              [
                2.478948073639172,
                50.61450249755201
              ],
              [
                2.478897035040049,
                50.61448670566835
              ],
              [
                2.478812782075412,
                50.61446643081578
              ],
              [
                2.478713121815962,
                50.61444692703857
              ],
              [
                2.47861822850247,
                50.6144379846518
              ],
              [
                2.478530454884772,
                50.614429034054275
              ],
              [
                2.478439142057841,
                50.61442989189141
              ],
              [
                2.478358501671884,
                50.61443073747761
              ],
              [
                2.478339373935857,
                50.61442707255098
              ],
              [
                2.478313892451201,
                50.614415036684235
              ],
              [
                2.477407913309915,
                50.61459531927132
              ],
              [
                2.477387735587885,
                50.61459933389794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.11387173059062256,
          "ground": "gnd"
        },
        "32_201059": {
          "bus1": "32_MVLV75848",
          "bus2": "32_MVLV21691",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.477387735587885,
                50.61459933389794
              ],
              [
                2.477367756369377,
                50.61460375195615
              ],
              [
                2.477150534865401,
                50.614651746490615
              ],
              [
                2.476186101601267,
                50.614809032728786
              ],
              [
                2.476031582081186,
                50.614864983128356
              ],
              [
                2.475875294783461,
                50.614908897281595
              ],
              [
                2.475724158181289,
                50.614949522364874
              ],
              [
                2.475267206512202,
                50.61502986834987
              ],
              [
                2.475074591929252,
                50.614942722341496
              ],
              [
                2.474886900697074,
                50.61485641374192
              ],
              [
                2.474743865860249,
                50.614926307391436
              ],
              [
                2.474732770858441,
                50.61493163907047
              ],
              [
                2.47471339448845,
                50.614940092623286
              ],
              [
                2.474690358173136,
                50.614955753325766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.20511431398181246,
          "ground": "gnd"
        },
        "32_232291": {
          "bus1": "32_MVLV21691",
          "bus2": "32_MVLV34024",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.474724894554268,
                50.61496933170673
              ],
              [
                2.474760849333658,
                50.61497061033459
              ],
              [
                2.474790642432342,
                50.614971662582896
              ],
              [
                2.47481358035263,
                50.61504851179947
              ],
              [
                2.474615026985404,
                50.615160375890746
              ],
              [
                2.474290598571655,
                50.61522525873824
              ],
              [
                2.474123452208037,
                50.615258678569255
              ],
              [
                2.47364167602262,
                50.6153369918047
              ],
              [
                2.473030346405146,
                50.61543635508421
              ],
              [
                2.472744258745179,
                50.6154737608202
              ],
              [
                2.472480974275913,
                50.615508180777766
              ],
              [
                2.472252305177214,
                50.61553864239076
              ],
              [
                2.471882310441808,
                50.615590104345976
              ],
              [
                2.471375499032452,
                50.61574088830755
              ],
              [
                2.471096199142162,
                50.6158556059968
              ],
              [
                2.471057720576087,
                50.61589142979458
              ],
              [
                2.471041231413874,
                50.61590439164497
              ],
              [
                2.471010721749203,
                50.615915000531686
              ],
              [
                2.470919909799631,
                50.61594610875404
              ],
              [
                2.470853050327194,
                50.615966157674194
              ],
              [
                2.470289969270018,
                50.61618281224772
              ],
              [
                2.470177756235139,
                50.61622528127303
              ],
              [
                2.470162928769267,
                50.61622700155427
              ],
              [
                2.470133868109987,
                50.616241869505096
              ],
              [
                2.469993294264566,
                50.61629209218293
              ],
              [
                2.469785744139943,
                50.616361313638855
              ],
              [
                2.469683122946342,
                50.61640048882679
              ],
              [
                2.46964890055449,
                50.6164095405322
              ],
              [
                2.469611913349448,
                50.61642339424319
              ],
              [
                2.469579297422367,
                50.61643214819244
              ],
              [
                2.469356316054148,
                50.61650450705709
              ],
              [
                2.469165193972022,
                50.61657007696119
              ],
              [
                2.469116176686584,
                50.616587997884686
              ],
              [
                2.469012997433531,
                50.61661907301294
              ],
              [
                2.468931592610053,
                50.616646949412335
              ],
              [
                2.468885586852563,
                50.61666277697927
              ],
              [
                2.468828950437484,
                50.616678615844435
              ],
              [
                2.468753427263467,
                50.616696726294265
              ],
              [
                2.46868236317538,
                50.616716303068074
              ],
              [
                2.468471542469406,
                50.61676013113538
              ],
              [
                2.468419027518171,
                50.616772413239275
              ],
              [
                2.468391221734764,
                50.616782238188726
              ],
              [
                2.46837667322794,
                50.616782890505235
              ],
              [
                2.468128986779936,
                50.61683358339683
              ],
              [
                2.467783473284652,
                50.61690857172483
              ],
              [
                2.46771456208104,
                50.61692135522855
              ],
              [
                2.467543630620921,
                50.616956115583136
              ],
              [
                2.467300971538087,
                50.61699971505211
              ],
              [
                2.466926488905412,
                50.61706649680278
              ],
              [
                2.466512129461188,
                50.61713194667438
              ],
              [
                2.466442307167976,
                50.61713611903759
              ],
              [
                2.466421366196777,
                50.61712373515318
              ],
              [
                2.466416514079609,
                50.617117488003295
              ],
              [
                2.466408606379559,
                50.61710729716371
              ],
              [
                2.4664009169174705,
                50.617107924139944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6610074327694029,
          "ground": "gnd"
        },
        "32_103266": {
          "bus1": "32_MVLV34024",
          "bus2": "32_MVLV60854",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4664009169174705,
                50.617107924139944
              ],
              [
                2.466393227455382,
                50.61710855111618
              ],
              [
                2.466398961323289,
                50.617117748537126
              ],
              [
                2.466404143061263,
                50.617126067456226
              ],
              [
                2.466415763432125,
                50.61713803948377
              ],
              [
                2.466444042855072,
                50.61714216312891
              ],
              [
                2.466470726819331,
                50.617139946514
              ],
              [
                2.466502785874541,
                50.617139015980236
              ],
              [
                2.466564939318526,
                50.617135264233674
              ],
              [
                2.466643604977395,
                50.61712142165473
              ],
              [
                2.466793585068649,
                50.617097080958615
              ],
              [
                2.466932537413327,
                50.61707193536128
              ],
              [
                2.467381386348299,
                50.616991790484036
              ],
              [
                2.467562470576523,
                50.61695748610395
              ],
              [
                2.467623523896126,
                50.616953699102254
              ],
              [
                2.467686141885904,
                50.61696602984814
              ],
              [
                2.467708349738966,
                50.61697212408233
              ],
              [
                2.467813012360347,
                50.61701731303601
              ],
              [
                2.468104262074152,
                50.61714309900719
              ],
              [
                2.468350955692876,
                50.617251143655594
              ],
              [
                2.468613917564168,
                50.61736330576603
              ],
              [
                2.468690156568907,
                50.61739728451597
              ],
              [
                2.468713493140831,
                50.61740355676996
              ],
              [
                2.468727476207973,
                50.61740227710326
              ],
              [
                2.468761917070168,
                50.617390193512556
              ],
              [
                2.468802670131139,
                50.61736039605228
              ],
              [
                2.468871723699283,
                50.61731582146521
              ],
              [
                2.468880872661202,
                50.6173099183126
              ],
              [
                2.468904357816489,
                50.61729763106109
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.200233647782863,
          "ground": "gnd"
        },
        "32_144916": {
          "bus1": "32_MVLV60854",
          "bus2": "32_MVLV34407",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468904357816489,
                50.61729763106109
              ],
              [
                2.468892127770614,
                50.61730605811847
              ],
              [
                2.468866035323024,
                50.61732411597203
              ],
              [
                2.468773037233518,
                50.61739399401018
              ],
              [
                2.468714973588846,
                50.617414310445405
              ],
              [
                2.468110849579321,
                50.61752743750769
              ],
              [
                2.467253944291171,
                50.617589159441
              ],
              [
                2.466995340431218,
                50.61765639351579
              ],
              [
                2.466699212109197,
                50.61781422925876
              ],
              [
                2.46641958964248,
                50.61809676831967
              ],
              [
                2.466382900408382,
                50.61808484043639
              ],
              [
                2.466361821983741,
                50.618084916273
              ],
              [
                2.466340748668893,
                50.61808697450909
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.21186759613038084,
          "ground": "gnd"
        },
        "32_65813": {
          "bus1": "32_MVLV34407",
          "bus2": "32_MVLV16452",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.466340748668893,
                50.61808697450909
              ],
              [
                2.466356703762326,
                50.618095802439306
              ],
              [
                2.466372658861395,
                50.61810463036744
              ],
              [
                2.46640725177638,
                50.61812376349311
              ],
              [
                2.46728542897362,
                50.61841493862254
              ],
              [
                2.467845802797123,
                50.61769701200529
              ],
              [
                2.46842741288846,
                50.617513897895954
              ],
              [
                2.468578464394993,
                50.61746788194907
              ],
              [
                2.468884988926175,
                50.61754031308344
              ],
              [
                2.468917579027697,
                50.61756431846322
              ],
              [
                2.469030788643739,
                50.617620413959116
              ],
              [
                2.469048811741551,
                50.61762737354595
              ],
              [
                2.469089562265351,
                50.61755375666749
              ],
              [
                2.469225390520609,
                50.61743451462401
              ],
              [
                2.469957121436257,
                50.61723043998348
              ],
              [
                2.470760558310169,
                50.617022507068114
              ],
              [
                2.471282880795261,
                50.616819556415095
              ],
              [
                2.47207069308087,
                50.617227812100815
              ],
              [
                2.472019155024468,
                50.61725717389743
              ],
              [
                2.471962702787651,
                50.61729419259492
              ],
              [
                2.471954730332549,
                50.61730229239016
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5289466852755871,
          "ground": "gnd"
        },
        "32_63322": {
          "bus1": "32_MVLV16452",
          "bus2": "32_MVLV21657",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471954730332549,
                50.61730229239016
              ],
              [
                2.471967969298642,
                50.6172969855537
              ],
              [
                2.472024617134642,
                50.617264541435624
              ],
              [
                2.472050561916849,
                50.6172496764587
              ],
              [
                2.472078672162167,
                50.61724313344725
              ],
              [
                2.472096574325549,
                50.617246962130416
              ],
              [
                2.472246274699387,
                50.61732891182497
              ],
              [
                2.472624890982456,
                50.61753620240008
              ],
              [
                2.473045048874703,
                50.617770186243604
              ],
              [
                2.47307486873119,
                50.61779090151006
              ],
              [
                2.473097588078029,
                50.61780845809833
              ],
              [
                2.473099758655312,
                50.61782378575011
              ],
              [
                2.47308786091609,
                50.6178453541655
              ],
              [
                2.472620701349689,
                50.61808310089905
              ],
              [
                2.47257187172401,
                50.618107947926255
              ],
              [
                2.472479116210744,
                50.618140969969986
              ],
              [
                2.472196055716776,
                50.618287349603044
              ],
              [
                2.471852120785333,
                50.618468518383665
              ],
              [
                2.471521603305517,
                50.618627587028584
              ],
              [
                2.47151100006339,
                50.618637968059964
              ],
              [
                2.471503261025207,
                50.61865961251186
              ],
              [
                2.471508386021928,
                50.61872002103014
              ],
              [
                2.471499218907583,
                50.61873491249385
              ],
              [
                2.471188062025756,
                50.61885882301705
              ],
              [
                2.470966213456699,
                50.618967853336805
              ],
              [
                2.4706826121157,
                50.619110453465
              ],
              [
                2.470459990904716,
                50.619216083976546
              ],
              [
                2.470239495703494,
                50.619289060399176
              ],
              [
                2.47016352614245,
                50.61931558613009
              ],
              [
                2.470163045954334,
                50.6193259113006
              ],
              [
                2.470297739834733,
                50.61946346733308
              ],
              [
                2.470333338083721,
                50.61949389167521
              ],
              [
                2.470343690058213,
                50.619505523796256
              ],
              [
                2.470358687810879,
                50.619514459867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.40312766892115187,
          "ground": "gnd"
        },
        "32_155697": {
          "bus1": "32_MVLV21657",
          "bus2": "32_MVLV34091",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470336682877544,
                50.61951629552907
              ],
              [
                2.470318683296239,
                50.619502590562654
              ],
              [
                2.470278595827372,
                50.61947540927448
              ],
              [
                2.470132813728208,
                50.61933565848263
              ],
              [
                2.470114063068351,
                50.619325793519046
              ],
              [
                2.47009373799285,
                50.6193230346111
              ],
              [
                2.469493434737147,
                50.61948631614881
              ],
              [
                2.469462485507064,
                50.61950228025042
              ],
              [
                2.469116111827682,
                50.6197119867187
              ],
              [
                2.468661238706093,
                50.61997097292562
              ],
              [
                2.46857653404654,
                50.620006207983295
              ],
              [
                2.467615562974989,
                50.62040592119774
              ],
              [
                2.466697549990474,
                50.62078774908024
              ],
              [
                2.465987449062063,
                50.621083105744944
              ],
              [
                2.465970441224896,
                50.621081966305155
              ],
              [
                2.465958898301694,
                50.621078497908755
              ],
              [
                2.465694831039623,
                50.62085949749053
              ],
              [
                2.465702924566454,
                50.620848509631166
              ],
              [
                2.46570908880359,
                50.62083297591467
              ],
              [
                2.465717913413482,
                50.62082116204146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4160708923603124,
          "ground": "gnd"
        },
        "32_228153": {
          "bus1": "32_MVLV34091",
          "bus2": "32_MVLV34108",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465717913413482,
                50.62082116204146
              ],
              [
                2.465715451974042,
                50.62083453010763
              ],
              [
                2.465712990533274,
                50.62084789817347
              ],
              [
                2.465710960190401,
                50.6208589245847
              ],
              [
                2.465965846553094,
                50.621066291289
              ],
              [
                2.466689884770888,
                50.62076796897455
              ],
              [
                2.466665718786749,
                50.6207140657821
              ],
              [
                2.466238325976078,
                50.62046104307417
              ],
              [
                2.463775995738192,
                50.61901919549667
              ],
              [
                2.463867289352543,
                50.61894599521006
              ],
              [
                2.463880431766846,
                50.61893545077844
              ],
              [
                2.463890203801575,
                50.61892468554368
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.38934256770330966,
          "ground": "gnd"
        },
        "32_192976": {
          "bus1": "32_MVLV34108",
          "bus2": "32_MVLV34069",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463890203801575,
                50.61892468554368
              ],
              [
                2.463871266928697,
                50.618918694930684
              ],
              [
                2.463870406149481,
                50.61891841773727
              ],
              [
                2.46385696519656,
                50.61892799369619
              ],
              [
                2.463749113685689,
                50.61900483486545
              ],
              [
                2.463490148564499,
                50.61884961076243
              ],
              [
                2.462485865844671,
                50.61871082317253
              ],
              [
                2.462339787401282,
                50.61870248528384
              ],
              [
                2.462041498389164,
                50.61877676367871
              ],
              [
                2.461391316416878,
                50.61901857209518
              ],
              [
                2.46111090544653,
                50.61913963654574
              ],
              [
                2.461012847894315,
                50.61918196625306
              ],
              [
                2.460997017029662,
                50.619097635690515
              ],
              [
                2.460160079097609,
                50.618898947267255
              ],
              [
                2.460146071649386,
                50.61891927860877
              ],
              [
                2.460137585705362,
                50.61893160307586
              ],
              [
                2.460129099757187,
                50.61894392754211
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3062212707673736,
          "ground": "gnd"
        },
        "32_188629": {
          "bus1": "32_MVLV34069",
          "bus2": "32_MVLV60860",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460129099757187,
                50.61894392754211
              ],
              [
                2.460155521734861,
                50.618932123456595
              ],
              [
                2.460175617546122,
                50.61892793235237
              ],
              [
                2.460196150243783,
                50.618923660079
              ],
              [
                2.46096240275572,
                50.61910353681605
              ],
              [
                2.460979074154854,
                50.61919139181346
              ],
              [
                2.460968341982516,
                50.6191961746777
              ],
              [
                2.460572222096751,
                50.619372753292645
              ],
              [
                2.459683150607877,
                50.619778011432075
              ],
              [
                2.4610034266113,
                50.62024788990889
              ],
              [
                2.461733252648773,
                50.62050678911288
              ],
              [
                2.461685368563071,
                50.62056346582267
              ],
              [
                2.4617801213695,
                50.620597519754355
              ],
              [
                2.461815542702968,
                50.62063793941069
              ],
              [
                2.461797629932962,
                50.62081143996441
              ],
              [
                2.461734515607266,
                50.6209921800412
              ],
              [
                2.461628385210663,
                50.62116898954958
              ],
              [
                2.461571319173707,
                50.62115673991706
              ],
              [
                2.46154942199763,
                50.62115128118015
              ],
              [
                2.461528632035411,
                50.621148799411046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.43635592875980056,
          "ground": "gnd"
        },
        "32_182625": {
          "bus1": "32_MVLV60860",
          "bus2": "32_MVLV34128",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461528632035411,
                50.621148799411046
              ],
              [
                2.461544826514845,
                50.62115744828243
              ],
              [
                2.461561020999883,
                50.62116609715146
              ],
              [
                2.461609279737301,
                50.62119186466942
              ],
              [
                2.461509276131208,
                50.62131511617293
              ],
              [
                2.461434557437504,
                50.621377219705195
              ],
              [
                2.461289138806357,
                50.621427706051435
              ],
              [
                2.461094054424802,
                50.62139106127454
              ],
              [
                2.46094426765719,
                50.62138582016284
              ],
              [
                2.460116482231445,
                50.62146758299626
              ],
              [
                2.459583557727608,
                50.62151322219525
              ],
              [
                2.459442273609069,
                50.62165836402772
              ],
              [
                2.459141999659074,
                50.62192833827052
              ],
              [
                2.458995388796239,
                50.62206422758908
              ],
              [
                2.458603492976994,
                50.62242507710938
              ],
              [
                2.457236119308453,
                50.62372265512115
              ],
              [
                2.456903337516211,
                50.624000745678096
              ],
              [
                2.456917641973965,
                50.62406815108926
              ],
              [
                2.457442219353069,
                50.62428072696558
              ],
              [
                2.457482152310491,
                50.62426247885392
              ],
              [
                2.457500764569182,
                50.62425608301877
              ],
              [
                2.457519376823105,
                50.624249687180765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.556268938997726,
          "ground": "gnd"
        },
        "32_116217": {
          "bus1": "32_MVLV34128",
          "bus2": "32_MVLV61960",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457519376823105,
                50.624249687180765
              ],
              [
                2.457503545224338,
                50.6242572195168
              ],
              [
                2.457480124878155,
                50.62426965690092
              ],
              [
                2.457376662054639,
                50.624321443134264
              ],
              [
                2.456680163918165,
                50.624037945131555
              ],
              [
                2.455730308267958,
                50.62365970170862
              ],
              [
                2.454947226853883,
                50.62334871150425
              ],
              [
                2.454544647425939,
                50.623174553689786
              ],
              [
                2.453889440141068,
                50.6228789445596
              ],
              [
                2.453862494477575,
                50.622727940200086
              ],
              [
                2.453878790104443,
                50.62271376999359
              ],
              [
                2.45420367370718,
                50.62243137097744
              ],
              [
                2.454579465742072,
                50.622104708972714
              ],
              [
                2.454614280691723,
                50.6220989978469
              ],
              [
                2.454646530329732,
                50.622093710742455
              ],
              [
                2.454679251167119,
                50.62209093481592
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4136255350502745,
          "ground": "gnd"
        },
        "32_200766": {
          "bus1": "32_MVLV61960",
          "bus2": "32_MVLV34071",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454679251167119,
                50.62209093481592
              ],
              [
                2.454642150185365,
                50.622083865708156
              ],
              [
                2.454622676795533,
                50.622077614079465
              ],
              [
                2.45461588928287,
                50.62207541387215
              ],
              [
                2.454390574460426,
                50.62217082741308
              ],
              [
                2.454135234800739,
                50.622403547595454
              ],
              [
                2.453820316820909,
                50.62269055665645
              ],
              [
                2.453798760266166,
                50.62271020358322
              ],
              [
                2.453140866564278,
                50.62333915112403
              ],
              [
                2.452857990604852,
                50.62354155718867
              ],
              [
                2.452369221984727,
                50.62396406531624
              ],
              [
                2.452319079961925,
                50.62403215913602
              ],
              [
                2.452234988265142,
                50.624145816702445
              ],
              [
                2.452327036740926,
                50.62423629315142
              ],
              [
                2.452507773617283,
                50.624268040426685
              ],
              [
                2.452908302818745,
                50.6244451666654
              ],
              [
                2.453161513809262,
                50.62455908296336
              ],
              [
                2.453843372339337,
                50.624871219983504
              ],
              [
                2.454642987023179,
                50.625370204803026
              ],
              [
                2.454913806460897,
                50.625514616871094
              ],
              [
                2.454957023094736,
                50.62550671795645
              ],
              [
                2.455160915997438,
                50.62523694589749
              ],
              [
                2.455149803503478,
                50.625230713315055
              ],
              [
                2.455131455923607,
                50.62522403015415
              ],
              [
                2.455113108327529,
                50.625217338020455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5737279759871423,
          "ground": "gnd"
        },
        "32_171837": {
          "bus1": "32_MVLV34071",
          "bus2": "32_MVBus21718",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.455133885707635,
                50.62521988365998
              ],
              [
                2.455154663089859,
                50.62522242929615
              ],
              [
                2.455201018468454,
                50.62522413425815
              ],
              [
                2.454987160877584,
                50.62551993807394
              ],
              [
                2.45490613679564,
                50.62553328193132
              ],
              [
                2.454621828402839,
                50.62538550990279
              ],
              [
                2.453819397603149,
                50.62488832162858
              ],
              [
                2.453153093071836,
                50.62458245793955
              ],
              [
                2.452889988772736,
                50.62446496284304
              ],
              [
                2.452467345715825,
                50.62428646679044
              ],
              [
                2.452318607423378,
                50.62425608005118
              ],
              [
                2.452175719167608,
                50.624187905659824
              ],
              [
                2.451841185737046,
                50.624336536588935
              ],
              [
                2.45175642849322,
                50.62435100312502
              ],
              [
                2.451494004911489,
                50.62451755131785
              ],
              [
                2.451303551129987,
                50.62465256549006
              ],
              [
                2.451182210612174,
                50.62472729052644
              ],
              [
                2.450888657160616,
                50.624879486968844
              ],
              [
                2.45056684297812,
                50.62503799660514
              ],
              [
                2.450263285222543,
                50.625145251578374
              ],
              [
                2.449795880237665,
                50.62528322503546
              ],
              [
                2.449569844837217,
                50.62530680655535
              ],
              [
                2.448027036003602,
                50.62543500809888
              ],
              [
                2.447984446290095,
                50.62534426007977
              ],
              [
                2.447940631185987,
                50.625343402294824
              ],
              [
                2.448018099555614,
                50.625232767737856
              ],
              [
                2.448068123379755,
                50.625222775105414
              ],
              [
                2.448088307673678,
                50.625218738421694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.6613574518848884,
          "ground": "gnd"
        },
        "32_LVBranch676342": {
          "bus1": "32_MVLV34071_LV",
          "bus2": "32_LVBus685197",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.455127360063778,
                50.62522728122806
              ],
              [
                2.455127360063778,
                50.62522728122806
              ],
              [
                2.455183886815064,
                50.62526671363582
              ],
              [
                2.454992362545102,
                50.625531172630026
              ],
              [
                2.455070168821659,
                50.62557064760258
              ],
              [
                2.45505046619289,
                50.62559942444107
              ],
              [
                2.45505046619289,
                50.62559942444107
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04886068160066526,
          "ground": "gnd"
        },
        "32_LVBranch220578": {
          "bus1": "32_LVBus685197",
          "bus2": "32_LVBus685198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45505046619289,
                50.62559942444107
              ],
              [
                2.45505046619289,
                50.62559942444107
              ],
              [
                2.454936866183125,
                50.62552822047819
              ],
              [
                2.454504909465387,
                50.6252574652683
              ],
              [
                2.454206339967164,
                50.62507031811588
              ],
              [
                2.454182713793953,
                50.62505551290893
              ],
              [
                2.453826387990447,
                50.624832144358436
              ],
              [
                2.453819199937133,
                50.624827639180516
              ],
              [
                2.453234320313601,
                50.624572057211346
              ],
              [
                2.453175600221996,
                50.62456486443744
              ],
              [
                2.453175600221996,
                50.62456486443744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17676282955465275,
          "ground": "gnd"
        },
        "32_LVBranch337344": {
          "bus1": "32_LVBus685198",
          "bus2": "32_LVBus685199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.453175600221996,
                50.62456486443744
              ],
              [
                2.453175600221996,
                50.62456486443744
              ],
              [
                2.453148245207031,
                50.62455327381084
              ],
              [
                2.45294089510944,
                50.62446539064493
              ],
              [
                2.452921204660364,
                50.62445704893917
              ],
              [
                2.452917421837543,
                50.624455446831014
              ],
              [
                2.452915332812993,
                50.624454560745946
              ],
              [
                2.452915332812993,
                50.624454560745946
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02213040676156881,
          "ground": "gnd"
        },
        "32_LVBranch179710": {
          "bus1": "32_LVBus685198",
          "bus2": "32_LVBus685200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.453175600221996,
                50.62456486443744
              ],
              [
                2.453175600221996,
                50.62456486443744
              ],
              [
                2.453169372349556,
                50.624566969276394
              ],
              [
                2.452951114356247,
                50.62464059385003
              ],
              [
                2.452879549656051,
                50.62473794139082
              ],
              [
                2.452849678219217,
                50.62477856793235
              ],
              [
                2.452842663720578,
                50.624788118661606
              ],
              [
                2.452592863911682,
                50.624918696219
              ],
              [
                2.452592863911682,
                50.624918696219
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05897625765871947,
          "ground": "gnd"
        },
        "32_LVBranch010218": {
          "bus1": "32_LVBus685200",
          "bus2": "32_LVBus685201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.452592863911682,
                50.624918696219
              ],
              [
                2.452592863911682,
                50.624918696219
              ],
              [
                2.452557119426921,
                50.625005470271084
              ],
              [
                2.452382125505871,
                50.62543036666728
              ],
              [
                2.452375101307882,
                50.62544804426143
              ],
              [
                2.452202649088528,
                50.625881916815864
              ],
              [
                2.452202270528779,
                50.62588286799546
              ],
              [
                2.452200924581923,
                50.62588626890418
              ],
              [
                2.452200924581923,
                50.62588626890418
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11115060435275367,
          "ground": "gnd"
        },
        "32_LVBranch539824": {
          "bus1": "32_LVBus685201",
          "bus2": "32_LVBus685202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.452200924581923,
                50.62588626890418
              ],
              [
                2.452200924581923,
                50.62588626890418
              ],
              [
                2.452161481290256,
                50.62595952826274
              ],
              [
                2.452091103766181,
                50.62609026066403
              ],
              [
                2.452005363936733,
                50.62624949619485
              ],
              [
                2.451958772720193,
                50.62633603778312
              ],
              [
                2.451958267175414,
                50.62633696216893
              ],
              [
                2.451944267300025,
                50.62636296143798
              ],
              [
                2.451944267300025,
                50.62636296143798
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05605154570881109,
          "ground": "gnd"
        },
        "32_LVBranch500659": {
          "bus1": "32_MVLV34071_LV",
          "bus2": "32_LVBus685191",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.455131948120707,
                50.625223455599695
              ],
              [
                2.455131948120707,
                50.625223455599695
              ],
              [
                2.455226245950012,
                50.62525407923841
              ],
              [
                2.455040374552819,
                50.6255176448815
              ],
              [
                2.455135147018605,
                50.6255579916908
              ],
              [
                2.455081586072462,
                50.62561647382155
              ],
              [
                2.455081586072462,
                50.62561647382155
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05522488598540299,
          "ground": "gnd"
        },
        "32_LVBranch301336": {
          "bus1": "32_LVBus685191",
          "bus2": "32_LVBus685192",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455081586072462,
                50.62561647382155
              ],
              [
                2.455081586072462,
                50.62561647382155
              ],
              [
                2.45545359733886,
                50.62576531809388
              ],
              [
                2.455875283589929,
                50.626000405686646
              ],
              [
                2.455875283589929,
                50.626000405686646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07077506754396488,
          "ground": "gnd"
        },
        "32_LVBranch094556": {
          "bus1": "32_LVBus685192",
          "bus2": "32_LVBus685193",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455875283589929,
                50.626000405686646
              ],
              [
                2.455875283589929,
                50.626000405686646
              ],
              [
                2.455878888637178,
                50.62600425936
              ],
              [
                2.456135088054164,
                50.62627783373207
              ],
              [
                2.456135992861978,
                50.62627880162982
              ],
              [
                2.456143030814014,
                50.62628524434388
              ],
              [
                2.456383849218966,
                50.62650596331313
              ],
              [
                2.456383849218966,
                50.62650596331313
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06680685203612491,
          "ground": "gnd"
        },
        "32_LVBranch357253": {
          "bus1": "32_LVBus685193",
          "bus2": "32_LVBus685194",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456383849218966,
                50.62650596331313
              ],
              [
                2.456383849218966,
                50.62650596331313
              ],
              [
                2.456383549651155,
                50.6265104486351
              ],
              [
                2.456374322288997,
                50.62665069553254
              ],
              [
                2.456394079343287,
                50.626692351421156
              ],
              [
                2.456521437972564,
                50.62696085513198
              ],
              [
                2.456523478877295,
                50.62696514982302
              ],
              [
                2.456523478877295,
                50.62696514982302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052652058461971483,
          "ground": "gnd"
        },
        "32_LVBranch301338": {
          "bus1": "32_LVBus685194",
          "bus2": "32_LVBus685195",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456523478877295,
                50.62696514982302
              ],
              [
                2.456523478877295,
                50.62696514982302
              ],
              [
                2.456686061394788,
                50.627308725580384
              ],
              [
                2.456702474251248,
                50.62734340590834
              ],
              [
                2.456702474251248,
                50.62734340590834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04394248498377137,
          "ground": "gnd"
        },
        "32_LVBranch962497": {
          "bus1": "32_MVLV34071_LV",
          "bus2": "32_LVBus685189",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.455134260405622,
                50.62521731785928
              ],
              [
                2.455134260405622,
                50.62521731785928
              ],
              [
                2.45514136750386,
                50.62521731108435
              ],
              [
                2.455158321526733,
                50.625183127876575
              ],
              [
                2.455159654842129,
                50.62518044455058
              ],
              [
                2.455159654842129,
                50.62518044455058
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004803300529140491,
          "ground": "gnd"
        },
        "32_LVBranch375910": {
          "bus1": "32_MVLV34071_LV",
          "bus2": "32_LVBus685185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.455117059634424,
                50.625230556155785
              ],
              [
                2.455117059634424,
                50.625230556155785
              ],
              [
                2.45512736416236,
                50.625264964538516
              ],
              [
                2.454952701526683,
                50.62549794933262
              ],
              [
                2.454951361105828,
                50.6255276146583
              ],
              [
                2.455043342847354,
                50.62558055818273
              ],
              [
                2.455017974951307,
                50.62560485537289
              ],
              [
                2.455017974951307,
                50.62560485537289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047933847226184476,
          "ground": "gnd"
        },
        "32_LVBranch016722": {
          "bus1": "32_LVBus685185",
          "bus2": "32_LVBus685186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455017974951307,
                50.62560485537289
              ],
              [
                2.455017974951307,
                50.62560485537289
              ],
              [
                2.454976041971538,
                50.62558297242812
              ],
              [
                2.454974361827752,
                50.62558209495987
              ],
              [
                2.454722256465296,
                50.6254505373261
              ],
              [
                2.454171700711568,
                50.62509782623683
              ],
              [
                2.453872192404955,
                50.62492441232816
              ],
              [
                2.453748596937359,
                50.624852848863995
              ],
              [
                2.453189814485091,
                50.62459541220743
              ],
              [
                2.453189814485091,
                50.62459541220743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1716647626393132,
          "ground": "gnd"
        },
        "32_LVBranch724670": {
          "bus1": "32_LVBus685186",
          "bus2": "32_LVBus685187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.453189814485091,
                50.62459541220743
              ],
              [
                2.453189814485091,
                50.62459541220743
              ],
              [
                2.453210892501041,
                50.62452698653917
              ],
              [
                2.453212250117459,
                50.62452258095181
              ],
              [
                2.453212250117459,
                50.62452258095181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008255912911773399,
          "ground": "gnd"
        },
        "32_LVBranch530031": {
          "bus1": "32_MVLV34071_LV",
          "bus2": "32_LVBus685181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.45512193639245,
                50.62522956479861
              ],
              [
                2.45512193639245,
                50.62522956479861
              ],
              [
                2.455151391558779,
                50.62527034162293
              ],
              [
                2.454971111668495,
                50.62551321682333
              ],
              [
                2.454971111668495,
                50.62551321682333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034869986840369634,
          "ground": "gnd"
        },
        "32_LVBranch849087": {
          "bus1": "32_LVBus685181",
          "bus2": "32_LVBus685182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454971111668495,
                50.62551321682333
              ],
              [
                2.454971111668495,
                50.62551321682333
              ],
              [
                2.454924476003232,
                50.625512364199544
              ],
              [
                2.454814211076697,
                50.6254620572272
              ],
              [
                2.454813420552865,
                50.62546169917552
              ],
              [
                2.454804065034479,
                50.62545904395525
              ],
              [
                2.454804065034479,
                50.62545904395525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013696833165988182,
          "ground": "gnd"
        },
        "32_LVBranch832450": {
          "bus1": "32_LVBus685181",
          "bus2": "32_LVBus685183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454971111668495,
                50.62551321682333
              ],
              [
                2.454971111668495,
                50.62551321682333
              ],
              [
                2.455098394336041,
                50.62555623270354
              ],
              [
                2.455071629014854,
                50.62558592225401
              ],
              [
                2.455203289432763,
                50.62563747336493
              ],
              [
                2.455215893740285,
                50.62564241282521
              ],
              [
                2.455215893740285,
                50.62564241282521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025993591380925107,
          "ground": "gnd"
        },
        "32_LVBranch868298": {
          "bus1": "32_MVLV34071_LV",
          "bus2": "32_LVBus685175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455113108327529,
                50.625217338020455
              ],
              [
                2.455134095116739,
                50.62521898645214
              ],
              [
                2.455134095116739,
                50.62521898645214
              ],
              [
                2.455180948687528,
                50.62522266436486
              ],
              [
                2.455206411201527,
                50.625208718513036
              ],
              [
                2.455206411201527,
                50.625208718513036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005718204534920472,
          "ground": "gnd"
        },
        "32_LVBranch460303": {
          "bus1": "32_LVBus685175",
          "bus2": "32_LVBus685176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455206411201527,
                50.625208718513036
              ],
              [
                2.455206411201527,
                50.625208718513036
              ],
              [
                2.455225151560151,
                50.62518459802464
              ],
              [
                2.45532513738869,
                50.625055934392215
              ],
              [
                2.455365792319087,
                50.625014373046795
              ],
              [
                2.455416834196709,
                50.624976380825
              ],
              [
                2.455540764653846,
                50.62491401891758
              ],
              [
                2.455594139771598,
                50.62487888584265
              ],
              [
                2.455519044502302,
                50.62473316685107
              ],
              [
                2.455508944025154,
                50.62471357686691
              ],
              [
                2.455633928006101,
                50.62468560515699
              ],
              [
                2.455633928006101,
                50.62468560515699
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07530808195680523,
          "ground": "gnd"
        },
        "32_LVBranch849088": {
          "bus1": "32_LVBus685176",
          "bus2": "32_LVBus685177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455633928006101,
                50.62468560515699
              ],
              [
                2.455633928006101,
                50.62468560515699
              ],
              [
                2.455640566125175,
                50.624684091827156
              ],
              [
                2.455743486327587,
                50.624682001893504
              ],
              [
                2.455802494319636,
                50.624768892407715
              ],
              [
                2.455844700948183,
                50.624835006335466
              ],
              [
                2.456036397418939,
                50.62481855061103
              ],
              [
                2.45623802675287,
                50.62482228566925
              ],
              [
                2.45626102460873,
                50.624821707393494
              ],
              [
                2.456279758029782,
                50.624824604642015
              ],
              [
                2.456393893677959,
                50.62484224653437
              ],
              [
                2.456517728160753,
                50.624882331095144
              ],
              [
                2.456524008085117,
                50.62488436124807
              ],
              [
                2.456524008085117,
                50.62488436124807
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07584919300000756,
          "ground": "gnd"
        },
        "32_LVBranch832488": {
          "bus1": "32_LVBus685177",
          "bus2": "32_LVBus685178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456524008085117,
                50.62488436124807
              ],
              [
                2.456524008085117,
                50.62488436124807
              ],
              [
                2.456529500196571,
                50.624887172558125
              ],
              [
                2.456661150074853,
                50.624934443443884
              ],
              [
                2.456708249828978,
                50.62497636001772
              ],
              [
                2.45673478854371,
                50.6249999884947
              ],
              [
                2.456795781985271,
                50.625090715777915
              ],
              [
                2.456801206554955,
                50.625124285559124
              ],
              [
                2.456808692397922,
                50.625170698505364
              ],
              [
                2.456786303709652,
                50.625255218329336
              ],
              [
                2.456707378054007,
                50.62533798977862
              ],
              [
                2.456707378054007,
                50.62533798977862
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.060382681954356615,
          "ground": "gnd"
        },
        "32_LVBranch812220": {
          "bus1": "32_LVBus685178",
          "bus2": "32_LVBus685179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456707378054007,
                50.62533798977862
              ],
              [
                2.456707378054007,
                50.62533798977862
              ],
              [
                2.456703156187547,
                50.6253415818892
              ],
              [
                2.456673560758249,
                50.62536670875968
              ],
              [
                2.456549436933027,
                50.625472083484375
              ],
              [
                2.456522331945579,
                50.625506796926025
              ],
              [
                2.456447061995239,
                50.62560319917157
              ],
              [
                2.456302805550969,
                50.625787978188825
              ],
              [
                2.456293076880039,
                50.625800438018885
              ],
              [
                2.456256498286797,
                50.6258660893228
              ],
              [
                2.456256498286797,
                50.6258660893228
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06717035016211617,
          "ground": "gnd"
        },
        "32_LVBranch426080": {
          "bus1": "32_MVLV61960_LV",
          "bus2": "32_LVBus685390",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454679251167119,
                50.62209093481592
              ],
              [
                2.454654744426408,
                50.622090931176395
              ],
              [
                2.454654744426408,
                50.622090931176395
              ],
              [
                2.454627355316792,
                50.622088427604325
              ],
              [
                2.454579465742072,
                50.622104708972714
              ],
              [
                2.454570511331101,
                50.62211650420738
              ],
              [
                2.454559438370447,
                50.62213284033193
              ],
              [
                2.454559438370447,
                50.62213284033193
              ]
