            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009236818703258074,
          "ground": "gnd"
        },
        "32_LVBranch294707": {
          "bus1": "32_LVBus685390",
          "bus2": "32_LVBus685391",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454559438370447,
                50.62213284033193
              ],
              [
                2.454559438370447,
                50.62213284033193
              ],
              [
                2.454555131911985,
                50.62213638761485
              ],
              [
                2.454240350088695,
                50.62239542890581
              ],
              [
                2.453955767189405,
                50.62262962049375
              ],
              [
                2.453702045522865,
                50.62283841481243
              ],
              [
                2.453702045522865,
                50.62283841481243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09920605468013821,
          "ground": "gnd"
        },
        "32_LVBranch280827": {
          "bus1": "32_LVBus685391",
          "bus2": "32_LVBus685392",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.453702045522865,
                50.62283841481243
              ],
              [
                2.453702045522865,
                50.62283841481243
              ],
              [
                2.453580059675866,
                50.623008253086226
              ],
              [
                2.453450075511648,
                50.62318924855747
              ],
              [
                2.453435879516359,
                50.623209014071506
              ],
              [
                2.453264123563882,
                50.623430943239825
              ],
              [
                2.453254169894841,
                50.6234437977663
              ],
              [
                2.453161502859825,
                50.623689288716214
              ],
              [
                2.453161502859825,
                50.623689288716214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10252111043997837,
          "ground": "gnd"
        },
        "32_LVBranch151852": {
          "bus1": "32_LVBus685392",
          "bus2": "32_LVBus685393",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.453161502859825,
                50.623689288716214
              ],
              [
                2.453161502859825,
                50.623689288716214
              ],
              [
                2.453104080873182,
                50.62384656146261
              ],
              [
                2.453053020012232,
                50.62398636341249
              ],
              [
                2.453049208694924,
                50.62399681714429
              ],
              [
                2.453049208694924,
                50.62399681714429
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03512056792148446,
          "ground": "gnd"
        },
        "32_LVBranch015437": {
          "bus1": "32_LVBus685390",
          "bus2": "32_LVBus685394",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454559438370447,
                50.62213284033193
              ],
              [
                2.454559438370447,
                50.62213284033193
              ],
              [
                2.454561543424769,
                50.622128559587395
              ],
              [
                2.454601426542481,
                50.62204720759731
              ],
              [
                2.454693008356207,
                50.62186035372597
              ],
              [
                2.454694274114086,
                50.62185895318446
              ],
              [
                2.45496919433519,
                50.62155445200544
              ],
              [
                2.45496919433519,
                50.62155445200544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07099362905599095,
          "ground": "gnd"
        },
        "32_LVBranch298685": {
          "bus1": "32_LVBus685394",
          "bus2": "32_LVBus685397",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45496919433519,
                50.62155445200544
              ],
              [
                2.45496919433519,
                50.62155445200544
              ],
              [
                2.454972413932778,
                50.62155045723339
              ],
              [
                2.455033558178455,
                50.621474637302896
              ],
              [
                2.455303889765841,
                50.6211394348171
              ],
              [
                2.455307278047652,
                50.62113524253002
              ],
              [
                2.455665554864477,
                50.620713177976434
              ],
              [
                2.455786141471499,
                50.62057110997956
              ],
              [
                2.455787505378411,
                50.62056950301691
              ],
              [
                2.455815880266509,
                50.62053607997863
              ],
              [
                2.455920137632968,
                50.62044734599608
              ],
              [
                2.455933913831922,
                50.62043562673843
              ],
              [
                2.455942778997954,
                50.62042808330944
              ],
              [
                2.455942778997954,
                50.62042808330944
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1431608231552359,
          "ground": "gnd"
        },
        "32_LVBranch243934": {
          "bus1": "32_LVBus685394",
          "bus2": "32_LVBus685395",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45496919433519,
                50.62155445200544
              ],
              [
                2.45496919433519,
                50.62155445200544
              ],
              [
                2.454962886754085,
                50.621552448701614
              ],
              [
                2.454287936233743,
                50.62133811129195
              ],
              [
                2.453770692571178,
                50.62117385436838
              ],
              [
                2.453716338157995,
                50.62115659322212
              ],
              [
                2.453716338157995,
                50.62115659322212
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09909413010232049,
          "ground": "gnd"
        },
        "32_LVBranch794383": {
          "bus1": "32_LVBus685395",
          "bus2": "32_LVBus685396",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.453716338157995,
                50.62115659322212
              ],
              [
                2.453716338157995,
                50.62115659322212
              ],
              [
                2.453781305238167,
                50.62114753496949
              ],
              [
                2.454229522887384,
                50.62069405712085
              ],
              [
                2.454202651095159,
                50.62068330043473
              ],
              [
                2.454202651095159,
                50.62068330043473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0665426137351229,
          "ground": "gnd"
        },
        "32_LVBranch700235": {
          "bus1": "32_MVLV61960_LV",
          "bus2": "32_LVBus685385",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454679251167119,
                50.62209093481592
              ],
              [
                2.454660191668756,
                50.62208680871881
              ],
              [
                2.454660191668756,
                50.62208680871881
              ],
              [
                2.454665975985533,
                50.62207610187198
              ],
              [
                2.454731607085443,
                50.622061149132804
              ],
              [
                2.454745446975224,
                50.62205823863364
              ],
              [
                2.454759848378414,
                50.622054260154904
              ],
              [
                2.454807577989655,
                50.62204196160136
              ],
              [
                2.454807577989655,
                50.62204196160136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011979586039461892,
          "ground": "gnd"
        },
        "32_LVBranch144928": {
          "bus1": "32_LVBus685385",
          "bus2": "32_LVBus685386",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454807577989655,
                50.62204196160136
              ],
              [
                2.454807577989655,
                50.62204196160136
              ],
              [
                2.454905636181413,
                50.62202530052318
              ],
              [
                2.454905678482868,
                50.62202530048295
              ],
              [
                2.454994971726127,
                50.62202902778985
              ],
              [
                2.455267010909388,
                50.62199820724241
              ],
              [
                2.455272153969116,
                50.62199666844265
              ],
              [
                2.455412777708475,
                50.62195456293829
              ],
              [
                2.455712454849137,
                50.62186483509992
              ],
              [
                2.455718682851479,
                50.62186297231746
              ],
              [
                2.455720391614901,
                50.62186407400556
              ],
              [
                2.455720391614901,
                50.62186407400556
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06857090700665072,
          "ground": "gnd"
        },
        "32_LVBranch121806": {
          "bus1": "32_LVBus685386",
          "bus2": "32_LVBus685387",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455720391614901,
                50.62186407400556
              ],
              [
                2.455720391614901,
                50.62186407400556
              ],
              [
                2.455724881506526,
                50.621860625176055
              ],
              [
                2.456057634172052,
                50.621733970665254
              ],
              [
                2.456081836848864,
                50.62172475302912
              ],
              [
                2.456356264847464,
                50.621620291999804
              ],
              [
                2.456613828856609,
                50.62152225129646
              ],
              [
                2.456613828856609,
                50.62152225129646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0738076222074557,
          "ground": "gnd"
        },
        "32_LVBranch219114": {
          "bus1": "32_LVBus685387",
          "bus2": "32_LVBus685388",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456613828856609,
                50.62152225129646
              ],
              [
                2.456613828856609,
                50.62152225129646
              ],
              [
                2.456618685735358,
                50.621518999421255
              ],
              [
                2.456945321105006,
                50.62130079023231
              ],
              [
                2.456985604702813,
                50.621264987315016
              ],
              [
                2.457214599491927,
                50.621061412433676
              ],
              [
                2.457224931642555,
                50.62105413659982
              ],
              [
                2.457432925509867,
                50.62090773036834
              ],
              [
                2.457527462639533,
                50.62084117869859
              ],
              [
                2.457554414675152,
                50.62082044043042
              ],
              [
                2.457554414675152,
                50.62082044043042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10277761441159483,
          "ground": "gnd"
        },
        "32_LVBranch634092": {
          "bus1": "32_MVLV34128_LV",
          "bus2": "32_LVBus685280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457519376823105,
                50.624249687180765
              ],
              [
                2.457500438676882,
                50.62424368666433
              ],
              [
                2.457500438676882,
                50.62424368666433
              ],
              [
                2.457491082511267,
                50.624240726660574
              ],
              [
                2.457407768515516,
                50.62426238072104
              ],
              [
                2.456902805940832,
                50.62406154551377
              ],
              [
                2.45689556734661,
                50.62398874223497
              ],
              [
                2.45689556734661,
                50.62398874223497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05736513360329047,
          "ground": "gnd"
        },
        "32_LVBranch678430": {
          "bus1": "32_LVBus685280",
          "bus2": "32_LVBus685284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45689556734661,
                50.62398874223497
              ],
              [
                2.45689556734661,
                50.62398874223497
              ],
              [
                2.456824834065219,
                50.62395824952694
              ],
              [
                2.456824834065219,
                50.62395824952694
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006046433214807866,
          "ground": "gnd"
        },
        "32_LVBranch906218": {
          "bus1": "32_LVBus685284",
          "bus2": "32_LVBus685287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456824834065219,
                50.62395824952694
              ],
              [
                2.456824834065219,
                50.62395824952694
              ],
              [
                2.457070139202428,
                50.6237296871582
              ],
              [
                2.456999835094845,
                50.62369575857503
              ],
              [
                2.456999835094845,
                50.62369575857503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03703070983767124,
          "ground": "gnd"
        },
        "32_LVBranch344413": {
          "bus1": "32_LVBus685287",
          "bus2": "32_LVBus685288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456999835094845,
                50.62369575857503
              ],
              [
                2.456999835094845,
                50.62369575857503
              ],
              [
                2.457040160523253,
                50.623658969009824
              ],
              [
                2.457112763079047,
                50.6235927531201
              ],
              [
                2.457201489867554,
                50.62351181954098
              ],
              [
                2.457266029795978,
                50.62345295788363
              ],
              [
                2.457346693933558,
                50.62337938749555
              ],
              [
                2.457427343711693,
                50.623305808090734
              ],
              [
                2.45747634977625,
                50.62326111623116
              ],
              [
                2.457496159157756,
                50.623271888008624
              ],
              [
                2.45752908317656,
                50.62324190479977
              ],
              [
                2.457601755071156,
                50.623175724395345
              ],
              [
                2.457674426773638,
                50.62310954394214
              ],
              [
                2.457707631990395,
                50.62307930924156
              ],
              [
                2.457707631990395,
                50.62307930924156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08692334662339539,
          "ground": "gnd"
        },
        "32_LVBranch310623": {
          "bus1": "32_LVBus685288",
          "bus2": "32_LVBus685289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457707631990395,
                50.62307930924156
              ],
              [
                2.457707631990395,
                50.62307930924156
              ],
              [
                2.457746093157695,
                50.62304171391906
              ],
              [
                2.457830696272054,
                50.622959016729425
              ],
              [
                2.457899909090987,
                50.62289135045689
              ],
              [
                2.457978265688929,
                50.62281475891958
              ],
              [
                2.457938666610093,
                50.622801315495565
              ],
              [
                2.457959714516463,
                50.62278190156571
              ],
              [
                2.458031778174173,
                50.622715443384486
              ],
              [
                2.458119838498531,
                50.62263422264986
              ],
              [
                2.45819990718564,
                50.62256038309568
              ],
              [
                2.458295972368996,
                50.62247177198048
              ],
              [
                2.458356174778221,
                50.622416259764755
              ],
              [
                2.458360029750704,
                50.62241270382231
              ],
              [
                2.458360170431253,
                50.622412569132734
              ],
              [
                2.458360170431253,
                50.622412569132734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09082184395795803,
          "ground": "gnd"
        },
        "32_LVBranch376650": {
          "bus1": "32_LVBus685284",
          "bus2": "32_LVBus685285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456824834065219,
                50.62395824952694
              ],
              [
                2.456824834065219,
                50.62395824952694
              ],
              [
                2.456724498814027,
                50.62395565547739
              ],
              [
                2.456689145717732,
                50.62394310458055
              ],
              [
                2.4567088586925,
                50.62391342142221
              ],
              [
                2.4567088586925,
                50.62391342142221
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013555434688079567,
          "ground": "gnd"
        },
        "32_LVBranch337523": {
          "bus1": "32_LVBus685285",
          "bus2": "32_LVBus685286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4567088586925,
                50.62391342142221
              ],
              [
                2.4567088586925,
                50.62391342142221
              ],
              [
                2.456673401852926,
                50.62389874470703
              ],
              [
                2.456519774539756,
                50.62383512453854
              ],
              [
                2.456401590196793,
                50.623786189963226
              ],
              [
                2.456259777763588,
                50.62372747369349
              ],
              [
                2.456219437417195,
                50.62371076533147
              ],
              [
                2.45619262975432,
                50.623727870192205
              ],
              [
                2.45618222656284,
                50.62372334132695
              ],
              [
                2.456035777432112,
                50.62365956114755
              ],
              [
                2.45603096403059,
                50.62365746676728
              ],
              [
                2.456029961820884,
                50.62365702819497
              ],
              [
                2.456029961820884,
                50.62365702819497
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05796112803575505,
          "ground": "gnd"
        },
        "32_LVBranch378321": {
          "bus1": "32_LVBus685280",
          "bus2": "32_LVBus685281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45689556734661,
                50.62398874223497
              ],
              [
                2.45689556734661,
                50.62398874223497
              ],
              [
                2.456987531115176,
                50.624034490422396
              ],
              [
                2.456987531115176,
                50.624034490422396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00826126950602765,
          "ground": "gnd"
        },
        "32_LVBranch222412": {
          "bus1": "32_LVBus685281",
          "bus2": "32_LVBus685282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456987531115176,
                50.624034490422396
              ],
              [
                2.456987531115176,
                50.624034490422396
              ],
              [
                2.45702898613178,
                50.623998211080334
              ],
              [
                2.457103607851909,
                50.623932917192285
              ],
              [
                2.457162356651755,
                50.62388150641987
              ],
              [
                2.457132647242418,
                50.62386445615587
              ],
              [
                2.45714127213007,
                50.6238565002857
              ],
              [
                2.457221358337755,
                50.62378267044925
              ],
              [
                2.457246838961945,
                50.623759170971766
              ],
              [
                2.457292095255069,
                50.62377350611915
              ],
              [
                2.457340815490488,
                50.62372698472004
              ],
              [
                2.457419009689855,
                50.623652331329296
              ],
              [
                2.457489367361712,
                50.62358514862728
              ],
              [
                2.457559738945635,
                50.623517965864934
              ],
              [
                2.457621950520287,
                50.623458568080494
              ],
              [
                2.457596482270981,
                50.623446007812234
              ],
              [
                2.457596482270981,
                50.623446007812234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08605605009568017,
          "ground": "gnd"
        },
        "32_LVBranch274810": {
          "bus1": "32_LVBus685282",
          "bus2": "32_LVBus685283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457596482270981,
                50.623446007812234
              ],
              [
                2.457596482270981,
                50.623446007812234
              ],
              [
                2.457636468272176,
                50.62340906587717
              ],
              [
                2.457716425996698,
                50.62333518197615
              ],
              [
                2.457796383485211,
                50.62326129801568
              ],
              [
                2.457876354838548,
                50.623187413981945
              ],
              [
                2.457956311855041,
                50.62311352990257
              ],
              [
                2.458036268635543,
                50.6230396457637
              ],
              [
                2.458124230687716,
                50.62295837133857
              ],
              [
                2.458204186972614,
                50.622884487074835
              ],
              [
                2.458284143021511,
                50.622810602751635
              ],
              [
                2.45834530231225,
                50.62275410291869
              ],
              [
                2.458348116159799,
                50.62275149883003
              ],
              [
                2.458349297971358,
                50.62275040331872
              ],
              [
                2.458349297971358,
                50.62275040331872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09394483235145788,
          "ground": "gnd"
        },
        "32_LVBranch485654": {
          "bus1": "32_MVLV34128_LV",
          "bus2": "32_LVBus685275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457519376823105,
                50.624249687180765
              ],
              [
                2.457504042942319,
                50.624258959231184
              ],
              [
                2.457504042942319,
                50.624258959231184
              ],
              [
                2.457410730091924,
                50.62431540904227
              ],
              [
                2.457368065663174,
                50.624335417921074
              ],
              [
                2.457281018842678,
                50.624317642985915
              ],
              [
                2.457281018842678,
                50.624317642985915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01933241935585904,
          "ground": "gnd"
        },
        "32_LVBranch015448": {
          "bus1": "32_LVBus685275",
          "bus2": "32_LVBus685276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457281018842678,
                50.624317642985915
              ],
              [
                2.457281018842678,
                50.624317642985915
              ],
              [
                2.457275076482827,
                50.624315235798335
              ],
              [
                2.456796729454263,
                50.624099510886126
              ],
              [
                2.456261401874565,
                50.62388278941485
              ],
              [
                2.456239820628603,
                50.62387405536606
              ],
              [
                2.455932687320772,
                50.62374971097888
              ],
              [
                2.455932687320772,
                50.62374971097888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11446613823206776,
          "ground": "gnd"
        },
        "32_LVBranch298696": {
          "bus1": "32_LVBus685276",
          "bus2": "32_LVBus685277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455932687320772,
                50.62374971097888
              ],
              [
                2.455932687320772,
                50.62374971097888
              ],
              [
                2.455926393483,
                50.623747689776465
              ],
              [
                2.455703597813994,
                50.62367623228459
              ],
              [
                2.455669823183143,
                50.623663132403884
              ],
              [
                2.455185928959787,
                50.62347539312068
              ],
              [
                2.455128568805372,
                50.623452457436116
              ],
              [
                2.455009176876949,
                50.62340472465222
              ],
              [
                2.454694022235149,
                50.62327872528445
              ],
              [
                2.454688051963401,
                50.62327633593615
              ],
              [
                2.454688051963401,
                50.62327633593615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10267588876164052,
          "ground": "gnd"
        },
        "32_LVBranch294720": {
          "bus1": "32_LVBus685277",
          "bus2": "32_LVBus685278",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.454688051963401,
                50.62327633593615
              ],
              [
                2.454688051963401,
                50.62327633593615
              ],
              [
                2.454682475674286,
                50.62327358740916
              ],
              [
                2.454407925183295,
                50.62313818393247
              ],
              [
                2.454397847034827,
                50.623133842978156
              ],
              [
                2.454351168497953,
                50.62311370444724
              ],
              [
                2.454059396797933,
                50.62298785170283
              ],
              [
                2.454027426368496,
                50.62297406792957
              ],
              [
                2.453785232573872,
                50.62287767038197
              ],
              [
                2.453772840635314,
                50.62287273952841
              ],
              [
                2.453759276968797,
                50.622873281545324
              ],
              [
                2.453703612352339,
                50.622875504746375
              ],
              [
                2.453703612352339,
                50.622875504746375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08377422903108972,
          "ground": "gnd"
        },
        "32_LVBranch528938": {
          "bus1": "32_MVLV34128_LV",
          "bus2": "32_LVBus685263",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457519376823105,
                50.624249687180765
              ],
              [
                2.457500382697459,
                50.624255607975044
              ],
              [
                2.457500382697459,
                50.624255607975044
              ],
              [
                2.457397944024309,
                50.62428756035261
              ],
              [
                2.455880217785316,
                50.62367245699319
              ],
              [
                2.455863135105104,
                50.62362213316747
              ],
              [
                2.455775418302622,
                50.62358267706182
              ],
              [
                2.455775418302622,
                50.62358267706182
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.148747323111418,
          "ground": "gnd"
        },
        "32_LVBranch849404": {
          "bus1": "32_LVBus685263",
          "bus2": "32_LVBus685273",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455775418302622,
                50.62358267706182
              ],
              [
                2.455775418302622,
                50.62358267706182
              ],
              [
                2.45566804614479,
                50.62358547993063
              ],
              [
                2.45550671119971,
                50.62352327416583
              ],
              [
                2.45537406989776,
                50.62347211885831
              ],
              [
                2.455197422288347,
                50.62340400703838
              ],
              [
                2.455193188180898,
                50.623402378517795
              ],
              [
                2.455191395722031,
                50.62340168055921
              ],
              [
                2.455191395722031,
                50.62340168055921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04704737877984473,
          "ground": "gnd"
        },
        "32_LVBranch174671": {
          "bus1": "32_LVBus685263",
          "bus2": "32_LVBus685264",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.455775418302622,
                50.62358267706182
              ],
              [
                2.455775418302622,
                50.62358267706182
              ],
              [
                2.45609574311344,
                50.623276865791944
              ],
              [
                2.45609599635374,
                50.623276623355665
              ],
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456099654290318,
                50.623273130468455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.041378300780872776,
          "ground": "gnd"
        },
        "32_LVBranch889828": {
          "bus1": "32_LVBus685264",
          "bus2": "32_LVBus685271",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456174636928786,
                50.62330631953341
              ],
              [
                2.456275199165867,
                50.62320326389114
              ],
              [
                2.456281754198374,
                50.62319654794093
              ],
              [
                2.456281754198374,
                50.62319654794093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02083669790500304,
          "ground": "gnd"
        },
        "32_LVBranch819539": {
          "bus1": "32_LVBus685264",
          "bus2": "32_LVBus685272",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456069964801833,
                50.623264170953114
              ],
              [
                2.456121356337516,
                50.62321406836355
              ],
              [
                2.456221170716399,
                50.6231167633106
              ],
              [
                2.456221536505906,
                50.62311641312442
              ],
              [
                2.456225025425617,
                50.62311301009643
              ],
              [
                2.456225025425617,
                50.62311301009643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022404150408965203,
          "ground": "gnd"
        },
        "32_LVBranch116653": {
          "bus1": "32_LVBus685264",
          "bus2": "32_LVBus685265",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456099654290318,
                50.623273130468455
              ],
              [
                2.456361348292023,
                50.623028371459824
              ],
              [
                2.456648055065285,
                50.62276022051602
              ],
              [
                2.456648055065285,
                50.62276022051602
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06900353647854213,
          "ground": "gnd"
        },
        "32_LVBranch883110": {
          "bus1": "32_LVBus685265",
          "bus2": "32_LVBus685270",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456648055065285,
                50.62276022051602
              ],
              [
                2.456648055065285,
                50.62276022051602
              ],
              [
                2.45671737523667,
                50.622796105775585
              ],
              [
                2.456614266065561,
                50.62288883072874
              ],
              [
                2.456540972186756,
                50.622954733103455
              ],
              [
                2.456443251450689,
                50.62304261780499
              ],
              [
                2.456431178798035,
                50.62305347430389
              ],
              [
                2.456431178798035,
                50.62305347430389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04139364359199409,
          "ground": "gnd"
        },
        "32_LVBranch343988": {
          "bus1": "32_LVBus685265",
          "bus2": "32_LVBus685266",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456648055065285,
                50.62276022051602
              ],
              [
                2.456648055065285,
                50.62276022051602
              ],
              [
                2.456652036749606,
                50.622756520984616
              ],
              [
                2.456938462920458,
                50.62249026222646
              ],
              [
                2.456938462920458,
                50.62249026222646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.036389091931971665,
          "ground": "gnd"
        },
        "32_LVBranch485655": {
          "bus1": "32_LVBus685266",
          "bus2": "32_LVBus685267",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456938462920458,
                50.62249026222646
              ],
              [
                2.456938462920458,
                50.62249026222646
              ],
              [
                2.457070008500182,
                50.62254945420789
              ],
              [
                2.457040826205909,
                50.62257557654899
              ],
              [
                2.456944386474466,
                50.622661881714514
              ],
              [
                2.456942782429019,
                50.62266331848545
              ],
              [
                2.456940306007407,
                50.62266553650083
              ],
              [
                2.456940306007407,
                50.62266553650083
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027245065309128017,
          "ground": "gnd"
        },
        "32_LVBranch143736": {
          "bus1": "32_LVBus685266",
          "bus2": "32_LVBus685268",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.456938462920458,
                50.62249026222646
              ],
              [
                2.456938462920458,
                50.62249026222646
              ],
              [
                2.456942303405616,
                50.622486500030234
              ],
              [
                2.457192566358169,
                50.62224117595779
              ],
              [
                2.457196406805113,
                50.62223741375224
              ],
              [
                2.457196406805113,
                50.62223741375224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033531043985687105,
          "ground": "gnd"
        },
        "32_LVBranch768083": {
          "bus1": "32_LVBus685268",
          "bus2": "32_LVBus685269",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457196406805113,
                50.62223741375224
              ],
              [
                2.457196406805113,
                50.62223741375224
              ],
              [
                2.457336436261843,
                50.62229480321628
              ],
              [
                2.45734603195679,
                50.62228608391112
              ],
              [
                2.457402606983733,
                50.62223463016447
              ],
              [
                2.457434939553214,
                50.622205230569165
              ],
              [
                2.457439343397815,
                50.62220121664492
              ],
              [
                2.457439343397815,
                50.62220121664492
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02449266025383694,
          "ground": "gnd"
        },
        "32_LVBranch977410": {
          "bus1": "32_MVLV34128_LV",
          "bus2": "32_LVBus685248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457519376823105,
                50.624249687180765
              ],
              [
                2.457509492284462,
                50.62426158216972
              ],
              [
                2.457509492284462,
                50.62426158216972
              ],
              [
                2.457375301146391,
                50.62434783447271
              ],
              [
                2.457288581461652,
                50.62432535889607
              ],
              [
                2.457288581461652,
                50.62432535889607
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020125583928340227,
          "ground": "gnd"
        },
        "32_LVBranch140480": {
          "bus1": "32_LVBus685248",
          "bus2": "32_LVBus685249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457288581461652,
                50.62432535889607
              ],
              [
                2.457288581461652,
                50.62432535889607
              ],
              [
                2.457536517155116,
                50.62441128469393
              ],
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.458125197578841,
                50.62466165796246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0700893243775012,
          "ground": "gnd"
        },
        "32_LVBranch170752": {
          "bus1": "32_LVBus685249",
          "bus2": "32_LVBus685259",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.458572128146733,
                50.62487914860635
              ],
              [
                2.458934777983709,
                50.625049950511325
              ],
              [
                2.459196079974589,
                50.62517302281083
              ],
              [
                2.459329858506889,
                50.62523603123757
              ],
              [
                2.459329858506889,
                50.62523603123757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10653487369581217,
          "ground": "gnd"
        },
        "32_LVBranch003661": {
          "bus1": "32_LVBus685259",
          "bus2": "32_LVBus685260",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459329858506889,
                50.62523603123757
              ],
              [
                2.459329858506889,
                50.62523603123757
              ],
              [
                2.459335983955515,
                50.62523825874112
              ],
              [
                2.459623598627363,
                50.62534295134026
              ],
              [
                2.459814998945881,
                50.62541261181576
              ],
              [
                2.459887128629362,
                50.6254359073677
              ],
              [
                2.459887128629362,
                50.6254359073677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04527601129872668,
          "ground": "gnd"
        },
        "32_LVBranch207248": {
          "bus1": "32_LVBus685260",
          "bus2": "32_LVBus685261",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459887128629362,
                50.6254359073677
              ],
              [
                2.459887128629362,
                50.6254359073677
              ],
              [
                2.459893450954297,
                50.62543789245577
              ],
              [
                2.460089401147846,
                50.625499501823846
              ],
              [
                2.46026614481156,
                50.625555066210296
              ],
              [
                2.460392550761581,
                50.62559519811922
              ],
              [
                2.46085938099862,
                50.6257434203986
              ],
              [
                2.460867199403484,
                50.625745906265045
              ],
              [
                2.460867199403484,
                50.625745906265045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07745165929777277,
          "ground": "gnd"
        },
        "32_LVBranch100357": {
          "bus1": "32_LVBus685249",
          "bus2": "32_LVBus685254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.458122514247538,
                50.62466580476689
              ],
              [
                2.457914782913735,
                50.62500287928997
              ],
              [
                2.457908724047104,
                50.62501068917638
              ],
              [
                2.457684123120599,
                50.625300283021275
              ],
              [
                2.45766541214939,
                50.62532442179229
              ],
              [
                2.457472003147603,
                50.62557379879437
              ],
              [
                2.457466871976811,
                50.625580414730415
              ],
              [
                2.457466871976811,
                50.625580414730415
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1124122156327962,
          "ground": "gnd"
        },
        "32_LVBranch081077": {
          "bus1": "32_LVBus685254",
          "bus2": "32_LVBus685255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457466871976811,
                50.625580414730415
              ],
              [
                2.457466871976811,
                50.625580414730415
              ],
              [
                2.45746376521714,
                50.6255844453157
              ],
              [
                2.457242902830282,
                50.625870975690496
              ],
              [
                2.457242902830282,
                50.625870975690496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03599860940791986,
          "ground": "gnd"
        },
        "32_LVBranch789555": {
          "bus1": "32_LVBus685255",
          "bus2": "32_LVBus685258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457242902830282,
                50.625870975690496
              ],
              [
                2.457242902830282,
                50.625870975690496
              ],
              [
                2.457316298215423,
                50.62589306053934
              ],
              [
                2.457284024898326,
                50.62593643526766
              ],
              [
                2.457284024898326,
                50.62593643526766
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011083463825233548,
          "ground": "gnd"
        },
        "32_LVBranch176849": {
          "bus1": "32_LVBus685255",
          "bus2": "32_LVBus685256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457242902830282,
                50.625870975690496
              ],
              [
                2.457242902830282,
                50.625870975690496
              ],
              [
                2.457218554559889,
                50.625902573975594
              ],
              [
                2.457032314421273,
                50.62614420195634
              ],
              [
                2.457018945206986,
                50.626161545082375
              ],
              [
                2.457018945206986,
                50.626161545082375
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03599905111084721,
          "ground": "gnd"
        },
        "32_LVBranch154941": {
          "bus1": "32_LVBus685256",
          "bus2": "32_LVBus685257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457018945206986,
                50.626161545082375
              ],
              [
                2.457018945206986,
                50.626161545082375
              ],
              [
                2.457013819564826,
                50.62616462678068
              ],
              [
                2.456915390242293,
                50.626223816888206
              ],
              [
                2.456894028659957,
                50.62623666475666
              ],
              [
                2.456676075068642,
                50.62636773079404
              ],
              [
                2.456646166998381,
                50.62638028188744
              ],
              [
                2.456412100379813,
                50.62647855945118
              ],
              [
                2.456412100379813,
                50.62647855945118
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05576776295117111,
          "ground": "gnd"
        },
        "32_LVBranch015445": {
          "bus1": "32_LVBus685249",
          "bus2": "32_LVBus685250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.458125197578841,
                50.62466165796246
              ],
              [
                2.45825893372777,
                50.62452152198668
              ],
              [
                2.458421613973773,
                50.624332748540134
              ],
              [
                2.458712871632184,
                50.62399474763802
              ],
              [
                2.458713068481053,
                50.62399451422211
              ],
              [
                2.458716260452773,
                50.62399081540612
              ],
              [
                2.458716260452773,
                50.62399081540612
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0855610031569072,
          "ground": "gnd"
        },
        "32_LVBranch264794": {
          "bus1": "32_LVBus685250",
          "bus2": "32_LVBus685252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458716260452773,
                50.62399081540612
              ],
              [
                2.458716260452773,
                50.62399081540612
              ],
              [
                2.4587198468614,
                50.623986954740865
              ],
              [
                2.458769001799155,
                50.62393408153296
              ],
              [
                2.4589451851327,
                50.62374454944851
              ],
              [
                2.458945930522158,
                50.62374374140579
              ],
              [
                2.458948771506037,
                50.6237406887753
              ],
              [
                2.458948771506037,
                50.6237406887753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03232502472895944,
          "ground": "gnd"
        },
        "32_LVBranch145759": {
          "bus1": "32_LVBus685252",
          "bus2": "32_LVBus685253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458948771506037,
                50.6237406887753
              ],
              [
                2.458948771506037,
                50.6237406887753
              ],
              [
                2.459051585865827,
                50.62381188191231
              ],
              [
                2.459053704592345,
                50.62381335092196
              ],
              [
                2.459056360051151,
                50.623815187176916
              ],
              [
                2.459056360051151,
                50.623815187176916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.011253558374773954,
          "ground": "gnd"
        },
        "32_LVBranch175935": {
          "bus1": "32_LVBus685250",
          "bus2": "32_LVBus685251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458716260452773,
                50.62399081540612
              ],
              [
                2.458716260452773,
                50.62399081540612
              ],
              [
                2.458804887217358,
                50.624090197736
              ],
              [
                2.458806711219564,
                50.624092241125275
              ],
              [
                2.458808365551822,
                50.62409409630918
              ],
              [
                2.458808365551822,
                50.62409409630918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013209049641231466,
          "ground": "gnd"
        },
        "32_LVBranch977426": {
          "bus1": "32_MVLV34128_LV",
          "bus2": "32_LVBus685246",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457519376823105,
                50.624249687180765
              ],
              [
                2.457512662240736,
                50.624236929265635
              ],
              [
                2.457512662240736,
                50.624236929265635
              ],
              [
                2.457479018724072,
                50.62417307695931
              ],
              [
                2.457476780543594,
                50.62416882730986
              ],
              [
                2.457476780543594,
                50.62416882730986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007989918810534031,
          "ground": "gnd"
        },
        "32_LVBranch645988": {
          "bus1": "32_MVLV60860_LV",
          "bus2": "32_LVBus685381",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461528632035411,
                50.621148799411046
              ],
              [
                2.461507884042091,
                50.62114618304435
              ],
              [
                2.461507884042091,
                50.62114618304435
              ],
              [
                2.461390321521116,
                50.62113135689066
              ],
              [
                2.461387289014927,
                50.62113097421952
              ],
              [
                2.461387289014927,
                50.62113097421952
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008700326670735553,
          "ground": "gnd"
        },
        "32_LVBranch459653": {
          "bus1": "32_MVLV60860_LV",
          "bus2": "32_LVBus685364",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461528632035411,
                50.621148799411046
              ],
              [
                2.461528665426645,
                50.621162254579446
              ],
              [
                2.461528665426645,
                50.621162254579446
              ],
              [
                2.461528698973746,
                50.621175772538336
              ],
              [
                2.461585293803804,
                50.62120267986324
              ],
              [
                2.461398139916874,
                50.62137300443393
              ],
              [
                2.461395818615189,
                50.62137512371578
              ],
              [
                2.461395818615189,
                50.62137512371578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02990832601959163,
          "ground": "gnd"
        },
        "32_LVBranch081607": {
          "bus1": "32_LVBus685364",
          "bus2": "32_LVBus685365",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461395818615189,
                50.62137512371578
              ],
              [
                2.461395818615189,
                50.62137512371578
              ],
              [
                2.460941258111498,
                50.621314815608486
              ],
              [
                2.460941145331371,
                50.621314824691474
              ],
              [
                2.460495659217133,
                50.62136040724667
              ],
              [
                2.46037036699916,
                50.62137323377707
              ],
              [
                2.459994489894124,
                50.62141168569375
              ],
              [
                2.459530070006766,
                50.62145920316037
              ],
              [
                2.459530070006766,
                50.62145920316037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13400977962794636,
          "ground": "gnd"
        },
        "32_LVBranch706312": {
          "bus1": "32_LVBus685365",
          "bus2": "32_LVBus685366",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459530070006766,
                50.62145920316037
              ],
              [
                2.459530070006766,
                50.62145920316037
              ],
              [
                2.459558510201826,
                50.62152838855278
              ],
              [
                2.45941191476975,
                50.62166966050594
              ],
              [
                2.459457385698002,
                50.621766690287274
              ],
              [
                2.459471527468573,
                50.621772067355465
              ],
              [
                2.459471527468573,
                50.621772067355465
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03921469602019503,
          "ground": "gnd"
        },
        "32_LVBranch260450": {
          "bus1": "32_LVBus685365",
          "bus2": "32_LVBus685367",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459530070006766,
                50.62145920316037
              ],
              [
                2.459530070006766,
                50.62145920316037
              ],
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.458601991919323,
                50.62155543409225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06654421101448271,
          "ground": "gnd"
        },
        "32_LVBranch686331": {
          "bus1": "32_LVBus685367",
          "bus2": "32_LVBus685368",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.458391256297086,
                50.62147744812
              ],
              [
                2.458440608256682,
                50.6214369444725
              ],
              [
                2.458440608256682,
                50.6214369444725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02295366008921983,
          "ground": "gnd"
        },
        "32_LVBranch300738": {
          "bus1": "32_LVBus685368",
          "bus2": "32_LVBus685369",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458440608256682,
                50.6214369444725
              ],
              [
                2.458440608256682,
                50.6214369444725
              ],
              [
                2.458395125598511,
                50.62141572983449
              ],
              [
                2.458247300142996,
                50.621346768692796
              ],
              [
                2.458144971624241,
                50.62129903107499
              ],
              [
                2.458099489194979,
                50.621277807354154
              ],
              [
                2.458092614612033,
                50.62127460276575
              ],
              [
                2.458092614612033,
                50.62127460276575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030538509828158925,
          "ground": "gnd"
        },
        "32_LVBranch432487": {
          "bus1": "32_LVBus685367",
          "bus2": "32_LVBus685378",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.458707868854148,
                50.62151936888839
              ],
              [
                2.458703561431388,
                50.62149330592337
              ],
              [
                2.458703561431388,
                50.62149330592337
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011414360582114987,
          "ground": "gnd"
        },
        "32_LVBranch036266": {
          "bus1": "32_LVBus685378",
          "bus2": "32_LVBus685379",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458703561431388,
                50.62149330592337
              ],
              [
                2.458703561431388,
                50.62149330592337
              ],
              [
                2.458745401760647,
                50.621489362811886
              ],
              [
                2.458884892999594,
                50.621476227951334
              ],
              [
                2.459024370065017,
                50.621463092946804
              ],
              [
                2.459149904981811,
                50.621451263229226
              ],
              [
                2.459247541664559,
                50.62144207122113
              ],
              [
                2.459272860092669,
                50.62143968709343
              ],
              [
                2.459272860092669,
                50.62143968709343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04072687487218843,
          "ground": "gnd"
        },
        "32_LVBranch052979": {
          "bus1": "32_LVBus685367",
          "bus2": "32_LVBus685370",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.458601991919323,
                50.62155543409225
              ],
              [
                2.45811463604765,
                50.62160626973947
              ],
              [
                2.45811463604765,
                50.62160626973947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034949323430432694,
          "ground": "gnd"
        },
        "32_LVBranch485639": {
          "bus1": "32_LVBus685370",
          "bus2": "32_LVBus685371",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45811463604765,
                50.62160626973947
              ],
              [
                2.45811463604765,
                50.62160626973947
              ],
              [
                2.458154695036297,
                50.62168209094414
              ],
              [
                2.458154695036297,
                50.62168209094414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008898089204163,
          "ground": "gnd"
        },
        "32_LVBranch104301": {
          "bus1": "32_LVBus685371",
          "bus2": "32_LVBus685372",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458154695036297,
                50.62168209094414
              ],
              [
                2.458154695036297,
                50.62168209094414
              ],
              [
                2.458224334185351,
                50.62167507995223
              ],
              [
                2.458363598302897,
                50.62166104889413
              ],
              [
                2.458502876464473,
                50.62164702663505
              ],
              [
                2.458614284824145,
                50.6216358033463
              ],
              [
                2.458753548744919,
                50.6216217808178
              ],
              [
                2.458892826688051,
                50.62160775811825
              ],
              [
                2.458930225896686,
                50.62160398974639
              ],
              [
                2.458930225896686,
                50.62160398974639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05556545267692545,
          "ground": "gnd"
        },
        "32_LVBranch280399": {
          "bus1": "32_LVBus685370",
          "bus2": "32_LVBus685373",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.45811463604765,
                50.62160626973947
              ],
              [
                2.45811463604765,
                50.62160626973947
              ],
              [
                2.457812899815505,
                50.62168168016172
              ],
              [
                2.457812899815505,
                50.62168168016172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02294167985329492,
          "ground": "gnd"
        },
        "32_LVBranch645953": {
          "bus1": "32_LVBus685373",
          "bus2": "32_LVBus685376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457812899815505,
                50.62168168016172
              ],
              [
                2.457812899815505,
                50.62168168016172
              ],
              [
                2.457774177107495,
                50.62163358420922
              ],
              [
                2.457774177107495,
                50.62163358420922
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006011180725140294,
          "ground": "gnd"
        },
        "32_LVBranch221844": {
          "bus1": "32_LVBus685376",
          "bus2": "32_LVBus685377",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457774177107495,
                50.62163358420922
              ],
              [
                2.457774177107495,
                50.62163358420922
              ],
              [
                2.457734305536926,
                50.62167057102117
              ],
              [
                2.45771038821941,
                50.621692768477814
              ],
              [
                2.457606713321,
                50.62178893948678
              ],
              [
                2.45751899242783,
                50.62187031211355
              ],
              [
                2.457472507997108,
                50.62191344082495
              ],
              [
                2.457472507997108,
                50.62191344082495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03774807404208918,
          "ground": "gnd"
        },
        "32_LVBranch640209": {
          "bus1": "32_LVBus685373",
          "bus2": "32_LVBus685374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457812899815505,
                50.62168168016172
              ],
              [
                2.457812899815505,
                50.62168168016172
              ],
              [
                2.457909947429261,
                50.6217378820126
              ],
              [
                2.457909947429261,
                50.6217378820126
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009287253155288817,
          "ground": "gnd"
        },
        "32_LVBranch146640": {
          "bus1": "32_LVBus685374",
          "bus2": "32_LVBus685375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.457909947429261,
                50.6217378820126
              ],
              [
                2.457909947429261,
                50.6217378820126
              ],
              [
                2.457868297279143,
                50.62177406328673
              ],
              [
                2.457793312795687,
                50.621839205700084
              ],
              [
                2.457743332410346,
                50.62188262496768
              ],
              [
                2.45759739497394,
                50.6220010202338
              ],
              [
                2.457591611748398,
                50.62200604913123
              ],
              [
                2.457591611748398,
                50.62200604913123
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03738670831158187,
          "ground": "gnd"
        },
        "32_LVBranch939602": {
          "bus1": "32_MVLV60860_LV",
          "bus2": "32_LVBus685334",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461528632035411,
                50.621148799411046
              ],
              [
                2.461547836485457,
                50.62115443129127
              ],
              [
                2.461547836485457,
                50.62115443129127
              ],
              [
                2.461662964552399,
                50.6211882136383
              ],
              [
                2.461445916426663,
                50.621403275498785
              ],
              [
                2.4613854189679,
                50.621389082712064
              ],
              [
                2.4613854189679,
                50.621389082712064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04196549376987992,
          "ground": "gnd"
        },
        "32_LVBranch159645": {
          "bus1": "32_LVBus685334",
          "bus2": "32_LVBus685335",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4613854189679,
                50.621389082712064
              ],
              [
                2.4613854189679,
                50.621389082712064
              ],
              [
                2.461392418551168,
                50.62143124427228
              ],
              [
                2.461150453219121,
                50.62164648304469
              ],
              [
                2.461117643246672,
                50.62167566883453
              ],
              [
                2.46092764855684,
                50.621844676812806
              ],
              [
                2.460883990668173,
                50.621883507297106
              ],
              [
                2.460880557711084,
                50.62188656954235
              ],
              [
                2.460880557711084,
                50.62188656954235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06698659613035336,
          "ground": "gnd"
        },
        "32_LVBranch072652": {
          "bus1": "32_LVBus685335",
          "bus2": "32_LVBus685336",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460880557711084,
                50.62188656954235
              ],
              [
                2.460880557711084,
                50.62188656954235
              ],
              [
                2.460876491717154,
                50.621890233418966
              ],
              [
                2.46083977117297,
                50.62192334297913
              ],
              [
                2.460757494530256,
                50.62199755429813
              ],
              [
                2.460672080174441,
                50.622074585305036
              ],
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460287588018045,
                50.62242515303709
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07314629937781673,
          "ground": "gnd"
        },
        "32_LVBranch977425": {
          "bus1": "32_LVBus685336",
          "bus2": "32_LVBus685359",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460514737637702,
                50.62248919770066
              ],
              [
                2.460514737637702,
                50.62248919770066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017582500362415376,
          "ground": "gnd"
        },
        "32_LVBranch262676": {
          "bus1": "32_LVBus685359",
          "bus2": "32_LVBus685360",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460514737637702,
                50.62248919770066
              ],
              [
                2.460514737637702,
                50.62248919770066
              ],
              [
                2.460530747834327,
                50.62247443486549
              ],
              [
                2.460610826810704,
                50.622400593715646
              ],
              [
                2.460634842017102,
                50.62237844944064
              ],
              [
                2.460690905572987,
                50.62232676147637
              ],
              [
                2.460764470301899,
                50.622258918754774
              ],
              [
                2.460768479865393,
                50.62225522802988
              ],
              [
                2.460768479865393,
                50.62225522802988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0316201728304287,
          "ground": "gnd"
        },
        "32_LVBranch706360": {
          "bus1": "32_LVBus685336",
          "bus2": "32_LVBus685361",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460264316241787,
                50.62236541725937
              ],
              [
                2.460264316241787,
                50.62236541725937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00684609843143538,
          "ground": "gnd"
        },
        "32_LVBranch321521": {
          "bus1": "32_LVBus685361",
          "bus2": "32_LVBus685362",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460264316241787,
                50.62236541725937
              ],
              [
                2.460264316241787,
                50.62236541725937
              ],
              [
                2.460288232748312,
                50.622343219328364
              ],
              [
                2.460367959005793,
                50.6222692351519
              ],
              [
                2.460518294525913,
                50.62212974350538
              ],
              [
                2.460519448118429,
                50.622128665940735
              ],
              [
                2.460522275874109,
                50.62212604384589
              ],
              [
                2.460522275874109,
                50.62212604384589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03228461301100818,
          "ground": "gnd"
        },
        "32_LVBranch121229": {
          "bus1": "32_LVBus685336",
          "bus2": "32_LVBus685337",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.459852917959529,
                50.62227954227743
              ],
              [
                2.459852917959529,
                50.62227954227743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034764066661758956,
          "ground": "gnd"
        },
        "32_LVBranch459675": {
          "bus1": "32_LVBus685337",
          "bus2": "32_LVBus685338",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459852917959529,
                50.62227954227743
              ],
              [
                2.459852917959529,
                50.62227954227743
              ],
              [
                2.459754190380822,
                50.622350656567434
              ],
              [
                2.459754190380822,
                50.622350656567434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010554297922461044,
          "ground": "gnd"
        },
        "32_LVBranch304352": {
          "bus1": "32_LVBus685338",
          "bus2": "32_LVBus685340",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459754190380822,
                50.622350656567434
              ],
              [
                2.459754190380822,
                50.622350656567434
              ],
              [
                2.459682475347975,
                50.62232209497583
              ],
              [
                2.459574910024337,
                50.62227926147152
              ],
              [
                2.459443449352268,
                50.622226898308995
              ],
              [
                2.45943451502043,
                50.62222334599984
              ],
              [
                2.45943451502043,
                50.62222334599984
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026689501020210827,
          "ground": "gnd"
        },
        "32_LVBranch035077": {
          "bus1": "32_LVBus685338",
          "bus2": "32_LVBus685339",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459754190380822,
                50.622350656567434
              ],
              [
                2.459754190380822,
                50.622350656567434
              ],
              [
                2.459812276602852,
                50.622376074144185
              ],
              [
                2.459928463324479,
                50.622426909199355
              ],
              [
                2.460044636159432,
                50.62247773518579
              ],
              [
                2.460055491211051,
                50.6224824875379
              ],
              [
                2.460055491211051,
                50.6224824875379
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025878227681249318,
          "ground": "gnd"
        },
        "32_LVBranch211813": {
          "bus1": "32_LVBus685337",
          "bus2": "32_LVBus685341",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459852917959529,
                50.62227954227743
              ],
              [
                2.459852917959529,
                50.62227954227743
              ],
              [
                2.459485136510623,
                50.62212531533223
              ],
              [
                2.459485136510623,
                50.62212531533223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031172415486271955,
          "ground": "gnd"
        },
        "32_LVBranch634116": {
          "bus1": "32_LVBus685341",
          "bus2": "32_LVBus685342",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459485136510623,
                50.62212531533223
              ],
              [
                2.459485136510623,
                50.62212531533223
              ],
              [
                2.459523182770909,
                50.62208033740271
              ],
              [
                2.459523182770909,
                50.62208033740271
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005681805739347404,
          "ground": "gnd"
        },
        "32_LVBranch355524": {
          "bus1": "32_LVBus685342",
          "bus2": "32_LVBus685343",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459523182770909,
                50.62208033740271
              ],
              [
                2.459523182770909,
                50.62208033740271
              ],
              [
                2.459569679556293,
                50.622100653592454
              ],
              [
                2.459651027859772,
                50.62213620241708
              ],
              [
                2.45975563885218,
                50.62218190922914
              ],
              [
                2.459773551627208,
                50.622189740336864
              ],
              [
                2.459773551627208,
                50.622189740336864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02149482280754592,
          "ground": "gnd"
        },
        "32_LVBranch059144": {
          "bus1": "32_LVBus685336",
          "bus2": "32_LVBus685344",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.460287588018045,
                50.62242515303709
              ],
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459803591940499,
                50.622883647786075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061436382629847124,
          "ground": "gnd"
        },
        "32_LVBranch338323": {
          "bus1": "32_LVBus685344",
          "bus2": "32_LVBus685345",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.459356572360234,
                50.62268815582943
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03838747054209287,
          "ground": "gnd"
        },
        "32_LVBranch780888": {
          "bus1": "32_LVBus685345",
          "bus2": "32_LVBus685352",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.459483658542143,
                50.62265206907432
              ],
              [
                2.459511850414399,
                50.62262506806488
              ],
              [
                2.459511850414399,
                50.62262506806488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013454386570894036,
          "ground": "gnd"
        },
        "32_LVBranch226758": {
          "bus1": "32_LVBus685352",
          "bus2": "32_LVBus685353",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459511850414399,
                50.62262506806488
              ],
              [
                2.459511850414399,
                50.62262506806488
              ],
              [
                2.459506105075559,
                50.622622463441736
              ],
              [
                2.459328056554579,
                50.6225418365453
              ],
              [
                2.459282108179654,
                50.62252102637869
              ],
              [
                2.459144249205271,
                50.622458604757085
              ],
              [
                2.459115748601568,
                50.622445697939625
              ],
              [
                2.459115748601568,
                50.622445697939625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03440697186008022,
          "ground": "gnd"
        },
        "32_LVBranch200616": {
          "bus1": "32_LVBus685352",
          "bus2": "32_LVBus685354",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459511850414399,
                50.62262506806488
              ],
              [
                2.459511850414399,
                50.62262506806488
              ],
              [
                2.459618502119525,
                50.62266881746081
              ],
              [
                2.459746382759559,
                50.622721264685104
              ],
              [
                2.45974886698089,
                50.62272228481712
              ],
              [
                2.459752311014179,
                50.6227236986833
              ],
              [
                2.459752311014179,
                50.6227236986833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02024684581394109,
          "ground": "gnd"
        },
        "32_LVBranch144264": {
          "bus1": "32_LVBus685345",
          "bus2": "32_LVBus685351",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.459286015607667,
                50.62272417770402
              ],
              [
                2.459255991374763,
                50.622711039203935
              ],
              [
                2.459139832856095,
                50.622660194538504
              ],
              [
                2.459023674551541,
                50.62260934079033
              ],
              [
                2.45891911960607,
                50.622563579509304
              ],
              [
                2.458791344593279,
                50.62250765091043
              ],
              [
                2.458698407229644,
                50.62246697304379
              ],
              [
                2.458691899909292,
                50.62246411796753
              ],
              [
                2.458691899909292,
                50.62246411796753
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05743655523422186,
          "ground": "gnd"
        },
        "32_LVBranch143917": {
          "bus1": "32_LVBus685345",
          "bus2": "32_LVBus685346",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.459356572360234,
                50.62268815582943
              ],
              [
                2.458792562444523,
                50.62243426518226
              ],
              [
                2.458742732766624,
                50.62241182606607
              ],
              [
                2.458736973435194,
                50.62240923936055
              ],
              [
                2.458736973435194,
                50.62240923936055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05371381678722947,
          "ground": "gnd"
        },
        "32_LVBranch752681": {
          "bus1": "32_LVBus685346",
          "bus2": "32_LVBus685347",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458736973435194,
                50.62240923936055
              ],
              [
                2.458736973435194,
                50.62240923936055
              ],
              [
                2.458828561791222,
                50.622306665733134
              ],
              [
                2.458828561791222,
                50.622306665733134
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013122686840537075,
          "ground": "gnd"
        },
        "32_LVBranch263416": {
          "bus1": "32_LVBus685347",
          "bus2": "32_LVBus685348",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458828561791222,
                50.622306665733134
              ],
              [
                2.458828561791222,
                50.622306665733134
              ],
              [
                2.458867176803586,
                50.62226914162862
              ],
              [
                2.458959852588394,
                50.622179080132625
              ],
              [
                2.459037082161635,
                50.62210403181411
              ],
              [
                2.459049855249299,
                50.622091613553856
              ],
              [
                2.459049855249299,
                50.622091613553856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028592495522109452,
          "ground": "gnd"
        },
        "32_LVBranch500462": {
          "bus1": "32_LVBus685346",
          "bus2": "32_LVBus685349",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458736973435194,
                50.62240923936055
              ],
              [
                2.458736973435194,
                50.62240923936055
              ],
              [
                2.458631034771431,
                50.622426422504404
              ],
              [
                2.458475451570642,
                50.62236365872308
              ],
              [
                2.458475451570642,
                50.62236365872308
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02077382528790701,
          "ground": "gnd"
        },
        "32_LVBranch116706": {
          "bus1": "32_LVBus685349",
          "bus2": "32_LVBus685350",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.458475451570642,
                50.62236365872308
              ],
              [
                2.458475451570642,
                50.62236365872308
              ],
              [
                2.458499157143645,
                50.622341371645355
              ],
              [
                2.458578152030782,
                50.622267066421074
              ],
              [
                2.458649254289877,
                50.622200196147475
              ],
              [
                2.45872826285377,
                50.62212589976864
              ],
              [
                2.458807257082671,
                50.622051603345405
              ],
              [
                2.458817991282904,
                50.62204151037444
              ],
              [
                2.458817991282904,
                50.62204151037444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04326449154322034,
          "ground": "gnd"
        },
        "32_LVBranch271073": {
          "bus1": "32_LVBus685344",
          "bus2": "32_LVBus685355",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.460277521677523,
                50.62310877546223
              ],
              [
                2.460277521677523,
                50.62310877546223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04185627223966728,
          "ground": "gnd"
        },
        "32_LVBranch258675": {
          "bus1": "32_LVBus685344",
          "bus2": "32_LVBus685357",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459796826664803,
                50.622884910306865
              ],
              [
                2.459701901367982,
                50.622902630617936
              ],
              [
                2.4595720932166,
                50.623025290821886
              ],
              [
                2.459501216849874,
                50.62309225102829
              ],
              [
                2.459390962828858,
                50.62319643119094
              ],
              [
                2.459351585261877,
                50.62323363323964
              ],
              [
                2.459311433883288,
                50.62327157158632
              ],
              [
                2.459311433883288,
                50.62327157158632
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05697572198205221,
          "ground": "gnd"
        },
        "32_LVBranch231069": {
          "bus1": "32_LVBus685344",
          "bus2": "32_LVBus685358",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459936803967039,
                50.62303991855483
              ],
              [
                2.459903827844258,
                50.623071014761784
              ],
              [
                2.459824974817844,
                50.623145383402544
              ],
              [
                2.459746135657961,
                50.62321975197116
              ],
              [
                2.459667282163025,
                50.62329412049572
              ],
              [
                2.459564779306681,
                50.62339079410162
              ],
              [
                2.459509588549345,
                50.623442848386226
              ],
              [
                2.459499824981355,
                50.6234520523975
              ],
              [
                2.459499824981355,
                50.6234520523975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07507513483171331,
          "ground": "gnd"
        },
        "32_LVBranch017200": {
          "bus1": "32_LVBus685344",
          "bus2": "32_LVBus685356",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459803591940499,
                50.622883647786075
              ],
              [
                2.459300336291508,
                50.62335248393748
              ],
              [
                2.458977646454517,
                50.623704277620384
              ],
              [
                2.458977646454517,
                50.623704277620384
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10846181624522064,
          "ground": "gnd"
        },
        "32_LVBranch577762": {
          "bus1": "32_MVLV60860_LV",
          "bus2": "32_LVBus685322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461528632035411,
                50.621148799411046
              ],
              [
                2.46154964459573,
                50.62115006998818
              ],
              [
                2.46154964459573,
                50.62115006998818
              ],
              [
                2.461706656085011,
                50.62118042844124
              ],
              [
                2.461491136118959,
                50.621403230069156
              ],
              [
                2.461557631116718,
                50.62143641551235
              ],
              [
                2.461571761806711,
                50.62148271409069
              ],
              [
                2.461571761806711,
                50.62148271409069
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051942129322098095,
          "ground": "gnd"
        },
        "32_LVBranch357731": {
          "bus1": "32_LVBus685322",
          "bus2": "32_LVBus685332",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461571761806711,
                50.62148271409069
              ],
              [
                2.461571761806711,
                50.62148271409069
              ],
              [
                2.461462293366074,
                50.6214342957021
              ],
              [
                2.461457293977588,
                50.62143112529795
              ],
              [
                2.461457293977588,
                50.62143112529795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0099347482631945,
          "ground": "gnd"
        },
        "32_LVBranch159624": {
          "bus1": "32_LVBus685322",
          "bus2": "32_LVBus685323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461571761806711,
                50.62148271409069
              ],
              [
                2.461571761806711,
                50.62148271409069
              ],
              [
                2.461726207076689,
                50.62160343120361
              ],
              [
                2.461758763831023,
                50.621659712892416
              ],
              [
                2.461763111315822,
                50.62166721651192
              ],
              [
                2.461814836490318,
                50.62199794679157
              ],
              [
                2.461814328880771,
                50.62204330024991
              ],
              [
                2.461810235084536,
                50.62240424412245
              ],
              [
                2.461810235084536,
                50.62240424412245
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10704579482131248,
          "ground": "gnd"
        },
        "32_LVBranch347228": {
          "bus1": "32_LVBus685323",
          "bus2": "32_LVBus685324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461810235084536,
                50.62240424412245
              ],
              [
                2.461810235084536,
                50.62240424412245
              ],
              [
                2.461810246240449,
                50.6224087291708
              ],
              [
                2.461810292563296,
                50.62246703489658
              ],
              [
                2.4618102983867,
                50.62246937609165
              ],
              [
                2.461810411536901,
                50.62258856193167
              ],
              [
                2.461810563536547,
                50.622763048472855
              ],
              [
                2.461810567151095,
                50.62276450162779
              ],
              [
                2.461810567151095,
                50.62276450162779
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04007542710000249,
          "ground": "gnd"
        },
        "32_LVBranch965549": {
          "bus1": "32_LVBus685324",
          "bus2": "32_LVBus685331",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461810567151095,
                50.62276450162779
              ],
              [
                2.461810567151095,
                50.62276450162779
              ],
              [
                2.4618210371772,
                50.622744756827466
              ],
              [
                2.461841128416646,
                50.622732501347954
              ],
              [
                2.461867932901088,
                50.62273210656182
              ],
              [
                2.461888252040066,
                50.622737773135114
              ],
              [
                2.46228727989909,
                50.62286993062597
              ],
              [
                2.462298172824504,
                50.62287279004675
              ],
              [
                2.462326228550147,
                50.62287652014834
              ],
              [
                2.462361926626475,
                50.622880143839794
              ],
              [
                2.462386471392238,
                50.62288392233068
              ],
              [
                2.462389842564181,
                50.62288435845445
              ],
              [
                2.462393325107317,
                50.622884220378204
              ],
              [
                2.462401775342656,
                50.62287448822257
              ],
              [
                2.462401775342656,
                50.62287448822257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04852478166757144,
          "ground": "gnd"
        },
        "32_LVBranch047216": {
          "bus1": "32_LVBus685324",
          "bus2": "32_LVBus685325",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461810567151095,
                50.62276450162779
              ],
              [
                2.461810567151095,
                50.62276450162779
              ],
              [
                2.461810571747897,
                50.62277201857931
              ],
              [
                2.461810646745164,
                50.622870196402474
              ],
              [
                2.461810697240729,
                50.62292451038674
              ],
              [
                2.461810960007307,
                50.6232115536752
              ],
              [
                2.461810978483055,
                50.62323031912488
              ],
              [
                2.461810978483055,
                50.62323031912488
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05181803495779558,
          "ground": "gnd"
        },
        "32_LVBranch144931": {
          "bus1": "32_LVBus685325",
          "bus2": "32_LVBus685326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461810978483055,
                50.62323031912488
              ],
              [
                2.461810978483055,
                50.62323031912488
              ],
              [
                2.461810919135092,
                50.6232348042392
              ],
              [
                2.461807415221164,
                50.62348146778325
              ],
              [
                2.461807390611567,
                50.6234829119951
              ],
              [
                2.461782584346539,
                50.62372563212451
              ],
              [
                2.461782584346539,
                50.62372563212451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055157291267062335,
          "ground": "gnd"
        },
        "32_LVBranch358110": {
          "bus1": "32_LVBus685326",
          "bus2": "32_LVBus685327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461782584346539,
                50.62372563212451
              ],
              [
                2.461782584346539,
                50.62372563212451
              ],
              [
                2.461776585548191,
                50.62372327005851
              ],
              [
                2.461338760181848,
                50.62355115230755
              ],
              [
                2.460959358194663,
                50.623402000797704
              ],
              [
                2.460959358194663,
                50.623402000797704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06848148177850713,
          "ground": "gnd"
        },
        "32_LVBranch298705": {
          "bus1": "32_LVBus685327",
          "bus2": "32_LVBus685329",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460959358194663,
                50.623402000797704
              ],
              [
                2.460959358194663,
                50.623402000797704
              ],
              [
                2.460953528307702,
                50.62339948603006
              ],
              [
                2.460597623808172,
                50.62324588760973
              ],
              [
                2.460325625759837,
                50.6231284977145
              ],
              [
                2.460325625759837,
                50.6231284977145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054192391024518644,
          "ground": "gnd"
        },
        "32_LVBranch201221": {
          "bus1": "32_LVBus685327",
          "bus2": "32_LVBus685328",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460959358194663,
                50.623402000797704
              ],
              [
                2.460959358194663,
                50.623402000797704
              ],
              [
                2.461062257147944,
                50.62330121732567
              ],
              [
                2.461055227387431,
                50.62329817452753
              ],
              [
                2.460903706511284,
                50.623232548337334
              ],
              [
                2.460705561157141,
                50.62314672297747
              ],
              [
                2.460589006195085,
                50.62309622993082
              ],
              [
                2.460472451490189,
                50.62304574574095
              ],
              [
                2.460437486541264,
                50.62303060315146
              ],
              [
                2.460410115920882,
                50.62301874501886
              ],
              [
                2.460410115920882,
                50.62301874501886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06919912000404088,
          "ground": "gnd"
        },
        "32_LVBranch262674": {
          "bus1": "32_LVBus685326",
          "bus2": "32_LVBus685330",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461782584346539,
                50.62372563212451
              ],
              [
                2.461782584346539,
                50.62372563212451
              ],
              [
                2.461590458846519,
                50.62374291351013
              ],
              [
                2.461548788010123,
                50.623781724187275
              ],
              [
                2.461397706159908,
                50.6239224733292
              ],
              [
                2.461254558109319,
                50.624055805000296
              ],
              [
                2.461176012787303,
                50.62412897210132
              ],
              [
                2.461176012787303,
                50.62412897210132
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06573498204254477,
          "ground": "gnd"
        },
        "32_LVBranch443148": {
          "bus1": "32_MVLV60860_LV",
          "bus2": "32_LVBus685311",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461528632035411,
                50.621148799411046
              ],
              [
                2.461548822395826,
                50.621148303698135
              ],
              [
                2.461548822395826,
                50.621148303698135
              ],
              [
                2.461606629426669,
                50.621158014047836
              ],
              [
                2.461606629426669,
                50.621158014047836
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004231083830992298,
          "ground": "gnd"
        },
        "32_LVBranch154351": {
          "bus1": "32_LVBus685311",
          "bus2": "32_LVBus685313",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461606629426669,
                50.621158014047836
              ],
              [
                2.461606629426669,
                50.621158014047836
              ],
              [
                2.461610116618728,
                50.621154117501995
              ],
              [
                2.461669908186675,
                50.62113966925317
              ],
              [
                2.461794906031247,
                50.6208500950361
              ],
              [
                2.461794906031247,
                50.6208500950361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0384300987984106,
          "ground": "gnd"
        },
        "32_LVBranch254007": {
          "bus1": "32_LVBus685313",
          "bus2": "32_LVBus685318",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461794906031247,
                50.6208500950361
              ],
              [
                2.461794906031247,
                50.6208500950361
              ],
              [
                2.462036600155849,
                50.62087950661759
              ],
              [
                2.462036600155849,
                50.62087950661759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01741437005704689,
          "ground": "gnd"
        },
        "32_LVBranch323421": {
          "bus1": "32_LVBus685318",
          "bus2": "32_LVBus685320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.462036600155849,
                50.62087950661759
              ],
              [
                2.462036600155849,
                50.62087950661759
              ],
              [
                2.462061879358628,
                50.62069182578623
              ],
              [
                2.462074020564661,
                50.620601708462104
              ],
              [
                2.462075913868975,
                50.62051275862069
              ],
              [
                2.46207799445236,
                50.62041409391335
              ],
              [
                2.462079332563828,
                50.62035131052196
              ],
              [
                2.462083711057281,
                50.62014501965318
              ],
              [
                2.462084089358506,
                50.620127087946535
              ],
              [
                2.462084089358506,
                50.620127087946535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08381787396033373,
          "ground": "gnd"
        },
        "32_LVBranch022849": {
          "bus1": "32_LVBus685318",
          "bus2": "32_LVBus685319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.462036600155849,
                50.62087950661759
              ],
              [
                2.462036600155849,
                50.62087950661759
              ],
              [
                2.462035440861718,
                50.62088393006579
              ],
              [
                2.462017003498899,
                50.62095413102966
              ],
              [
                2.461965735890843,
                50.621062021735085
              ],
              [
                2.461934091501607,
                50.62112860308524
              ],
              [
                2.461873575861802,
                50.62122034784033
              ],
              [
                2.461860040324635,
                50.62123764693029
              ],
              [
                2.461720411410146,
                50.62141605998632
              ],
              [
                2.461717262905794,
                50.62142007280459
              ],
              [
                2.461717262905794,
                50.62142007280459
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06457930747908225,
          "ground": "gnd"
        },
        "32_LVBranch100349": {
          "bus1": "32_LVBus685313",
          "bus2": "32_LVBus685314",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461794906031247,
                50.6208500950361
              ],
              [
                2.461794906031247,
                50.6208500950361
              ],
              [
                2.461795289703617,
                50.620845618550405
              ],
              [
                2.461820468276008,
                50.62056044139495
              ],
              [
                2.461820468276008,
                50.62056044139495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03227210393176324,
          "ground": "gnd"
        },
        "32_LVBranch079413": {
          "bus1": "32_LVBus685314",
          "bus2": "32_LVBus685317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461820468276008,
                50.62056044139495
              ],
              [
                2.461820468276008,
                50.62056044139495
              ],
              [
                2.461826663264607,
                50.62038108611029
              ],
              [
                2.461834832462103,
                50.6201451540753
              ],
              [
                2.461835226740951,
                50.620133609098424
              ],
              [
                2.461835422664114,
                50.62012734773814
              ],
              [
                2.461835422664114,
                50.62012734773814
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048189394285214016,
          "ground": "gnd"
        },
        "32_LVBranch012436": {
          "bus1": "32_LVBus685314",
          "bus2": "32_LVBus685315",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461820468276008,
                50.62056044139495
              ],
              [
                2.461820468276008,
                50.62056044139495
              ],
              [
                2.461447384854425,
                50.62042048780707
              ],
              [
                2.461223456563068,
                50.62033868057363
              ],
              [
                2.460709744801761,
                50.620159414945704
              ],
              [
                2.460709744801761,
                50.620159414945704
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0903902882501229,
          "ground": "gnd"
        },
        "32_LVBranch035098": {
          "bus1": "32_LVBus685315",
          "bus2": "32_LVBus685316",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460709744801761,
                50.620159414945704
              ],
              [
                2.460709744801761,
                50.620159414945704
              ],
              [
                2.460703577768287,
                50.62015725032806
              ],
              [
                2.460607359315062,
                50.62012286511973
              ],
              [
                2.460288320932177,
                50.62000887642618
              ],
              [
                2.459835018008562,
                50.61984612379881
              ],
              [
                2.459828145311473,
                50.61984365485121
              ],
              [
                2.459828145311473,
                50.61984365485121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07159863190296462,
          "ground": "gnd"
        },
        "32_LVBranch055777": {
          "bus1": "32_LVBus685311",
          "bus2": "32_LVBus685312",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461606629426669,
                50.621158014047836
              ],
              [
                2.461606629426669,
                50.621158014047836
              ],
              [
                2.46143030432701,
                50.62137362695389
              ],
              [
                2.46143030432701,
                50.62137362695389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027036702837864923,
          "ground": "gnd"
        },
        "32_LVBranch653827": {
          "bus1": "32_MVLV34069_LV",
          "bus2": "32_LVBus685170",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460129099757187,
                50.61894392754211
              ],
              [
                2.46014629619514,
                50.61893608846867
              ],
              [
                2.46014629619514,
                50.61893608846867
              ],
              [
                2.460178491959665,
                50.61892140818676
              ],
              [
                2.460864163530974,
                50.61907799836099
              ],
              [
                2.460977466928696,
                50.619185742221816
              ],
              [
                2.460977466928696,
                50.619185742221816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06878125269650981,
          "ground": "gnd"
        },
        "32_LVBranch307373": {
          "bus1": "32_LVBus685170",
          "bus2": "32_LVBus685171",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460977466928696,
                50.619185742221816
              ],
              [
                2.460977466928696,
                50.619185742221816
              ],
              [
                2.460971706517479,
                50.61918832242198
              ],
              [
                2.460555702283715,
                50.619374832905336
              ],
              [
                2.460516703956353,
                50.61939268652366
              ],
              [
                2.460493803490425,
                50.6194031595853
              ],
              [
                2.460216363708529,
                50.61953014824393
              ],
              [
                2.460137760911306,
                50.619566124951945
              ],
              [
                2.459845911294792,
                50.61969970219007
              ],
              [
                2.459646057792159,
                50.61979118045876
              ],
              [
                2.459634550529401,
                50.619796233074595
              ],
              [
                2.459459687824089,
                50.619873047004184
              ],
              [
                2.459354023427681,
                50.6199194553135
              ],
              [
                2.459256415371023,
                50.619962321341
              ],
              [
                2.459160257910086,
                50.62000455794786
              ],
              [
                2.459094185651725,
                50.62003357871552
              ],
              [
                2.45906052272337,
                50.62004836777782
              ],
              [
                2.458801641405227,
                50.62016207697294
              ],
              [
                2.458723244900561,
                50.62019673393195
              ],
              [
                2.458695652598903,
                50.620208942494955
              ],
              [
                2.458694765235917,
                50.6202093290828
              ],
              [
                2.458635214206639,
                50.6202356521468
              ],
              [
                2.45852830956666,
                50.62028292207562
              ],
              [
                2.458524591143223,
                50.62028456725933
              ],
              [
                2.458327911837678,
                50.62037870433271
              ],
              [
                2.458211678471799,
                50.6204343432849
              ],
              [
                2.458167046934726,
                50.62045570896901
              ],
              [
                2.458082648276741,
                50.62050428406529
              ],
              [
                2.45801502552925,
                50.620545747334596
              ],
              [
                2.457910458564623,
                50.62060986931681
              ],
              [
                2.457616087077238,
                50.620790366328016
              ],
              [
                2.457601416333751,
                50.62079936868695
              ],
              [
                2.457593926074012,
                50.62080395971788
              ],
              [
                2.457582183820267,
                50.62081115622644
              ],
              [
                2.457574637242652,
                50.620815783191446
              ],
              [
                2.457574637242652,
                50.620815783191446
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.3019672540375361,
          "ground": "gnd"
        },
        "32_LVBranch245120": {
          "bus1": "32_LVBus685170",
          "bus2": "32_LVBus685172",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460977466928696,
                50.619185742221816
              ],
              [
                2.460977466928696,
                50.619185742221816
              ],
              [
                2.461294907891575,
                50.61904906873668
              ],
              [
                2.461315738180314,
                50.61903972783848
              ],
              [
                2.46137351086864,
                50.619013826816996
              ],
              [
                2.461520295308062,
                50.61895976869365
              ],
              [
                2.461617888469785,
                50.61892382579167
              ],
              [
                2.461630087594015,
                50.61891932843832
              ],
              [
                2.461647724218539,
                50.618912834236674
              ],
              [
                2.462002211379622,
                50.6187802119903
              ],
              [
                2.462002211379622,
                50.6187802119903
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08545959739414892,
          "ground": "gnd"
        },
        "32_LVBranch187067": {
          "bus1": "32_LVBus685172",
          "bus2": "32_LVBus685173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.462002211379622,
                50.6187802119903
              ],
              [
                2.462002211379622,
                50.6187802119903
              ],
              [
                2.462043152665454,
                50.618750326934524
              ],
              [
                2.462045753976376,
                50.61874747179642
              ],
              [
                2.462078459988831,
                50.61871150429797
              ],
              [
                2.462083943810764,
                50.61870547978016
              ],
              [
                2.46211959649578,
                50.6186751335872
              ],
              [
                2.462333469444639,
                50.61849307416856
              ],
              [
                2.462333948117773,
                50.61848714440334
              ],
              [
                2.462349740750051,
                50.618290053808636
              ],
              [
                2.462363222463378,
                50.61812178666143
              ],
              [
                2.462363372693844,
                50.61811983998197
              ],
              [
                2.462363577865263,
                50.61811731018564
              ],
              [
                2.462363577865263,
                50.61811731018564
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08152662056062995,
          "ground": "gnd"
        },
        "32_LVBranch500680": {
          "bus1": "32_MVLV34069_LV",
          "bus2": "32_LVBus685168",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460129099757187,
                50.61894392754211
              ],
              [
                2.460116778020543,
                50.618932987220646
              ],
              [
                2.460116778020543,
                50.618932987220646
              ],
              [
                2.460062404228622,
                50.61888472795271
              ],
              [
                2.46005829229232,
                50.618881081181186
              ],
              [
                2.46005829229232,
                50.618881081181186
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00710437530752836,
          "ground": "gnd"
        },
        "32_LVBranch628528": {
          "bus1": "32_MVLV34069_LV",
          "bus2": "32_LVBus685159",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460129099757187,
                50.61894392754211
              ],
              [
                2.460135751655069,
                50.61893115639073
              ],
              [
                2.460135751655069,
                50.61893115639073
              ],
              [
                2.460157223018933,
                50.618889962004076
              ],
              [
                2.460899458737754,
                50.61906806897987
              ],
              [
                2.460997127844388,
                50.61915960144163
              ],
              [
                2.460997127844388,
                50.61915960144163
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0732756193447963,
          "ground": "gnd"
        },
        "32_LVBranch286891": {
          "bus1": "32_LVBus685159",
          "bus2": "32_LVBus685160",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.460997127844388,
                50.61915960144163
              ],
              [
                2.460997127844388,
                50.61915960144163
              ],
              [
                2.461346333489574,
                50.61901087600555
              ],
              [
                2.461829311490171,
                50.618826995306506
              ],
              [
                2.461971089721642,
                50.61877301343755
              ],
              [
                2.461971089721642,
                50.61877301343755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08126761333847402,
          "ground": "gnd"
        },
        "32_LVBranch356674": {
          "bus1": "32_LVBus685160",
          "bus2": "32_LVBus685161",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.461971089721642,
                50.61877301343755
              ],
              [
                2.461971089721642,
                50.61877301343755
              ],
              [
                2.462064124048718,
                50.61869021462964
              ],
              [
                2.462076316874549,
                50.6186775723267
              ],
              [
                2.462217708170968,
                50.618530955641184
              ],
              [
                2.462217708170968,
                50.618530955641184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03210668589042781,
          "ground": "gnd"
        },
        "32_LVBranch901843": {
          "bus1": "32_LVBus685161",
          "bus2": "32_LVBus685162",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.462217708170968,
                50.618530955641184
              ],
              [
                2.462217708170968,
                50.618530955641184
              ],
              [
                2.462217313559695,
                50.61837846317982
              ],
              [
                2.462217173688625,
                50.618322408731665
              ],
              [
                2.462105485681251,
                50.61829736025032
              ],
              [
                2.462043298877652,
                50.618288434927294
              ],
              [
                2.462043298877652,
                50.618288434927294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03609181978876694,
          "ground": "gnd"
        },
        "32_LVBranch953433": {
          "bus1": "32_LVBus685162",
          "bus2": "32_LVBus685166",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.462043298877652,
                50.618288434927294
              ],
              [
                2.462043298877652,
                50.618288434927294
              ],
              [
                2.462053052660943,
                50.61823629044999
              ],
              [
                2.461843869454959,
                50.618223458812736
              ],
              [
                2.461840485082381,
                50.61822325590944
              ],
              [
                2.461836846875751,
                50.61822303532164
              ],
              [
                2.461836846875751,
                50.61822303532164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02121376612979261,
          "ground": "gnd"
        },
        "32_LVBranch832449": {
          "bus1": "32_LVBus685162",
          "bus2": "32_LVBus685163",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.462043298877652,
                50.618288434927294
              ],
              [
                2.462043298877652,
                50.618288434927294
              ],
              [
                2.461678363867049,
                50.618266341450706
              ],
              [
                2.46152396565747,
                50.61825698836858
              ],
              [
                2.461459676575222,
                50.61825309713043
              ],
              [
                2.46134232928733,
                50.61821996254928
              ],
              [
                2.46134232928733,
                50.61821996254928
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05057694990019325,
          "ground": "gnd"
        },
        "32_LVBranch615516": {
          "bus1": "32_LVBus685163",
          "bus2": "32_LVBus685164",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46134232928733,
                50.61821996254928
              ],
              [
                2.46134232928733,
                50.61821996254928
              ],
              [
                2.461384427476736,
                50.61816196401011
              ],
              [
                2.461387378255719,
                50.61815788858936
              ],
              [
                2.461387378255719,
                50.61815788858936
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0076056591480439875,
          "ground": "gnd"
        },
        "32_LVBranch375881": {
          "bus1": "32_LVBus685163",
          "bus2": "32_LVBus685165",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46134232928733,
                50.61821996254928
              ],
              [
                2.46134232928733,
                50.61821996254928
              ],
              [
                2.461325132474799,
                50.61824454910672
              ],
              [
                2.461259281467683,
                50.61833870328993
              ],
              [
                2.461208448475193,
                50.6183540304663
              ],
              [
                2.461194592037178,
                50.61837247805614
              ],
              [
                2.461193116455992,
                50.61837444400234
              ],
              [
                2.461191556566525,
                50.6183765266454
              ],
              [
                2.461191556566525,
                50.6183765266454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02121196961333117,
          "ground": "gnd"
        },
        "32_LVBranch901838": {
          "bus1": "32_MVLV34108_LV",
          "bus2": "32_LVBus685241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463890203801575,
                50.61892468554368
              ],
              [
                2.463889025213758,
                50.618938124055006
              ],
              [
                2.463889025213758,
                50.618938124055006
              ],
              [
                2.463879225936464,
                50.6190496421775
              ],
              [
                2.464006599949307,
                50.6191322075639
              ],
              [
                2.464131193146526,
                50.619230051845655
              ],
              [
                2.464131193146526,
                50.619230051845655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039301721771255856,
          "ground": "gnd"
        },
        "32_LVBranch233926": {
          "bus1": "32_LVBus685241",
          "bus2": "32_LVBus685242",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464131193146526,
                50.619230051845655
              ],
              [
                2.464131193146526,
                50.619230051845655
              ],
              [
                2.464136389539401,
                50.61923308739657
              ],
              [
                2.464194891284738,
                50.6192672305579
              ],
              [
                2.464247886054125,
                50.61929815906016
              ],
              [
                2.464266257039418,
                50.61930888643753
              ],
              [
                2.464303973325592,
                50.61933089633232
              ],
              [
                2.464318206969466,
                50.61933920601066
              ],
              [
                2.464380549783983,
                50.61937558767101
              ],
              [
                2.464432499852441,
                50.61940590719344
              ],
              [
                2.464474057137136,
                50.619430164591684
              ],
              [
                2.464567564694141,
                50.61948474143747
              ],
              [
                2.464619514989117,
                50.619515060876836
              ],
              [
                2.46467146534701,
                50.6195453802931
              ],
              [
                2.464723415767809,
                50.619575699686344
              ],
              [
                2.464775366251546,
                50.61960601905651
              ],
              [
                2.464827316798189,
                50.61963633840357
              ],
              [
                2.464879267407751,
                50.61966665772763
              ],
              [
                2.464920825125324,
                50.61969091496716
              ],
              [
                2.464972775848133,
                50.61972123424964
              ],
              [
                2.464985922402076,
                50.6197289080891
              ],
              [
                2.464985922402076,
                50.6197289080891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08208821007044363,
          "ground": "gnd"
        },
        "32_LVBranch272673": {
          "bus1": "32_LVBus685242",
          "bus2": "32_LVBus685243",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464985922402076,
                50.6197289080891
              ],
              [
                2.464985922402076,
                50.6197289080891
              ],
              [
                2.464997953585443,
                50.61973600001976
              ],
              [
                2.465027283168461,
                50.61975330004682
              ],
              [
                2.465037633941251,
                50.61975939802299
              ],
              [
                2.46505363317115,
                50.61976882705633
              ],
              [
                2.465078994735127,
                50.61978378099211
              ],
              [
                2.465099766945089,
                50.619796030682345
              ],
              [
                2.465182418103177,
                50.61984476075452
              ],
              [
                2.465234115758856,
                50.61987524164589
              ],
              [
                2.465285827600324,
                50.6199057314699
              ],
              [
                2.465337539481806,
                50.61993621230093
              ],
              [
                2.465347876230298,
                50.619942310264236
              ],
              [
                2.465399588210302,
                50.61997280003793
              ],
              [
                2.465451300253295,
                50.62000328978874
              ],
              [
                2.465503012336283,
                50.620033770546414
              ],
              [
                2.465554710405295,
                50.62006426026615
              ],
              [
                2.465606422614219,
                50.620094740978224
              ],
              [
                2.465658134909104,
                50.62012523063746
              ],
              [
                2.465672637523678,
                50.6201337820662
              ],
              [
                2.465709847266961,
                50.62015572027388
              ],
              [
                2.465728953458846,
                50.62016698486723
              ],
              [
                2.4657615596648,
                50.62018620091728
              ],
              [
                2.465775808123917,
                50.62019460010488
              ],
              [
                2.465813794653642,
                50.620217003919784
              ],
              [
                2.465813794653642,
                50.620217003919784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07987900658986259,
          "ground": "gnd"
        },
        "32_LVBranch174949": {
          "bus1": "32_LVBus685243",
          "bus2": "32_LVBus685244",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465813794653642,
                50.620217003919784
              ],
              [
                2.465813794653642,
                50.620217003919784
              ],
              [
                2.465866492402943,
                50.62024679279101
              ],
              [
                2.465929738235655,
                50.62028253580825
              ],
              [
                2.465971902189668,
                50.62030637044764
              ],
              [
                2.466024614227118,
                50.62033615923318
              ],
              [
                2.466077312227267,
                50.62036594800966
              ],
              [
                2.466130024390139,
                50.62039573674793
              ],
              [
                2.46619327059914,
                50.620431479623264
              ],
              [
                2.466235434804036,
                50.62045531416802
              ],
              [
                2.466243977782657,
                50.620460140163104
              ],
              [
                2.466243977782657,
                50.620460140163104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040722717543203245,
          "ground": "gnd"
        },
        "32_LVBranch724642": {
          "bus1": "32_MVLV34108_LV",
          "bus2": "32_LVBus685234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463890203801575,
                50.61892468554368
              ],
              [
                2.463870037486989,
                50.61892875174259
              ],
              [
                2.463870037486989,
                50.61892875174259
              ],
              [
                2.463782100487973,
                50.61894648608404
              ],
              [
                2.463684030916487,
                50.61896625798183
              ],
              [
                2.463579318459265,
                50.618907036366856
              ],
              [
                2.463579318459265,
                50.618907036366856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023724759460146665,
          "ground": "gnd"
        },
        "32_LVBranch069893": {
          "bus1": "32_LVBus685234",
          "bus2": "32_LVBus685235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463579318459265,
                50.618907036366856
              ],
              [
                2.463579318459265,
                50.618907036366856
              ],
              [
                2.463354329454743,
                50.61877784453657
              ],
              [
                2.463333328131224,
                50.61865745045648
              ],
              [
                2.463325631614785,
                50.61861337890787
              ],
              [
                2.463316437726784,
                50.6184449554447
              ],
              [
                2.46331484119317,
                50.61841564256076
              ],
              [
                2.463309298189892,
                50.61831406104077
              ],
              [
                2.463309298189892,
                50.61831406104077
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07317345523211138,
          "ground": "gnd"
        },
        "32_LVBranch147276": {
          "bus1": "32_LVBus685235",
          "bus2": "32_LVBus685236",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463309298189892,
                50.61831406104077
              ],
              [
                2.463309298189892,
                50.61831406104077
              ],
              [
                2.463311220278129,
                50.618276662439754
              ],
              [
                2.463322750985896,
                50.618051571120844
              ],
              [
                2.463343340624712,
                50.618030963573695
              ],
              [
                2.46337488603766,
                50.61799938329299
              ],
              [
                2.46337488603766,
                50.61799938329299
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03609388475342463,
          "ground": "gnd"
        },
        "32_LVBranch352618": {
          "bus1": "32_LVBus685236",
          "bus2": "32_LVBus685237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46337488603766,
                50.61799938329299
              ],
              [
                2.46337488603766,
                50.61799938329299
              ],
              [
                2.463308432850731,
                50.61798147484119
              ],
              [
                2.463321722409172,
                50.61788381196389
              ],
              [
                2.463330166589206,
                50.61782167591319
              ],
              [
                2.463332769111643,
                50.617802548842576
              ],
              [
                2.463333378234439,
                50.61779808107335
              ],
              [
                2.463333378234439,
                50.61779808107335
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025584731261779268,
          "ground": "gnd"
        },
        "32_LVBranch015206": {
          "bus1": "32_LVBus685236",
          "bus2": "32_LVBus685238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46337488603766,
                50.61799938329299
              ],
              [
                2.46337488603766,
                50.61799938329299
              ],
              [
                2.463380805799344,
                50.61799859684839
              ],
              [
                2.463381792437576,
                50.61799847025937
              ],
              [
                2.463568138200763,
                50.617973800392555
              ],
              [
                2.463794907235489,
                50.61794376955909
              ],
              [
                2.463885620408409,
                50.617931755308994
              ],
              [
                2.464112389085024,
                50.61790173286082
              ],
              [
                2.464298734105468,
                50.61787705291811
              ],
              [
                2.464305640471665,
                50.61787613983262
              ],
              [
                2.464305640471665,
                50.61787613983262
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06728347773535104,
          "ground": "gnd"
        },
        "32_LVBranch260897": {
          "bus1": "32_LVBus685238",
          "bus2": "32_LVBus685239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464305640471665,
                50.61787613983262
              ],
              [
                2.464305640471665,
                50.61787613983262
              ],
              [
                2.464333838601552,
                50.61787591350524
              ],
              [
                2.464444332998601,
                50.61787503740646
              ],
              [
                2.464545310513937,
                50.617874233799746
              ],
              [
                2.464644003959914,
                50.617873441434426
              ],
              [
                2.46469557833916,
                50.61787302947043
              ],
              [
                2.464705915767532,
                50.61779095066617
              ],
              [
                2.464713807178165,
                50.61772835760048
              ],
              [
                2.464721864084285,
                50.61766432015959
              ],
              [
                2.464726314108749,
                50.6176289820358
              ],
              [
                2.464730695137726,
                50.617594236013076
              ],
              [
                2.464732947806404,
                50.61757635612172
              ],
              [
                2.464732947806404,
                50.61757635612172
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0607071537332442,
          "ground": "gnd"
        },
        "32_LVBranch405587": {
          "bus1": "32_MVLV34108_LV",
          "bus2": "32_LVBus685229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463890203801575,
                50.61892468554368
              ],
              [
                2.463877075514439,
                50.61893523893221
              ],
              [
                2.463877075514439,
                50.61893523893221
              ],
              [
                2.463872699425059,
                50.61893875971809
              ],
              [
                2.463770360415546,
                50.61902099529618
              ],
              [
                2.463770360415546,
                50.61902099529618
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012167259523776243,
          "ground": "gnd"
        },
        "32_LVBranch554203": {
          "bus1": "32_LVBus685229",
          "bus2": "32_LVBus685230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463770360415546,
                50.61902099529618
              ],
              [
                2.463770360415546,
                50.61902099529618
              ],
              [
                2.463765572321852,
                50.619017708146636
              ],
              [
                2.463736377669436,
                50.618997662796396
              ],
              [
                2.463619449186045,
                50.61910385452686
              ],
              [
                2.463603271600888,
                50.619118546244216
              ],
              [
                2.463554738811098,
                50.61916263035183
              ],
              [
                2.463509455501411,
                50.61920375096649
              ],
              [
                2.463553435508389,
                50.61927201380511
              ],
              [
                2.463553435508389,
                50.61927201380511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039735987015359304,
          "ground": "gnd"
        },
        "32_LVBranch976985": {
          "bus1": "32_LVBus685230",
          "bus2": "32_LVBus685231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463553435508389,
                50.61927201380511
              ],
              [
                2.463553435508389,
                50.61927201380511
              ],
              [
                2.463461757654701,
                50.6193386301216
              ],
              [
                2.463461757654701,
                50.6193386301216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009849382020365362,
          "ground": "gnd"
        },
        "32_LVBranch467996": {
          "bus1": "32_LVBus685229",
          "bus2": "32_LVBus685232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463770360415546,
                50.61902099529618
              ],
              [
                2.463770360415546,
                50.61902099529618
              ],
              [
                2.463775387841133,
                50.61902413867797
              ],
              [
                2.463961416881634,
                50.619140344965096
              ],
              [
                2.463919101469993,
                50.61916735262848
              ],
              [
                2.463919101469993,
                50.61916735262848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02319168007672001,
          "ground": "gnd"
        },
        "32_LVBranch375876": {
          "bus1": "32_MVLV34108_LV",
          "bus2": "32_LVBus685227",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463890203801575,
                50.61892468554368
              ],
              [
                2.463910923026456,
                50.618927391248086
              ],
              [
                2.463910923026456,
                50.618927391248086
              ],
              [
                2.463972178021494,
                50.61893538368329
              ],
              [
                2.464144276594784,
                50.61883452604694
              ],
              [
                2.464183464355855,
                50.61885315273007
              ],
              [
                2.464200870184095,
                50.61886143225969
              ],
              [
                2.464200870184095,
                50.61886143225969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025984927743088127,
          "ground": "gnd"
        },
        "32_LVBranch793927": {
          "bus1": "32_MVLV34108_LV",
          "bus2": "32_LVBus685222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463890203801575,
                50.61892468554368
              ],
              [
                2.463890237825972,
                50.61893814075324
              ],
              [
                2.463890237825972,
                50.61893814075324
              ],
              [
                2.463890294714813,
                50.61896063786291
              ],
              [
                2.464555383421937,
                50.61934645209872
              ],
              [
                2.464555383421937,
                50.61934645209872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06620080982649477,
          "ground": "gnd"
        },
        "32_LVBranch062782": {
          "bus1": "32_LVBus685222",
          "bus2": "32_LVBus685223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464555383421937,
                50.61934645209872
              ],
              [
                2.464555383421937,
                50.61934645209872
              ],
              [
                2.464560593929543,
                50.61934947864677
              ],
              [
                2.464576578496788,
                50.619358773209605
              ],
              [
                2.464597025178373,
                50.61937065554966
              ],
              [
                2.464659466727472,
                50.61940695623499
              ],
              [
                2.464711515535857,
                50.61943721274628
              ],
              [
                2.464773971373579,
                50.61947352232616
              ],
              [
                2.464826020297515,
                50.619503769816376
              ],
              [
                2.464867648215839,
                50.61952797318559
              ],
              [
                2.464909290274182,
                50.61955217652549
              ],
              [
                2.46496132528471,
                50.619582432940184
              ],
              [
                2.465002967433642,
                50.61960663624674
              ],
              [
                2.465055016657189,
                50.619636892605186
              ],
              [
                2.46509664479689,
                50.61966109589301
              ],
              [
                2.465148694110756,
                50.619691343239765
              ],
              [
                2.465168124386898,
                50.61970264347187
              ],
              [
                2.465168124386898,
                50.61970264347187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05874018228782261,
          "ground": "gnd"
        },
        "32_LVBranch089947": {
          "bus1": "32_LVBus685223",
          "bus2": "32_LVBus685224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465168124386898,
                50.61970264347187
              ],
              [
                2.465168124386898,
                50.61970264347187
              ],
              [
                2.465173334968608,
                50.61970566999264
              ],
              [
                2.465220187886964,
                50.619732890772255
              ],
              [
                2.465262027959148,
                50.61975720142382
              ],
              [
                2.465282644416551,
                50.61976918214049
              ],
              [
                2.465334708054998,
                50.61979942938984
              ],
              [
                2.465386771756352,
                50.619829676616135
              ],
              [
                2.465449228527406,
                50.61986596789553
              ],
              [
                2.465501292367141,
                50.619896215070916
              ],
              [
                2.465553356246791,
                50.61992645325294
              ],
              [
                2.465605406112427,
                50.619956700396614
              ],
              [
                2.465667877300319,
                50.61999299154471
              ],
              [
                2.465730348601796,
                50.62002929162951
              ],
              [
                2.465771991471117,
                50.62005348569235
              ],
              [
                2.465844870125768,
                50.62009582974812
              ],
              [
                2.465893517140598,
                50.62012408893026
              ],
              [
                2.465895494082781,
                50.62012523505229
              ],
              [
                2.465895494082781,
                50.62012523505229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06971112311027915,
          "ground": "gnd"
        },
        "32_LVBranch208622": {
          "bus1": "32_LVBus685224",
          "bus2": "32_LVBus685225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465895494082781,
                50.62012523505229
              ],
              [
                2.465895494082781,
                50.62012523505229
              ],
              [
                2.46595124583508,
                50.620158312757674
              ],
              [
                2.466142974256039,
                50.62027206978182
              ],
              [
                2.466194532214912,
                50.62030265804261
              ],
              [
                2.466256399024081,
                50.620339362134416
              ],
              [
                2.466266707837011,
                50.62034548695737
              ],
              [
                2.466318265947072,
                50.620376075163506
              ],
              [
                2.466359515305116,
                50.620400547503074
              ],
              [
                2.466472940655241,
                50.62046783964533
              ],
              [
                2.466524499017302,
                50.62049842776042
              ],
              [
                2.466579037142127,
                50.62053078882445
              ],
              [
                2.466579037142127,
                50.62053078882445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0661460800911741,
          "ground": "gnd"
        },
        "32_LVBranch816605": {
          "bus1": "32_MVLV34091_LV",
          "bus2": "32_LVBus685219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465717913413482,
                50.62082116204146
              ],
              [
                2.465704538892353,
                50.62082921318311
              ],
              [
                2.465704538892353,
                50.62082921318311
              ],
              [
                2.465671002514235,
                50.62086530798294
              ],
              [
                2.46576326431722,
                50.62094388023812
              ],
              [
                2.465844306296059,
                50.6210129019195
              ],
              [
                2.465925855977083,
                50.62099955921106
              ],
              [
                2.465925855977083,
                50.62099955921106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03111656697780902,
          "ground": "gnd"
        },
        "32_LVBranch116707": {
          "bus1": "32_LVBus685219",
          "bus2": "32_LVBus685220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465925855977083,
                50.62099955921106
              ],
              [
                2.465925855977083,
                50.62099955921106
              ],
              [
                2.466042872010307,
                50.62094951855334
              ],
              [
                2.466051477784422,
                50.620945840801845
              ],
              [
                2.466257464336086,
                50.62086784596585
              ],
              [
                2.466644544880591,
                50.6207212730272
              ],
              [
                2.466644544880591,
                50.6207212730272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05955398733028662,
          "ground": "gnd"
        },
        "32_LVBranch884076": {
          "bus1": "32_MVLV34091_LV",
          "bus2": "32_LVBus685206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465717913413482,
                50.62082116204146
              ],
              [
                2.465703312819707,
                50.62082396692501
              ],
              [
                2.465703312819707,
                50.62082396692501
              ],
              [
                2.465657933462988,
                50.62086602122767
              ],
              [
                2.465824449301771,
                50.62101139764714
              ],
              [
                2.465815205921346,
                50.621019372741486
              ],
              [
                2.465690073114098,
                50.62107700137598
              ],
              [
                2.465707472937489,
                50.621099031895646
              ],
              [
                2.465707472937489,
                50.621099031895646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.040461297339829755,
          "ground": "gnd"
        },
        "32_LVBranch144934": {
          "bus1": "32_LVBus685206",
          "bus2": "32_LVBus685207",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465707472937489,
                50.621099031895646
              ],
              [
                2.465707472937489,
                50.621099031895646
              ],
              [
                2.466685596113974,
                50.62072347259314
              ],
              [
                2.466685596113974,
                50.62072347259314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0808502994213485,
          "ground": "gnd"
        },
        "32_LVBranch211367": {
          "bus1": "32_LVBus685207",
          "bus2": "32_LVBus685208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.466685596113974,
                50.62072347259314
              ],
              [
                2.466685596113974,
                50.62072347259314
              ],
              [
                2.466989049985518,
                50.620589122666296
              ],
              [
                2.467085782313418,
                50.62053686870607
              ],
              [
                2.467149791692778,
                50.6205022933256
              ],
              [
                2.467174385625686,
                50.6204927232494
              ],
              [
                2.467267197313294,
                50.62045659261054
              ],
              [
                2.467349852974849,
                50.620424410481164
              ],
              [
                2.46735478302225,
                50.62042249465233
              ],
              [
                2.467430671096768,
                50.620390525901975
              ],
              [
                2.467430671096768,
                50.620390525901975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0645352889002707,
          "ground": "gnd"
        },
        "32_LVBranch062051": {
          "bus1": "32_LVBus685208",
          "bus2": "32_LVBus685209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.467430671096768,
                50.620390525901975
              ],
              [
                2.467430671096768,
                50.620390525901975
              ],
              [
                2.467431431681842,
                50.62039021114607
              ],
              [
                2.467515815199932,
                50.620355632053865
              ],
              [
                2.467637946438546,
                50.6203055844457
              ],
              [
                2.467672215244812,
                50.62029153693049
              ],
              [
                2.46770759676272,
                50.62027703972395
              ],
              [
                2.467732766614615,
                50.62026671543325
              ],
              [
                2.46776149998853,
                50.62025494318165
              ],
              [
                2.467792979898985,
                50.62024203778472
              ],
              [
                2.4678749825729,
                50.620208438699294
              ],
              [
                2.467900180555734,
                50.62019811434356
              ],
              [
                2.467900180555734,
                50.62019811434356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039524048584549165,
          "ground": "gnd"
        },
        "32_LVBranch490828": {
          "bus1": "32_LVBus685209",
          "bus2": "32_LVBus685210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.467900180555734,
                50.62019811434356
              ],
              [
                2.467900180555734,
                50.62019811434356
              ],
              [
                2.46808891624421,
                50.62010908336701
              ],
              [
                2.467852941385302,
                50.619958634339284
              ],
              [
                2.467860374453959,
                50.619932523345746
              ],
              [
                2.467860374453959,
                50.619932523345746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04322257322452744,
          "ground": "gnd"
        },
        "32_LVBranch281836": {
          "bus1": "32_LVBus685210",
          "bus2": "32_LVBus685211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.467860374453959,
                50.619932523345746
              ],
              [
                2.467860374453959,
                50.619932523345746
              ],
              [
                2.467590021286663,
                50.61977500573408
              ],
              [
                2.467402857961387,
                50.61966595540062
              ],
              [
                2.467309276616133,
                50.61961143460665
              ],
              [
                2.467236481863842,
                50.61956902850621
              ],
              [
                2.467070120486977,
                50.61947209239037
              ],
              [
                2.467009385549765,
                50.61943670608817
              ],
              [
                2.46700773336845,
                50.61943573904522
              ],
              [
                2.467004188984816,
                50.61943367962891
              ],
              [
                2.467004188984816,
                50.61943367962891
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08216304821051497,
          "ground": "gnd"
        },
        "32_LVBranch079590": {
          "bus1": "32_LVBus685206",
          "bus2": "32_LVBus685212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465707472937489,
                50.621099031895646
              ],
              [
                2.465707472937489,
                50.621099031895646
              ],
              [
                2.465337473869637,
                50.62129978166908
              ],
              [
                2.465091267321961,
                50.62146512281091
              ],
              [
                2.465087483262671,
                50.6214907185094
              ],
              [
                2.465065942331413,
                50.62163609277726
              ],
              [
                2.465041389598062,
                50.62166771095266
              ],
              [
                2.464894789336885,
                50.621856504180265
              ],
              [
                2.464859611309299,
                50.621901812721205
              ],
              [
                2.464850475959312,
                50.62191357301474
              ],
              [
                2.464850475959312,
                50.62191357301474
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1132798214485465,
          "ground": "gnd"
        },
        "32_LVBranch294711": {
          "bus1": "32_LVBus685212",
          "bus2": "32_LVBus685213",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464850475959312,
                50.62191357301474
              ],
              [
                2.464850475959312,
                50.62191357301474
              ],
              [
                2.464843391660803,
                50.62192234413886
              ],
              [
                2.464645716189675,
                50.62219921351682
              ],
              [
                2.464642976329626,
                50.6222030465822
              ],
              [
                2.464480678134185,
                50.62243034613109
              ],
              [
                2.464432329841684,
                50.622498066451584
              ],
              [
                2.464432329841684,
                50.622498066451584
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07143766299866872,
          "ground": "gnd"
        },
        "32_LVBranch285599": {
          "bus1": "32_LVBus685213",
          "bus2": "32_LVBus685216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464432329841684,
                50.622498066451584
              ],
              [
                2.464432329841684,
                50.622498066451584
              ],
              [
                2.464425811005595,
                50.622496359863916
              ],
              [
                2.464301882860576,
                50.62246399749505
              ],
              [
                2.46400389434967,
                50.62238616461689
              ],
              [
                2.464011316139574,
                50.62237694469493
              ],
              [
                2.464082764575405,
                50.622288103110165
              ],
              [
                2.464082764575405,
                50.622288103110165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045027967250610514,
          "ground": "gnd"
        },
        "32_LVBranch350901": {
          "bus1": "32_LVBus685216",
          "bus2": "32_LVBus685217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464082764575405,
                50.622288103110165
              ],
              [
                2.464082764575405,
                50.622288103110165
              ],
              [
                2.463926699568182,
                50.6222269343758
              ],
              [
                2.463842675556599,
                50.622193992440224
              ],
              [
                2.463746640192745,
                50.62215634445035
              ],
              [
                2.463662602340238,
                50.62212341137372
              ],
              [
                2.463566567247187,
                50.62208576324044
              ],
              [
                2.463482529609005,
                50.622052821068245
              ],
              [
                2.463398506204479,
                50.622019887793186
              ],
              [
                2.463326480169034,
                50.62199165154262
              ],
              [
                2.463254454214832,
                50.62196341524903
              ],
              [
                2.463182428341854,
                50.621935178912466
              ],
              [
                2.463110388472226,
                50.6219069515172
              ],
              [
                2.463103966409867,
                50.62190442847867
              ],
              [
                2.463103966409867,
                50.62190442847867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08135963909994294,
          "ground": "gnd"
        },
        "32_LVBranch260866": {
          "bus1": "32_LVBus685213",
          "bus2": "32_LVBus685214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464432329841684,
                50.622498066451584
              ],
              [
                2.464432329841684,
                50.622498066451584
              ],
              [
                2.464338147111105,
                50.6226185422767
              ],
              [
                2.46426906631903,
                50.622706888180105
              ],
              [
                2.464124649521017,
                50.62289161450783
              ],
              [
                2.464105815535171,
                50.622915709617146
              ],
              [
                2.463874029363851,
                50.623212176166845
              ],
              [
                2.463795796866528,
                50.62331223709351
              ],
              [
                2.463795796866528,
                50.62331223709351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10115222586227324,
          "ground": "gnd"
        },
        "32_LVBranch207244": {
          "bus1": "32_LVBus685214",
          "bus2": "32_LVBus685215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.463795796866528,
                50.62331223709351
              ],
              [
                2.463795796866528,
                50.62331223709351
              ],
              [
                2.463792549635329,
                50.623316223144904
              ],
              [
                2.463634124236774,
                50.62351099165167
              ],
              [
                2.463497205424836,
                50.62367930304883
              ],
              [
                2.463231161732376,
                50.62407149606136
              ],
              [
                2.463227933385486,
                50.62408302592762
              ],
              [
                2.463085576587376,
                50.624591201217854
              ],
              [
                2.463085576587376,
                50.624591201217854
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1522157229631473,
          "ground": "gnd"
        },
        "32_LVBranch780861": {
          "bus1": "32_MVLV34091_LV",
          "bus2": "32_LVBus685204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465717913413482,
                50.62082116204146
              ],
              [
                2.465708025664242,
                50.62081429221749
              ],
              [
                2.465708025664242,
                50.62081429221749
              ],
              [
                2.465633114479232,
                50.620749488999245
              ],
              [
                2.465632944909793,
                50.62074934565302
              ],
              [
                2.465632944909793,
                50.62074934565302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008968177284509809,
          "ground": "gnd"
        },
        "32_LVBranch511636": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685074",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470339637357396,
                50.61950855110228
              ],
              [
                2.470339637357396,
                50.61950855110228
              ],
              [
                2.470281749395692,
                50.61946299118196
              ],
              [
                2.470147926593475,
                50.619329560469254
              ],
              [
                2.47014552895814,
                50.61932399257726
              ],
              [
                2.47014789026824,
                50.619315872044
              ],
              [
                2.470154241821209,
                50.619307756191255
              ],
              [
                2.470169370132203,
                50.619302169457484
              ],
              [
                2.470450850057592,
                50.619209195771234
              ],
              [
                2.471151598711114,
                50.61885819872407
              ],
              [
                2.471392700333547,
                50.61874688668162
              ],
              [
                2.471427286366688,
                50.61872046788501
              ],
              [
                2.471444542283977,
                50.61868815654976
              ],
              [
                2.471445722505761,
                50.618670824903134
              ],
              [
                2.471421785298387,
                50.61866174616357
              ],
              [
                2.471421785298387,
                50.61866174616357
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.14610063611468999,
          "ground": "gnd"
        },
        "32_LVBranch580217": {
          "bus1": "32_LVBus685074",
          "bus2": "32_LVBus685075",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471421785298387,
                50.61866174616357
              ],
              [
                2.471421785298387,
                50.61866174616357
              ],
              [
                2.471416715202659,
                50.61865863004731
              ],
              [
                2.471320327177627,
                50.61859945076925
              ],
              [
                2.471218869333327,
                50.61853716425668
              ],
              [
                2.471181896301408,
                50.6185198380681
              ],
              [
                2.471181896301408,
                50.6185198380681
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02320708458357199,
          "ground": "gnd"
        },
        "32_LVBranch712510": {
          "bus1": "32_LVBus685075",
          "bus2": "32_LVBus685077",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471181896301408,
                50.6185198380681
              ],
              [
                2.471181896301408,
                50.6185198380681
              ],
              [
                2.47117695260267,
                50.61851652446084
              ],
              [
                2.471171067807726,
                50.61850927396803
              ],
              [
                2.471174503310121,
                50.61850748518249
              ],
              [
                2.471176502439337,
                50.61850636174542
              ],
              [
                2.471185808192711,
                50.6185011130843
              ],
              [
                2.471191455658401,
                50.61849870295995
              ],
              [
                2.471193638608035,
                50.61849777666726
              ],
              [
                2.471203018190463,
                50.61849377477839
              ],
              [
                2.471206696381103,
                50.61849310700028
              ],
              [
                2.471215306992538,
                50.61849153686004
              ],
              [
                2.471215306992538,
                50.61849153686004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005169907532707747,
          "ground": "gnd"
        },
        "32_LVBranch500464": {
          "bus1": "32_LVBus685075",
          "bus2": "32_LVBus685076",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471181896301408,
                50.6185198380681
              ],
              [
                2.471181896301408,
                50.6185198380681
              ],
              [
                2.471086977328211,
                50.618456189860964
              ],
              [
                2.471005800212679,
                50.618406358713344
              ],
              [
                2.470777663388181,
                50.618266293897456
              ],
              [
                2.470650701576982,
                50.618188345602
              ],
              [
                2.470630421605429,
                50.61817588997172
              ],
              [
                2.470305760046106,
                50.61797656372164
              ],
              [
                2.470255569010644,
                50.617945751353176
              ],
              [
                2.470255569010644,
                50.617945751353176
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09153019616770573,
          "ground": "gnd"
        },
        "32_LVBranch752644": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470343753243283,
                50.61952399328309
              ],
              [
                2.470343753243283,
                50.61952399328309
              ],
              [
                2.470338770360842,
                50.6195271740831
              ],
              [
                2.470288167323941,
                50.619559476263234
              ],
              [
                2.470311362490553,
                50.619581060409175
              ],
              [
                2.470375986748418,
                50.61964118058885
              ],
              [
                2.470239919051655,
                50.61970333771946
              ],
              [
                2.470202416599104,
                50.619720475171235
              ],
              [
                2.470202416599104,
                50.619720475171235
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03170590464721252,
          "ground": "gnd"
        },
        "32_LVBranch500463": {
          "bus1": "32_LVBus685071",
          "bus2": "32_LVBus685072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470202416599104,
                50.619720475171235
              ],
              [
                2.470202416599104,
                50.619720475171235
              ],
              [
                2.470229148933599,
                50.619741328941394
              ],
              [
                2.470291529167291,
                50.619789987708685
              ],
              [
                2.470469769145868,
                50.619929012556206
              ],
              [
                2.470583326100872,
                50.62001757803492
              ],
              [
                2.470546669597386,
                50.62003474158166
              ],
              [
                2.470546331629037,
                50.620034903408815
              ],
              [
                2.470540994396068,
                50.620037402865194
              ],
              [
                2.470540994396068,
                50.620037402865194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04636943443531242,
          "ground": "gnd"
        },
        "32_LVBranch378329": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685065",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470338875971058,
                50.61951916361856
              ],
              [
                2.470338875971058,
                50.61951916361856
              ],
              [
                2.470183593774554,
                50.61955600068754
              ],
              [
                2.469957208164127,
                50.61943939862545
              ],
              [
                2.4698733340415,
                50.61930838975035
              ],
              [
                2.4698733340415,
                50.61930838975035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048078336690524345,
          "ground": "gnd"
        },
        "32_LVBranch811416": {
          "bus1": "32_LVBus685065",
          "bus2": "32_LVBus685066",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4698733340415,
                50.61930838975035
              ],
              [
                2.4698733340415,
                50.61930838975035
              ],
              [
                2.469867047834412,
                50.61931457693407
              ],
              [
                2.469770309567814,
                50.619341286161514
              ],
              [
                2.469724904603576,
                50.6193665320016
              ],
              [
                2.469627429251617,
                50.61939183358977
              ],
              [
                2.469577560934101,
                50.619392819873006
              ],
              [
                2.469499861794187,
                50.61941063701824
              ],
              [
                2.469488125878871,
                50.61940878377885
              ],
              [
                2.469460210045513,
                50.61939342084258
              ],
              [
                2.469460210045513,
                50.61939342084258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03284471877001468,
          "ground": "gnd"
        },
        "32_LVBranch305541": {
          "bus1": "32_LVBus685066",
          "bus2": "32_LVBus685067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469460210045513,
                50.61939342084258
              ],
              [
                2.469460210045513,
                50.61939342084258
              ],
              [
                2.469445981348315,
                50.61940333911342
              ],
              [
                2.469376526601164,
                50.61945173560503
              ],
              [
                2.46937369657305,
                50.61945326355635
              ],
              [
                2.469282220397596,
                50.61950265230074
              ],
              [
                2.469204626695011,
                50.61954453607609
              ],
              [
                2.469029473698342,
                50.619639088942925
              ],
              [
                2.469029473698342,
                50.619639088942925
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04099566503835244,
          "ground": "gnd"
        },
        "32_LVBranch127176": {
          "bus1": "32_LVBus685067",
          "bus2": "32_LVBus685068",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469029473698342,
                50.619639088942925
              ],
              [
                2.469029473698342,
                50.619639088942925
              ],
              [
                2.469024490720959,
                50.61964226968938
              ],
              [
                2.468939963023191,
                50.61969623450905
              ],
              [
                2.468810517743488,
                50.61977887083486
              ],
              [
                2.46874084009437,
                50.619823356192185
              ],
              [
                2.46873088814192,
                50.61982970867477
              ],
              [
                2.468631368502119,
                50.619893242423494
              ],
              [
                2.468626835917376,
                50.61989613562917
              ],
              [
                2.46862185288882,
                50.61989931635817
              ],
              [
                2.46862185288882,
                50.61989931635817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040867455483330435,
          "ground": "gnd"
        },
        "32_LVBranch232951": {
          "bus1": "32_LVBus685068",
          "bus2": "32_LVBus685069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46862185288882,
                50.61989931635817
              ],
              [
                2.46862185288882,
                50.61989931635817
              ],
              [
                2.468615951461203,
                50.61990177148048
              ],
              [
                2.468515655326441,
                50.619943517455646
              ],
              [
                2.468468472005737,
                50.61996315835423
              ],
              [
                2.468409471676448,
                50.619987718443994
              ],
              [
                2.468315076631599,
                50.62002700016894
              ],
              [
                2.468303273715594,
                50.62003191038299
              ],
              [
                2.468153539965227,
                50.62009424112363
              ],
              [
                2.468149892043541,
                50.62009576094136
              ],
              [
                2.46814763849167,
                50.62009669622288
              ],
              [
                2.46814763849167,
                50.62009669622288
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040104445841151616,
          "ground": "gnd"
        },
        "32_LVBranch554641": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685058",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470338110316071,
                50.61951755878466
              ],
              [
                2.470338110316071,
                50.61951755878466
              ],
              [
                2.470196266442183,
                50.619538907880944
              ],
              [
                2.46997412033727,
                50.61942589832186
              ],
              [
                2.469890489250605,
                50.61930148226293
              ],
              [
                2.469890489250605,
                50.61930148226293
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.045497538475297875,
          "ground": "gnd"
        },
        "32_LVBranch377389": {
          "bus1": "32_LVBus685058",
          "bus2": "32_LVBus685059",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469890489250605,
                50.61930148226293
              ],
              [
                2.469890489250605,
                50.61930148226293
              ],
              [
                2.469902963306776,
                50.61930520943578
              ],
              [
                2.470181441501886,
                50.61922323700337
              ],
              [
                2.470188284458612,
                50.61920902987977
              ],
              [
                2.470188284458612,
                50.61920902987977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024343663675695192,
          "ground": "gnd"
        },
        "32_LVBranch127177": {
          "bus1": "32_LVBus685059",
          "bus2": "32_LVBus685060",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470188284458612,
                50.61920902987977
              ],
              [
                2.470188284458612,
                50.61920902987977
              ],
              [
                2.470194610003994,
                50.61920705861238
              ],
              [
                2.470196483714712,
                50.61920647353691
              ],
              [
                2.470223138341148,
                50.61919816541132
              ],
              [
                2.470249328074149,
                50.61919001027275
              ],
              [
                2.470416975845119,
                50.61913775801262
              ],
              [
                2.470439452650668,
                50.61912785765061
              ],
              [
                2.470461154848687,
                50.61911829001498
              ],
              [
                2.470606366454289,
                50.61905428384055
              ],
              [
                2.470676641352539,
                50.61902330580128
              ],
              [
                2.470676641352539,
                50.61902330580128
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04037854914012743,
          "ground": "gnd"
        },
        "32_LVBranch039441": {
          "bus1": "32_LVBus685060",
          "bus2": "32_LVBus685061",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470676641352539,
                50.61902330580128
              ],
              [
                2.470676641352539,
                50.61902330580128
              ],
              [
                2.470682330555247,
                50.61902065346266
              ],
              [
                2.47080208537802,
                50.61896484634178
              ],
              [
                2.470858625209397,
                50.61893849369659
              ],
              [
                2.470903434565321,
                50.618917607567425
              ],
              [
                2.470903434565321,
                50.618917607567425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01989636056718373,
          "ground": "gnd"
        },
        "32_LVBranch874747": {
          "bus1": "32_LVBus685061",
          "bus2": "32_LVBus685063",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470903434565321,
                50.618917607567425
              ],
              [
                2.470903434565321,
                50.618917607567425
              ],
              [
                2.470895269050019,
                50.618911642264784
              ],
              [
                2.470873326745287,
                50.61889456884777
              ],
              [
                2.470863977397566,
                50.61888880216609
              ],
              [
                2.470863977397566,
                50.61888880216609
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004254813679700934,
          "ground": "gnd"
        },
        "32_LVBranch097742": {
          "bus1": "32_LVBus685061",
          "bus2": "32_LVBus685062",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470903434565321,
                50.618917607567425
              ],
              [
                2.470903434565321,
                50.618917607567425
              ],
              [
                2.470938090691027,
                50.61890145967856
              ],
              [
                2.47102089351316,
                50.61886287015742
              ],
              [
                2.471026582679396,
                50.61886021780232
              ],
              [
                2.471026582679396,
                50.61886021780232
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.010803413957750896,
          "ground": "gnd"
        },
        "32_LVBranch634118": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685056",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470352913082378,
                50.61952740105179
              ],
              [
                2.470352913082378,
                50.61952740105179
              ],
              [
                2.470332519260695,
                50.61957309007756
              ],
              [
                2.470330599054901,
                50.61957740679004
              ],
              [
                2.470330599054901,
                50.61957740679004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005782496420350759,
          "ground": "gnd"
        },
        "32_LVBranch794397": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685051",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470340036491351,
                50.61952079493805
              ],
              [
                2.470340036491351,
                50.61952079493805
              ],
              [
                2.470180823913917,
                50.61957487687631
              ],
              [
                2.469904888188198,
                50.61942507561153
              ],
              [
                2.469844170460679,
                50.61943952888121
              ],
              [
                2.469844170460679,
                50.61943952888121
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.043032665439377484,
          "ground": "gnd"
        },
        "32_LVBranch901505": {
          "bus1": "32_LVBus685051",
          "bus2": "32_LVBus685052",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469844170460679,
                50.61943952888121
              ],
              [
                2.469844170460679,
                50.61943952888121
              ],
              [
                2.469831395369716,
                50.61941796935034
              ],
              [
                2.469498502614192,
                50.61951530227735
              ],
              [
                2.469498502614192,
                50.61951530227735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028490950545804052,
          "ground": "gnd"
        },
        "32_LVBranch349501": {
          "bus1": "32_LVBus685052",
          "bus2": "32_LVBus685053",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469498502614192,
                50.61951530227735
              ],
              [
                2.469498502614192,
                50.61951530227735
              ],
              [
                2.469461564987161,
                50.61953279771055
              ],
              [
                2.469441221514545,
                50.619544453758174
              ],
              [
                2.469422710010433,
                50.619555731097165
              ],
              [
                2.469381984695701,
                50.619580550202706
              ],
              [
                2.469349564878089,
                50.619600301251545
              ],
              [
                2.469308839467181,
                50.61962511136126
              ],
              [
                2.469290327903432,
                50.61963638867915
              ],
              [
                2.469250739852957,
                50.61966477664564
              ],
              [
                2.469239634743107,
                50.61967224270129
              ],
              [
                2.469235371363066,
                50.619675611061076
              ],
              [
                2.469235371363066,
                50.619675611061076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0258286215329312,
          "ground": "gnd"
        },
        "32_LVBranch826941": {
          "bus1": "32_LVBus685053",
          "bus2": "32_LVBus685054",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469235371363066,
                50.619675611061076
              ],
              [
                2.469235371363066,
                50.619675611061076
              ],
              [
                2.469212058343505,
                50.619678703740426
              ],
              [
                2.469174840309839,
                50.61970759147973
              ],
              [
                2.46914364626217,
                50.619764531423456
              ],
              [
                2.46940308169252,
                50.619982668634464
              ],
              [
                2.469430944919241,
                50.619988666789766
              ],
              [
                2.469453225884228,
                50.61997379736513
              ],
              [
                2.469457617334485,
                50.61997086839972
              ],
              [
                2.469457617334485,
                50.61997086839972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047794329182703876,
          "ground": "gnd"
        },
        "32_LVBranch674529": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685048",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470342367221718,
                50.61952239808713
              ],
              [
                2.470342367221718,
                50.61952239808713
              ],
              [
                2.470191658780992,
                50.6195984567383
              ],
              [
                2.470145766356143,
                50.61957285143013
              ],
              [
                2.470145766356143,
                50.61957285143013
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017933931766109155,
          "ground": "gnd"
        },
        "32_LVBranch842041": {
          "bus1": "32_LVBus685048",
          "bus2": "32_LVBus685049",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470145766356143,
                50.61957285143013
              ],
              [
                2.470145766356143,
                50.61957285143013
              ],
              [
                2.470081680351571,
                50.61959857495093
              ],
              [
                2.46998617717365,
                50.61952754417959
              ],
              [
                2.469837854695718,
                50.61958367711802
              ],
              [
                2.46972971852571,
                50.619587291402695
              ],
              [
                2.469648653362176,
                50.619617320625906
              ],
              [
                2.469668078969137,
                50.6196318135339
              ],
              [
                2.469805513736322,
                50.61973436556478
              ],
              [
                2.469805513736322,
                50.61973436556478
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05938636762381079,
          "ground": "gnd"
        },
        "32_LVBranch484260": {
          "bus1": "32_MVLV21657_LV",
          "bus2": "32_LVBus685035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470358687810879,
                50.619514459867
              ],
              [
                2.470356867027347,
                50.61950313251801
              ],
              [
                2.470356867027347,
                50.61950313251801
              ],
              [
                2.470341786071324,
                50.619478803745125
              ],
              [
                2.470318932982733,
                50.61944797997043
              ],
              [
                2.470318932982733,
                50.61944797997043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006700357252104795,
          "ground": "gnd"
        },
        "32_LVBranch876623": {
          "bus1": "32_LVBus685035",
          "bus2": "32_LVBus685039",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470318932982733,
                50.61944797997043
              ],
              [
                2.470318932982733,
                50.61944797997043
              ],
              [
                2.470299738710402,
                50.61944630526875
              ],
              [
                2.470204177954361,
                50.619353593837225
              ],
              [
                2.470183058503579,
                50.61933310179222
              ],
              [
                2.470176741046144,
                50.61932750223505
              ],
              [
                2.470177231517131,
                50.619321052162555
              ],
              [
                2.470180760284828,
                50.6193171822293
              ],
              [
                2.470287628227033,
                50.61928223614165
              ],
              [
                2.470379901536373,
                50.6192521226533
              ],
              [
                2.47046913184979,
                50.61922300806154
              ],
              [
                2.470752289664611,
                50.61908810532691
              ],
              [
                2.470806912970551,
                50.61906207770562
              ],
              [
                2.470869008672858,
                50.619030624004104
              ],
              [
                2.471045495258319,
                50.618941242781766
              ],
              [
                2.471188905975595,
                50.61886860855397
              ],
              [
                2.47120695725192,
                50.618859466336595
              ],
              [
                2.471265435507423,
                50.61887265189333
              ],
              [
                2.471265435507423,
                50.61887265189333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11179625488650717,
          "ground": "gnd"
        },
        "32_LVBranch780003": {
          "bus1": "32_LVBus685039",
          "bus2": "32_LVBus685045",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471265435507423,
                50.61887265189333
              ],
              [
                2.471265435507423,
                50.61887265189333
              ],
              [
                2.4713319897672,
                50.6188794060246
              ],
              [
                2.471470967227212,
                50.618931022041345
              ],
              [
                2.471470967227212,
                50.618931022041345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016158588379183367,
          "ground": "gnd"
        },
        "32_LVBranch080817": {
          "bus1": "32_LVBus685045",
          "bus2": "32_LVBus685046",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471470967227212,
                50.618931022041345
              ],
              [
                2.471470967227212,
                50.618931022041345
              ],
              [
                2.471937177876952,
                50.61917953572102
              ],
              [
                2.472168124575592,
                50.619302641562456
              ],
              [
                2.472258281064344,
                50.619350694962414
              ],
              [
                2.472263689047263,
                50.619353577448116
              ],
              [
                2.472263689047263,
                50.619353577448116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0731908432138032,
          "ground": "gnd"
        },
        "32_LVBranch572470": {
          "bus1": "32_LVBus685039",
          "bus2": "32_LVBus685040",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471265435507423,
                50.61887265189333
              ],
              [
                2.471265435507423,
                50.61887265189333
              ],
              [
                2.471316261865198,
                50.618855795664174
              ],
              [
                2.471344953737217,
                50.618850203042946
              ],
              [
                2.471383641728776,
                50.61884442016628
              ],
              [
                2.471383641728776,
                50.61884442016628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008992723013783243,
          "ground": "gnd"
        },
        "32_LVBranch319909": {
          "bus1": "32_LVBus685040",
          "bus2": "32_LVBus685041",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471383641728776,
                50.61884442016628
              ],
              [
                2.471383641728776,
                50.61884442016628
              ],
              [
                2.471396873834693,
                50.618836377509844
              ],
              [
                2.471421675629236,
                50.61882079632604
              ],
              [
                2.471425870262207,
                50.61881816351467
              ],
              [
                2.471495644579148,
                50.61877433129155
              ],
              [
                2.471496094995806,
                50.618774043757114
              ],
              [
                2.471582197242649,
                50.618719967759105
              ],
              [
                2.471582197242649,
                50.618719967759105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019726337408291484,
          "ground": "gnd"
        },
        "32_LVBranch605634": {
          "bus1": "32_LVBus685041",
          "bus2": "32_LVBus685042",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471582197242649,
                50.618719967759105
              ],
              [
                2.471582197242649,
                50.618719967759105
              ],
              [
                2.471582489964194,
                50.61870294206187
              ],
              [
                2.471620941728249,
                50.618693248372885
              ],
              [
                2.471620941728249,
                50.618693248372885
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004821219517645501,
          "ground": "gnd"
        },
        "32_LVBranch013744": {
          "bus1": "32_LVBus685042",
          "bus2": "32_LVBus685043",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471620941728249,
                50.618693248372885
              ],
              [
                2.471620941728249,
                50.618693248372885
              ],
              [
                2.471697127410958,
                50.61865332902274
              ],
              [
                2.471782859025342,
                50.61860840285105
              ],
              [
                2.471784196600102,
                50.618607701722254
              ],
              [
                2.471804203915474,
                50.61859722073012
              ],
              [
                2.471827731159272,
                50.618584897018025
              ],
              [
                2.471855200708838,
                50.61857050586973
              ],
              [
                2.471882149284383,
                50.61855638438749
              ],
              [
                2.472034519695307,
                50.61847654530021
              ],
              [
                2.472056286877906,
                50.61846514738891
              ],
              [
                2.47206717044133,
                50.61845943946162
              ],
              [
                2.472112042284135,
                50.61843592455018
              ],
              [
                2.472154238980255,
                50.61841382085771
              ],
              [
                2.472223961277857,
                50.61837728997386
              ],
              [
                2.472252190881802,
                50.618362494245176
              ],
              [
                2.47227987136463,
                50.61834798615499
              ],
              [
                2.47227987136463,
                50.61834798615499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06041368086720198,
          "ground": "gnd"
        },
        "32_LVBranch440327": {
          "bus1": "32_LVBus685043",
          "bus2": "32_LVBus685044",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47227987136463,
                50.61834798615499
              ],
              [
                2.47227987136463,
                50.61834798615499
              ],
              [
                2.472293959580263,
                50.61832811977331
              ],
              [
                2.472382401730051,
                50.61829009723615
              ],
              [
                2.472387401242549,
                50.61828794789958
              ],
              [
                2.472388117408824,
                50.61828687069586
              ],
              [
                2.472392961983851,
                50.618279554708415
              ],
              [
                2.47240293202878,
                50.618264518767674
              ],
              [
                2.472516337738202,
                50.6182084746665
              ],
              [
                2.472658890078297,
                50.6181380283131
              ],
              [
                2.472698378938352,
                50.61814189604955
              ],
              [
                2.472749828438645,
                50.61817862635655
              ],
              [
                2.4727634332574087,
                50.61818341497188
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0444725906090317,
          "ground": "gnd"
        },
        "32_LVBranch659821": {
          "bus1": "32_LVBus685044",
          "bus2": "32_LVBus1174296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4727634332574087,
                50.61818341497188
              ],
              [
                2.472777038076172,
                50.618188203587216
              ],
              [
                2.472791239857132,
                50.618184339811904
              ],
              [
                2.47280317886446,
                50.618198777673086
              ],
              [
                2.47280317886446,
                50.618198777673086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002907919259356131,
          "ground": "gnd"
        },
        "32_LVBranch273696": {
          "bus1": "32_LVBus1174296",
          "bus2": "32_LVBus1174297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47280317886446,
                50.618198777673086
              ],
              [
                2.47280317886446,
                50.618198777673086
              ],
              [
                2.473077545780974,
                50.61836207455548
              ],
              [
                2.473077545780974,
                50.61836207455548
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026589816035933817,
          "ground": "gnd"
        },
        "32_LVBranch237616": {
          "bus1": "32_LVBus1174297",
          "bus2": "32_LVBus1174298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473077545780974,
                50.61836207455548
              ],
              [
                2.473077545780974,
                50.61836207455548
              ],
              [
                2.473120132556981,
                50.61838518874331
              ],
              [
                2.473120542049622,
                50.61838541254752
              ],
              [
                2.473138093595111,
                50.61839494648979
              ],
              [
                2.473481740565837,
                50.61858147973499
              ],
              [
                2.473485976690484,
                50.61858378040055
              ],
              [
                2.473882648797986,
                50.61879909313127
              ],
              [
                2.473883665484544,
                50.61879964815808
              ],
              [
                2.473915916789144,
                50.618817158156716
              ],
              [
                2.473915916789144,
                50.618817158156716
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0779947067234986,
          "ground": "gnd"
        },
        "32_LVBranch124303": {
          "bus1": "32_LVBus685035",
          "bus2": "32_LVBus685036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470318932982733,
                50.61944797997043
              ],
              [
                2.470318932982733,
                50.61944797997043
              ],
              [
                2.470184371666468,
                50.61932318835339
              ],
              [
                2.47047516938506,
                50.619229379340254
              ],
              [
                2.47051531801247,
                50.619210696073026
              ],
              [
                2.470532132271995,
                50.61920287390635
              ],
              [
                2.470657323671617,
                50.61914462119553
              ],
              [
                2.470750280556647,
                50.61910136539757
              ],
              [
                2.47075596978823,
                50.6190987220259
              ],
              [
                2.47075596978823,
                50.6190987220259
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06452922908380336,
          "ground": "gnd"
        },
        "32_LVBranch285600": {
          "bus1": "32_LVBus685036",
          "bus2": "32_LVBus685037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47075596978823,
                50.6190987220259
              ],
              [
                2.47075596978823,
                50.6190987220259
              ],
              [
                2.47082881397919,
                50.619153513825374
              ],
              [
                2.470974502815458,
                50.61926308831309
              ],
              [
                2.471020037761917,
                50.61929733197623
              ],
              [
                2.471056460138428,
                50.61932473228182
              ],
              [
                2.471092882530818,
                50.61935212360544
              ],
              [
                2.471138417639211,
                50.61938636722085
              ],
              [
                2.471174840121285,
                50.619413758518085
              ],
              [
                2.471193051377258,
                50.61942745416226
              ],
              [
                2.471196315017376,
                50.61942991742009
              ],
              [
                2.471130015739592,
                50.619471341666646
              ],
              [
                2.471156989246709,
                50.619492652460664
              ],
              [
                2.471201215070854,
                50.61952757919679
              ],
              [
                2.471210060247895,
                50.619534566335965
              ],
              [
                2.471307343234368,
                50.61961141586562
              ],
              [
                2.471314097227586,
                50.61961674578514
              ],
              [
                2.471314097227586,
                50.61961674578514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07560010196440076,
          "ground": "gnd"
        },
        "32_LVBranch239569": {
          "bus1": "32_LVBus685036",
          "bus2": "32_LVBus685038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47075596978823,
                50.6190987220259
              ],
              [
                2.47075596978823,
                50.6190987220259
              ],
              [
                2.470801180190195,
                50.61909597317575
              ],
              [
                2.47092418751622,
                50.61919164156966
              ],
              [
                2.471040257880025,
                50.61928189935952
              ],
              [
                2.471120596076181,
                50.61934437926138
              ],
              [
                2.471138455326425,
                50.61935827263957
              ],
              [
                2.471209878230749,
                50.61941381025864
              ],
              [
                2.47129023097402,
                50.61947629899398
              ],
              [
                2.471343794865012,
                50.61951795214383
              ],
              [
                2.471350576904939,
                50.619523228210696
              ],
              [
                2.471350576904939,
                50.619523228210696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06461999484742545,
          "ground": "gnd"
        },
        "32_LVBranch905572": {
          "bus1": "32_MVLV16452_LV",
          "bus2": "32_LVBus685031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471954730332549,
                50.61730229239016
              ],
              [
                2.471948937795996,
                50.61729263781192
              ],
              [
                2.471948937795996,
                50.61729263781192
              ],
              [
                2.47197712856563,
                50.617232157006676
              ],
              [
                2.471709683187409,
                50.61708054704158
              ],
              [
                2.471620162820357,
                50.61710496256053
              ],
              [
                2.471613681953078,
                50.61710672776174
              ],
              [
                2.471613681953078,
                50.61710672776174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03976152186052546,
          "ground": "gnd"
        },
        "32_LVBranch653824": {
          "bus1": "32_MVLV16452_LV",
          "bus2": "32_LVBus685020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471954730332549,
                50.61730229239016
              ],
              [
                2.471969387337824,
                50.617305245549375
              ],
              [
                2.471969387337824,
                50.617305245549375
              ],
              [
                2.472005552109021,
                50.61728965182986
              ],
              [
                2.472025342893504,
                50.61729322729909
              ],
              [
                2.472040860793405,
                50.617286016290755
              ],
              [
                2.472040860793405,
                50.617286016290755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005907999319224699,
          "ground": "gnd"
        },
        "32_LVBranch301562": {
          "bus1": "32_LVBus685020",
          "bus2": "32_LVBus685022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.472040860793405,
                50.617286016290755
              ],
              [
                2.472040860793405,
                50.617286016290755
              ],
              [
                2.472062674641087,
                50.617297384639585
              ],
              [
                2.472075127599123,
                50.61730387444311
              ],
              [
                2.472204443792053,
                50.61737129677261
              ],
              [
                2.47240733489438,
                50.61747705783874
              ],
              [
                2.47240733489438,
                50.61747705783874
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033531198235267866,
          "ground": "gnd"
        },
        "32_LVBranch295434": {
          "bus1": "32_LVBus685022",
          "bus2": "32_LVBus685023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47240733489438,
                50.61747705783874
              ],
              [
                2.47240733489438,
                50.61747705783874
              ],
              [
                2.472793324709022,
                50.617183426763994
              ],
              [
                2.472796279454334,
                50.617181180977234
              ],
              [
                2.472797855326483,
                50.61717998621442
              ],
              [
                2.472797855326483,
                50.61717998621442
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04308085420445202,
          "ground": "gnd"
        },
        "32_LVBranch248019": {
          "bus1": "32_LVBus685022",
          "bus2": "32_LVBus685024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47240733489438,
                50.61747705783874
              ],
              [
                2.47240733489438,
                50.61747705783874
              ],
              [
                2.472790790728258,
                50.617679767782796
              ],
              [
                2.472790790728258,
                50.617679767782796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03528424568237523,
          "ground": "gnd"
        },
        "32_LVBranch403566": {
          "bus1": "32_LVBus685024",
          "bus2": "32_LVBus685025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.472790790728258,
                50.617679767782796
              ],
              [
                2.472790790728258,
                50.617679767782796
              ],
              [
                2.473059642236188,
                50.61782238562957
              ],
              [
                2.473059642236188,
                50.61782238562957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024773742787600733,
          "ground": "gnd"
        },
        "32_LVBranch578398": {
          "bus1": "32_LVBus685025",
          "bus2": "32_LVBus685026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473059642236188,
                50.61782238562957
              ],
              [
                2.473059642236188,
                50.61782238562957
              ],
              [
                2.473074025063159,
                50.61782813765322
              ],
              [
                2.473060347335796,
                50.617843231552094
              ],
              [
                2.473049506195828,
                50.61784889467458
              ],
              [
                2.472912612119444,
                50.61792046554256
              ],
              [
                2.472810198241937,
                50.61797400426956
              ],
              [
                2.472807846978478,
                50.617975235762245
              ],
              [
                2.472702884459931,
                50.61803009580656
              ],
              [
                2.472563074941934,
                50.61810319439175
              ],
              [
                2.47251222541695,
                50.61809537422503
              ],
              [
                2.47251222541695,
                50.61809537422503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052393283879129206,
          "ground": "gnd"
        },
        "32_LVBranch271753": {
          "bus1": "32_LVBus685026",
          "bus2": "32_LVBus685027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47251222541695,
                50.61809537422503
              ],
              [
                2.47251222541695,
                50.61809537422503
              ],
              [
                2.472197724362966,
                50.61826824131155
              ],
              [
                2.472153348558696,
                50.61829263479569
              ],
              [
                2.472136116320574,
                50.61830210816191
              ],
              [
                2.472136116320574,
                50.61830210816191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03517665164634349,
          "ground": "gnd"
        },
        "32_LVBranch859335": {
          "bus1": "32_LVBus685027",
          "bus2": "32_LVBus685028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.472136116320574,
                50.61830210816191
              ],
              [
                2.472136116320574,
                50.61830210816191
              ],
              [
                2.472132084737851,
                50.618307665097944
              ],
              [
                2.472114710578219,
                50.61831679774922
              ],
              [
                2.472076766254918,
                50.618336770862506
              ],
              [
                2.4720698819839,
                50.61833538799364
              ],
              [
                2.4720698819839,
                50.61833538799364
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006272134648682854,
          "ground": "gnd"
        },
        "32_LVBranch184511": {
          "bus1": "32_LVBus685028",
          "bus2": "32_LVBus685029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4720698819839,
                50.61833538799364
              ],
              [
                2.4720698819839,
                50.61833538799364
              ],
              [
                2.471997583954739,
                50.61836312186091
              ],
              [
                2.471817413938969,
                50.61846556910056
              ],
              [
                2.471779984559288,
                50.618483119611454
              ],
              [
                2.471771408743825,
                50.61848713860988
              ],
              [
                2.471771408743825,
                50.61848713860988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02712087493041901,
          "ground": "gnd"
        },
        "32_LVBranch080007": {
          "bus1": "32_LVBus685020",
          "bus2": "32_LVBus685021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.472040860793405,
                50.617286016290755
              ],
              [
                2.472040860793405,
                50.617286016290755
              ],
              [
                2.471864863860779,
                50.617192801516396
              ],
              [
                2.471726622370155,
                50.617119584814645
              ],
              [
                2.471607428062911,
                50.61705645665372
              ],
              [
                2.471583453703502,
                50.617043762980956
              ],
              [
                2.471381931110309,
                50.61693703023959
              ],
              [
                2.471304021871842,
                50.616895762173726
              ],
              [
                2.47130149456673,
                50.61689442835594
              ],
              [
                2.471275374236777,
                50.61688058876354
              ],
              [
                2.471275374236777,
                50.61688058876354
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07049192486444737,
          "ground": "gnd"
        },
        "32_LVBranch628521": {
          "bus1": "32_MVLV16452_LV",
          "bus2": "32_LVBus685006",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471954730332549,
                50.61730229239016
              ],
              [
                2.471969955051444,
                50.61730139672097
              ],
              [
                2.471969955051444,
                50.61730139672097
              ],
              [
                2.472045032062412,
                50.61725904736305
              ],
              [
                2.47229405726017,
                50.617391794453944
              ],
              [
                2.473051514423727,
                50.61780435552712
              ],
              [
                2.473051514423727,
                50.61780435552712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10066336433001628,
          "ground": "gnd"
        },
        "32_LVBranch753797": {
          "bus1": "32_LVBus685006",
          "bus2": "32_LVBus685007",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473051514423727,
                50.61780435552712
              ],
              [
                2.473051514423727,
                50.61780435552712
              ],
              [
                2.473113903579553,
                50.617814602681584
              ],
              [
                2.473165089097341,
                50.61783200238564
              ],
              [
                2.473238819185442,
                50.617833706366746
              ],
              [
                2.473288635436611,
                50.61785567334679
              ],
              [
                2.473317362011568,
                50.61786833453482
              ],
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473315817422578,
                50.61788104697869
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022070271823819373,
          "ground": "gnd"
        },
        "32_LVBranch890639": {
          "bus1": "32_LVBus685007",
          "bus2": "32_LVBus685008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473351776862268,
                50.6178988490797
              ],
              [
                2.473351776862268,
                50.6178988490797
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0032246592894819093,
          "ground": "gnd"
        },
        "32_LVBranch306597": {
          "bus1": "32_LVBus685008",
          "bus2": "32_LVBus685009",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473351776862268,
                50.6178988490797
              ],
              [
                2.473351776862268,
                50.6178988490797
              ],
              [
                2.473404240678194,
                50.6179248137962
              ],
              [
                2.473463057836561,
                50.617953928991916
              ],
              [
                2.473742207248297,
                50.61809208475096
              ],
              [
                2.474414890308773,
                50.61842667224075
              ],
              [
                2.474414890308773,
                50.61842667224075
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09543808748219962,
          "ground": "gnd"
        },
        "32_LVBranch825630": {
          "bus1": "32_LVBus685007",
          "bus2": "32_LVBus685010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473328569975589,
                50.61786276965704
              ],
              [
                2.473268622427276,
                50.617832686858364
              ],
              [
                2.473242402202467,
                50.61782397875046
              ],
              [
                2.473239867849698,
                50.61780970101226
              ],
              [
                2.473295943262449,
                50.617789806245426
              ],
              [
                2.473322383388651,
                50.61780680254653
              ],
              [
                2.473322383388651,
                50.61780680254653
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01852385928657027,
          "ground": "gnd"
        },
        "32_LVBranch171727": {
          "bus1": "32_LVBus685010",
          "bus2": "32_LVBus685011",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473322383388651,
                50.61780680254653
              ],
              [
                2.473322383388651,
                50.61780680254653
              ],
              [
                2.473327648432393,
                50.61780381865132
              ],
              [
                2.473427684217464,
                50.617747151507714
              ],
              [
                2.473575090827744,
                50.61766362914543
              ],
              [
                2.473680391054411,
                50.617603977878915
              ],
              [
                2.47382779684612,
                50.6175204641681
              ],
              [
                2.473859386737795,
                50.61750256065667
              ],
              [
                2.473912036556004,
                50.617472739392376
              ],
              [
                2.473954156350737,
                50.61744887698171
              ],
              [
                2.473985323837713,
                50.61743121609822
              ],
              [
                2.47411210522955,
                50.6173593950492
              ],
              [
                2.474215405163815,
                50.617300866787154
              ],
              [
                2.474285820160638,
                50.617260970090314
              ],
              [
                2.474285820160638,
                50.617260970090314
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09130198118632454,
          "ground": "gnd"
        },
        "32_LVBranch925796": {
          "bus1": "32_LVBus685011",
          "bus2": "32_LVBus685012",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474285820160638,
                50.617260970090314
              ],
              [
                2.474285820160638,
                50.617260970090314
              ],
              [
                2.474334803936856,
                50.61723639128824
              ],
              [
                2.474334803936856,
                50.61723639128824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004415213124913551,
          "ground": "gnd"
        },
        "32_LVBranch055437": {
          "bus1": "32_LVBus685012",
          "bus2": "32_LVBus685013",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474334803936856,
                50.61723639128824
              ],
              [
                2.474334803936856,
                50.61723639128824
              ],
              [
                2.474531823636361,
                50.61710701090837
              ],
              [
                2.474531823636361,
                50.61710701090837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02003924317594444,
          "ground": "gnd"
        },
        "32_LVBranch344960": {
          "bus1": "32_LVBus685011",
          "bus2": "32_LVBus685014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474285820160638,
                50.617260970090314
              ],
              [
                2.474285820160638,
                50.617260970090314
              ],
              [
                2.474399604621533,
                50.61731393843751
              ],
              [
                2.47451338934775,
                50.61736691564643
              ],
              [
                2.47452476783361,
                50.61737221336137
              ],
              [
                2.474581646199878,
                50.61739870193542
              ],
              [
                2.474638538700888,
                50.61742518149645
              ],
              [
                2.474695431286708,
                50.61745167000056
              ],
              [
                2.47475232393271,
                50.617478158477574
              ],
              [
                2.474820595162733,
                50.617509935644016
              ],
              [
                2.474866109380663,
                50.617531126379966
              ],
              [
                2.474934380779775,
                50.61756291245156
              ],
              [
                2.474991273678592,
                50.61758940081461
              ],
              [
                2.475048166612931,
                50.61761588018034
              ],
              [
                2.47510504553287,
                50.61764236850496
              ],
              [
                2.475161938612263,
                50.617668856786686
              ],
              [
                2.475320176220288,
                50.617746003119066
              ],
              [
                2.475320176220288,
                50.617746003119066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09094320240492287,
          "ground": "gnd"
        },
        "32_LVBranch135841": {
          "bus1": "32_LVBus685014",
          "bus2": "32_LVBus685015",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475320176220288,
                50.617746003119066
              ],
              [
                2.475320176220288,
                50.617746003119066
              ],
              [
                2.47535122784613,
                50.617763128390244
              ],
              [
                2.475286925859194,
                50.61781610633463
              ],
              [
                2.475239968552706,
                50.61784956371063
              ],
              [
                2.475192997059451,
                50.617883012112756
              ],
              [
                2.475146053726775,
                50.61791646943417
              ],
              [
                2.475099096207351,
                50.617949917781715
              ],
              [
                2.475042752775515,
                50.617990068325014
              ],
              [
                2.474995795118051,
                50.618023516629776
              ],
              [
                2.474940000310655,
                50.61806327182275
              ],
              [
                2.474901879639575,
                50.618090422151155
              ],
              [
                2.474854907694516,
                50.61812387041331
              ],
              [
                2.474807949786082,
                50.6181573186403
              ],
              [
                2.474760991839544,
                50.61819077581802
              ],
              [
                2.474737013298875,
                50.618207863762144
              ],
              [
                2.474737013298875,
                50.618207863762144
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0687822914018958,
          "ground": "gnd"
        },
        "32_LVBranch634382": {
          "bus1": "32_LVBus685007",
          "bus2": "32_LVBus685016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473315817422578,
                50.61788104697869
              ],
              [
                2.473284931453329,
                50.61786758085053
              ],
              [
                2.473245080953124,
                50.61789143155141
              ],
              [
                2.473245080953124,
                50.61789143155141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006522068955741794,
          "ground": "gnd"
        },
        "32_LVBranch055974": {
          "bus1": "32_LVBus685016",
          "bus2": "32_LVBus685017",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473245080953124,
                50.61789143155141
              ],
              [
                2.473245080953124,
                50.61789143155141
              ],
              [
                2.473222273829879,
                50.617877929609634
              ],
              [
                2.473186750233813,
                50.61787523277278
              ],
              [
                2.4731756376384,
                50.61787438385473
              ],
              [
                2.473146522151148,
                50.61788985354271
              ],
              [
                2.473103228996428,
                50.61791284684427
              ],
              [
                2.472993651418169,
                50.6179710580891
              ],
              [
                2.472951709740084,
                50.61799334120666
              ],
              [
                2.472897603653469,
                50.61802208721493
              ],
              [
                2.472865137156659,
                50.61803933660512
              ],
              [
                2.472829432422093,
                50.61805830284147
              ],
              [
                2.47274953313222,
                50.618100747615856
              ],
              [
                2.47274953313222,
                50.618100747615856
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.044816202590504096,
          "ground": "gnd"
        },
        "32_LVBranch462448": {
          "bus1": "32_LVBus685017",
          "bus2": "32_LVBus685018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47274953313222,
                50.618100747615856
              ],
              [
                2.47274953313222,
                50.618100747615856
              ],
              [
                2.472714786935274,
                50.61814572627608
              ],
              [
                2.472753271651028,
                50.61817450527208
              ],
              [
                2.472753271651028,
                50.61817450527208
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00977834209916936,
          "ground": "gnd"
        },
        "32_LVBranch753183": {
          "bus1": "32_MVLV16452_LV",
          "bus2": "32_LVBus684988",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471954730332549,
                50.61730229239016
              ],
              [
                2.471955945362456,
                50.61729273781831
              ],
              [
                2.471955945362456,
                50.61729273781831
              ],
              [
                2.47203081803505,
                50.61723208951088
              ],
              [
                2.472322287768788,
                50.61738277548602
              ],
              [
                2.47305978310968,
                50.61779634504289
              ],
              [
                2.47305978310968,
                50.61779634504289
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10473519079025806,
          "ground": "gnd"
        },
        "32_LVBranch721017": {
          "bus1": "32_LVBus684988",
          "bus2": "32_LVBus684989",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47305978310968,
                50.61779634504289
              ],
              [
                2.47305978310968,
                50.61779634504289
              ],
              [
                2.473109833185656,
                50.61780579843839
              ],
              [
                2.473166163824483,
                50.61778122101594
              ],
              [
                2.473240297012256,
                50.61773928462515
              ],
              [
                2.473237434946818,
                50.6177237424503
              ],
              [
                2.473237434946818,
                50.6177237424503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017290491030341245,
          "ground": "gnd"
        },
        "32_LVBranch050037": {
          "bus1": "32_LVBus684989",
          "bus2": "32_LVBus684990",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473237434946818,
                50.6177237424503
              ],
              [
                2.473237434946818,
                50.6177237424503
              ],
              [
                2.473262256878989,
                50.61771079808202
              ],
              [
                2.473371287337422,
                50.617653923735844
              ],
              [
                2.47348820194319,
                50.617592932256365
              ],
              [
                2.473491383879766,
                50.617591278236034
              ],
              [
                2.473524061920108,
                50.61757423475064
              ],
              [
                2.473524625083736,
                50.61757393811381
              ],
              [
                2.473524625083736,
                50.61757393811381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026283456871471624,
          "ground": "gnd"
        },
        "32_LVBranch925795": {
          "bus1": "32_LVBus684990",
          "bus2": "32_LVBus684991",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473524625083736,
                50.61757393811381
              ],
              [
                2.473524625083736,
                50.61757393811381
              ],
              [
                2.473548149637211,
                50.617581680357084
              ],
              [
                2.473567507853089,
                50.61757128948064
              ],
              [
                2.47382406357216,
                50.61743368176116
              ],
              [
                2.473853164094161,
                50.617418068396496
              ],
              [
                2.473969805392674,
                50.617355506958745
              ],
              [
                2.473961975031854,
                50.617343235434475
              ],
              [
                2.473961975031854,
                50.617343235434475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04238053315522381,
          "ground": "gnd"
        },
        "32_LVBranch005125": {
          "bus1": "32_LVBus684991",
          "bus2": "32_LVBus684992",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473961975031854,
                50.617343235434475
              ],
              [
                2.473961975031854,
                50.617343235434475
              ],
              [
                2.473968479098754,
                50.61733965810728
              ],
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474158588764263,
                50.61723504370294
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0183977848519946,
          "ground": "gnd"
        },
        "32_LVBranch980862": {
          "bus1": "32_LVBus684992",
          "bus2": "32_LVBus685002",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474126848833199,
                50.617213424819134
              ],
              [
                2.474134518834404,
                50.61720312752101
              ],
              [
                2.474158522702748,
                50.617210878091264
              ],
              [
                2.474188147817445,
                50.617222201534815
              ],
              [
                2.474224766297121,
                50.617207808664936
              ],
              [
                2.474230490712993,
                50.61719240050963
              ],
              [
                2.474211525145515,
                50.617176131662724
              ],
              [
                2.474184095908907,
                50.617163487174075
              ],
              [
                2.474180580790951,
                50.617161867463786
              ],
              [
                2.474128215722356,
                50.61713577735847
              ],
              [
                2.474128215722356,
                50.61713577735847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023381978626402792,
          "ground": "gnd"
        },
        "32_LVBranch307741": {
          "bus1": "32_LVBus685002",
          "bus2": "32_LVBus685003",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474128215722356,
                50.61713577735847
              ],
              [
                2.474128215722356,
                50.61713577735847
              ],
              [
                2.473729753786245,
                50.616957684242706
              ],
              [
                2.473449137020652,
                50.61682198770076
              ],
              [
                2.473090169509411,
                50.61664842373208
              ],
              [
                2.473089929510686,
                50.61664830738332
              ],
              [
                2.473044082112475,
                50.61662325915246
              ],
              [
                2.473044082112475,
                50.61662325915246
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09561787633443566,
          "ground": "gnd"
        },
        "32_LVBranch777629": {
          "bus1": "32_LVBus684992",
          "bus2": "32_LVBus684993",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474142072284793,
                50.617212089344356
              ],
              [
                2.474174835621322,
                50.61723157218618
              ],
              [
                2.474190055696485,
                50.61723415668097
              ],
              [
                2.474234409379351,
                50.61721784458958
              ],
              [
                2.474282956172127,
                50.61717784653785
              ],
              [
                2.474358132522803,
                50.617115913731055
              ],
              [
                2.474359792483623,
                50.61711454842118
              ],
              [
                2.474457377952748,
                50.61703414798112
              ],
              [
                2.474526560195014,
                50.61696135881081
              ],
              [
                2.474526560195014,
                50.61696135881081
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04600378720446812,
          "ground": "gnd"
        },
        "32_LVBranch348509": {
          "bus1": "32_LVBus684993",
          "bus2": "32_LVBus685000",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474526560195014,
                50.61696135881081
              ],
              [
                2.474526560195014,
                50.61696135881081
              ],
              [
                2.474640056318469,
                50.616811726535296
              ],
              [
                2.474654413606032,
                50.616792792440776
              ],
              [
                2.474661676556732,
                50.616783222141805
              ],
              [
                2.474661676556732,
                50.616783222141805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022002809659646207,
          "ground": "gnd"
        },
        "32_LVBranch009311": {
          "bus1": "32_LVBus685000",
          "bus2": "32_LVBus685001",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474661676556732,
                50.616783222141805
              ],
              [
                2.474661676556732,
                50.616783222141805
              ],
              [
                2.474649561178379,
                50.61677651693425
              ],
              [
                2.474438093167218,
                50.61665943960831
              ],
              [
                2.474331048582147,
                50.61661644760451
              ],
              [
                2.474283355656006,
                50.61659729529621
              ],
              [
                2.474142775329788,
                50.616540831183016
              ],
              [
                2.474140291170942,
                50.61653982927203
              ],
              [
                2.474136819007931,
                50.616538433766515
              ],
              [
                2.474136819007931,
                50.616538433766515
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04619220894714254,
          "ground": "gnd"
        },
        "32_LVBranch245919": {
          "bus1": "32_LVBus684993",
          "bus2": "32_LVBus684994",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474526560195014,
                50.61696135881081
              ],
              [
                2.474526560195014,
                50.61696135881081
              ],
              [
                2.474755385694185,
                50.61694491329209
              ],
              [
                2.474755385694185,
                50.61694491329209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.016297915522463412,
          "ground": "gnd"
        },
        "32_LVBranch286148": {
          "bus1": "32_LVBus684994",
          "bus2": "32_LVBus684995",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474755385694185,
                50.61694491329209
              ],
              [
                2.474755385694185,
                50.61694491329209
              ],
              [
                2.474761398342426,
                50.616947256793765
              ],
              [
                2.47504371198149,
                50.617057589722094
              ],
              [
                2.475127805040112,
                50.617090452432336
              ],
              [
                2.475235934926989,
                50.61713270695392
              ],
              [
                2.475359822416563,
                50.617188327295544
              ],
              [
                2.475513968887789,
                50.61725483935699
              ],
              [
                2.475571526657475,
                50.617282143007394
              ],
              [
                2.47562260898878,
                50.61730800967846
              ],
              [
                2.475678205772927,
                50.61732973601644
              ],
              [
                2.475697217945481,
                50.61733716894993
              ],
              [
                2.475703230684916,
                50.61733951240454
              ],
              [
                2.475703230684916,
                50.61733951240454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08022483280570059,
          "ground": "gnd"
        },
        "32_LVBranch781471": {
          "bus1": "32_LVBus684995",
          "bus2": "32_LVBus684996",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475703230684916,
                50.61733951240454
              ],
              [
                2.475703230684916,
                50.61733951240454
              ],
              [
                2.475751285037231,
                50.61728497365881
              ],
              [
                2.476032307104059,
                50.61739583497238
              ],
              [
                2.476118999708969,
                50.61743016518684
              ],
              [
                2.476194781734134,
                50.61746017500346
              ],
              [
                2.476279202074878,
                50.617493601668166
              ],
              [
                2.476362069920531,
                50.61752642004847
              ],
              [
                2.476362069920531,
                50.61752642004847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05784716311938431,
          "ground": "gnd"
        },
        "32_LVBranch321511": {
          "bus1": "32_LVBus684995",
          "bus2": "32_LVBus684997",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475703230684916,
                50.61733951240454
              ],
              [
                2.475703230684916,
                50.61733951240454
              ],
              [
                2.475819037352874,
                50.61738385682824
              ],
              [
                2.475893861153614,
                50.61741414598087
              ],
              [
                2.475893861153614,
                50.61741414598087
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015842604245751953,
          "ground": "gnd"
        },
        "32_LVBranch148588": {
          "bus1": "32_LVBus684997",
          "bus2": "32_LVBus684998",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475893861153614,
                50.61741414598087
              ],
              [
                2.475893861153614,
                50.61741414598087
              ],
              [
                2.475900946889728,
                50.61741700849296
              ],
              [
                2.475979449411188,
                50.61744683598697
              ],
              [
                2.47605903950434,
                50.61747732600235
              ],
              [
                2.47625346864063,
                50.61755880796661
              ],
              [
                2.476297987622445,
                50.61757677899812
              ],
              [
                2.476303944196208,
                50.617579185277286
              ],
              [
                2.476303944196208,
                50.617579185277286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034348746029002404,
          "ground": "gnd"
        },
        "32_LVBranch084310": {
          "bus1": "32_LVBus684997",
          "bus2": "32_LVBus684999",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475893861153614,
                50.61741414598087
              ],
              [
                2.475893861153614,
                50.61741414598087
              ],
              [
                2.475886254379433,
                50.61742169843809
              ],
              [
                2.475709712265669,
                50.61759813351505
              ],
              [
                2.475711290350243,
                50.61760285903403
              ],
              [
                2.475751807104992,
                50.61767767879115
              ],
              [
                2.475716693782983,
                50.617706081842805
              ],
              [
                2.475676457443531,
                50.617742904650385
              ],
              [
                2.475628162478634,
                50.61778709201225
              ],
              [
                2.475595970487791,
                50.61781655023618
              ],
              [
                2.475555733995558,
                50.617853381968835
              ],
              [
                2.475515483320033,
                50.61789020473206
              ],
              [
                2.47547524668465,
                50.61792702746451
              ],
              [
                2.47543501001483,
                50.61796385915217
              ],
              [
                2.475394759161719,
                50.61800068187031
              ],
              [
                2.475347335683194,
                50.61804407875626
              ],
              [
                2.475343313407517,
                50.6180477610223
              ],
              [
                2.475343313407517,
                50.6180477610223
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08391650337448837,
          "ground": "gnd"
        },
        "32_LVBranch224876": {
          "bus1": "32_LVBus684992",
          "bus2": "32_LVBus685004",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474158588764263,
                50.61723504370294
              ],
              [
                2.474124748918881,
                50.6172188989586
              ],
              [
                2.473918067914721,
                50.61712026719034
              ],
              [
                2.47386379475378,
                50.61714407127016
              ],
              [
                2.473778371497036,
                50.61718155338834
              ],
              [
                2.473705039597875,
                50.61714453365988
              ],
              [
                2.473473100288508,
                50.617027441457665
              ],
              [
                2.473362651378229,
                50.61697168780753
              ],
              [
                2.473263257416675,
                50.61692150135058
              ],
              [
                2.47315280897374,
                50.616865747505095
              ],
              [
                2.473145933303042,
                50.61686227462964
              ],
              [
                2.473145933303042,
                50.61686227462964
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0904277583273326,
          "ground": "gnd"
        },
        "32_LVBranch606523": {
          "bus1": "32_MVLV60854_LV",
          "bus2": "32_LVBus685307",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468904357816489,
                50.61729763106109
              ],
              [
                2.468877915778482,
                50.61729532697057
              ],
              [
                2.468877915778482,
                50.61729532697057
              ],
              [
                2.468861999388298,
                50.6173066642898
              ],
              [
                2.468759233956745,
                50.617372462313895
              ],
              [
                2.46871512493584,
                50.6173645437062
              ],
              [
                2.46871512493584,
                50.6173645437062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0152531552761997,
          "ground": "gnd"
        },
        "32_LVBranch224224": {
          "bus1": "32_LVBus685307",
          "bus2": "32_LVBus685308",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46871512493584,
                50.6173645437062
              ],
              [
                2.46871512493584,
                50.6173645437062
              ],
              [
                2.46867349531095,
                50.617355833070725
              ],
              [
                2.46830296367304,
                50.61721403106434
              ],
              [
                2.468297472798452,
                50.61721162390522
              ],
              [
                2.468251329701227,
                50.61719139122191
              ],
              [
                2.468251329701227,
                50.61719139122191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03814217647645407,
          "ground": "gnd"
        },
        "32_LVBranch076795": {
          "bus1": "32_LVBus685308",
          "bus2": "32_LVBus685309",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468251329701227,
                50.61719139122191
              ],
              [
                2.468251329701227,
                50.61719139122191
              ],
              [
                2.467914469277721,
                50.61703341496891
              ],
              [
                2.467876806779466,
                50.61701575659123
              ],
              [
                2.467873051840763,
                50.6170140024021
              ],
              [
                2.467850225665865,
                50.61700329817436
              ],
              [
                2.467831408546831,
                50.616994473447086
              ],
              [
                2.467830872127454,
                50.61699422284845
              ],
              [
                2.467786010329411,
                50.61697318131556
              ],
              [
                2.467773192673064,
                50.61696716688294
              ],
              [
                2.467767517908734,
                50.61696450872846
              ],
              [
                2.467767517908734,
                50.61696450872846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042537642482544276,
          "ground": "gnd"
        },
        "32_LVBranch861364": {
          "bus1": "32_MVLV60854_LV",
          "bus2": "32_LVBus685303",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468904357816489,
                50.61729763106109
              ],
              [
                2.468879920639178,
                50.617301747488106
              ],
              [
                2.468879920639178,
                50.617301747488106
              ],
              [
                2.46875549976801,
                50.617384001942426
              ],
              [
                2.468711239319782,
                50.61737748284328
              ],
              [
                2.468711239319782,
                50.61737748284328
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015914289420646394,
          "ground": "gnd"
        },
        "32_LVBranch312302": {
          "bus1": "32_LVBus685303",
          "bus2": "32_LVBus685304",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468711239319782,
                50.61737748284328
              ],
              [
                2.468711239319782,
                50.61737748284328
              ],
              [
                2.468757582088147,
                50.617511205889926
              ],
              [
                2.468757582088147,
                50.617511205889926
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015232765314073507,
          "ground": "gnd"
        },
        "32_LVBranch361032": {
          "bus1": "32_LVBus685304",
          "bus2": "32_LVBus685305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468757582088147,
                50.617511205889926
              ],
              [
                2.468757582088147,
                50.617511205889926
              ],
              [
                2.468431864805715,
                50.61790552223739
              ],
              [
                2.468431864805715,
                50.61790552223739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04955254646212115,
          "ground": "gnd"
        },
        "32_LVBranch793937": {
          "bus1": "32_MVLV60854_LV",
          "bus2": "32_LVBus685301",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468904357816489,
                50.61729763106109
              ],
              [
                2.468925506543112,
                50.61729760853625
              ],
              [
                2.468925506543112,
                50.61729760853625
              ],
              [
                2.468953831737605,
                50.617297578362255
              ],
              [
                2.46896088131313,
                50.617297570851555
              ],
              [
                2.46896088131313,
                50.617297570851555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0025036022485356367,
          "ground": "gnd"
        },
        "32_LVBranch545627": {
          "bus1": "32_MVLV60854_LV",
          "bus2": "32_LVBus685291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468904357816489,
                50.61729763106109
              ],
              [
                2.468911074370825,
                50.617310388480604
              ],
              [
                2.468911074370825,
                50.617310388480604
              ],
              [
                2.468963803932732,
                50.617368817911526
              ],
              [
                2.469139854040425,
                50.617323429453236
              ],
              [
                2.469182204489645,
                50.61741842336125
              ],
              [
                2.469103915230471,
                50.61748946103533
              ],
              [
                2.469103915230471,
                50.61748946103533
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04157404442020011,
          "ground": "gnd"
        },
        "32_LVBranch764986": {
          "bus1": "32_LVBus685291",
          "bus2": "32_LVBus685292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469103915230471,
                50.61748946103533
              ],
              [
                2.469103915230471,
                50.61748946103533
              ],
              [
                2.469173638856689,
                50.61760294914978
              ],
              [
                2.469384138200387,
                50.617714089125634
              ],
              [
                2.469698582990356,
                50.617880122537194
              ],
              [
                2.469650748624334,
                50.617956581747336
              ],
              [
                2.469650748624334,
                50.617956581747336
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07098875995867836,
          "ground": "gnd"
        },
        "32_LVBranch615580": {
          "bus1": "32_LVBus685292",
          "bus2": "32_LVBus685295",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469650748624334,
                50.617956581747336
              ],
              [
                2.469650748624334,
                50.617956581747336
              ],
              [
                2.469742444424291,
                50.617906142872805
              ],
              [
                2.469786308110006,
                50.61792766913095
              ],
              [
                2.469786308110006,
                50.61792766913095
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012499417662790972,
          "ground": "gnd"
        },
        "32_LVBranch615583": {
          "bus1": "32_LVBus685295",
          "bus2": "32_LVBus685299",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469786308110006,
                50.61792766913095
              ],
              [
                2.469786308110006,
                50.61792766913095
              ],
              [
                2.469856833875254,
                50.617885343964254
              ],
              [
                2.469869837849703,
                50.617892317783024
              ],
              [
                2.469875231462049,
                50.6178952093642
              ],
              [
                2.469875231462049,
                50.6178952093642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008564410995937771,
          "ground": "gnd"
        },
        "32_LVBranch443313": {
          "bus1": "32_LVBus685295",
          "bus2": "32_LVBus685296",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469786308110006,
                50.61792766913095
              ],
              [
                2.469786308110006,
                50.61792766913095
              ],
              [
                2.469942317402699,
                50.618049980565296
              ],
              [
                2.469947728724497,
                50.618054226620174
              ],
              [
                2.469947728724497,
                50.618054226620174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018130409619449048,
          "ground": "gnd"
        },
        "32_LVBranch905665": {
          "bus1": "32_LVBus685296",
          "bus2": "32_LVBus685297",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469947728724497,
                50.618054226620174
              ],
              [
                2.469947728724497,
                50.618054226620174
              ],
              [
                2.470010925033064,
                50.618092506269356
              ],
              [
                2.470017166991875,
                50.61809628497981
              ],
              [
                2.470049845514312,
                50.61811607396706
              ],
              [
                2.47033375716548,
                50.61828800496718
              ],
              [
                2.470397067050558,
                50.61832635604661
              ],
              [
                2.470415454169477,
                50.61833748616618
              ],
              [
                2.470478778255278,
                50.6183758282159
              ],
              [
                2.470795357864481,
                50.61856754696431
              ],
              [
                2.470864811655278,
                50.618609604803616
              ],
              [
                2.470864811655278,
                50.618609604803616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08960676254651319,
          "ground": "gnd"
        },
        "32_LVBranch530078": {
          "bus1": "32_LVBus685296",
          "bus2": "32_LVBus685298",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469947728724497,
                50.618054226620174
              ],
              [
                2.469947728724497,
                50.618054226620174
              ],
              [
                2.469992845501678,
                50.61802181378893
              ],
              [
                2.469992845501678,
                50.61802181378893
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004816223457394422,
          "ground": "gnd"
        },
        "32_LVBranch431406": {
          "bus1": "32_LVBus685292",
          "bus2": "32_LVBus685293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469650748624334,
                50.617956581747336
              ],
              [
                2.469650748624334,
                50.617956581747336
              ],
              [
                2.469645664658326,
                50.61795348351096
              ],
              [
                2.469510078332498,
                50.617870851847705
              ],
              [
                2.469504980284578,
                50.61786775362018
              ],
              [
                2.469504980284578,
                50.61786775362018
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014285270210220097,
          "ground": "gnd"
        },
        "32_LVBranch218108": {
          "bus1": "32_LVBus685293",
          "bus2": "32_LVBus685294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469504980284578,
                50.61786775362018
              ],
              [
                2.469504980284578,
                50.61786775362018
              ],
              [
                2.469478785881413,
                50.61789528420559
              ],
              [
                2.469455417599912,
                50.61791985160365
              ],
              [
                2.469358977491778,
                50.618021236964424
              ],
              [
                2.469334146828259,
                50.618047348767945
              ],
              [
                2.469264083669085,
                50.61812100595236
              ],
              [
                2.469241094820223,
                50.618145178208934
              ],
              [
                2.469208193291598,
                50.61817976644353
              ],
              [
                2.469132449328217,
                50.61825940373787
              ],
              [
                2.469092981351059,
                50.61830088803333
              ],
              [
                2.469041632088984,
                50.61835485351909
              ],
              [
                2.469006002517989,
                50.61839230608217
              ],
              [
                2.468997552104654,
                50.618401195557446
              ],
              [
                2.468982057298895,
                50.61841748395937
              ],
              [
                2.468970597895402,
                50.61842953413892
              ],
              [
                2.46896477678093,
                50.618435649027326
              ],
              [
                2.468958547936272,
                50.61844220388808
              ],
              [
                2.468951503537822,
                50.61844960281333
              ],
              [
                2.468937471014652,
                50.618464355751684
              ],
              [
                2.468886655783462,
                50.61851778238115
              ],
              [
                2.468833871909637,
                50.61857326524967
              ],
              [
                2.468781495697793,
                50.61862832605963
              ],
              [
                2.468714060298918,
                50.618699226233
              ],
              [
                2.468680623742132,
                50.61873437998871
              ],
              [
                2.468676461737771,
                50.618738752884695
              ],
              [
                2.468673213685211,
                50.61874216500096
              ],
              [
                2.468672777775898,
                50.61874261397267
              ],
              [
                2.468669557851334,
                50.61874599914847
              ],
              [
                2.468669557851334,
                50.61874599914847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11419454345445934,
          "ground": "gnd"
        },
        "32_LVBranch711471": {
          "bus1": "32_MVLV34024_LV",
          "bus2": "32_LVBus685157",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4664009169174705,
                50.617107924139944
              ],
              [
                2.46632539991302,
                50.61708251871224
              ],
              [
                2.46632539991302,
                50.61708251871224
              ],
              [
                2.466305523434111,
                50.617105682544825
              ],
              [
                2.466315041708745,
                50.61716091998284
              ],
              [
                2.465509152192948,
                50.61726703281324
              ],
              [
                2.465341283068893,
                50.61724331029327
              ],
              [
                2.465293037493021,
                50.617188866401975
              ],
              [
                2.465293037493021,
                50.617188866401975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08648455016278338,
          "ground": "gnd"
        },
        "32_LVBranch433487": {
          "bus1": "32_MVLV34024_LV",
          "bus2": "32_LVBus685144",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4664009169174705,
                50.617107924139944
              ],
              [
                2.466336853577224,
                50.61708452504467
              ],
              [
                2.466336853577224,
                50.61708452504467
              ],
              [
                2.466325379145138,
                50.61710181360488
              ],
              [
                2.466338240179063,
                50.61715753194116
              ],
              [
                2.466551511156683,
                50.61713302676283
              ],
              [
                2.466603021662968,
                50.61714093840013
              ],
              [
                2.46660381153735,
                50.61714106315621
              ],
              [
                2.46660381153735,
                50.61714106315621
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02749836377068475,
          "ground": "gnd"
        },
        "32_LVBranch249093": {
          "bus1": "32_LVBus685144",
          "bus2": "32_LVBus685145",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46660381153735,
                50.61714106315621
              ],
              [
                2.46660381153735,
                50.61714106315621
              ],
              [
                2.466326963950645,
                50.617175143219455
              ],
              [
                2.466188540004425,
                50.61719217853257
              ],
              [
                2.466008592988645,
                50.61721433406991
              ],
              [
                2.465540507272632,
                50.6172719518198
              ],
              [
                2.465514728000285,
                50.61727512710423
              ],
              [
                2.465461886813735,
                50.61728163148032
              ],
              [
                2.465454881718817,
                50.61728249091274
              ],
              [
                2.465447073224785,
                50.61728344984986
              ],
              [
                2.465447073224785,
                50.61728344984986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08338482568400689,
          "ground": "gnd"
        },
        "32_LVBranch104471": {
          "bus1": "32_LVBus685145",
          "bus2": "32_LVBus685146",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465447073224785,
                50.61728344984986
              ],
              [
                2.465447073224785,
                50.61728344984986
              ],
              [
                2.465469847749469,
                50.61725210234812
              ],
              [
                2.465695568480267,
                50.6169414816464
              ],
              [
                2.46596811190698,
                50.61658254304467
              ],
              [
                2.465973099420404,
                50.616575684624216
              ],
              [
                2.465973099420404,
                50.616575684624216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08709390666129646,
          "ground": "gnd"
        },
        "32_LVBranch286162": {
          "bus1": "32_LVBus685146",
          "bus2": "32_LVBus685152",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465973099420404,
                50.616575684624216
              ],
              [
                2.465973099420404,
                50.616575684624216
              ],
              [
                2.466046467334323,
                50.616536058624874
              ],
              [
                2.466082473301123,
                50.61648563552876
              ],
              [
                2.466129127827799,
                50.61642030182409
              ],
              [
                2.46622243651589,
                50.61628963434401
              ],
              [
                2.46628658065206,
                50.61619979367462
              ],
              [
                2.46633906461864,
                50.61612629089833
              ],
              [
                2.466385718475691,
                50.616060957063944
              ],
              [
                2.466490685672648,
                50.61591395136876
              ],
              [
                2.46652209700861,
                50.61586994659747
              ],
              [
                2.466525019013707,
                50.61586586209999
              ],
              [
                2.466525019013707,
                50.61586586209999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08869744098028601,
          "ground": "gnd"
        },
        "32_LVBranch175149": {
          "bus1": "32_LVBus685146",
          "bus2": "32_LVBus685147",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465973099420404,
                50.616575684624216
              ],
              [
                2.465973099420404,
                50.616575684624216
              ],
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.465479809816356,
                50.616495322033074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03603879001058313,
          "ground": "gnd"
        },
        "32_LVBranch210894": {
          "bus1": "32_LVBus685147",
          "bus2": "32_LVBus685150",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.464972206374525,
                50.6163466552525
              ],
              [
                2.464972206374525,
                50.6163466552525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03954929532812212,
          "ground": "gnd"
        },
        "32_LVBranch040189": {
          "bus1": "32_LVBus685150",
          "bus2": "32_LVBus685151",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.464972206374525,
                50.6163466552525
              ],
              [
                2.464972206374525,
                50.6163466552525
              ],
              [
                2.46522361807178,
                50.61601548466121
              ],
              [
                2.46534578171967,
                50.615854567290214
              ],
              [
                2.465468885980321,
                50.61569239295712
              ],
              [
                2.465476220790795,
                50.61568273341
              ],
              [
                2.465476220790795,
                50.61568273341
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0820188002764512,
          "ground": "gnd"
        },
        "32_LVBranch167859": {
          "bus1": "32_LVBus685147",
          "bus2": "32_LVBus685148",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.465394874287162,
                50.616433390186444
              ],
              [
                2.465399791461542,
                50.61642656774145
              ],
              [
                2.465405663940055,
                50.61641840774691
              ],
              [
                2.465429153903878,
                50.61638579467555
              ],
              [
                2.465452657913024,
                50.61635317261341
              ],
              [
                2.465511410798418,
                50.6162716353797
              ],
              [
                2.465558404495871,
                50.61620640019251
              ],
              [
                2.465623029421566,
                50.616116693913206
              ],
              [
                2.465675895241672,
                50.61604330762795
              ],
              [
                2.465740519769401,
                50.6159536102369
              ],
              [
                2.465781640492732,
                50.61589652598214
              ],
              [
                2.465883184582745,
                50.61575557921857
              ],
              [
                2.465886120755034,
                50.615751503691115
              ],
              [
                2.465886120755034,
                50.615751503691115
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09258547006978636,
          "ground": "gnd"
        },
        "32_LVBranch012389": {
          "bus1": "32_LVBus685147",
          "bus2": "32_LVBus685149",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.465479809816356,
                50.616495322033074
              ],
              [
                2.465527794197503,
                50.61647549297288
              ],
              [
                2.465545455418246,
                50.616451613929065
              ],
              [
                2.465569467356773,
                50.61641915278396
              ],
              [
                2.465659501205833,
                50.616297396535465
              ],
              [
                2.465713524143265,
                50.61622434991807
              ],
              [
                2.465779545679808,
                50.616135063706665
              ],
              [
                2.465893590025423,
                50.615980846028606
              ],
              [
                2.465941612945395,
                50.61591591458389
              ],
              [
                2.466025645700542,
                50.615802282261406
              ],
              [
                2.466037391412422,
                50.61578639276666
              ],
              [
                2.466037391412422,
                50.61578639276666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08876665218911081,
          "ground": "gnd"
        },
        "32_LVBranch049061": {
          "bus1": "32_LVBus685144",
          "bus2": "32_LVBus685153",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46660381153735,
                50.61714106315621
              ],
              [
                2.46660381153735,
                50.61714106315621
              ],
              [
                2.46620275782917,
                50.61773656403473
              ],
              [
                2.46620275782917,
                50.61773656403473
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.072068888590997,
          "ground": "gnd"
        },
        "32_LVBranch320322": {
          "bus1": "32_LVBus685153",
          "bus2": "32_LVBus685154",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.46620275782917,
                50.61773656403473
              ],
              [
                2.46620275782917,
                50.61773656403473
              ],
              [
                2.465058081171887,
                50.61764431936159
              ],
              [
                2.465058081171887,
                50.61764431936159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08165946971079834,
          "ground": "gnd"
        },
        "32_LVBranch148098": {
          "bus1": "32_LVBus685154",
          "bus2": "32_LVBus685155",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.465058081171887,
                50.61764431936159
              ],
              [
                2.465058081171887,
                50.61764431936159
              ],
              [
                2.464932409266855,
                50.61760366181615
              ],
              [
                2.464858693888667,
                50.61757981445948
              ],
              [
                2.464828853356206,
                50.61757727081637
              ],
              [
                2.464775320934939,
                50.61757271537683
              ],
              [
                2.464775320934939,
                50.61757271537683
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02178405195202433,
          "ground": "gnd"
        },
        "32_LVBranch408300": {
          "bus1": "32_MVLV34024_LV",
          "bus2": "32_LVBus685129",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4664009169174705,
                50.617107924139944
              ],
              [
                2.466349192386745,
                50.61708532844675
              ],
              [
                2.466349192386745,
                50.61708532844675
              ],
              [
                2.466365029272252,
                50.617135930667935
              ],
              [
                2.466555701627601,
                50.61711235507096
              ],
              [
                2.466646191137416,
                50.61714012178576
              ],
              [
                2.466646191137416,
                50.61714012178576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026596875830629994,
          "ground": "gnd"
        },
        "32_LVBranch222856": {
          "bus1": "32_LVBus685129",
          "bus2": "32_LVBus685130",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.466646191137416,
                50.61714012178576
              ],
              [
                2.466646191137416,
                50.61714012178576
              ],
              [
                2.466652927103731,
                50.61713879611764
              ],
              [
                2.466848227651101,
                50.61710034265533
              ],
              [
                2.467252285616359,
                50.61702078341076
              ],
              [
                2.467755013481362,
                50.61692178795084
              ],
              [
                2.467761749388946,
                50.61692046222181
              ],
              [
                2.467761749388946,
                50.61692046222181
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08264726848370019,
          "ground": "gnd"
        },
        "32_LVBranch115935": {
          "bus1": "32_LVBus685130",
          "bus2": "32_LVBus685131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.467761749388946,
                50.61692046222181
              ],
              [
                2.467761749388946,
                50.61692046222181
              ],
              [
                2.467768485342921,
                50.616919154432814
              ],
              [
                2.468250330454965,
                50.61682554315984
              ],
              [
                2.468313229223694,
                50.6168104783311
              ],
              [
                2.468352822750786,
                50.616800999706506
              ],
              [
                2.468748672556272,
                50.616706194904744
              ],
              [
                2.468873454966411,
                50.61667630797746
              ],
              [
                2.468880049161481,
                50.61667473117233
              ],
              [
                2.468880049161481,
                50.61667473117233
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0837760502777713,
          "ground": "gnd"
        },
        "32_LVBranch231164": {
          "bus1": "32_LVBus685131",
          "bus2": "32_LVBus685132",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.468880049161481,
                50.61667473117233
              ],
              [
                2.468880049161481,
                50.61667473117233
              ],
              [
                2.468886289561451,
                50.61667265241294
              ],
              [
                2.46905956979732,
                50.61661499574646
              ],
              [
                2.469192392824187,
                50.61657080142999
              ],
              [
                2.469292337462878,
                50.61653754984739
              ],
              [
                2.469418976071976,
                50.616495416062236
              ],
              [
                2.469617174215865,
                50.616429470402814
              ],
              [
                2.469792086815498,
                50.61637127272667
              ],
              [
                2.469798961043766,
                50.61636898692598
              ],
              [
                2.469798961043766,
                50.61636898692598
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07339219716223945,
          "ground": "gnd"
        },
        "32_LVBranch901231": {
          "bus1": "32_LVBus685132",
          "bus2": "32_LVBus685134",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469798961043766,
                50.61636898692598
              ],
              [
                2.469798961043766,
                50.61636898692598
              ],
              [
                2.469933230069882,
                50.61638681018511
              ],
              [
                2.470046172907691,
                50.61635881850608
              ],
              [
                2.470133893312094,
                50.61640546793397
              ],
              [
                2.470133893312094,
                50.61640546793397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02637767267411804,
          "ground": "gnd"
        },
        "32_LVBranch944789": {
          "bus1": "32_LVBus685134",
          "bus2": "32_LVBus685135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470133893312094,
                50.61640546793397
              ],
              [
                2.470133893312094,
                50.61640546793397
              ],
              [
                2.470228701061,
                50.61645569775111
              ],
              [
                2.470228701061,
                50.61645569775111
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008731871574255748,
          "ground": "gnd"
        },
        "32_LVBranch864857": {
          "bus1": "32_LVBus685135",
          "bus2": "32_LVBus685136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470228701061,
                50.61645569775111
              ],
              [
                2.470228701061,
                50.61645569775111
              ],
              [
                2.470290923376901,
                50.61648891022556
              ],
              [
                2.470389996426514,
                50.6165418084412
              ],
              [
                2.470389996426514,
                50.6165418084412
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014902172759688708,
          "ground": "gnd"
        },
        "32_LVBranch812128": {
          "bus1": "32_LVBus685136",
          "bus2": "32_LVBus685138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470389996426514,
                50.6165418084412
              ],
              [
                2.470389996426514,
                50.6165418084412
              ],
              [
                2.470506204645158,
                50.616601765586765
              ],
              [
                2.47051045427814,
                50.61660395870323
              ],
              [
                2.470511682581884,
                50.6166045942628
              ],
              [
                2.470511682581884,
                50.6166045942628
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011088409582090656,
          "ground": "gnd"
        },
        "32_LVBranch703640": {
          "bus1": "32_LVBus685138",
          "bus2": "32_LVBus685140",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470511682581884,
                50.6166045942628
              ],
              [
                2.470511682581884,
                50.6166045942628
              ],
              [
                2.470490530106297,
                50.61661899628435
              ],
              [
                2.470490530106297,
                50.61661899628435
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002192689767566447,
          "ground": "gnd"
        },
        "32_LVBranch486251": {
          "bus1": "32_LVBus685138",
          "bus2": "32_LVBus685139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470511682581884,
                50.6166045942628
              ],
              [
                2.470511682581884,
                50.6166045942628
              ],
              [
                2.47065175462506,
                50.616678142291946
              ],
              [
                2.470630604571527,
                50.61669345032286
              ],
              [
                2.470630604571527,
                50.61669345032286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015120895290894245,
          "ground": "gnd"
        },
        "32_LVBranch467913": {
          "bus1": "32_LVBus685136",
          "bus2": "32_LVBus685137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470389996426514,
                50.6165418084412
              ],
              [
                2.470389996426514,
                50.6165418084412
              ],
              [
                2.47037505046471,
                50.616552023648865
              ],
              [
                2.470370786234585,
                50.61655494355408
              ],
              [
                2.470370251452365,
                50.61655531190795
              ],
              [
                2.470370251452365,
                50.61655531190795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.002051651078966314,
          "ground": "gnd"
        },
        "32_LVBranch743800": {
          "bus1": "32_LVBus685135",
          "bus2": "32_LVBus685141",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470228701061,
                50.61645569775111
              ],
              [
                2.470228701061,
                50.61645569775111
              ],
              [
                2.470213588048311,
                50.61646672043774
              ],
              [
                2.470210168631835,
                50.61646921782992
              ],
              [
                2.470208958458683,
                50.616470098210705
              ],
              [
                2.470208958458683,
                50.616470098210705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0021256855085219025,
          "ground": "gnd"
        },
        "32_LVBranch677016": {
          "bus1": "32_LVBus685134",
          "bus2": "32_LVBus685142",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.470133893312094,
                50.61640546793397
              ],
              [
                2.470133893312094,
                50.61640546793397
              ],
              [
                2.470118641446442,
                50.6164172980765
              ],
              [
                2.470116010353553,
                50.61641933713901
              ],
              [
                2.470114167180907,
                50.616420765381214
              ],
              [
                2.470114167180907,
                50.616420765381214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0022011195161397348,
          "ground": "gnd"
        },
        "32_LVBranch258787": {
          "bus1": "32_LVBus685132",
          "bus2": "32_LVBus685133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.469798961043766,
                50.61636898692598
              ],
              [
                2.469798961043766,
                50.61636898692598
              ],
              [
                2.469805158928366,
                50.616366854343525
              ],
              [
                2.470047059419854,
                50.61628372803323
              ],
              [
                2.470307566757916,
                50.616194212370445
              ],
              [
                2.470321202017608,
                50.616189524219365
              ],
              [
                2.470321202017608,
                50.616189524219365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042008441959048515,
          "ground": "gnd"
        },
        "32_LVBranch467919": {
          "bus1": "32_MVLV34024_LV",
          "bus2": "32_LVBus685123",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.4664009169174705,
                50.617107924139944
              ],
              [
                2.466357533060101,
                50.61708299645789
              ],
              [
                2.466357533060101,
                50.61708299645789
              ],
              [
                2.466379068505356,
                50.6171017575353
              ],
              [
                2.466542379372763,
                50.61708560196876
              ],
              [
                2.466542379372763,
                50.61708560196876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014281324794487498,
          "ground": "gnd"
        },
        "32_LVBranch096023": {
          "bus1": "32_LVBus685123",
          "bus2": "32_LVBus685124",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.466542379372763,
                50.61708560196876
              ],
              [
                2.466542379372763,
                50.61708560196876
              ],
              [
                2.466560038842586,
                50.61706114870936
              ],
              [
                2.4665718118129,
                50.617044846534554
              ],
              [
                2.46660124420511,
                50.61700409109089
              ],
              [
                2.466618903617457,
                50.6169796378202
              ],
              [
                2.466648335933009,
                50.61693888236162
              ],
              [
                2.466709209393402,
                50.61685458855394
              ],
              [
                2.466795496815336,
                50.61673511389879
              ],
              [
                2.466854360823605,
                50.61665360286028
              ],
              [
                2.466872019988711,
                50.61662914954148
              ],
              [
                2.466895565515359,
                50.616596545111115
              ],
              [
                2.466954429197829,
                50.61651503400905
              ],
              [
                2.466966201911321,
                50.61649873178414
              ],
              [
                2.466990000189591,
                50.61646577722693
              ],
              [
                2.466990000189591,
                50.61646577722693
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07587959551912778,
          "ground": "gnd"
        },
        "32_LVBranch010922": {
          "bus1": "32_LVBus685124",
          "bus2": "32_LVBus685125",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.466990000189591,
                50.61646577722693
              ],
              [
                2.466990000189591,
                50.61646577722693
              ],
              [
                2.467025219475534,
                50.61641684372736
              ],
              [
                2.467048708360511,
                50.616384221377
              ],
              [
                2.46706631089365,
                50.616359750140006
              ],
              [
                2.467089799725082,
                50.61632712777922
              ],
              [
                2.467136763197258,
                50.61626188305459
              ],
              [
                2.467160237838042,
                50.61622926069066
              ],
              [
                2.467183726547058,
                50.616196638306114
              ],
              [
                2.467277652879478,
                50.6160661487377
              ],
              [
                2.467318743745267,
                50.61600906400854
              ],
              [
                2.467324615862095,
                50.616000903917836
              ],
              [
                2.467365706620807,
                50.61594381916783
              ],
              [
                2.467424413567811,
                50.61586226307972
              ],
              [
                2.467492476250122,
                50.61576769030269
              ],
              [
                2.467492476250122,
                50.61576769030269
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08541164284785589,
          "ground": "gnd"
        },
        "32_LVBranch193284": {
          "bus1": "32_LVBus685125",
          "bus2": "32_LVBus685126",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.467492476250122,
                50.61576769030269
              ],
              [
                2.467492476250122,
                50.61576769030269
              ],
              [
                2.467543222570042,
                50.61569369543667
              ],
              [
                2.467588322454055,
                50.61562792320344
              ],
              [
                2.467633422219587,
                50.61556215094767
              ],
              [
                2.467684168122925,
                50.61548815600244
              ],
              [
                2.467768748979144,
                50.61536482504537
              ],
              [
                2.467813848270721,
                50.61529905269946
              ],
              [
                2.467875828523645,
                50.615229808962624
              ],
              [
                2.467920927552956,
                50.6151640365653
              ],
              [
                2.467954031941914,
                50.61511575977092
              ],
              [
                2.467954031941914,
                50.61511575977092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0795837215034999,
          "ground": "gnd"
        },
        "32_LVBranch209144": {
          "bus1": "32_LVBus685126",
          "bus2": "32_LVBus685127",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.467954031941914,
                50.61511575977092
              ],
              [
                2.467954031941914,
                50.61511575977092
              ],
              [
                2.468003702221901,
                50.61505133700105
              ],
              [
                2.468028544339803,
                50.615019116628794
              ],
              [
                2.468109266979868,
                50.61491442954245
              ],
              [
                2.468152740445043,
                50.61485805056653
              ],
              [
                2.468227252099391,
                50.61476141623979
              ],
              [
                2.468252093953061,
                50.61472920477974
              ],
              [
                2.46830176344267,
                50.614664772884865
              ],
              [
                2.468357657352778,
                50.61459229704708
              ],
              [
                2.468358500414899,
                50.614591210756494
              ],
              [
                2.468401116183737,
                50.61453592694342
              ],
              [
                2.468402043505363,
                50.614534714979975
              ],
              [
                2.468432674018652,
                50.614494998227855
              ],
              [
                2.468404303218173,
                50.61445008753416
              ],
              [
                2.468404303218173,
                50.61445008753416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08230063844248679,
          "ground": "gnd"
        },
        "32_LVBranch882759": {
          "bus1": "32_MVLV21691_LV",
          "bus2": "32_LVBus685113",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.474721838200959,
                50.614939616781555
              ],
              [
                2.474721838200959,
                50.614939616781555
              ],
              [
                2.474776610284039,
                50.614934227545604
              ],
              [
                2.47479533345155,
                50.61501135056518
              ],
              [
                2.474838933869958,
                50.615009023606156
              ],
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474870698515951,
                50.61500411741772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018013914024121495,
          "ground": "gnd"
        },
        "32_LVBranch406638": {
          "bus1": "32_LVBus685113",
          "bus2": "32_LVBus685119",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474930177351389,
                50.61497227867907
              ],
              [
                2.474892473199148,
                50.61492954171141
              ],
              [
                2.474945329244063,
                50.614863121181365
              ],
              [
                2.475075030371245,
                50.614897117273635
              ],
              [
                2.475099760499727,
                50.61490272299237
              ],
              [
                2.475099760499727,
                50.61490272299237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031021518289077666,
          "ground": "gnd"
        },
        "32_LVBranch079422": {
          "bus1": "32_LVBus685113",
          "bus2": "32_LVBus685114",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474894294370072,
                50.61507407675917
              ],
              [
                2.474875041165921,
                50.615111970440466
              ],
              [
                2.474292857076245,
                50.61527262792305
              ],
              [
                2.474291011119583,
                50.61527297980784
              ],
              [
                2.473798649076822,
                50.61536757735138
              ],
              [
                2.473798649076822,
                50.61536757735138
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09384176606187498,
          "ground": "gnd"
        },
        "32_LVBranch316274": {
          "bus1": "32_LVBus685114",
          "bus2": "32_LVBus685115",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473798649076822,
                50.61536757735138
              ],
              [
                2.473798649076822,
                50.61536757735138
              ],
              [
                2.473791799991027,
                50.615368625461564
              ],
              [
                2.473387464256828,
                50.61543065192664
              ],
              [
                2.473140769771383,
                50.61546849061123
              ],
              [
                2.473099646938226,
                50.615474797018265
              ],
              [
                2.472619940896563,
                50.615548376664314
              ],
              [
                2.472578817932225,
                50.615554682897205
              ],
              [
                2.471948344440017,
                50.61565138861929
              ],
              [
                2.471938789438456,
                50.61565285220423
              ],
              [
                2.471938789438456,
                50.61565285220423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1354051088217435,
          "ground": "gnd"
        },
        "32_LVBranch154937": {
          "bus1": "32_LVBus685115",
          "bus2": "32_LVBus685116",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.471938789438456,
                50.61565285220423
              ],
              [
                2.471938789438456,
                50.61565285220423
              ],
              [
                2.471932294599297,
                50.615654590530646
              ],
              [
                2.471613991014595,
                50.615739947566944
              ],
              [
                2.47136986314921,
                50.61580541710272
              ],
              [
                2.471342098496438,
                50.61581439051748
              ],
              [
                2.471222235629988,
                50.61585311926933
              ],
              [
                2.470864533502994,
                50.61596868382968
              ],
              [
                2.470840435763314,
                50.6159781824076
              ],
              [
                2.470397013296797,
                50.61615300563675
              ],
              [
                2.470388929010777,
                50.616156189794765
              ],
              [
                2.470388929010777,
                50.616156189794765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1234087600602923,
          "ground": "gnd"
        },
        "32_LVBranch050020": {
          "bus1": "32_LVBus685113",
          "bus2": "32_LVBus685117",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474870698515951,
                50.61500411741772
              ],
              [
                2.474482549091213,
                50.61477686693046
              ],
              [
                2.474437037563641,
                50.614755684944875
              ],
              [
                2.474144065016128,
                50.61461930362484
              ],
              [
                2.474115660188339,
                50.614610275158185
              ],
              [
                2.473921511355557,
                50.614548541641916
              ],
              [
                2.4737897884511,
                50.614506661734666
              ],
              [
                2.473787770624396,
                50.614506018107626
              ],
              [
                2.473783481004981,
                50.61450465937234
              ],
              [
                2.473783481004981,
                50.61450465937234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09554780227351159,
          "ground": "gnd"
        },
        "32_LVBranch009619": {
          "bus1": "32_LVBus685117",
          "bus2": "32_LVBus685118",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.473783481004981,
                50.61450465937234
              ],
              [
                2.473783481004981,
                50.61450465937234
              ],
              [
                2.473776612363476,
                50.614503662294524
              ],
              [
                2.473316187969549,
                50.61443668701593
              ],
              [
                2.473311420828456,
                50.614435992586216
              ],
              [
                2.473090739472887,
                50.61443624427834
              ],
              [
                2.472780575948004,
                50.61443660269334
              ],
              [
                2.472759019579497,
                50.61443662632735
              ],
              [
                2.472551488735458,
                50.61439391321775
              ],
              [
                2.472166375467037,
                50.61431463374519
              ],
              [
                2.472162496281251,
                50.61431383962948
              ],
              [
                2.472159660950405,
                50.61431325965963
              ],
              [
                2.472159660950405,
                50.61431325965963
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11795721178027851,
          "ground": "gnd"
        },
        "32_LVBranch528953": {
          "bus1": "32_MVLV21691_LV",
          "bus2": "32_LVBus685111",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.474697022855626,
                50.61498001034781
              ],
              [
                2.474697022855626,
                50.61498001034781
              ],
              [
                2.474703464676501,
                50.61500525434018
              ],
              [
                2.474704632890729,
                50.615009675357086
              ],
              [
                2.474704632890729,
                50.615009675357086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0033436360184198174,
          "ground": "gnd"
        },
        "32_LVBranch509675": {
          "bus1": "32_MVLV21691_LV",
          "bus2": "32_LVBus685100",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.474726319969367,
                50.614964728400864
              ],
              [
                2.474726319969367,
                50.614964728400864
              ],
              [
                2.474740855649793,
                50.614969897017914
              ],
              [
                2.474743203706566,
                50.61498297298004
              ],
              [
                2.474762861465376,
                50.6150924056711
              ],
              [
                2.474850101581566,
                50.61509173449263
              ],
              [
                2.474850101581566,
                50.61509173449263
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021070276162169777,
          "ground": "gnd"
        },
        "32_LVBranch688329": {
          "bus1": "32_LVBus685100",
          "bus2": "32_LVBus685101",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474850101581566,
                50.61509173449263
              ],
              [
                2.474850101581566,
                50.61509173449263
              ],
              [
                2.475343720160016,
                50.61508640288699
              ],
              [
                2.475710596316838,
                50.615082449235636
              ],
              [
                2.475857961665203,
                50.61518180859657
              ],
              [
                2.475857961665203,
                50.61518180859657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07610896468778967,
          "ground": "gnd"
        },
        "32_LVBranch213263": {
          "bus1": "32_LVBus685101",
          "bus2": "32_LVBus685102",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475857961665203,
                50.61518180859657
              ],
              [
                2.475857961665203,
                50.61518180859657
              ],
              [
                2.475855153324245,
                50.61518592010327
              ],
              [
                2.475764879221482,
                50.615318179435036
              ],
              [
                2.475693926173698,
                50.61542213396543
              ],
              [
                2.475682088937824,
                50.61543947766853
              ],
              [
                2.475669451294692,
                50.615457988393715
              ],
              [
                2.475660897405811,
                50.61546964130429
              ],
              [
                2.475601062268987,
                50.61555117572858
              ],
              [
                2.47553684464445,
                50.61563868917535
              ],
              [
                2.47550901975388,
                50.61567661045615
              ],
              [
                2.47550901975388,
                50.61567661045615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0603343936221702,
          "ground": "gnd"
        },
        "32_LVBranch201238": {
          "bus1": "32_LVBus685102",
          "bus2": "32_LVBus685103",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47550901975388,
                50.61567661045615
              ],
              [
                2.47550901975388,
                50.61567661045615
              ],
              [
                2.475515397637694,
                50.615678513976356
              ],
              [
                2.47598554253059,
                50.61581897192739
              ],
              [
                2.47598554253059,
                50.61581897192739
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.037259324362267934,
          "ground": "gnd"
        },
        "32_LVBranch350903": {
          "bus1": "32_LVBus685103",
          "bus2": "32_LVBus685104",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47598554253059,
                50.61581897192739
              ],
              [
                2.47598554253059,
                50.61581897192739
              ],
              [
                2.475991864304205,
                50.61582096518771
              ],
              [
                2.476073962764906,
                50.61584685969656
              ],
              [
                2.476111865234067,
                50.615858810287506
              ],
              [
                2.47620028563398,
                50.61588670693511
              ],
              [
                2.476313965104046,
                50.61592256755614
              ],
              [
                2.476415015219574,
                50.61595444157946
              ],
              [
                2.476516065463765,
                50.61598631551876
              ],
              [
                2.476617129935375,
                50.61601818935825
              ],
              [
                2.476718180436869,
                50.616050063129634
              ],
              [
                2.476768698686457,
                50.61606599999185
              ],
              [
                2.476819231067011,
                50.61608193681709
              ],
              [
                2.4769202818258,
                50.61611381042055
              ],
              [
                2.476996073516542,
                50.61613772004922
              ],
              [
                2.477033976425948,
                50.61614967035274
              ],
              [
                2.477071865254605,
                50.61616162066045
              ],
              [
                2.477081489171039,
                50.616164659642514
              ],
              [
                2.477081489171039,
                50.616164659642514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08657524756715902,
          "ground": "gnd"
        },
        "32_LVBranch015305": {
          "bus1": "32_LVBus685102",
          "bus2": "32_LVBus685105",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.47550901975388,
                50.61567661045615
              ],
              [
                2.47550901975388,
                50.61567661045615
              ],
              [
                2.4754927388921,
                50.61569819304252
              ],
              [
                2.475472370246018,
                50.61572519820185
              ],
              [
                2.475234518994715,
                50.61604053339698
              ],
              [
                2.475002733408278,
                50.61634784187478
              ],
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.474976997994909,
                50.616381957304654
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08703068551156926,
          "ground": "gnd"
        },
        "32_LVBranch345004": {
          "bus1": "32_LVBus685105",
          "bus2": "32_LVBus685107",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.475168862897719,
                50.616281958893815
              ],
              [
                2.475168862897719,
                50.616281958893815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01755384017264455,
          "ground": "gnd"
        },
        "32_LVBranch157413": {
          "bus1": "32_LVBus685107",
          "bus2": "32_LVBus685108",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475168862897719,
                50.616281958893815
              ],
              [
                2.475168862897719,
                50.616281958893815
              ],
              [
                2.475175212771496,
                50.61628390731234
              ],
              [
                2.475232389756581,
                50.61630140715209
              ],
              [
                2.475346729747764,
                50.61633640676685
              ],
              [
                2.475461069898784,
                50.61637140627416
              ],
              [
                2.475562710425168,
                50.616402517848655
              ],
              [
                2.475689764779285,
                50.616441404950876
              ],
              [
                2.475800253154497,
                50.61647523335803
              ],
              [
                2.475804105434682,
                50.61647641310619
              ],
              [
                2.475806603052536,
                50.61647717277351
              ],
              [
                2.475806603052536,
                50.61647717277351
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05008827851743165,
          "ground": "gnd"
        },
        "32_LVBranch312032": {
          "bus1": "32_LVBus685105",
          "bus2": "32_LVBus685109",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.475596297425426,
                50.616546631330806
              ],
              [
                2.475614062733204,
                50.61655194871366
              ],
              [
                2.47626481974065,
                50.61674653562119
              ],
              [
                2.476277589962677,
                50.616750351532076
              ],
              [
                2.476787624667972,
                50.616902871136105
              ],
              [
                2.47678799154285,
                50.61690297836428
              ],
              [
                2.476794002756573,
                50.61690477458727
              ],
              [
                2.476794002756573,
                50.61690477458727
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14116733731630313,
          "ground": "gnd"
        },
        "32_LVBranch307386": {
          "bus1": "32_LVBus685105",
          "bus2": "32_LVBus685106",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.474976997994909,
                50.616381957304654
              ],
              [
                2.474973879091991,
                50.616385979428316
              ],
              [
                2.474694371017196,
                50.61674681166053
              ],
              [
                2.474691252068856,
                50.61675083377511
              ],
              [
                2.474691252068856,
                50.61675083377511
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04574707821152408,
          "ground": "gnd"
        },
        "32_LVBranch411981": {
          "bus1": "32_MVLV21691_LV",
          "bus2": "32_LVBus685090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.4747254651612,
                50.61495635117017
              ],
              [
                2.4747254651612,
                50.61495635117017
              ],
              [
                2.474746849689403,
                50.614955277869385
              ],
              [
                2.474774489119598,
                50.61507053232319
              ],
              [
                2.474849175549001,
                50.61506770431988
              ],
              [
                2.474849175549001,
                50.61506770431988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01978305588110883,
          "ground": "gnd"
        },
        "32_LVBranch867318": {
          "bus1": "32_LVBus685090",
          "bus2": "32_LVBus685091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474849175549001,
                50.61506770431988
              ],
              [
                2.474849175549001,
                50.61506770431988
              ],
              [
                2.475808570209342,
                50.61505803016852
              ],
              [
                2.476197426549314,
                50.61500861629012
              ],
              [
                2.476436833250202,
                50.61500834693907
              ],
              [
                2.476436833250202,
                50.61500834693907
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11292167784872896,
          "ground": "gnd"
        },
        "32_LVBranch981367": {
          "bus1": "32_LVBus685091",
          "bus2": "32_LVBus685092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476436833250202,
                50.61500834693907
              ],
              [
                2.476436833250202,
                50.61500834693907
              ],
              [
                2.476806229630032,
                50.6150084596722
              ],
              [
                2.476801344741848,
                50.61502626209503
              ],
              [
                2.476801344741848,
                50.61502626209503
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02815508323171652,
          "ground": "gnd"
        },
        "32_LVBranch819336": {
          "bus1": "32_LVBus685092",
          "bus2": "32_LVBus685098",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476801344741848,
                50.61502626209503
              ],
              [
                2.476801344741848,
                50.61502626209503
              ],
              [
                2.476602222284065,
                50.61501810856174
              ],
              [
                2.476554298208208,
                50.61503726913997
              ],
              [
                2.476257547199419,
                50.61503053469113
              ],
              [
                2.476254959387763,
                50.614987094847876
              ],
              [
                2.47626814063709,
                50.614986775036535
              ],
              [
                2.47626814063709,
                50.614986775036535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044914316207437736,
          "ground": "gnd"
        },
        "32_LVBranch258279": {
          "bus1": "32_LVBus685092",
          "bus2": "32_LVBus685093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476801344741848,
                50.61502626209503
              ],
              [
                2.476801344741848,
                50.61502626209503
              ],
              [
                2.476799938831995,
                50.615047917781986
              ],
              [
                2.476816902395414,
                50.61504899299547
              ],
              [
                2.476848176903193,
                50.61505039291322
              ],
              [
                2.477051376580158,
                50.615059465370784
              ],
              [
                2.477329801548503,
                50.61507188785862
              ],
              [
                2.477336837614117,
                50.615072202812385
              ],
              [
                2.477336837614117,
                50.615072202812385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04050750347459494,
          "ground": "gnd"
        },
        "32_LVBranch353319": {
          "bus1": "32_LVBus685093",
          "bus2": "32_LVBus685094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.477336837614117,
                50.615072202812385
              ],
              [
                2.477336837614117,
                50.615072202812385
              ],
              [
                2.477343845884247,
                50.6150726613207
              ],
              [
                2.478052090785968,
                50.61511900402579
              ],
              [
                2.478713168488904,
                50.61516225708521
              ],
              [
                2.478713168488904,
                50.61516225708521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09792609950749609,
          "ground": "gnd"
        },
        "32_LVBranch011830": {
          "bus1": "32_LVBus685094",
          "bus2": "32_LVBus685095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.478713168488904,
                50.61516225708521
              ],
              [
                2.478713168488904,
                50.61516225708521
              ],
              [
                2.478720176885587,
                50.61516275139609
              ],
              [
                2.479473404944194,
                50.61521618371985
              ],
              [
                2.479483686413106,
                50.61521744565971
              ],
              [
                2.47962214059875,
                50.615234383490346
              ],
              [
                2.480120559560156,
                50.61529537097094
              ],
              [
                2.480513597758399,
                50.615343462844045
              ],
              [
                2.480513597758399,
                50.615343462844045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12911084247654167,
          "ground": "gnd"
        },
        "32_LVBranch192792": {
          "bus1": "32_LVBus685095",
          "bus2": "32_LVBus685096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.480513597758399,
                50.615343462844045
              ],
              [
                2.480513597758399,
                50.615343462844045
              ],
              [
                2.480519301135804,
                50.61534609347604
              ],
              [
                2.480627693848729,
                50.61539615613143
              ],
              [
                2.480833058977859,
                50.61549101096012
              ],
              [
                2.481061252743429,
                50.61559639681539
              ],
              [
                2.481264840706511,
                50.61569042771169
              ],
              [
                2.481581942082005,
                50.6159030733682
              ],
              [
                2.481581942082005,
                50.6159030733682
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09830959870392084,
          "ground": "gnd"
        },
        "32_LVBranch211523": {
          "bus1": "32_LVBus685096",
          "bus2": "32_LVBus685097",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.481581942082005,
                50.6159030733682
              ],
              [
                2.481581942082005,
                50.6159030733682
              ],
              [
                2.481951525645699,
                50.61618037674391
              ],
              [
                2.482536915809907,
                50.616342364691356
              ],
              [
                2.482536915809907,
                50.616342364691356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0856248713694513,
          "ground": "gnd"
        },
        "32_LVBranch962698": {
          "bus1": "32_MVLV21691_LV",
          "bus2": "32_LVBus685088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.474701932806019,
                50.61493510895908
              ],
              [
                2.474701932806019,
                50.61493510895908
              ],
              [
                2.474759027831178,
                50.614907973343925
              ],
              [
                2.474849322964999,
                50.61494175336643
              ],
              [
                2.474876866110526,
                50.614960317959536
              ],
              [
                2.475077847556762,
                50.61492181810805
              ],
              [
                2.47539250016427,
                50.61498890493715
              ],
              [
                2.47557465077591,
                50.61495735032875
              ],
              [
                2.475931592323659,
                50.614838391016555
              ],
              [
                2.476162001133794,
                50.614791567890876
              ],
              [
                2.476988502871703,
                50.614647220412685
              ],
              [
                2.477312109774043,
                50.61459364279407
              ],
              [
                2.477318492404839,
                50.614592227236756
              ],
              [
                2.477318492404839,
                50.614592227236756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19744735369001784,
          "ground": "gnd"
        },
        "32_LVBranch819346": {
          "bus1": "32_MVLV21691_LV",
          "bus2": "32_LVBus685079",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474690358173136,
                50.614955753325766
              ],
              [
                2.474720504837321,
                50.614946937960546
              ],
              [
                2.474720504837321,
                50.614946937960546
              ],
              [
                2.474763276766569,
                50.614945840868955
              ],
              [
                2.47478407931187,
                50.61503061316871
              ],
              [
                2.474840015007667,
                50.6150279316157
              ],
              [
                2.474840015007667,
                50.6150279316157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016544307271889325,
          "ground": "gnd"
        },
        "32_LVBranch781347": {
          "bus1": "32_LVBus685079",
          "bus2": "32_LVBus685080",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.474840015007667,
                50.6150279316157
              ],
              [
                2.474840015007667,
                50.6150279316157
              ],
              [
                2.475249710182295,
                50.615019625958745
              ],
              [
                2.47560651630567,
                50.61493286185606
              ],
              [
                2.476025354484419,
                50.61477990760555
              ],
              [
                2.476025354484419,
                50.61477990760555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09022707558367368,
          "ground": "gnd"
        },
        "32_LVBranch087730": {
          "bus1": "32_LVBus685080",
          "bus2": "32_LVBus685081",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476025354484419,
                50.61477990760555
              ],
              [
                2.476025354484419,
                50.61477990760555
              ],
              [
                2.476030172090135,
                50.614763172739416
              ],
              [
                2.476130390637327,
                50.61441471960014
              ],
              [
                2.476135445506256,
                50.614397141253804
              ],
              [
                2.476135445506256,
                50.614397141253804
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04328636147476597,
          "ground": "gnd"
        },
        "32_LVBranch080988": {
          "bus1": "32_LVBus685081",
          "bus2": "32_LVBus685082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476135445506256,
                50.614397141253804
              ],
              [
                2.476135445506256,
                50.614397141253804
              ],
              [
                2.476223039175911,
                50.614067046160756
              ],
              [
                2.476226931838575,
                50.614052357522084
              ],
              [
                2.476226931838575,
                50.614052357522084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03889680588444129,
          "ground": "gnd"
        },
        "32_LVBranch317373": {
          "bus1": "32_LVBus685082",
          "bus2": "32_LVBus685083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476226931838575,
                50.614052357522084
              ],
              [
                2.476226931838575,
                50.614052357522084
              ],
              [
                2.476226697112396,
                50.613734049201476
              ],
              [
                2.476226671540575,
                50.61370451025831
              ],
              [
                2.476226671540575,
                50.61370451025831
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.038694837793352775,
          "ground": "gnd"
        },
        "32_LVBranch378330": {
          "bus1": "32_LVBus685083",
          "bus2": "32_LVBus685084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476226671540575,
                50.61370451025831
              ],
              [
                2.476226671540575,
                50.61370451025831
              ],
              [
                2.475663023236094,
                50.61369321232839
              ],
              [
                2.475378971550595,
                50.61368752003728
              ],
              [
                2.475378971550595,
                50.61368752003728
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06002909613931846,
          "ground": "gnd"
        },
        "32_LVBranch939605": {
          "bus1": "32_LVBus685084",
          "bus2": "32_LVBus685085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.475378971550595,
                50.61368752003728
              ],
              [
                2.475378971550595,
                50.61368752003728
              ],
              [
                2.474674312486648,
                50.61367577409499
              ],
              [
                2.474572251158563,
                50.61367407554095
              ],
              [
                2.474275820359294,
                50.613760716081444
              ],
              [
                2.474275820359294,
                50.613760716081444
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08020729897291591,
          "ground": "gnd"
        },
        "32_LVBranch031369": {
          "bus1": "32_LVBus685083",
          "bus2": "32_LVBus685086",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.476226671540575,
                50.61370451025831
              ],
              [
                2.476226671540575,
                50.61370451025831
              ],
              [
                2.476217489126249,
                50.613667321031336
              ],
              [
                2.476201662146414,
                50.6136031568121
              ],
              [
                2.476196243921811,
                50.61358119480256
              ],
              [
                2.47619464699248,
                50.613574729059735
              ],
              [
                2.476193549145795,
                50.61357029899865
              ],
              [
                2.476193549145795,
                50.61357029899865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015112720769321047,
          "ground": "gnd"
        },
        "32_LVBranch383489": {
          "bus1": "32_MVLV21847_LV",
          "bus2": "32_LVBus685121",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                2.478971871878927,
                50.6145125079466
              ],
              [
                2.478942008623502,
                50.614521476525404
              ],
              [
                2.478942008623502,
                50.614521476525404
              ],
              [
                2.478942074477647,
                50.614544754176656
              ],
              [
                2.479020649890145,
                50.61456641686558
              ],
              [
                2.479032261972267,
                50.61456962385585
              ],
              [
                2.479032261972267,
                50.61456962385585
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00954641964692416,
          "ground": "gnd"
        }
      },
      "transformer": {
        "32_MVLV34071_Transformer": {
          "bus_hv": "32_MVLV34071",
          "bus_lv": "32_MVLV34071_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV61960_Transformer": {
          "bus_hv": "32_MVLV61960",
          "bus_lv": "32_MVLV61960_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV34128_Transformer": {
          "bus_hv": "32_MVLV34128",
          "bus_lv": "32_MVLV34128_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV60860_Transformer": {
          "bus_hv": "32_MVLV60860",
          "bus_lv": "32_MVLV60860_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "32_MVLV34069_Transformer": {
          "bus_hv": "32_MVLV34069",
          "bus_lv": "32_MVLV34069_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV34108_Transformer": {
          "bus_hv": "32_MVLV34108",
          "bus_lv": "32_MVLV34108_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV34091_Transformer": {
          "bus_hv": "32_MVLV34091",
          "bus_lv": "32_MVLV34091_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_1000kVA",
          "tap": 1.0
        },
        "32_MVLV21657_Transformer": {
          "bus_hv": "32_MVLV21657",
          "bus_lv": "32_MVLV21657_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "32_MVLV16452_Transformer": {
          "bus_hv": "32_MVLV16452",
          "bus_lv": "32_MVLV16452_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_630kVA",
          "tap": 1.0
        },
        "32_MVLV60854_Transformer": {
          "bus_hv": "32_MVLV60854",
          "bus_lv": "32_MVLV60854_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV34024_Transformer": {
          "bus_hv": "32_MVLV34024",
          "bus_lv": "32_MVLV34024_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV21691_Transformer": {
          "bus_hv": "32_MVLV21691",
          "bus_lv": "32_MVLV21691_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_2000kVA",
          "tap": 1.0
        },
        "32_MVLV21847_Transformer": {
          "bus_hv": "32_MVLV21847",
          "bus_lv": "32_MVLV21847_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_1000kVA": {
          "id": "FT_Standard_Standard_1000kVA",
          "vg": "Dyn11",
          "sn": 1000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0020800000000000003,
            0.00937195817318878
          ],
          "ym": [
            1.225e-06,
            -1.996244912329146e-05
          ],
          "i0": 0.024,
          "p0": 1470,
          "psc": 13000,
          "vsc": 0.06
        },
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_2000kVA": {
          "id": "FT_Standard_Standard_2000kVA",
          "vg": "Dyn11",
          "sn": 2000000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.00102,
            0.004690373119486337
          ],
          "ym": [
            2.2916666666666666e-06,
            -3.158363566258113e-05
          ],
          "i0": 0.019,
          "p0": 2750,
          "psc": 25500,
          "vsc": 0.06
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        },
        "FT_Standard_Standard_630kVA": {
          "id": "FT_Standard_Standard_630kVA",
          "vg": "Dyn11",
          "sn": 630000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0026203073822121444,
            0.009814977720841663
          ],
          "ym": [
            1.0833333333333335e-06,
            -9.387698806890263e-06
          ],
          "i0": 0.018,
          "p0": 1300,
          "psc": 6500,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 23
  }
}
