{
  "bus": {
    "32_LAON": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.6082541218388404,
      "latitude": 49.58242841113696,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV63490": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.608655762211041,
      "latitude": 49.58139872666979,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30174": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.613927421069656,
      "latitude": 49.57064895615909,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30407": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.611467812780885,
      "latitude": 49.570044964759354,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV39706": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.609443407704718,
      "latitude": 49.570840316561814,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV67566": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.610546965189827,
      "latitude": 49.569158256820494,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV16952": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.607492501251657,
      "latitude": 49.56977478138421,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus26901": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.605330949868583,
      "latitude": 49.5705952572942,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV07270": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.604640097628558,
      "latitude": 49.56932940482839,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV28614": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.601656551989538,
      "latitude": 49.57070605014761,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV66513": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.603020394703834,
      "latitude": 49.57189522045718,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV70515": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.601745098688897,
      "latitude": 49.571678471044535,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV55184": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.596901679269204,
      "latitude": 49.57535075767802,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus26902": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.594147676973141,
      "latitude": 49.57642843205715,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV70515_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601745098688897,
      "latitude": 49.571678471044535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076278": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603343221607233,
      "latitude": 49.571223812596244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602789587978317,
      "latitude": 49.571391208228015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601348126608522,
      "latitude": 49.57183570342781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.600251084440984,
      "latitude": 49.5717299675812,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076274": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.600401311634532,
      "latitude": 49.571656381075286,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.599972274062821,
      "latitude": 49.571643073869666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.599761882408622,
      "latitude": 49.57152845286175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.599745046755677,
      "latitude": 49.57141171796357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.598899919589551,
      "latitude": 49.571817446973405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.597935807917473,
      "latitude": 49.57143222997231,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.597082524955519,
      "latitude": 49.571054795767914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.597133076755296,
      "latitude": 49.571944614420715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.596101157702454,
      "latitude": 49.57053485864148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076268": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.599485448437433,
      "latitude": 49.57199992078872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.600629082058429,
      "latitude": 49.57237417446962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.600048028312195,
      "latitude": 49.571363446994766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076259": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601142963248047,
      "latitude": 49.5713882628019,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601039229238081,
      "latitude": 49.57111958651164,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.600794791331292,
      "latitude": 49.57129313219258,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601738801016695,
      "latitude": 49.57164390835879,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601788666064355,
      "latitude": 49.57175894067925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603859741161644,
      "latitude": 49.57109775627324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.60365538088241,
      "latitude": 49.5705631418589,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602108262763285,
      "latitude": 49.57162862139037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076247": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602099423068502,
      "latitude": 49.57163030394626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV28614_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601656551989538,
      "latitude": 49.57070605014761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075857": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601761817416857,
      "latitude": 49.570490249926934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1171756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601922488616216,
      "latitude": 49.5703812765439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1171757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602016475363756,
      "latitude": 49.57027232777842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075850": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602335924681082,
      "latitude": 49.570526850220084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075851": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602799224523725,
      "latitude": 49.57026097270914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075852": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602734166814869,
      "latitude": 49.569883954713106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602858355724347,
      "latitude": 49.56987360729472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075854": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602996839590115,
      "latitude": 49.56988108447983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075855": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603121251206288,
      "latitude": 49.56987972624383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075844": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602350442504321,
      "latitude": 49.57055367344345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075845": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602910288143035,
      "latitude": 49.57027774716205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603131482870163,
      "latitude": 49.57027532942085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075847": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603185615588791,
      "latitude": 49.570229766995965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075848": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603268102435742,
      "latitude": 49.57021088258907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075842": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601792701879508,
      "latitude": 49.57062362640594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075840": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601608232806711,
      "latitude": 49.570233782569304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075838": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602313171690986,
      "latitude": 49.57042906832985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV07270_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604640097628558,
      "latitude": 49.56932940482839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075605": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603749467945322,
      "latitude": 49.569635003796584,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075606": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604390039887465,
      "latitude": 49.56980786692507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075607": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604473459050781,
      "latitude": 49.5698249390552,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075608": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604221486698166,
      "latitude": 49.57024140333428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075595": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604236920366618,
      "latitude": 49.56926933744263,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075596": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605300970771501,
      "latitude": 49.56900200370082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075597": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606465543816841,
      "latitude": 49.56858453375184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075598": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607027676983398,
      "latitude": 49.56839849039918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075599": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603874114839448,
      "latitude": 49.569359630670746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075600": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603093392087828,
      "latitude": 49.5694092832983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075601": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602525890213517,
      "latitude": 49.56938850805419,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075602": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602682261391358,
      "latitude": 49.569018061964066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075603": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602473608269502,
      "latitude": 49.56950599413929,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075588": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605708140845628,
      "latitude": 49.56892198345897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075589": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606886781297002,
      "latitude": 49.56851334438947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607873942462213,
      "latitude": 49.568187733917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075591": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608065451904892,
      "latitude": 49.568536937877184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075592": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607870748586195,
      "latitude": 49.56849410892476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075593": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607914322898386,
      "latitude": 49.56857457661756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075584": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605722436763206,
      "latitude": 49.56893981686568,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075585": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606901063703885,
      "latitude": 49.56853117780947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075586": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607431282735172,
      "latitude": 49.56871422213732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075577": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.60384401872112,
      "latitude": 49.5696091744714,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075578": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.603086071023371,
      "latitude": 49.56966118410329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075579": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602920391153495,
      "latitude": 49.569697702459976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075580": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.602075390969321,
      "latitude": 49.5698101922163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075581": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601509631127931,
      "latitude": 49.56926505857963,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075582": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.601144857579604,
      "latitude": 49.56906219227547,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV29656": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.605617368925727,
      "latitude": 49.57143121527732,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV29656_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605617368925727,
      "latitude": 49.57143121527732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605093734832942,
      "latitude": 49.57226059843928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605729558430601,
      "latitude": 49.57220068837133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075880": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605711682642567,
      "latitude": 49.57127170507935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.60556495995738,
      "latitude": 49.57129528121689,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075881": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605705943368283,
      "latitude": 49.57124416123888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075883": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.60576952538531,
      "latitude": 49.57081549879289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075882": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605963925107646,
      "latitude": 49.57111942835964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075878": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606419214333081,
      "latitude": 49.57131884037981,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075876": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605782719999834,
      "latitude": 49.572289005566965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV16952_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607492501251657,
      "latitude": 49.56977478138421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607469653815032,
      "latitude": 49.569379011314844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1120074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607398340986656,
      "latitude": 49.5692438320479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1120108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6073119784932706,
      "latitude": 49.56908477001751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1120192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607238429075817,
      "latitude": 49.568949130576186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1120073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608090677414186,
      "latitude": 49.56941157235182,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075688": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607860296859112,
      "latitude": 49.57005625938587,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075689": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608163214449065,
      "latitude": 49.570293046990095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075682": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608433033120033,
      "latitude": 49.5697824439989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075684": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609312215141883,
      "latitude": 49.56960826871255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075685": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609958009261277,
      "latitude": 49.56962186296336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075686": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610072312395667,
      "latitude": 49.569844545806916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075683": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608298293943385,
      "latitude": 49.56991882932962,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075668": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606603456832365,
      "latitude": 49.5701532711797,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6056418016867,
      "latitude": 49.57039764914105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605636669193495,
      "latitude": 49.570199847776415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075671": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605254002718184,
      "latitude": 49.57037491778502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075674": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604910011927597,
      "latitude": 49.570441634123135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075675": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604514912599314,
      "latitude": 49.570670800902796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075672": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605373447906704,
      "latitude": 49.57071536014639,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075673": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605105104818493,
      "latitude": 49.57103307928623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075676": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605480097420559,
      "latitude": 49.57070391871633,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605572461498461,
      "latitude": 49.570853096020095,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075677": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604641376442728,
      "latitude": 49.57099924999897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075678": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604691987812477,
      "latitude": 49.57140519921472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075679": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604745839542784,
      "latitude": 49.57193613669561,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075663": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606694180672789,
      "latitude": 49.56991844088522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075664": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606013975627232,
      "latitude": 49.56981797667073,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075665": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605171145033874,
      "latitude": 49.56984520048847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075666": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.604492588088034,
      "latitude": 49.56980766196087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075658": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607019442965386,
      "latitude": 49.56966305268218,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075659": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606919172015494,
      "latitude": 49.56952925716254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075660": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605980277183752,
      "latitude": 49.56958451717048,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075661": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.605371292721044,
      "latitude": 49.56956420912921,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075656": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6070423190125056,
      "latitude": 49.57018679449141,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1110315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607015126136214,
      "latitude": 49.570203953185285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1110316": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607329458763652,
      "latitude": 49.57061332620807,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1110317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.606075300881038,
      "latitude": 49.57047470310032,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075654": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607560451621222,
      "latitude": 49.56972907155595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV67566_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610546965189827,
      "latitude": 49.569158256820494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076245": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6099401252706222,
      "latitude": 49.56931012299761,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1136533": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609453318538962,
      "latitude": 49.5693504482113,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1136534": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609096946395981,
      "latitude": 49.56937289157443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1136535": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6087949372177284,
      "latitude": 49.56938738347382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1165691": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608749003967807,
      "latitude": 49.56915026560574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1150853": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608453296473928,
      "latitude": 49.56941396207642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610838632796039,
      "latitude": 49.56920721799583,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611646593706739,
      "latitude": 49.56890332804551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612619910533075,
      "latitude": 49.568577833810174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613698426337202,
      "latitude": 49.568044317548974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076242": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614925721372436,
      "latitude": 49.56791385806067,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076243": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613884192774332,
      "latitude": 49.56843349321038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076236": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610335160521018,
      "latitude": 49.56898970887896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610197652205032,
      "latitude": 49.568487581363236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609550249964969,
      "latitude": 49.56858463800553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610332123376962,
      "latitude": 49.56887282940523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609961379882229,
      "latitude": 49.56875097854422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610299531900559,
      "latitude": 49.56921494265326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611097705331206,
      "latitude": 49.569066760163,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611053358306672,
      "latitude": 49.568956631472,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV39706_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609443407704718,
      "latitude": 49.570840316561814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076051": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609512308788389,
      "latitude": 49.57083057181307,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610182434808945,
      "latitude": 49.571075018307326,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610661102778754,
      "latitude": 49.571029763827745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61067193419892,
      "latitude": 49.570966707050154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611272024157044,
      "latitude": 49.57096410437614,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076055": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612210714031888,
      "latitude": 49.57089980493042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612728553371953,
      "latitude": 49.57060631067423,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612773324482035,
      "latitude": 49.57020109886546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61284034018408,
      "latitude": 49.569588795355074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609477363036336,
      "latitude": 49.5707689766285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076047": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608534246672396,
      "latitude": 49.570976217886894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607907634423714,
      "latitude": 49.571105303453834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609624103893453,
      "latitude": 49.570343684191826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076041": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609790402818571,
      "latitude": 49.57035041134529,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610032407753254,
      "latitude": 49.56984668219804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076043": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610986728762812,
      "latitude": 49.569686614053715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610468807331765,
      "latitude": 49.57054427667999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076039": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609448263430382,
      "latitude": 49.571226615891,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608535162626097,
      "latitude": 49.57136654697137,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607971731794525,
      "latitude": 49.5714959735854,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607928045028497,
      "latitude": 49.57143829667626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608469655657225,
      "latitude": 49.57123187483954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608779637654615,
      "latitude": 49.57134145274667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608064105105,
      "latitude": 49.571503040984396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6081183103282,
      "latitude": 49.57159708627538,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607932077167055,
      "latitude": 49.57153875379806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.607903062040893,
      "latitude": 49.57162500656345,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608867598581323,
      "latitude": 49.5714925333571,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608817120161157,
      "latitude": 49.57152050743013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608920914302475,
      "latitude": 49.571489205132835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV30407_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611467812780885,
      "latitude": 49.570044964759354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612052791817706,
      "latitude": 49.57006988821755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612794404723273,
      "latitude": 49.57018241646798,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61329912607951,
      "latitude": 49.569985686254526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611717153749186,
      "latitude": 49.57012441805354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61073091931802,
      "latitude": 49.57006668972358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610813184548386,
      "latitude": 49.57021464931406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611968292855234,
      "latitude": 49.57036002712224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612032822343366,
      "latitude": 49.570666073051676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV72007": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.615126435058573,
      "latitude": 49.57031639372536,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30392": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.61420990356136,
      "latitude": 49.56928464871943,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV28618": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.618442467277965,
      "latitude": 49.566298166948656,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV07260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.620843538862658,
      "latitude": 49.565519466352384,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV54187": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.615229109008625,
      "latitude": 49.56548882375437,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV19262": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.617137770967868,
      "latitude": 49.56467634132087,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV58217": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.612544727696518,
      "latitude": 49.56449299248241,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30173": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.610238283366173,
      "latitude": 49.56559654535244,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV66501": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.607976576154817,
      "latitude": 49.56572864289705,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVBus26903": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.607324694780072,
      "latitude": 49.563712194025605,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV30173_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610238283366173,
      "latitude": 49.56559654535244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611153183195997,
      "latitude": 49.565525317291424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075908": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609957752984868,
      "latitude": 49.56539007668782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075909": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609849623273663,
      "latitude": 49.565166420472785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075910": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609352941827641,
      "latitude": 49.56520876331436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075911": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609060623401993,
      "latitude": 49.565323518076774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075912": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609153049727911,
      "latitude": 49.56549347017804,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075913": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609327735238171,
      "latitude": 49.56577940444291,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075914": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609657078725121,
      "latitude": 49.56571163447109,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075900": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610156557104081,
      "latitude": 49.56511178466338,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075901": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61001707488249,
      "latitude": 49.56493460407803,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075902": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609719996696166,
      "latitude": 49.56476998073835,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075903": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609595213797085,
      "latitude": 49.564794193246456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075904": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.609005537226261,
      "latitude": 49.56444992212192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075905": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.608135674980924,
      "latitude": 49.56396482719889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075906": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.60954386204335,
      "latitude": 49.563823012589005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075896": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610198480895385,
      "latitude": 49.565129308343344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075897": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610306274915906,
      "latitude": 49.565020206660165,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075898": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61049458943314,
      "latitude": 49.56513684841352,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61017247687334,
      "latitude": 49.565192552396304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610773929292194,
      "latitude": 49.56556366904217,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61067447367807,
      "latitude": 49.56587930681351,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6119420380702456,
      "latitude": 49.56572562664801,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1122846": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611522555988154,
      "latitude": 49.565762465175105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV43477": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.612266061851284,
      "latitude": 49.56440951169914,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV58217_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612544727696518,
      "latitude": 49.56449299248241,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612569564971314,
      "latitude": 49.56438480088033,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612796696634265,
      "latitude": 49.563920923934454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612937058773774,
      "latitude": 49.563662952613775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613048223920727,
      "latitude": 49.56365104331676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61294833933144,
      "latitude": 49.5638508989961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613148467408185,
      "latitude": 49.56341250341371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61319011284018,
      "latitude": 49.5634183422925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61342398052071,
      "latitude": 49.563229502316794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613457573062846,
      "latitude": 49.56324136392039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61420956900979,
      "latitude": 49.563497427809104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61337759399713,
      "latitude": 49.5631941868889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076172": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613436724506985,
      "latitude": 49.563148674324104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613308835036142,
      "latitude": 49.56308754126824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612797226099675,
      "latitude": 49.56283254315886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614036430549994,
      "latitude": 49.56337033672731,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612727536226823,
      "latitude": 49.56391988503389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612602836670699,
      "latitude": 49.56478099828667,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612128141802224,
      "latitude": 49.56487071158334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076155": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611208660633594,
      "latitude": 49.56494323519371,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611270755047281,
      "latitude": 49.56493666919448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610601068610509,
      "latitude": 49.56472124698453,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6126589913457,
      "latitude": 49.565244612730346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611890495423597,
      "latitude": 49.56543001488632,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612921184327087,
      "latitude": 49.56525998788956,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612775318002453,
      "latitude": 49.5648684478059,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076151": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613547767464425,
      "latitude": 49.56479698166298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV19262_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617137770967868,
      "latitude": 49.56467634132087,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075784": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61747259820937,
      "latitude": 49.56476690474184,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075785": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618359017730399,
      "latitude": 49.56505116977914,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075789": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61812957331264,
      "latitude": 49.565497565054606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075790": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617842977628008,
      "latitude": 49.565605210981964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075786": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618622066220962,
      "latitude": 49.565197520815985,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075787": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618705445277675,
      "latitude": 49.56522575829961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075788": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618847703413876,
      "latitude": 49.565049360538524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075780": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617360374442767,
      "latitude": 49.56450679175175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075782": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617361171461758,
      "latitude": 49.564611353021796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075781": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618099974294077,
      "latitude": 49.56453459113707,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075777": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617293942546115,
      "latitude": 49.564795478311844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075778": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617138877262283,
      "latitude": 49.565122365402814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075775": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61714227162646,
      "latitude": 49.564795900643205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075772": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617286964445454,
      "latitude": 49.56471264930681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075773": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617396996857122,
      "latitude": 49.56476460733816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075764": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618146157608942,
      "latitude": 49.564532978275416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075765": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618443845980117,
      "latitude": 49.56456944290078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075766": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61918681843503,
      "latitude": 49.56458518075685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075767": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61930999679427,
      "latitude": 49.564658466570236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075768": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618711722123193,
      "latitude": 49.565202354157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075769": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618167842629903,
      "latitude": 49.56447965036971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075770": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619123100654612,
      "latitude": 49.56453029819942,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075754": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617505368529502,
      "latitude": 49.56439482762778,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075755": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617471311346599,
      "latitude": 49.56427686625121,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075761": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617307563179822,
      "latitude": 49.56435962822955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075756": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617537613053737,
      "latitude": 49.56416821580475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075757": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618297481825027,
      "latitude": 49.564319385527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075759": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618330754125632,
      "latitude": 49.56434373539084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075758": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618270905783983,
      "latitude": 49.56438859320941,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075760": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618004770123278,
      "latitude": 49.564264875031974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075762": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618033192827292,
      "latitude": 49.5644714852504,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075743": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617026789622332,
      "latitude": 49.56446244075458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075744": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617073826023235,
      "latitude": 49.564301382078554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075746": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617099595840846,
      "latitude": 49.56422914700246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075747": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617095865380949,
      "latitude": 49.56419435092657,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075748": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616757050460761,
      "latitude": 49.564076179400736,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075749": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617114793595035,
      "latitude": 49.564178681730986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075750": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616908245797011,
      "latitude": 49.56385836774738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075745": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616418999902076,
      "latitude": 49.564170488952534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075752": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616903839448212,
      "latitude": 49.56466055897977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075751": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616146464476873,
      "latitude": 49.56437236519691,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075740": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61685902266673,
      "latitude": 49.5646836529105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075741": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616619168749076,
      "latitude": 49.564819617674154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV54187_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615229109008625,
      "latitude": 49.56548882375437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076145": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61557774573056,
      "latitude": 49.56560189199697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615553616888779,
      "latitude": 49.565737061173806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615462252646747,
      "latitude": 49.565944930887206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614815583225704,
      "latitude": 49.5655383574046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614195790885031,
      "latitude": 49.56536735930613,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076132": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614447105261467,
      "latitude": 49.564894519425486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614413737585754,
      "latitude": 49.5648778948017,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076134": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61452654831694,
      "latitude": 49.56464060442753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615110463667367,
      "latitude": 49.56454976150462,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076140": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615132628443012,
      "latitude": 49.564524320935085,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61447929923686,
      "latitude": 49.56396046264644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613561176627258,
      "latitude": 49.56377978961604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613115801210033,
      "latitude": 49.563667782873175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614585425043013,
      "latitude": 49.56378841351311,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613977205254807,
      "latitude": 49.56476044389446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614118284351796,
      "latitude": 49.56531428187782,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613805853461816,
      "latitude": 49.56531296873577,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616327565462261,
      "latitude": 49.56546031195407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616503960731201,
      "latitude": 49.565350181371905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616491208895028,
      "latitude": 49.56526175435178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61619024618145,
      "latitude": 49.56510176915992,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616459924636636,
      "latitude": 49.56505811172315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616594683626333,
      "latitude": 49.5648439243131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616550981372901,
      "latitude": 49.56535991460771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616757165899178,
      "latitude": 49.56531266247738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616966639901981,
      "latitude": 49.56550645746207,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617185084906279,
      "latitude": 49.565473941301576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076118": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616865013287444,
      "latitude": 49.565507831109734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616901005182753,
      "latitude": 49.565615387795035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616946995827356,
      "latitude": 49.565686538696546,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616787813687568,
      "latitude": 49.56574283277486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615361949506742,
      "latitude": 49.565280506039606,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV07260_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620843538862658,
      "latitude": 49.565519466352384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075573": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620458139088514,
      "latitude": 49.56558669505895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075574": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619480277475913,
      "latitude": 49.56559210829456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075575": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619189281734178,
      "latitude": 49.56556834877288,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075570": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619809904031067,
      "latitude": 49.56479517606404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075571": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619819470665173,
      "latitude": 49.56476475719637,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075568": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620378373551507,
      "latitude": 49.56539666568102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075562": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620173900024416,
      "latitude": 49.56529305634788,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075563": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619830773988575,
      "latitude": 49.56499054763437,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075564": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619669197970472,
      "latitude": 49.56502884239592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075565": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619087805374173,
      "latitude": 49.56523610763619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075566": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619662802153064,
      "latitude": 49.56472123762099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075556": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620201301910644,
      "latitude": 49.565283764306756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075557": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619802019158245,
      "latitude": 49.56482051969989,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075559": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619927719869393,
      "latitude": 49.564993658755434,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075560": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620478475662044,
      "latitude": 49.56530766830428,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075558": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619891235582842,
      "latitude": 49.56453173327025,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075552": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62181753632033,
      "latitude": 49.56575149171115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075553": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622320604234051,
      "latitude": 49.56595275309458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075554": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623028191411845,
      "latitude": 49.56604382427269,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075543": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621121847965016,
      "latitude": 49.565639590394134,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075544": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621797495135842,
      "latitude": 49.56576680517102,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075545": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622056052393438,
      "latitude": 49.56587186633523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075546": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62215947541368,
      "latitude": 49.565913883458464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622307933146467,
      "latitude": 49.56599696694895,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075548": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62160649624006,
      "latitude": 49.56614055766402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075549": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620631401098887,
      "latitude": 49.56592226813038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075550": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623610823437116,
      "latitude": 49.565950753279125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV28618_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618442467277965,
      "latitude": 49.566298166948656,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075870": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618670185245644,
      "latitude": 49.566361585585234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075871": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617683331736798,
      "latitude": 49.56694391406324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075872": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616730931539415,
      "latitude": 49.567539028646856,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075873": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615895663396187,
      "latitude": 49.56785404016197,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075874": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6154697227050843,
      "latitude": 49.56802939968728,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1110590": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6155036242038268,
      "latitude": 49.56845170151446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1120813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615068550035352,
      "latitude": 49.568232090803754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075861": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618718965249007,
      "latitude": 49.56633954487243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075862": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619676667596717,
      "latitude": 49.56597009668476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075863": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62057353908854,
      "latitude": 49.56589720117251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075864": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620760904666164,
      "latitude": 49.56619872269035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075865": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620403071335506,
      "latitude": 49.5669908539416,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075866": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620136312253357,
      "latitude": 49.56768121003398,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075867": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619948022235274,
      "latitude": 49.568152609717664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075868": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621640271225164,
      "latitude": 49.566512736051806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075859": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618121214170741,
      "latitude": 49.56676819060336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV54178": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.618933923352669,
      "latitude": 49.56912733768564,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV27989": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.619038147818546,
      "latitude": 49.56979505747683,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV17582": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.620215214046348,
      "latitude": 49.56836742522375,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV42180": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.627452397511465,
      "latitude": 49.56621930136397,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV59959": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.62559785361543,
      "latitude": 49.56887566805547,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV59902": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.628516972100704,
      "latitude": 49.56819709722612,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV31934": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.630477841515357,
      "latitude": 49.569007482983594,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV31928": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.632280502696538,
      "latitude": 49.56842099139348,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV22649": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.634437812051432,
      "latitude": 49.56708054626483,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV12948": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 3.636719114230303,
      "latitude": 49.56467377384202,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "32_MVLV12948_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636719114230303,
      "latitude": 49.56467377384202,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075651": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637264176938675,
      "latitude": 49.56489248755886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075652": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636823278931967,
      "latitude": 49.56495140144499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075645": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636620929683811,
      "latitude": 49.56462090619295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075646": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636550857590462,
      "latitude": 49.56458571970848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075647": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63578555351238,
      "latitude": 49.56413400148254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075648": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635492050419834,
      "latitude": 49.56392137039203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075649": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635401515871802,
      "latitude": 49.56390531532668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1123097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6351517696984343,
      "latitude": 49.56381320533805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1124551": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6348323404250196,
      "latitude": 49.56337947167776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1131300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634642176133736,
      "latitude": 49.56318353182213,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1123096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6353326961043333,
      "latitude": 49.564114469564586,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1133507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6354266175817083,
      "latitude": 49.56437629983148,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1133508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6354533425764064,
      "latitude": 49.564502451492196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1138291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6354896989912984,
      "latitude": 49.56489728181038,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1138292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635619451342183,
      "latitude": 49.564812017468654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1138293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635395671375967,
      "latitude": 49.56550038139494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075636": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636789736937242,
      "latitude": 49.564573150558054,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075637": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637278645057459,
      "latitude": 49.56423939033531,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075638": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637173913410565,
      "latitude": 49.5638358553551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075639": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637003904869891,
      "latitude": 49.563630009579875,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075640": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636874416725759,
      "latitude": 49.56343989659708,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075641": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636673180442761,
      "latitude": 49.56315076437511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075642": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636545447148642,
      "latitude": 49.56293452768086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075643": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635557502256781,
      "latitude": 49.562802615510684,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075627": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636828506591047,
      "latitude": 49.564627573931226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075628": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636937656250104,
      "latitude": 49.564572384628974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075629": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637400904202029,
      "latitude": 49.564312452312514,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075630": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637504404312063,
      "latitude": 49.56456602138131,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075631": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.638247770197793,
      "latitude": 49.564962378881255,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075632": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.639285447286219,
      "latitude": 49.56498668350125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075633": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.638234356254095,
      "latitude": 49.563937257655304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075634": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63858992163389,
      "latitude": 49.563789357172666,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075624": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.637372855336823,
      "latitude": 49.564819319155205,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075625": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636961477842065,
      "latitude": 49.56541481536299,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075613": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636824340556742,
      "latitude": 49.564574556682636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075614": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636489125920655,
      "latitude": 49.564343584777035,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075615": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636887818585382,
      "latitude": 49.56373653925389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075616": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636543919508182,
      "latitude": 49.563281725425554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075617": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636008890986716,
      "latitude": 49.563440623533246,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075618": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635353745261377,
      "latitude": 49.56324111654211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075621": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635833965588975,
      "latitude": 49.56362245126105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075622": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635574906452649,
      "latitude": 49.56376026892257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075619": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635526758241299,
      "latitude": 49.56350898637628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075620": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635524861204743,
      "latitude": 49.56343705354227,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075610": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636418119380709,
      "latitude": 49.56479406969604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075611": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63626273305609,
      "latitude": 49.56519152890122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV22649_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634437812051432,
      "latitude": 49.56708054626483,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075812": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634335276179474,
      "latitude": 49.56748464721125,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075813": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635414722439566,
      "latitude": 49.56751751069232,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075814": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635884256310824,
      "latitude": 49.5674942618353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075817": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635978638783603,
      "latitude": 49.5679248922863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075820": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635536673828971,
      "latitude": 49.56822984464172,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075818": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636112589432974,
      "latitude": 49.56828313495592,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075819": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636342121795572,
      "latitude": 49.56859533575189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075816": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.636672437665517,
      "latitude": 49.567418589338864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075815": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635944543659267,
      "latitude": 49.566639187513516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075801": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634308104159758,
      "latitude": 49.56750294083315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634013981924875,
      "latitude": 49.56788396529461,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633636200780775,
      "latitude": 49.56823894750888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075804": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633838811691255,
      "latitude": 49.567535181815515,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075805": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63371203480643,
      "latitude": 49.56692503319763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075806": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633685595682738,
      "latitude": 49.56644866687824,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075807": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633386752923926,
      "latitude": 49.56560661183644,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075808": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633085999675547,
      "latitude": 49.56521426025654,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075809": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632613899006475,
      "latitude": 49.564616968891826,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075810": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632231921534081,
      "latitude": 49.56376684574314,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075792": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634376511629795,
      "latitude": 49.567475194357776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075793": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.634702199750762,
      "latitude": 49.56686897881938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075794": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635110545378254,
      "latitude": 49.56607219945557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075795": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635197045948063,
      "latitude": 49.56580594154588,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075797": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635026744909709,
      "latitude": 49.565777715533194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075799": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635247529274972,
      "latitude": 49.565416385093855,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075798": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635000597710297,
      "latitude": 49.565833043831105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075796": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.635310545062228,
      "latitude": 49.56556194030058,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV31928_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632280502696538,
      "latitude": 49.56842099139348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632448536458119,
      "latitude": 49.568500052731615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633506079202181,
      "latitude": 49.56822740029384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631646736967459,
      "latitude": 49.5685090197683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631688926555666,
      "latitude": 49.56853553402703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631587540795803,
      "latitude": 49.56846651864578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632373951197082,
      "latitude": 49.56829403114304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075990": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632401676577472,
      "latitude": 49.5679603163036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633082785220214,
      "latitude": 49.56734817246831,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632748130608564,
      "latitude": 49.567023322639415,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.633624079960199,
      "latitude": 49.56690142742391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631524593602357,
      "latitude": 49.56773629284679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632680860696731,
      "latitude": 49.56870969973939,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63242254447176,
      "latitude": 49.56856330149858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632102423257144,
      "latitude": 49.56900756947101,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.632635425050189,
      "latitude": 49.569480575945114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631315523307642,
      "latitude": 49.56821035049774,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631110697596095,
      "latitude": 49.56815088726518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630915251819845,
      "latitude": 49.56808111863638,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631335919489666,
      "latitude": 49.568301263132284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631378464902096,
      "latitude": 49.568215353030176,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630907028998251,
      "latitude": 49.567927123493234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630876932886699,
      "latitude": 49.567879091149386,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630823537895022,
      "latitude": 49.56795163404946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075980": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631117925820312,
      "latitude": 49.56757960665554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631877084255121,
      "latitude": 49.56849964217111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV31934_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630477841515357,
      "latitude": 49.569007482983594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630419883809532,
      "latitude": 49.569326510327116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076017": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629804122545958,
      "latitude": 49.569439964057885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6295555167222,
      "latitude": 49.56945173387625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629576315901385,
      "latitude": 49.56971591267872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076019": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629808018817173,
      "latitude": 49.56927353282946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629440430317493,
      "latitude": 49.5693352003629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629818714569346,
      "latitude": 49.56894514860171,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630033781603788,
      "latitude": 49.5681872789737,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63048891525777,
      "latitude": 49.569322141860006,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076009": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63046706453661,
      "latitude": 49.56914372473732,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630466823150424,
      "latitude": 49.56913473547662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076011": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631237939829243,
      "latitude": 49.569098393089284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631649135264815,
      "latitude": 49.568896371326595,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630942490045969,
      "latitude": 49.56890743049522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076013": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630752091847007,
      "latitude": 49.56876656204805,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630452995991235,
      "latitude": 49.56932344284555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630371615927378,
      "latitude": 49.56990394241527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076005": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630703418029884,
      "latitude": 49.56992726502675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630315976380271,
      "latitude": 49.57062453190576,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV59902_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628516972100704,
      "latitude": 49.56819709722612,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076191": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628699061988032,
      "latitude": 49.56828500524328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076192": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630043730421333,
      "latitude": 49.568126879409604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076193": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63012454184663,
      "latitude": 49.56804503347448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63041301797915,
      "latitude": 49.56808959813004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076197": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630308085929981,
      "latitude": 49.56859079839662,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.63015537859038,
      "latitude": 49.567926991681354,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629468029478498,
      "latitude": 49.56764766196285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629183258634987,
      "latitude": 49.5673360663629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630500270944981,
      "latitude": 49.56789615156938,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076195": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629863955452885,
      "latitude": 49.567363642962206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076188": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62872741442395,
      "latitude": 49.5683116685337,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076189": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628590282502536,
      "latitude": 49.569064129714356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628617632233181,
      "latitude": 49.56828458270718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628065093663314,
      "latitude": 49.5683722803711,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627055822261934,
      "latitude": 49.56848039597034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626948994624153,
      "latitude": 49.56857523739889,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628631132466235,
      "latitude": 49.56833072702518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62805217941718,
      "latitude": 49.56840013956511,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV59959_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62559785361543,
      "latitude": 49.56887566805547,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627820111840164,
      "latitude": 49.569012215440004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625824409998214,
      "latitude": 49.569532286360904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627064537411157,
      "latitude": 49.569434929213664,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625772250473486,
      "latitude": 49.56919749518183,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625559973107858,
      "latitude": 49.569504018645304,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625585764053588,
      "latitude": 49.56835524038251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625285402204449,
      "latitude": 49.568375979669064,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626040446502798,
      "latitude": 49.56843704534799,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626138707169669,
      "latitude": 49.568260435350254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076213": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626927307089089,
      "latitude": 49.56857346588683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626902276287223,
      "latitude": 49.56906311945051,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1141148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627732215324154,
      "latitude": 49.569058742961175,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1151547": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626897915705189,
      "latitude": 49.56921408700187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076205": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625618106427439,
      "latitude": 49.568317284015926,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625330797629851,
      "latitude": 49.56832546083021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6252863165478537,
      "latitude": 49.56816410463128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1161417": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625232734779765,
      "latitude": 49.56769656569784,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076207": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6246337675900384,
      "latitude": 49.568364924536844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1145802": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624602391591441,
      "latitude": 49.568210964099904,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1145803": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625264693597496,
      "latitude": 49.56837577839967,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1159341": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624188844489437,
      "latitude": 49.56848990706813,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1159342": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62415002915919,
      "latitude": 49.56837458566222,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1159343": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624318633465496,
      "latitude": 49.567950010053146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1159344": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624414222759319,
      "latitude": 49.5679039778629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1159346": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624241906106933,
      "latitude": 49.56778042305749,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1159345": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624830514782412,
      "latitude": 49.56759444490251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1144136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624176669157116,
      "latitude": 49.5684687834065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625713546285058,
      "latitude": 49.56953135854018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624497904693336,
      "latitude": 49.569495602348994,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1126040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6245428673166185,
      "latitude": 49.56949607514905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1163300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6248146586558576,
      "latitude": 49.56948910179482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1163302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6248843495337,
      "latitude": 49.56940968378272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1163301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625342666243719,
      "latitude": 49.5695027350729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1175063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625528706,
      "latitude": 49.569503040777015,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV42180_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627452397511465,
      "latitude": 49.56621930136397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627351275837182,
      "latitude": 49.56639494636753,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627351037269656,
      "latitude": 49.56642268805918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627122981724711,
      "latitude": 49.566483100340456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076086": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626652871572582,
      "latitude": 49.56669503373111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626153722944791,
      "latitude": 49.56691613233453,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625379053221887,
      "latitude": 49.567499411703785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624961474428951,
      "latitude": 49.56753309651913,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624884831524728,
      "latitude": 49.56757458838178,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627464966216388,
      "latitude": 49.56713638203372,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627264597860501,
      "latitude": 49.56649120789918,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626328998335142,
      "latitude": 49.566602977329524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626298990779565,
      "latitude": 49.56651337012133,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627393136235848,
      "latitude": 49.566209523497726,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076073": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62664636558638,
      "latitude": 49.56574069880933,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.625573473315312,
      "latitude": 49.56570251332697,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.624422516782225,
      "latitude": 49.5658268335873,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623734898955059,
      "latitude": 49.56592984850735,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627413991104375,
      "latitude": 49.566178363578935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.628009383179815,
      "latitude": 49.5656842645558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.627212929645858,
      "latitude": 49.56536937517851,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.626339455194618,
      "latitude": 49.565280180726376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076066": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.629096366945171,
      "latitude": 49.566004906350045,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630012741591928,
      "latitude": 49.56614756388328,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076068": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630511884379326,
      "latitude": 49.56615521628403,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.630243721458817,
      "latitude": 49.56647298375931,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.631397130546167,
      "latitude": 49.56649065524832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV17582_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620215214046348,
      "latitude": 49.56836742522375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075727": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619917760479775,
      "latitude": 49.56900517000413,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075728": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619799727182711,
      "latitude": 49.56929019192157,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075729": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620056863069986,
      "latitude": 49.569276510072505,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075731": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621002932897686,
      "latitude": 49.569126609556776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075730": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620247169532354,
      "latitude": 49.56905849545991,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075732": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620948795051053,
      "latitude": 49.56935047174265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075733": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621568029848304,
      "latitude": 49.56933272960397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075734": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621778137575674,
      "latitude": 49.568907698761066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075735": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621685463760857,
      "latitude": 49.56959223434605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075736": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622100894058341,
      "latitude": 49.5696146099838,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075737": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61988687165884,
      "latitude": 49.56905004408199,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075738": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619928844673502,
      "latitude": 49.568384445273324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075723": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621054470883149,
      "latitude": 49.568205229604374,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075724": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621242114559496,
      "latitude": 49.56797831244935,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075725": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621694774469622,
      "latitude": 49.567838386401334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075719": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620324163865395,
      "latitude": 49.56830326170928,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075720": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.62052038901984,
      "latitude": 49.56798181778401,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075721": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620535654452626,
      "latitude": 49.567614705814506,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075712": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620212619669088,
      "latitude": 49.56826852464756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075713": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619943521246759,
      "latitude": 49.568179624060456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075714": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618813626615948,
      "latitude": 49.568146430265685,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075715": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617641322014304,
      "latitude": 49.56823239301385,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075716": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61651126876588,
      "latitude": 49.56837979744363,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075717": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615573129229891,
      "latitude": 49.56849441113146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075695": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620780116276531,
      "latitude": 49.568289216859945,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075696": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621749211405789,
      "latitude": 49.56833243028604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075697": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621746614059066,
      "latitude": 49.56823352973902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075698": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622250385036026,
      "latitude": 49.5683448293672,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075702": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622393990870798,
      "latitude": 49.56834511538681,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075703": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623445804753569,
      "latitude": 49.56837839795516,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075705": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623367576393864,
      "latitude": 49.568350432266676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075706": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623253570715554,
      "latitude": 49.567695161274955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075707": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623987963207572,
      "latitude": 49.56753945160907,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075708": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623801057319088,
      "latitude": 49.56674109675924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075709": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623677842515355,
      "latitude": 49.566045976326194,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075710": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623028264904076,
      "latitude": 49.567014153497496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075704": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.623005951367284,
      "latitude": 49.56820896825074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075699": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622319026551357,
      "latitude": 49.56832608815422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075700": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622353189204465,
      "latitude": 49.56804690563335,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075701": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.622421330071837,
      "latitude": 49.567349496516755,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075693": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619419950329182,
      "latitude": 49.56809744094408,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV27989_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619038147818546,
      "latitude": 49.56979505747683,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075835": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6190008538539,
      "latitude": 49.56942673487375,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075836": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618129449888245,
      "latitude": 49.569418394254235,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075824": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619070260164127,
      "latitude": 49.569436166602806,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075826": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619707117701747,
      "latitude": 49.569465083451405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075827": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619661472313639,
      "latitude": 49.56962089055775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075828": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618614388911459,
      "latitude": 49.56997750544186,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620025167359777,
      "latitude": 49.56947350817881,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075831": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620013700117601,
      "latitude": 49.56956357519043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075830": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620262308683762,
      "latitude": 49.56955182500234,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075832": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619730293130559,
      "latitude": 49.569293956699916,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075833": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619762867403741,
      "latitude": 49.569655080167706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075825": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618974663184229,
      "latitude": 49.56948219449216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075822": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619101939434068,
      "latitude": 49.56956090731377,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV54178_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618933923352669,
      "latitude": 49.56912733768564,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1076112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618865040399415,
      "latitude": 49.56913709665706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618948812756566,
      "latitude": 49.569295796531534,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.617939874768205,
      "latitude": 49.56924509622402,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616959871044315,
      "latitude": 49.569257104418405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.616545374485659,
      "latitude": 49.56927068650224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615443306513109,
      "latitude": 49.56927460660221,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618864336177027,
      "latitude": 49.56911012865912,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6190068321917,
      "latitude": 49.56927142098752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619760560832883,
      "latitude": 49.56928814667096,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.619657980342742,
      "latitude": 49.569307390603775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076097": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620719765982831,
      "latitude": 49.5693421631393,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076098": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.620736783027394,
      "latitude": 49.56951645598604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076099": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.621332177009334,
      "latitude": 49.56954582302422,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1076094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.618937840225274,
      "latitude": 49.56911830428103,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_MVLV30392_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61420990356136,
      "latitude": 49.56928464871943,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "32_LVBus1075958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614600396855683,
      "latitude": 49.56931446865467,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1130609": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6149717712869966,
      "latitude": 49.5691660546686,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1147430": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615464856482274,
      "latitude": 49.56925515519279,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1147431": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615318723064687,
      "latitude": 49.56900240263705,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1147432": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6155838808463425,
      "latitude": 49.568481137430794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1147433": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61463873363514,
      "latitude": 49.56861419689554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1147435": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614632975384971,
      "latitude": 49.568568400427615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1147434": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614025325369967,
      "latitude": 49.56872772479146,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613982893292046,
      "latitude": 49.569511224979244,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612834039715772,
      "latitude": 49.56955164607116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611963797664624,
      "latitude": 49.56958820774405,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610982727662505,
      "latitude": 49.56961699448018,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075956": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.610103573493764,
      "latitude": 49.569842518491974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613824943773409,
      "latitude": 49.56936984356757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614667712563033,
      "latitude": 49.56953334624857,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.615077976724186,
      "latitude": 49.569465316594744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075948": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614776674866205,
      "latitude": 49.5701071841382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075949": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613832983675502,
      "latitude": 49.57052168902325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614500000056459,
      "latitude": 49.56953519243011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613796121403722,
      "latitude": 49.56932518924698,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614146830814616,
      "latitude": 49.568780399697594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613997532159179,
      "latitude": 49.56872810853211,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075929": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614229063037117,
      "latitude": 49.56869356423005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613962448204095,
      "latitude": 49.568703695889454,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075931": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613768433907469,
      "latitude": 49.56874062770177,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613806799043428,
      "latitude": 49.568904634890494,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613806750003249,
      "latitude": 49.5689828130115,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613408703324051,
      "latitude": 49.568786245675604,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075933": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61305590876753,
      "latitude": 49.56884913512768,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612703093779192,
      "latitude": 49.56889243219559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075935": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61261241897156,
      "latitude": 49.56891229892056,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612218347394581,
      "latitude": 49.568975505138674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075937": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611966920810109,
      "latitude": 49.56901098321958,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.611136221997639,
      "latitude": 49.56915299314507,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.614194911615306,
      "latitude": 49.5687092232082,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.6138548937556,
      "latitude": 49.56876103878702,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613988575996211,
      "latitude": 49.56872178051396,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613414288741156,
      "latitude": 49.56880249946517,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.61307053506308,
      "latitude": 49.56886571558858,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612822092231752,
      "latitude": 49.56909310009458,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.613001802341467,
      "latitude": 49.56909112047071,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612693611419859,
      "latitude": 49.56893859633011,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "32_LVBus1075923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 3.612799118433649,
      "latitude": 49.56927322397567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "32_84435": {
      "bus_from": "32_LAON",
      "bus_to": "32_MVLV63490",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 237.79401601995727,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_151414": {
      "bus_from": "32_MVLV63490",
      "bus_to": "32_MVLV30174",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1744.6819603560405,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_87806": {
      "bus_from": "32_MVLV30174",
      "bus_to": "32_MVLV30407",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 284.75089154712714,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_175799": {
      "bus_from": "32_MVLV30407",
      "bus_to": "32_MVLV39706",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 316.85972434021045,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_116628": {
      "bus_from": "32_MVLV39706",
      "bus_to": "32_MVLV67566",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 308.60035555878403,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_110802": {
      "bus_from": "32_MVLV67566",
      "bus_to": "32_MVLV16952",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 267.07028706875883,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_63261": {
      "bus_from": "32_MVLV16952",
      "bus_to": "32_MVBus26901",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 190.01950548908704,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_229316": {
      "bus_from": "32_MVBus26901",
      "bus_to": "32_MVLV07270",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 372.63866844370483,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_98561": {
      "bus_from": "32_MVLV07270",
      "bus_to": "32_MVLV28614",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 321.83165635594804,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_244431": {
      "bus_from": "32_MVLV28614",
      "bus_to": "32_MVLV66513",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 459.12751380610683,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_184400": {
      "bus_from": "32_MVLV66513",
      "bus_to": "32_MVLV70515",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 132.22742993133855,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_119717": {
      "bus_from": "32_MVLV70515",
      "bus_to": "32_MVLV55184",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 701.9888432804684,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_239935": {
      "bus_from": "32_MVLV55184",
      "bus_to": "32_MVBus26902",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 308.2487173554308,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch452095": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076278",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 132.3441579631959,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch958199": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 81.88019010949624,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch736562": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.80045896531994,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch281460": {
      "bus_from": "32_LVBus1076258",
      "bus_to": "32_LVBus1076262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.6863710222855,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch206602": {
      "bus_from": "32_LVBus1076262",
      "bus_to": "32_LVBus1076274",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.603466041211881,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch185331": {
      "bus_from": "32_LVBus1076262",
      "bus_to": "32_LVBus1076263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.362691283050687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch323828": {
      "bus_from": "32_LVBus1076263",
      "bus_to": "32_LVBus1076265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 19.851931213312504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch233179": {
      "bus_from": "32_LVBus1076265",
      "bus_to": "32_LVBus1076266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.040330478842566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch157487": {
      "bus_from": "32_LVBus1076265",
      "bus_to": "32_LVBus1076267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.14405972872134,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch257206": {
      "bus_from": "32_LVBus1076267",
      "bus_to": "32_LVBus1076270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.93824880658387,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch180028": {
      "bus_from": "32_LVBus1076270",
      "bus_to": "32_LVBus1076271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.64334649737145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch151865": {
      "bus_from": "32_LVBus1076271",
      "bus_to": "32_LVBus1076273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 99.08024680355553,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch075145": {
      "bus_from": "32_LVBus1076271",
      "bus_to": "32_LVBus1076272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.79414011777662,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch065555": {
      "bus_from": "32_LVBus1076267",
      "bus_to": "32_LVBus1076268",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.96310016193331,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch307279": {
      "bus_from": "32_LVBus1076268",
      "bus_to": "32_LVBus1076269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.60156411467082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch058773": {
      "bus_from": "32_LVBus1076263",
      "bus_to": "32_LVBus1076264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.40503982337292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch206180": {
      "bus_from": "32_LVBus1076258",
      "bus_to": "32_LVBus1076259",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.93014805188447,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch345461": {
      "bus_from": "32_LVBus1076259",
      "bus_to": "32_LVBus1076260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.493584789130736,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch260385": {
      "bus_from": "32_LVBus1076259",
      "bus_to": "32_LVBus1076261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.156187867920053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch587900": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.598704659563472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch650769": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.823091104589272,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch298978": {
      "bus_from": "32_LVBus1076253",
      "bus_to": "32_LVBus1076254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 166.88927127420092,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch881944": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 229.63119715920718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch481713": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.34727535066584,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch409907": {
      "bus_from": "32_MVLV70515_LV",
      "bus_to": "32_LVBus1076247",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.629661872560256,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch891595": {
      "bus_from": "32_MVLV28614_LV",
      "bus_to": "32_LVBus1075857",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.5038574441988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch478915": {
      "bus_from": "32_LVBus1075857",
      "bus_to": "32_LVBus1171756",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.42395457733695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch531637": {
      "bus_from": "32_LVBus1171756",
      "bus_to": "32_LVBus1171757",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.708938063758684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch597817": {
      "bus_from": "32_MVLV28614_LV",
      "bus_to": "32_LVBus1075850",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.77705841516621,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch934848": {
      "bus_from": "32_LVBus1075850",
      "bus_to": "32_LVBus1075851",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.254833255458884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch608538": {
      "bus_from": "32_LVBus1075851",
      "bus_to": "32_LVBus1075852",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.1832578340848,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch558703": {
      "bus_from": "32_LVBus1075852",
      "bus_to": "32_LVBus1075853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.244138131230192,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch531638": {
      "bus_from": "32_LVBus1075853",
      "bus_to": "32_LVBus1075854",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.606988067837074,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch798714": {
      "bus_from": "32_LVBus1075854",
      "bus_to": "32_LVBus1075855",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 13.812374933301536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch650781": {
      "bus_from": "32_MVLV28614_LV",
      "bus_to": "32_LVBus1075844",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.349865219040964,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch934849": {
      "bus_from": "32_LVBus1075844",
      "bus_to": "32_LVBus1075845",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.26785300758367,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch608539": {
      "bus_from": "32_LVBus1075845",
      "bus_to": "32_LVBus1075846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.46492630523173,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch833264": {
      "bus_from": "32_LVBus1075846",
      "bus_to": "32_LVBus1075847",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.286784684499818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch949101": {
      "bus_from": "32_LVBus1075847",
      "bus_to": "32_LVBus1075848",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.829009282480843,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch602464": {
      "bus_from": "32_MVLV28614_LV",
      "bus_to": "32_LVBus1075842",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.4088163268706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch788169": {
      "bus_from": "32_MVLV28614_LV",
      "bus_to": "32_LVBus1075840",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.63181716844709,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch855264": {
      "bus_from": "32_MVLV28614_LV",
      "bus_to": "32_LVBus1075838",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.53238601827351,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch587912": {
      "bus_from": "32_MVLV07270_LV",
      "bus_to": "32_LVBus1075605",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.8690763769174,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch833273": {
      "bus_from": "32_LVBus1075605",
      "bus_to": "32_LVBus1075606",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 58.99889990995319,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch699101": {
      "bus_from": "32_LVBus1075606",
      "bus_to": "32_LVBus1075607",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.325697796961181,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch478913": {
      "bus_from": "32_LVBus1075606",
      "bus_to": "32_LVBus1075608",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.735743960817466,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch943731": {
      "bus_from": "32_MVLV07270_LV",
      "bus_to": "32_LVBus1075595",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.78595139459062,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch110676": {
      "bus_from": "32_LVBus1075595",
      "bus_to": "32_LVBus1075596",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.6367734767147,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch337945": {
      "bus_from": "32_LVBus1075596",
      "bus_to": "32_LVBus1075597",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.21521740056164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch112033": {
      "bus_from": "32_LVBus1075597",
      "bus_to": "32_LVBus1075598",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.624146524636075,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch091369": {
      "bus_from": "32_LVBus1075595",
      "bus_to": "32_LVBus1075599",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.09909745405641,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch336817": {
      "bus_from": "32_LVBus1075599",
      "bus_to": "32_LVBus1075600",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.94914546159053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch306324": {
      "bus_from": "32_LVBus1075600",
      "bus_to": "32_LVBus1075601",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.03893045566166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch299725": {
      "bus_from": "32_LVBus1075601",
      "bus_to": "32_LVBus1075602",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.73278021506345,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch196030": {
      "bus_from": "32_LVBus1075601",
      "bus_to": "32_LVBus1075603",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 13.603138133865716,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch668824": {
      "bus_from": "32_MVLV07270_LV",
      "bus_to": "32_LVBus1075588",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 91.85537896790291,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch905722": {
      "bus_from": "32_LVBus1075588",
      "bus_to": "32_LVBus1075589",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.64438422880723,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch934845": {
      "bus_from": "32_LVBus1075589",
      "bus_to": "32_LVBus1075590",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.07091440577193,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch736572": {
      "bus_from": "32_LVBus1075590",
      "bus_to": "32_LVBus1075591",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.23530610019344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch558702": {
      "bus_from": "32_LVBus1075591",
      "bus_to": "32_LVBus1075592",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.867679665154462,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch549797": {
      "bus_from": "32_LVBus1075591",
      "bus_to": "32_LVBus1075593",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.910521079669904,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch450823": {
      "bus_from": "32_MVLV07270_LV",
      "bus_to": "32_LVBus1075584",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 89.3271639855393,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch507122": {
      "bus_from": "32_LVBus1075584",
      "bus_to": "32_LVBus1075585",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 96.66522905444592,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch910308": {
      "bus_from": "32_LVBus1075585",
      "bus_to": "32_LVBus1075586",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.944989358850265,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726458": {
      "bus_from": "32_MVLV07270_LV",
      "bus_to": "32_LVBus1075577",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 85.58901598430771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch410601": {
      "bus_from": "32_LVBus1075577",
      "bus_to": "32_LVBus1075578",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.1294903689335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch788181": {
      "bus_from": "32_LVBus1075578",
      "bus_to": "32_LVBus1075579",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.65378818247646,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch349865": {
      "bus_from": "32_LVBus1075579",
      "bus_to": "32_LVBus1075580",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.39224037632985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch179718": {
      "bus_from": "32_LVBus1075580",
      "bus_to": "32_LVBus1075581",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.83274669125122,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch198197": {
      "bus_from": "32_LVBus1075581",
      "bus_to": "32_LVBus1075582",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.71729427629509,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_212635": {
      "bus_from": "32_MVBus26901",
      "bus_to": "32_MVLV29656",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 108.42744932079447,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch408984": {
      "bus_from": "32_MVLV29656_LV",
      "bus_to": "32_LVBus1075886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.2139355980196,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch663798": {
      "bus_from": "32_LVBus1075886",
      "bus_to": "32_LVBus1075887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.42135416411513,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch947485": {
      "bus_from": "32_MVLV29656_LV",
      "bus_to": "32_LVBus1075880",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.891122023407053,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch722601": {
      "bus_from": "32_LVBus1075880",
      "bus_to": "32_LVBus1075884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.93178174256079,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch697968": {
      "bus_from": "32_LVBus1075880",
      "bus_to": "32_LVBus1075881",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.091446944198684,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch894916": {
      "bus_from": "32_LVBus1075881",
      "bus_to": "32_LVBus1075883",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.31055179835747,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch455085": {
      "bus_from": "32_LVBus1075881",
      "bus_to": "32_LVBus1075882",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.254807859395864,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch983720": {
      "bus_from": "32_MVLV29656_LV",
      "bus_to": "32_LVBus1075878",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.02576867801234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch555940": {
      "bus_from": "32_MVLV29656_LV",
      "bus_to": "32_LVBus1075876",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 123.69569860569588,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch559841": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.18457930498327,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch745476": {
      "bus_from": "32_LVBus1075691",
      "bus_to": "32_LVBus1120074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.570755454305758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch695501": {
      "bus_from": "32_LVBus1120074",
      "bus_to": "32_LVBus1120108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.423712942709827,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch499184": {
      "bus_from": "32_LVBus1120108",
      "bus_to": "32_LVBus1120192",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.545549616612988,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch477147": {
      "bus_from": "32_LVBus1075691",
      "bus_to": "32_LVBus1120073",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.346115950559394,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch367930": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075688",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.27025495913182,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch700851": {
      "bus_from": "32_LVBus1075688",
      "bus_to": "32_LVBus1075689",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.262533348545475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch517169": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075682",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 88.15630367172419,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch943726": {
      "bus_from": "32_LVBus1075682",
      "bus_to": "32_LVBus1075684",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.57797898951502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726454": {
      "bus_from": "32_LVBus1075684",
      "bus_to": "32_LVBus1075685",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.73717050785445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch700873": {
      "bus_from": "32_LVBus1075685",
      "bus_to": "32_LVBus1075686",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.155290265700916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch531632": {
      "bus_from": "32_LVBus1075682",
      "bus_to": "32_LVBus1075683",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.872530821114417,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch611063": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075668",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 80.8068245276082,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch699097": {
      "bus_from": "32_LVBus1075668",
      "bus_to": "32_LVBus1075669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.11554887165666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch798712": {
      "bus_from": "32_LVBus1075669",
      "bus_to": "32_LVBus1075670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.08982254721962,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch447805": {
      "bus_from": "32_LVBus1075670",
      "bus_to": "32_LVBus1075671",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 46.13988570492667,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch934844": {
      "bus_from": "32_LVBus1075671",
      "bus_to": "32_LVBus1075674",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.14969650888903,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch891588": {
      "bus_from": "32_LVBus1075674",
      "bus_to": "32_LVBus1075675",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.943496464610234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch681545": {
      "bus_from": "32_LVBus1075671",
      "bus_to": "32_LVBus1075672",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.25599138953977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch007211": {
      "bus_from": "32_LVBus1075672",
      "bus_to": "32_LVBus1075673",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.908853440506164,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch423541": {
      "bus_from": "32_LVBus1075669",
      "bus_to": "32_LVBus1075676",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.953745595317386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch958206": {
      "bus_from": "32_LVBus1075676",
      "bus_to": "32_LVBus1075680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.88619318053517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch776562": {
      "bus_from": "32_LVBus1075676",
      "bus_to": "32_LVBus1075677",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.47177869826257,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch397631": {
      "bus_from": "32_LVBus1075677",
      "bus_to": "32_LVBus1075678",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.298158855532066,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch608534": {
      "bus_from": "32_LVBus1075678",
      "bus_to": "32_LVBus1075679",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.179616352186734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch447817": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075663",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.02761837715506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch849879": {
      "bus_from": "32_LVBus1075663",
      "bus_to": "32_LVBus1075664",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.454353134669304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch386402": {
      "bus_from": "32_LVBus1075664",
      "bus_to": "32_LVBus1075665",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.71308605700995,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch478910": {
      "bus_from": "32_LVBus1075665",
      "bus_to": "32_LVBus1075666",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.60006432044019,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch855263": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075658",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.420757433350325,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch447809": {
      "bus_from": "32_LVBus1075658",
      "bus_to": "32_LVBus1075659",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.554305747305243,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch266596": {
      "bus_from": "32_LVBus1075659",
      "bus_to": "32_LVBus1075660",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.19139667143472,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch298988": {
      "bus_from": "32_LVBus1075660",
      "bus_to": "32_LVBus1075661",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.10803301267054,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch776561": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075656",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.75432325245788,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch934843": {
      "bus_from": "32_LVBus1075656",
      "bus_to": "32_LVBus1110315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.1100134777462576,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch318335": {
      "bus_from": "32_LVBus1110315",
      "bus_to": "32_LVBus1110316",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.07391452192409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch712411": {
      "bus_from": "32_LVBus1075656",
      "bus_to": "32_LVBus1110317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.61554547846136,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch558699": {
      "bus_from": "32_MVLV16952_LV",
      "bus_to": "32_LVBus1075654",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.5731640905392705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch807652": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076245",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.70776883330142,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch791054": {
      "bus_from": "32_LVBus1076245",
      "bus_to": "32_LVBus1136533",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.92953621093083,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch461981": {
      "bus_from": "32_LVBus1136533",
      "bus_to": "32_LVBus1136534",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.124337293305718,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch986598": {
      "bus_from": "32_LVBus1136534",
      "bus_to": "32_LVBus1136535",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.3553053126765,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch986606": {
      "bus_from": "32_LVBus1136535",
      "bus_to": "32_LVBus1165691",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.56890866798172,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch603140": {
      "bus_from": "32_LVBus1136535",
      "bus_to": "32_LVBus1150853",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.2821218561574,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch597810": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.606799594508274,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch191743": {
      "bus_from": "32_LVBus1076238",
      "bus_to": "32_LVBus1076239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.51388563764537,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch321943": {
      "bus_from": "32_LVBus1076239",
      "bus_to": "32_LVBus1076240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 79.17833669173449,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch226936": {
      "bus_from": "32_LVBus1076240",
      "bus_to": "32_LVBus1076241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.27900582625173,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch337376": {
      "bus_from": "32_LVBus1076241",
      "bus_to": "32_LVBus1076242",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.82753422704594,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch073376": {
      "bus_from": "32_LVBus1076241",
      "bus_to": "32_LVBus1076243",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.76588589955485,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch943725": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076236",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 29.946465881305652,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch736576": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.03549666907445,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch949116": {
      "bus_from": "32_LVBus1076233",
      "bus_to": "32_LVBus1076234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.024452038962885,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch913366": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.27804657343308,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch549801": {
      "bus_from": "32_LVBus1076230",
      "bus_to": "32_LVBus1076231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.13158702668791,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch736565": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.58142870774886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch934842": {
      "bus_from": "32_MVLV67566_LV",
      "bus_to": "32_LVBus1076225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.70762892034507,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch386390": {
      "bus_from": "32_LVBus1076225",
      "bus_to": "32_LVBus1076226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.661683750379167,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch450816": {
      "bus_from": "32_MVLV39706_LV",
      "bus_to": "32_LVBus1076051",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.6015503060760734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch008378": {
      "bus_from": "32_LVBus1076051",
      "bus_to": "32_LVBus1076052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.62270028921575,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch012496": {
      "bus_from": "32_LVBus1076052",
      "bus_to": "32_LVBus1076053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.98676756043563,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch975352": {
      "bus_from": "32_LVBus1076053",
      "bus_to": "32_LVBus1076059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.6123767759105645,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch245002": {
      "bus_from": "32_LVBus1076053",
      "bus_to": "32_LVBus1076054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.788360987530766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch183835": {
      "bus_from": "32_LVBus1076054",
      "bus_to": "32_LVBus1076055",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.27271150553466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch122479": {
      "bus_from": "32_LVBus1076055",
      "bus_to": "32_LVBus1076056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 64.30017628841523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch191259": {
      "bus_from": "32_LVBus1076056",
      "bus_to": "32_LVBus1076057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.18417127516532,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch100832": {
      "bus_from": "32_LVBus1076057",
      "bus_to": "32_LVBus1076058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.27316964225213,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch447804": {
      "bus_from": "32_MVLV39706_LV",
      "bus_to": "32_LVBus1076046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.917680716555386,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch273427": {
      "bus_from": "32_LVBus1076046",
      "bus_to": "32_LVBus1076047",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.00712693693842,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch077166": {
      "bus_from": "32_LVBus1076047",
      "bus_to": "32_LVBus1076048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.543441761978315,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch266986": {
      "bus_from": "32_LVBus1076046",
      "bus_to": "32_LVBus1076049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.48966193732113,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch611058": {
      "bus_from": "32_MVLV39706_LV",
      "bus_to": "32_LVBus1076041",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.14102994799943,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch726453": {
      "bus_from": "32_LVBus1076041",
      "bus_to": "32_LVBus1076042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.08764439730656,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch386387": {
      "bus_from": "32_LVBus1076042",
      "bus_to": "32_LVBus1076043",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.69235182360705,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch712224": {
      "bus_from": "32_LVBus1076041",
      "bus_to": "32_LVBus1076044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.58566098207945,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch748053": {
      "bus_from": "32_MVLV39706_LV",
      "bus_to": "32_LVBus1076039",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.254864316674364,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch943733": {
      "bus_from": "32_MVLV39706_LV",
      "bus_to": "32_LVBus1076034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.71877544294267,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch958221": {
      "bus_from": "32_LVBus1076034",
      "bus_to": "32_LVBus1076036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.22112819715626,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch528004": {
      "bus_from": "32_LVBus1076036",
      "bus_to": "32_LVBus1076037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.150915769315601,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch367936": {
      "bus_from": "32_LVBus1076034",
      "bus_to": "32_LVBus1076035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 15.709909433315818,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch877940": {
      "bus_from": "32_MVLV39706_LV",
      "bus_to": "32_LVBus1076025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.57943918020536,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch597830": {
      "bus_from": "32_LVBus1076025",
      "bus_to": "32_LVBus1076029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.78682823922372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch891597": {
      "bus_from": "32_LVBus1076029",
      "bus_to": "32_LVBus1076032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.170462536267635,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch491385": {
      "bus_from": "32_LVBus1076029",
      "bus_to": "32_LVBus1076030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 10.342808206585955,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch873562": {
      "bus_from": "32_LVBus1076030",
      "bus_to": "32_LVBus1076031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.819983996097992,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch373856": {
      "bus_from": "32_LVBus1076025",
      "bus_to": "32_LVBus1076026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.967471994891998,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch748068": {
      "bus_from": "32_LVBus1076026",
      "bus_to": "32_LVBus1076027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.79698773264354,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch668830": {
      "bus_from": "32_LVBus1076026",
      "bus_to": "32_LVBus1076028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.874103237808538,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch587904": {
      "bus_from": "32_MVLV30407_LV",
      "bus_to": "32_LVBus1075968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.65566827044553,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch602474": {
      "bus_from": "32_LVBus1075968",
      "bus_to": "32_LVBus1075969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.645642564803005,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch478906": {
      "bus_from": "32_LVBus1075969",
      "bus_to": "32_LVBus1075970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.03060775686801,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch531627": {
      "bus_from": "32_MVLV30407_LV",
      "bus_to": "32_LVBus1075966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.200437106361065,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch482398": {
      "bus_from": "32_MVLV30407_LV",
      "bus_to": "32_LVBus1075963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.70186485459804,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch650774": {
      "bus_from": "32_LVBus1075963",
      "bus_to": "32_LVBus1075964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.50878129252118,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch891582": {
      "bus_from": "32_MVLV30407_LV",
      "bus_to": "32_LVBus1075960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.44521774337149,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch815000": {
      "bus_from": "32_LVBus1075960",
      "bus_to": "32_LVBus1075961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.93727745414195,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_189764": {
      "bus_from": "32_MVLV30174",
      "bus_to": "32_MVLV72007",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 98.47560682397125,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_236009": {
      "bus_from": "32_MVLV72007",
      "bus_to": "32_MVLV30392",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 207.04755303732202,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_191451": {
      "bus_from": "32_MVLV30392",
      "bus_to": "32_MVLV28618",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 536.10557443691,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_122884": {
      "bus_from": "32_MVLV28618",
      "bus_to": "32_MVLV07260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 336.37917990618774,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_232426": {
      "bus_from": "32_MVLV07260",
      "bus_to": "32_MVLV54187",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 482.7568218321874,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_155905": {
      "bus_from": "32_MVLV54187",
      "bus_to": "32_MVLV19262",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 208.32313064141508,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_113842": {
      "bus_from": "32_MVLV19262",
      "bus_to": "32_MVLV58217",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 359.1762194167201,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_76216": {
      "bus_from": "32_MVLV58217",
      "bus_to": "32_MVLV30173",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 301.57700113464125,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_203510": {
      "bus_from": "32_MVLV30173",
      "bus_to": "32_MVLV66501",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 210.06755636957027,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_140422": {
      "bus_from": "32_MVLV66501",
      "bus_to": "32_MVBus26903",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 254.50110169641167,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch910282": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 69.79596685604996,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch681554": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075908",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.87131293993761,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch531639": {
      "bus_from": "32_LVBus1075908",
      "bus_to": "32_LVBus1075909",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.04498487893436,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch668825": {
      "bus_from": "32_LVBus1075909",
      "bus_to": "32_LVBus1075910",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.78162752298678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch849854": {
      "bus_from": "32_LVBus1075910",
      "bus_to": "32_LVBus1075911",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.37939874067953,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch383329": {
      "bus_from": "32_LVBus1075911",
      "bus_to": "32_LVBus1075912",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 21.14426446326552,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch553673": {
      "bus_from": "32_LVBus1075912",
      "bus_to": "32_LVBus1075913",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.70050995309068,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch373187": {
      "bus_from": "32_LVBus1075913",
      "bus_to": "32_LVBus1075914",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.001805798021046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch776568": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075900",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 77.43735035421784,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch587915": {
      "bus_from": "32_LVBus1075900",
      "bus_to": "32_LVBus1075901",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.293081164170502,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch811718": {
      "bus_from": "32_LVBus1075901",
      "bus_to": "32_LVBus1075902",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.79007338404833,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch580598": {
      "bus_from": "32_LVBus1075902",
      "bus_to": "32_LVBus1075903",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.173553206142774,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch213456": {
      "bus_from": "32_LVBus1075903",
      "bus_to": "32_LVBus1075904",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.32298589253751,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch045440": {
      "bus_from": "32_LVBus1075904",
      "bus_to": "32_LVBus1075905",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.91142091950125,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch417074": {
      "bus_from": "32_LVBus1075901",
      "bus_to": "32_LVBus1075906",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 151.18121962707102,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch788182": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075896",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.46332037330876,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch700858": {
      "bus_from": "32_LVBus1075896",
      "bus_to": "32_LVBus1075897",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 18.47442340862878,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch798716": {
      "bus_from": "32_LVBus1075897",
      "bus_to": "32_LVBus1075898",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.41937434439049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch478916": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.68542415819854,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch441732": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.930571819164825,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch647918": {
      "bus_from": "32_MVLV30173_LV",
      "bus_to": "32_LVBus1075889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.653368326703344,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch451233": {
      "bus_from": "32_LVBus1075889",
      "bus_to": "32_LVBus1075890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 95.04919934381087,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch923184": {
      "bus_from": "32_LVBus1075890",
      "bus_to": "32_LVBus1122846",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 31.765807220098946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_233208": {
      "bus_from": "32_MVLV58217",
      "bus_to": "32_MVLV43477",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 19.263744631764215,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch680482": {
      "bus_from": "32_MVLV58217_LV",
      "bus_to": "32_LVBus1076178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.70486716010486,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch575792": {
      "bus_from": "32_MVLV58217_LV",
      "bus_to": "32_LVBus1076162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.14130956797109,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch953075": {
      "bus_from": "32_LVBus1076162",
      "bus_to": "32_LVBus1076163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 30.435539576003734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch682678": {
      "bus_from": "32_LVBus1076163",
      "bus_to": "32_LVBus1076164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 8.666326355993982,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch166330": {
      "bus_from": "32_LVBus1076164",
      "bus_to": "32_LVBus1076165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.37308179052098,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch047084": {
      "bus_from": "32_LVBus1076164",
      "bus_to": "32_LVBus1076166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.53045555216082,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch049142": {
      "bus_from": "32_LVBus1076166",
      "bus_to": "32_LVBus1076167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.2031039407364195,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch773139": {
      "bus_from": "32_LVBus1076167",
      "bus_to": "32_LVBus1076168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.79971842118754,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch966063": {
      "bus_from": "32_LVBus1076168",
      "bus_to": "32_LVBus1076169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.7651876226690706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch025863": {
      "bus_from": "32_LVBus1076169",
      "bus_to": "32_LVBus1076170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.62318633484002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "32_LVBranch760700": {
      "bus_from": "32_LVBus1076168",
      "bus_to": "32_LVBus1076171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.491007769953492,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch504820": {
      "bus_from": "32_LVBus1076171",
      "bus_to": "32_LVBus1076172",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.62735750282307,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "32_LVBranch955041": {
      "bus_from": "32_LVBus1076172",
      "bus_to": "32_LVBus1076174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 12.320243219426372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
