        72.22751983780483
      ]
    },
    "32_LVBus633557_production": {
      "bus": "32_LVBus633557",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633948_consumption": {
      "bus": "32_LVBus633948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633948_production": {
      "bus": "32_LVBus633948",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633949_consumption": {
      "bus": "32_LVBus633949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1066.114951770231,
        1703.8057352306105,
        844.7623180623806
      ],
      "q_nom": [
        319.83448553106933,
        511.1417205691831,
        253.42869541871417
      ]
    },
    "32_LVBus633949_production": {
      "bus": "32_LVBus633949",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633950_consumption": {
      "bus": "32_LVBus633950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633950_production": {
      "bus": "32_LVBus633950",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633951_consumption": {
      "bus": "32_LVBus633951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633951_production": {
      "bus": "32_LVBus633951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633955_consumption": {
      "bus": "32_LVBus633955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633955_production": {
      "bus": "32_LVBus633955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633956_consumption": {
      "bus": "32_LVBus633956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633956_production": {
      "bus": "32_LVBus633956",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633957_consumption": {
      "bus": "32_LVBus633957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2763.255799558155,
        3321.1283286429198
      ],
      "q_nom": [
        0.0,
        828.9767398674466,
        996.3384985928759
      ]
    },
    "32_LVBus633957_production": {
      "bus": "32_LVBus633957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633958_consumption": {
      "bus": "32_LVBus633958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633958_production": {
      "bus": "32_LVBus633958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633959_consumption": {
      "bus": "32_LVBus633959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633959_production": {
      "bus": "32_LVBus633959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633960_consumption": {
      "bus": "32_LVBus633960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633960_production": {
      "bus": "32_LVBus633960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633964_consumption": {
      "bus": "32_LVBus633964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633964_production": {
      "bus": "32_LVBus633964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633965_consumption": {
      "bus": "32_LVBus633965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5533.942417211682,
        5533.942417211682,
        5533.942417211682
      ],
      "q_nom": [
        1660.1827251635048,
        1660.1827251635048,
        1660.1827251635048
      ]
    },
    "32_LVBus633965_production": {
      "bus": "32_LVBus633965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633961_consumption": {
      "bus": "32_LVBus633961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9406.735514440736,
        5380.525915489453,
        11652.114744010198
      ],
      "q_nom": [
        2822.0206543322206,
        1614.1577746468358,
        3495.634423203059
      ]
    },
    "32_LVBus633961_production": {
      "bus": "32_LVBus633961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633963_consumption": {
      "bus": "32_LVBus633963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7219.058412419402,
        2094.8979783716177,
        4694.015381576618
      ],
      "q_nom": [
        2165.7175237258207,
        628.4693935114852,
        1408.2046144729854
      ]
    },
    "32_LVBus633963_production": {
      "bus": "32_LVBus633963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633962_consumption": {
      "bus": "32_LVBus633962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633962_production": {
      "bus": "32_LVBus633962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633952_consumption": {
      "bus": "32_LVBus633952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5252.5910065673415,
        2796.0004828390656,
        7774.286105023292
      ],
      "q_nom": [
        1575.7773019702024,
        838.8001448517197,
        2332.2858315069875
      ]
    },
    "32_LVBus633952_production": {
      "bus": "32_LVBus633952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633953_consumption": {
      "bus": "32_LVBus633953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633953_production": {
      "bus": "32_LVBus633953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633954_consumption": {
      "bus": "32_LVBus633954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633954_production": {
      "bus": "32_LVBus633954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633939_consumption": {
      "bus": "32_LVBus633939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633939_production": {
      "bus": "32_LVBus633939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633940_consumption": {
      "bus": "32_LVBus633940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9114.986325413223,
        561.6419165744915,
        0.0
      ],
      "q_nom": [
        2734.495897623967,
        168.49257497234743,
        0.0
      ]
    },
    "32_LVBus633940_production": {
      "bus": "32_LVBus633940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633945_consumption": {
      "bus": "32_LVBus633945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1365.3319104264694,
        1201.7501388713908,
        6922.660512511935
      ],
      "q_nom": [
        409.5995731279408,
        360.5250416614172,
        2076.79815375358
      ]
    },
    "32_LVBus633945_production": {
      "bus": "32_LVBus633945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633946_consumption": {
      "bus": "32_LVBus633946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1775.347723985025,
        9341.401559944554,
        1726.3177736245627
      ],
      "q_nom": [
        532.6043171955074,
        2802.420467983366,
        517.8953320873688
      ]
    },
    "32_LVBus633946_production": {
      "bus": "32_LVBus633946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633941_consumption": {
      "bus": "32_LVBus633941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4028.2475363269555,
        2738.5899975158436,
        0.0
      ],
      "q_nom": [
        1208.4742608980866,
        821.5769992547531,
        0.0
      ]
    },
    "32_LVBus633941_production": {
      "bus": "32_LVBus633941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633943_consumption": {
      "bus": "32_LVBus633943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2750.9012580345975,
        0.0,
        4731.135791231642
      ],
      "q_nom": [
        825.2703774103792,
        0.0,
        1419.3407373694924
      ]
    },
    "32_LVBus633943_production": {
      "bus": "32_LVBus633943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633944_consumption": {
      "bus": "32_LVBus633944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1750.0734271341316,
        4612.5699145482295,
        8876.691121604566
      ],
      "q_nom": [
        525.0220281402395,
        1383.7709743644689,
        2663.0073364813697
      ]
    },
    "32_LVBus633944_production": {
      "bus": "32_LVBus633944",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633942_consumption": {
      "bus": "32_LVBus633942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7706.55310970048,
        728.7024357913473,
        574.9861261482969
      ],
      "q_nom": [
        2311.9659329101437,
        218.61073073740417,
        172.49583784448905
      ]
    },
    "32_LVBus633942_production": {
      "bus": "32_LVBus633942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633937_consumption": {
      "bus": "32_LVBus633937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633937_production": {
      "bus": "32_LVBus633937",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633933_consumption": {
      "bus": "32_LVBus633933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633933_production": {
      "bus": "32_LVBus633933",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633934_consumption": {
      "bus": "32_LVBus633934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6223.832432290485,
        4348.223699754486,
        7868.793311212648
      ],
      "q_nom": [
        1867.1497296871453,
        1304.4671099263458,
        2360.6379933637945
      ]
    },
    "32_LVBus633934_production": {
      "bus": "32_LVBus633934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633935_consumption": {
      "bus": "32_LVBus633935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11023.762008987398,
        12299.416975047005,
        13373.801782690822
      ],
      "q_nom": [
        3307.1286026962193,
        3689.825092514101,
        4012.1405348072462
      ]
    },
    "32_LVBus633935_production": {
      "bus": "32_LVBus633935",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633930_consumption": {
      "bus": "32_LVBus633930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9232.642047506364,
        9273.961125386384,
        10591.783249941833
      ],
      "q_nom": [
        2769.792614251909,
        2782.1883376159153,
        3177.5349749825496
      ]
    },
    "32_LVBus633930_production": {
      "bus": "32_LVBus633930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633931_consumption": {
      "bus": "32_LVBus633931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633931_production": {
      "bus": "32_LVBus633931",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633658_consumption": {
      "bus": "32_LVBus633658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1367.6968541699084,
        1367.6968541699084,
        1367.6968541699084
      ],
      "q_nom": [
        410.3090562509725,
        410.3090562509725,
        410.3090562509725
      ]
    },
    "32_LVBus633658_production": {
      "bus": "32_LVBus633658",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633659_consumption": {
      "bus": "32_LVBus633659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5254.820361515591,
        5254.820361515591,
        5254.820361515591
      ],
      "q_nom": [
        1576.4461084546772,
        1576.4461084546772,
        1576.4461084546772
      ]
    },
    "32_LVBus633659_production": {
      "bus": "32_LVBus633659",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633660_consumption": {
      "bus": "32_LVBus633660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7847.648606221451,
        7847.648606221451,
        7847.648606221451
      ],
      "q_nom": [
        2354.2945818664352,
        2354.2945818664352,
        2354.2945818664352
      ]
    },
    "32_LVBus633660_production": {
      "bus": "32_LVBus633660",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633656_consumption": {
      "bus": "32_LVBus633656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3167.2724579872697,
        3167.2724579872697,
        3167.2724579872697
      ],
      "q_nom": [
        950.1817373961809,
        950.1817373961809,
        950.1817373961809
      ]
    },
    "32_LVBus633656_production": {
      "bus": "32_LVBus633656",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633683_consumption": {
      "bus": "32_LVBus633683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633683_production": {
      "bus": "32_LVBus633683",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633684_consumption": {
      "bus": "32_LVBus633684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633684_production": {
      "bus": "32_LVBus633684",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633685_consumption": {
      "bus": "32_LVBus633685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633685_production": {
      "bus": "32_LVBus633685",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633686_consumption": {
      "bus": "32_LVBus633686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633686_production": {
      "bus": "32_LVBus633686",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633687_consumption": {
      "bus": "32_LVBus633687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3129.675762417286,
        7590.483179096419,
        3971.39836378719
      ],
      "q_nom": [
        938.9027287251857,
        2277.1449537289254,
        1191.419509136157
      ]
    },
    "32_LVBus633687_production": {
      "bus": "32_LVBus633687",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633688_consumption": {
      "bus": "32_LVBus633688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633688_production": {
      "bus": "32_LVBus633688",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633690_consumption": {
      "bus": "32_LVBus633690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        745.1173972372495,
        1219.1038231326247,
        745.1173972372495
      ],
      "q_nom": [
        223.53521917117484,
        365.7311469397874,
        223.53521917117484
      ]
    },
    "32_LVBus633690_production": {
      "bus": "32_LVBus633690",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633691_consumption": {
      "bus": "32_LVBus633691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633691_production": {
      "bus": "32_LVBus633691",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633692_consumption": {
      "bus": "32_LVBus633692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633692_production": {
      "bus": "32_LVBus633692",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633689_consumption": {
      "bus": "32_LVBus633689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633689_production": {
      "bus": "32_LVBus633689",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633679_consumption": {
      "bus": "32_LVBus633679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633679_production": {
      "bus": "32_LVBus633679",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633680_consumption": {
      "bus": "32_LVBus633680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633680_production": {
      "bus": "32_LVBus633680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633681_consumption": {
      "bus": "32_LVBus633681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        21136.326561806476,
        13820.35629709388,
        14044.717052886264
      ],
      "q_nom": [
        6340.897968541943,
        4146.106889128164,
        4213.415115865879
      ]
    },
    "32_LVBus633681_production": {
      "bus": "32_LVBus633681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633674_consumption": {
      "bus": "32_LVBus633674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633674_production": {
      "bus": "32_LVBus633674",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633677_consumption": {
      "bus": "32_LVBus633677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6695.18733842188,
        9979.01221122467,
        10011.291914651918
      ],
      "q_nom": [
        2008.5562015265639,
        2993.703663367401,
        3003.3875743955755
      ]
    },
    "32_LVBus633677_production": {
      "bus": "32_LVBus633677",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633675_consumption": {
      "bus": "32_LVBus633675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633675_production": {
      "bus": "32_LVBus633675",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633676_consumption": {
      "bus": "32_LVBus633676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5984.158110714519,
        5768.845263065827,
        3690.5517927319393
      ],
      "q_nom": [
        1795.2474332143559,
        1730.653578919748,
        1107.1655378195817
      ]
    },
    "32_LVBus633676_production": {
      "bus": "32_LVBus633676",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633672_consumption": {
      "bus": "32_LVBus633672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633672_production": {
      "bus": "32_LVBus633672",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633667_consumption": {
      "bus": "32_LVBus633667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633667_production": {
      "bus": "32_LVBus633667",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633668_consumption": {
      "bus": "32_LVBus633668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633668_production": {
      "bus": "32_LVBus633668",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633670_consumption": {
      "bus": "32_LVBus633670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633670_production": {
      "bus": "32_LVBus633670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633669_consumption": {
      "bus": "32_LVBus633669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14156.609030500638,
        17050.602134320587,
        13452.667282032224
      ],
      "q_nom": [
        4246.982709150191,
        5115.180640296176,
        4035.8001846096668
      ]
    },
    "32_LVBus633669_production": {
      "bus": "32_LVBus633669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633662_consumption": {
      "bus": "32_LVBus633662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633662_production": {
      "bus": "32_LVBus633662",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633665_consumption": {
      "bus": "32_LVBus633665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4253.39035445055,
        3155.6607978053753,
        0.0
      ],
      "q_nom": [
        1276.017106335165,
        946.6982393416125,
        0.0
      ]
    },
    "32_LVBus633665_production": {
      "bus": "32_LVBus633665",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633663_consumption": {
      "bus": "32_LVBus633663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633663_production": {
      "bus": "32_LVBus633663",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633664_consumption": {
      "bus": "32_LVBus633664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9904.563883769903,
        7506.645491418438,
        10909.949814897875
      ],
      "q_nom": [
        2971.3691651309705,
        2251.9936474255314,
        3272.9849444693623
      ]
    },
    "32_LVBus633664_production": {
      "bus": "32_LVBus633664",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633621_consumption": {
      "bus": "32_LVBus633621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        98.62471188771858,
        1224.6475287246817,
        0.0
      ],
      "q_nom": [
        29.587413566315572,
        367.3942586174045,
        0.0
      ]
    },
    "32_LVBus633621_production": {
      "bus": "32_LVBus633621",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633622_consumption": {
      "bus": "32_LVBus633622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2886.453352997483,
        0.0,
        5882.901488636317
      ],
      "q_nom": [
        865.9360058992448,
        0.0,
        1764.870446590895
      ]
    },
    "32_LVBus633622_production": {
      "bus": "32_LVBus633622",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633623_consumption": {
      "bus": "32_LVBus633623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        540.3993495201563,
        0.0,
        0.0
      ],
      "q_nom": [
        162.1198048560469,
        0.0,
        0.0
      ]
    },
    "32_LVBus633623_production": {
      "bus": "32_LVBus633623",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633624_consumption": {
      "bus": "32_LVBus633624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        372.74876722969765,
        2082.254813177955
      ],
      "q_nom": [
        0.0,
        111.8246301689093,
        624.6764439533864
      ]
    },
    "32_LVBus633624_production": {
      "bus": "32_LVBus633624",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633625_consumption": {
      "bus": "32_LVBus633625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1729.6857562750986,
        4189.965260128831,
        6526.162797209632
      ],
      "q_nom": [
        518.9057268825295,
        1256.9895780386491,
        1957.8488391628896
      ]
    },
    "32_LVBus633625_production": {
      "bus": "32_LVBus633625",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633628_consumption": {
      "bus": "32_LVBus633628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1500.3821450854846,
        2127.1798427853937,
        967.1200999230803
      ],
      "q_nom": [
        450.11464352564536,
        638.153952835618,
        290.1360299769241
      ]
    },
    "32_LVBus633628_production": {
      "bus": "32_LVBus633628",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633629_consumption": {
      "bus": "32_LVBus633629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4720.364740576338,
        0.0,
        0.0
      ],
      "q_nom": [
        1416.1094221729013,
        0.0,
        0.0
      ]
    },
    "32_LVBus633629_production": {
      "bus": "32_LVBus633629",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633630_consumption": {
      "bus": "32_LVBus633630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3169.697614652817,
        2482.9589289739265,
        0.0
      ],
      "q_nom": [
        950.909284395845,
        744.8876786921779,
        0.0
      ]
    },
    "32_LVBus633630_production": {
      "bus": "32_LVBus633630",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633626_consumption": {
      "bus": "32_LVBus633626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9093.145023441686,
        4940.405247655844,
        5630.835702140653
      ],
      "q_nom": [
        2727.9435070325057,
        1482.1215742967531,
        1689.2507106421958
      ]
    },
    "32_LVBus633626_production": {
      "bus": "32_LVBus633626",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633627_consumption": {
      "bus": "32_LVBus633627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3306.0314177550677,
        2227.9441521676276,
        3986.684574811551
      ],
      "q_nom": [
        991.8094253265202,
        668.3832456502882,
        1196.0053724434654
      ]
    },
    "32_LVBus633627_production": {
      "bus": "32_LVBus633627",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633615_consumption": {
      "bus": "32_LVBus633615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5086.144308215775,
        0.0
      ],
      "q_nom": [
        0.0,
        1525.8432924647325,
        0.0
      ]
    },
    "32_LVBus633615_production": {
      "bus": "32_LVBus633615",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633616_consumption": {
      "bus": "32_LVBus633616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2111.9103288141882,
        0.0,
        4965.360047642872
      ],
      "q_nom": [
        633.5730986442564,
        0.0,
        1489.6080142928615
      ]
    },
    "32_LVBus633616_production": {
      "bus": "32_LVBus633616",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633619_consumption": {
      "bus": "32_LVBus633619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633619_production": {
      "bus": "32_LVBus633619",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633617_consumption": {
      "bus": "32_LVBus633617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1060.4156798671138,
        1046.1592770166985,
        3044.6419658809973
      ],
      "q_nom": [
        318.1247039601341,
        313.84778310500957,
        913.3925897642991
      ]
    },
    "32_LVBus633617_production": {
      "bus": "32_LVBus633617",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633618_consumption": {
      "bus": "32_LVBus633618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        290.8254065447822,
        1519.2788361006228,
        0.0
      ],
      "q_nom": [
        87.24762196343465,
        455.78365083018684,
        0.0
      ]
    },
    "32_LVBus633618_production": {
      "bus": "32_LVBus633618",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633607_consumption": {
      "bus": "32_LVBus633607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5021.517424821674
      ],
      "q_nom": [
        0.0,
        0.0,
        1506.455227446502
      ]
    },
    "32_LVBus633607_production": {
      "bus": "32_LVBus633607",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633608_consumption": {
      "bus": "32_LVBus633608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        566.3983598092409,
        0.0,
        0.0
      ],
      "q_nom": [
        169.91950794277227,
        0.0,
        0.0
      ]
    },
    "32_LVBus633608_production": {
      "bus": "32_LVBus633608",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633609_consumption": {
      "bus": "32_LVBus633609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633609_production": {
      "bus": "32_LVBus633609",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633610_consumption": {
      "bus": "32_LVBus633610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        129.35807262072453,
        5627.194944669901,
        2420.4319672692427
      ],
      "q_nom": [
        38.807421786217354,
        1688.1584834009702,
        726.1295901807728
      ]
    },
    "32_LVBus633610_production": {
      "bus": "32_LVBus633610",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633611_consumption": {
      "bus": "32_LVBus633611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2785.5474312218766,
        412.97879539541987,
        1118.9334113438285
      ],
      "q_nom": [
        835.664229366563,
        123.89363861862596,
        335.68002340314854
      ]
    },
    "32_LVBus633611_production": {
      "bus": "32_LVBus633611",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633612_consumption": {
      "bus": "32_LVBus633612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3632.916126717586,
        0.0,
        632.730819941966
      ],
      "q_nom": [
        1089.8748380152758,
        0.0,
        189.81924598258982
      ]
    },
    "32_LVBus633612_production": {
      "bus": "32_LVBus633612",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633613_consumption": {
      "bus": "32_LVBus633613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2220.274676346973,
        2220.274676346973,
        6502.240753465654
      ],
      "q_nom": [
        666.082402904092,
        666.082402904092,
        1950.6722260396962
      ]
    },
    "32_LVBus633613_production": {
      "bus": "32_LVBus633613",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633605_consumption": {
      "bus": "32_LVBus633605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12015.078577771223,
        18239.253013614158,
        12015.078577771223
      ],
      "q_nom": [
        3604.5235733313666,
        5471.7759040842475,
        3604.5235733313666
      ]
    },
    "32_LVBus633605_production": {
      "bus": "32_LVBus633605",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633750_consumption": {
      "bus": "32_LVBus633750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1022.6509362237308,
        2104.0950193207477,
        1022.6509362237308
      ],
      "q_nom": [
        306.79528086711923,
        631.2285057962243,
        306.79528086711923
      ]
    },
    "32_LVBus633750_production": {
      "bus": "32_LVBus633750",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633751_consumption": {
      "bus": "32_LVBus633751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1774.6961266265378,
        0.0
      ],
      "q_nom": [
        0.0,
        532.4088379879613,
        0.0
      ]
    },
    "32_LVBus633751_production": {
      "bus": "32_LVBus633751",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633752_consumption": {
      "bus": "32_LVBus633752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        799.782049535602,
        0.0
      ],
      "q_nom": [
        0.0,
        239.9346148606806,
        0.0
      ]
    },
    "32_LVBus633752_production": {
      "bus": "32_LVBus633752",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633753_consumption": {
      "bus": "32_LVBus633753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4847.799441499593,
        4847.799441499593,
        5317.861309687923
      ],
      "q_nom": [
        1454.3398324498778,
        1454.3398324498778,
        1595.3583929063768
      ]
    },
    "32_LVBus633753_production": {
      "bus": "32_LVBus633753",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633754_consumption": {
      "bus": "32_LVBus633754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5757.732823546211,
        0.0
      ],
      "q_nom": [
        0.0,
        1727.3198470638633,
        0.0
      ]
    },
    "32_LVBus633754_production": {
      "bus": "32_LVBus633754",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633748_consumption": {
      "bus": "32_LVBus633748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6439.62187955169,
        6439.62187955169,
        6439.62187955169
      ],
      "q_nom": [
        1931.8865638655068,
        1931.8865638655068,
        1931.8865638655068
      ]
    },
    "32_LVBus633748_production": {
      "bus": "32_LVBus633748",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633746_consumption": {
      "bus": "32_LVBus633746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11083.51112702261,
        11083.51112702261,
        11083.51112702261
      ],
      "q_nom": [
        3325.053338106783,
        3325.053338106783,
        3325.053338106783
      ]
    },
    "32_LVBus633746_production": {
      "bus": "32_LVBus633746",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633742_consumption": {
      "bus": "32_LVBus633742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1490.2439948789327,
        0.0
      ],
      "q_nom": [
        0.0,
        447.0731984636798,
        0.0
      ]
    },
    "32_LVBus633742_production": {
      "bus": "32_LVBus633742",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633743_consumption": {
      "bus": "32_LVBus633743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5805.988413600694,
        6683.561693387555,
        3037.505028557967
      ],
      "q_nom": [
        1741.7965240802082,
        2005.0685080162666,
        911.25150856739
      ]
    },
    "32_LVBus633743_production": {
      "bus": "32_LVBus633743",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633744_consumption": {
      "bus": "32_LVBus633744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633744_production": {
      "bus": "32_LVBus633744",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633642_consumption": {
      "bus": "32_LVBus633642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2459.321327160259,
        4258.551481307059
      ],
      "q_nom": [
        0.0,
        737.7963981480776,
        1277.5654443921176
      ]
    },
    "32_LVBus633642_production": {
      "bus": "32_LVBus633642",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633643_consumption": {
      "bus": "32_LVBus633643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        968.5696713583113,
        0.0
      ],
      "q_nom": [
        0.0,
        290.5709014074934,
        0.0
      ]
    },
    "32_LVBus633643_production": {
      "bus": "32_LVBus633643",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633644_consumption": {
      "bus": "32_LVBus633644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        403.6512723100371,
        1446.5688634715393,
        5869.475638928815
      ],
      "q_nom": [
        121.09538169301112,
        433.9706590414618,
        1760.8426916786445
      ]
    },
    "32_LVBus633644_production": {
      "bus": "32_LVBus633644",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633654_consumption": {
      "bus": "32_LVBus633654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1967.7544332906944,
        8426.382665271345,
        2658.4783958271637
      ],
      "q_nom": [
        590.3263299872083,
        2527.9147995814033,
        797.543518748149
      ]
    },
    "32_LVBus633654_production": {
      "bus": "32_LVBus633654",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633645_consumption": {
      "bus": "32_LVBus633645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        613.6926154483156,
        271.76607675313755,
        0.0
      ],
      "q_nom": [
        184.10778463449466,
        81.52982302594127,
        0.0
      ]
    },
    "32_LVBus633645_production": {
      "bus": "32_LVBus633645",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633649_consumption": {
      "bus": "32_LVBus633649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3939.3194374638956,
        0.0,
        1636.0208779897314
      ],
      "q_nom": [
        1181.7958312391686,
        0.0,
        490.8062633969194
      ]
    },
    "32_LVBus633649_production": {
      "bus": "32_LVBus633649",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633650_consumption": {
      "bus": "32_LVBus633650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4862.765510417532,
        3844.6244198900495,
        812.2346212955816
      ],
      "q_nom": [
        1458.8296531252595,
        1153.3873259670147,
        243.67038638867447
      ]
    },
    "32_LVBus633650_production": {
      "bus": "32_LVBus633650",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633651_consumption": {
      "bus": "32_LVBus633651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        731.3494856991286,
        1445.5058655778794,
        0.0
      ],
      "q_nom": [
        219.4048457097386,
        433.6517596733638,
        0.0
      ]
    },
    "32_LVBus633651_production": {
      "bus": "32_LVBus633651",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633652_consumption": {
      "bus": "32_LVBus633652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1213.5353488897942,
        2956.6006722420093,
        2041.645889239442
      ],
      "q_nom": [
        364.0606046669383,
        886.9802016726028,
        612.4937667718326
      ]
    },
    "32_LVBus633652_production": {
      "bus": "32_LVBus633652",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633653_consumption": {
      "bus": "32_LVBus633653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1669.2862304856997,
        8246.664924887818,
        0.0
      ],
      "q_nom": [
        500.78586914570985,
        2473.9994774663455,
        0.0
      ]
    },
    "32_LVBus633653_production": {
      "bus": "32_LVBus633653",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633646_consumption": {
      "bus": "32_LVBus633646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1281.5258610088647,
        811.0397811256626,
        4425.656505497319
      ],
      "q_nom": [
        384.4577583026594,
        243.31193433769874,
        1327.6969516491956
      ]
    },
    "32_LVBus633646_production": {
      "bus": "32_LVBus633646",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633648_consumption": {
      "bus": "32_LVBus633648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1939.6179471631851,
        0.0,
        0.0
      ],
      "q_nom": [
        581.8853841489555,
        0.0,
        0.0
      ]
    },
    "32_LVBus633648_production": {
      "bus": "32_LVBus633648",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633647_consumption": {
      "bus": "32_LVBus633647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        851.8096371156652,
        0.0,
        1140.61440619762
      ],
      "q_nom": [
        255.54289113469954,
        0.0,
        342.18432185928594
      ]
    },
    "32_LVBus633647_production": {
      "bus": "32_LVBus633647",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633634_consumption": {
      "bus": "32_LVBus633634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633634_production": {
      "bus": "32_LVBus633634",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633635_consumption": {
      "bus": "32_LVBus633635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        252.81727090025808,
        0.0,
        0.0
      ],
      "q_nom": [
        75.84518127007742,
        0.0,
        0.0
      ]
    },
    "32_LVBus633635_production": {
      "bus": "32_LVBus633635",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633636_consumption": {
      "bus": "32_LVBus633636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633636_production": {
      "bus": "32_LVBus633636",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633637_consumption": {
      "bus": "32_LVBus633637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1787.4445925654009,
        1603.0213064580255,
        1965.3003892616227
      ],
      "q_nom": [
        536.2333777696202,
        480.90639193740765,
        589.5901167784868
      ]
    },
    "32_LVBus633637_production": {
      "bus": "32_LVBus633637",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633638_consumption": {
      "bus": "32_LVBus633638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3446.775978885223
      ],
      "q_nom": [
        0.0,
        0.0,
        1034.032793665567
      ]
    },
    "32_LVBus633638_production": {
      "bus": "32_LVBus633638",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633639_consumption": {
      "bus": "32_LVBus633639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633639_production": {
      "bus": "32_LVBus633639",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633640_consumption": {
      "bus": "32_LVBus633640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3215.8419267279746
      ],
      "q_nom": [
        0.0,
        0.0,
        964.7525780183923
      ]
    },
    "32_LVBus633640_production": {
      "bus": "32_LVBus633640",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633632_consumption": {
      "bus": "32_LVBus633632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3891.041122916529,
        2095.866984817348,
        1558.0681107633482
      ],
      "q_nom": [
        1167.3123368749586,
        628.7600954452045,
        467.4204332290044
      ]
    },
    "32_LVBus633632_production": {
      "bus": "32_LVBus633632",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633848_consumption": {
      "bus": "32_LVBus633848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633848_production": {
      "bus": "32_LVBus633848",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633849_consumption": {
      "bus": "32_LVBus633849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1450.8768396003838
      ],
      "q_nom": [
        0.0,
        0.0,
        435.26305188011514
      ]
    },
    "32_LVBus633849_production": {
      "bus": "32_LVBus633849",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633850_consumption": {
      "bus": "32_LVBus633850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2290.1543797377417,
        1884.9712015952925
      ],
      "q_nom": [
        0.0,
        687.0463139213225,
        565.4913604785877
      ]
    },
    "32_LVBus633850_production": {
      "bus": "32_LVBus633850",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633852_consumption": {
      "bus": "32_LVBus633852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1463.0293563700666,
        1815.1029195131023,
        3141.6516318059807
      ],
      "q_nom": [
        438.90880691101995,
        544.5308758539306,
        942.4954895417942
      ]
    },
    "32_LVBus633852_production": {
      "bus": "32_LVBus633852",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633853_consumption": {
      "bus": "32_LVBus633853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5374.234243929785,
        7641.28641784661,
        5332.253390225202
      ],
      "q_nom": [
        1612.2702731789357,
        2292.3859253539827,
        1599.6760170675605
      ]
    },
    "32_LVBus633853_production": {
      "bus": "32_LVBus633853",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633854_consumption": {
      "bus": "32_LVBus633854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3002.1186040126095,
        1933.4795105953174,
        1027.902684747778
      ],
      "q_nom": [
        900.6355812037829,
        580.0438531785952,
        308.3708054243334
      ]
    },
    "32_LVBus633854_production": {
      "bus": "32_LVBus633854",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633851_consumption": {
      "bus": "32_LVBus633851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        919.2775328668057,
        0.0,
        714.8616916247236
      ],
      "q_nom": [
        275.7832598600417,
        0.0,
        214.45850748741705
      ]
    },
    "32_LVBus633851_production": {
      "bus": "32_LVBus633851",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633842_consumption": {
      "bus": "32_LVBus633842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633842_production": {
      "bus": "32_LVBus633842",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633843_consumption": {
      "bus": "32_LVBus633843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3699.1440520609613,
        0.0,
        0.0
      ],
      "q_nom": [
        1109.7432156182883,
        0.0,
        0.0
      ]
    },
    "32_LVBus633843_production": {
      "bus": "32_LVBus633843",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633844_consumption": {
      "bus": "32_LVBus633844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9117.672178577468,
        7237.836345357548,
        4793.43254951476
      ],
      "q_nom": [
        2735.3016535732404,
        2171.3509036072646,
        1438.0297648544279
      ]
    },
    "32_LVBus633844_production": {
      "bus": "32_LVBus633844",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633845_consumption": {
      "bus": "32_LVBus633845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6061.156981499631,
        2518.0904624321315,
        0.0
      ],
      "q_nom": [
        1818.3470944498893,
        755.4271387296394,
        0.0
      ]
    },
    "32_LVBus633845_production": {
      "bus": "32_LVBus633845",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633846_consumption": {
      "bus": "32_LVBus633846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        234.52934988657788
      ],
      "q_nom": [
        0.0,
        0.0,
        70.35880496597336
      ]
    },
    "32_LVBus633846_production": {
      "bus": "32_LVBus633846",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633836_consumption": {
      "bus": "32_LVBus633836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2214.5069636457747
      ],
      "q_nom": [
        0.0,
        0.0,
        664.3520890937324
      ]
    },
    "32_LVBus633836_production": {
      "bus": "32_LVBus633836",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633837_consumption": {
      "bus": "32_LVBus633837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        872.1727182827156,
        0.0,
        7529.086538525316
      ],
      "q_nom": [
        261.6518154848147,
        0.0,
        2258.725961557595
      ]
    },
    "32_LVBus633837_production": {
      "bus": "32_LVBus633837",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633838_consumption": {
      "bus": "32_LVBus633838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2925.277943795095,
        3256.5419628388845,
        0.0
      ],
      "q_nom": [
        877.5833831385285,
        976.9625888516653,
        0.0
      ]
    },
    "32_LVBus633838_production": {
      "bus": "32_LVBus633838",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633839_consumption": {
      "bus": "32_LVBus633839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5032.767045984337,
        0.0,
        1916.932062910737
      ],
      "q_nom": [
        1509.830113795301,
        0.0,
        575.0796188732211
      ]
    },
    "32_LVBus633839_production": {
      "bus": "32_LVBus633839",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633840_consumption": {
      "bus": "32_LVBus633840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2495.7322253869825,
        0.0
      ],
      "q_nom": [
        0.0,
        748.7196676160947,
        0.0
      ]
    },
    "32_LVBus633840_production": {
      "bus": "32_LVBus633840",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633830_consumption": {
      "bus": "32_LVBus633830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        514.1619471040842,
        2439.8299139807236
      ],
      "q_nom": [
        0.0,
        154.24858413122527,
        731.948974194217
      ]
    },
    "32_LVBus633830_production": {
      "bus": "32_LVBus633830",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633831_consumption": {
      "bus": "32_LVBus633831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633831_production": {
      "bus": "32_LVBus633831",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633834_consumption": {
      "bus": "32_LVBus633834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4572.787516613737,
        5684.72235858704,
        5835.19540237633
      ],
      "q_nom": [
        1371.836254984121,
        1705.4167075761118,
        1750.558620712899
      ]
    },
    "32_LVBus633834_production": {
      "bus": "32_LVBus633834",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633833_consumption": {
      "bus": "32_LVBus633833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633833_production": {
      "bus": "32_LVBus633833",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633832_consumption": {
      "bus": "32_LVBus633832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5695.189410798074,
        5495.0513316498955,
        6016.02015466627
      ],
      "q_nom": [
        1708.5568232394223,
        1648.5153994949685,
        1804.806046399881
      ]
    },
    "32_LVBus633832_production": {
      "bus": "32_LVBus633832",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633823_consumption": {
      "bus": "32_LVBus633823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        977.4871659371877,
        1356.1142225040967
      ],
      "q_nom": [
        0.0,
        293.2461497811563,
        406.834266751229
      ]
    },
    "32_LVBus633823_production": {
      "bus": "32_LVBus633823",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633824_consumption": {
      "bus": "32_LVBus633824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4045.340500119428,
        972.5689292605692,
        1396.6012898766805
      ],
      "q_nom": [
        1213.6021500358283,
        291.77067877817075,
        418.98038696300415
      ]
    },
    "32_LVBus633824_production": {
      "bus": "32_LVBus633824",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633825_consumption": {
      "bus": "32_LVBus633825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1479.1168566221118,
        0.0,
        1825.6953501302091
      ],
      "q_nom": [
        443.73505698663354,
        0.0,
        547.7086050390627
      ]
    },
    "32_LVBus633825_production": {
      "bus": "32_LVBus633825",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633826_consumption": {
      "bus": "32_LVBus633826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2748.996138991174,
        0.0,
        0.0
      ],
      "q_nom": [
        824.6988416973522,
        0.0,
        0.0
      ]
    },
    "32_LVBus633826_production": {
      "bus": "32_LVBus633826",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633827_consumption": {
      "bus": "32_LVBus633827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3019.6704527390048,
        0.0,
        1341.9578569806351
      ],
      "q_nom": [
        905.9011358217014,
        0.0,
        402.5873570941905
      ]
    },
    "32_LVBus633827_production": {
      "bus": "32_LVBus633827",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633828_consumption": {
      "bus": "32_LVBus633828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1175.903358101888,
        0.0,
        0.0
      ],
      "q_nom": [
        352.7710074305664,
        0.0,
        0.0
      ]
    },
    "32_LVBus633828_production": {
      "bus": "32_LVBus633828",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633821_consumption": {
      "bus": "32_LVBus633821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3702.0739088774835,
        7569.1902316989435,
        4204.06265760845
      ],
      "q_nom": [
        1110.622172663245,
        2270.757069509683,
        1261.2187972825348
      ]
    },
    "32_LVBus633821_production": {
      "bus": "32_LVBus633821",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633813_consumption": {
      "bus": "32_LVBus633813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633813_production": {
      "bus": "32_LVBus633813",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633814_consumption": {
      "bus": "32_LVBus633814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1568.8727724955463,
        0.0,
        1898.3460456191804
      ],
      "q_nom": [
        470.6618317486639,
        0.0,
        569.503813685754
      ]
    },
    "32_LVBus633814_production": {
      "bus": "32_LVBus633814",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633816_consumption": {
      "bus": "32_LVBus633816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1234.3006902595878
      ],
      "q_nom": [
        0.0,
        0.0,
        370.29020707787635
      ]
    },
    "32_LVBus633816_production": {
      "bus": "32_LVBus633816",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633817_consumption": {
      "bus": "32_LVBus633817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6259.832582760332,
        1731.2519921226913
      ],
      "q_nom": [
        0.0,
        1877.9497748280996,
        519.3755976368074
      ]
    },
    "32_LVBus633817_production": {
      "bus": "32_LVBus633817",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633818_consumption": {
      "bus": "32_LVBus633818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4405.438261831398,
        4571.555400554423,
        503.7728136505603
      ],
      "q_nom": [
        1321.6314785494194,
        1371.4666201663267,
        151.13184409516808
      ]
    },
    "32_LVBus633818_production": {
      "bus": "32_LVBus633818",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633819_consumption": {
      "bus": "32_LVBus633819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        665.9556426613162,
        0.0
      ],
      "q_nom": [
        0.0,
        199.78669279839485,
        0.0
      ]
    },
    "32_LVBus633819_production": {
      "bus": "32_LVBus633819",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135374_consumption": {
      "bus": "32_LVBus1135374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3436.4295580651246,
        0.0,
        0.0
      ],
      "q_nom": [
        1030.9288674195373,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135374_production": {
      "bus": "32_LVBus1135374",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135375_consumption": {
      "bus": "32_LVBus1135375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3538.976343046937,
        3821.4122248070303,
        943.5941158981509
      ],
      "q_nom": [
        1061.692902914081,
        1146.423667442109,
        283.07823476944526
      ]
    },
    "32_LVBus1135375_production": {
      "bus": "32_LVBus1135375",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135376_consumption": {
      "bus": "32_LVBus1135376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus1135376_production": {
      "bus": "32_LVBus1135376",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633815_consumption": {
      "bus": "32_LVBus633815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2179.354433170064,
        3193.807969162572,
        0.0
      ],
      "q_nom": [
        653.8063299510192,
        958.1423907487716,
        0.0
      ]
    },
    "32_LVBus633815_production": {
      "bus": "32_LVBus633815",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633810_consumption": {
      "bus": "32_LVBus633810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633810_production": {
      "bus": "32_LVBus633810",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633811_consumption": {
      "bus": "32_LVBus633811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7295.999530887108,
        4775.702065850486,
        10603.637263140394
      ],
      "q_nom": [
        2188.7998592661324,
        1432.710619755146,
        3181.091178942118
      ]
    },
    "32_LVBus633811_production": {
      "bus": "32_LVBus633811",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633804_consumption": {
      "bus": "32_LVBus633804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1768.702205855271,
        3397.189771326094,
        0.0
      ],
      "q_nom": [
        530.6106617565813,
        1019.1569313978282,
        0.0
      ]
    },
    "32_LVBus633804_production": {
      "bus": "32_LVBus633804",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633805_consumption": {
      "bus": "32_LVBus633805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1916.3076677713389,
        2799.314974416762,
        1460.7248443752462
      ],
      "q_nom": [
        574.8923003314017,
        839.7944923250286,
        438.21745331257387
      ]
    },
    "32_LVBus633805_production": {
      "bus": "32_LVBus633805",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633806_consumption": {
      "bus": "32_LVBus633806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2186.562870265618,
        1482.6527977108915,
        1211.9520572010308
      ],
      "q_nom": [
        655.9688610796854,
        444.79583931326744,
        363.58561716030925
      ]
    },
    "32_LVBus633806_production": {
      "bus": "32_LVBus633806",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633807_consumption": {
      "bus": "32_LVBus633807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6295.15186365287,
        2013.2591494581593
      ],
      "q_nom": [
        0.0,
        1888.5455590958609,
        603.9777448374477
      ]
    },
    "32_LVBus633807_production": {
      "bus": "32_LVBus633807",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633808_consumption": {
      "bus": "32_LVBus633808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1583.756166295464,
        986.5798366051007,
        3465.8962623958505
      ],
      "q_nom": [
        475.1268498886392,
        295.9739509815302,
        1039.768878718755
      ]
    },
    "32_LVBus633808_production": {
      "bus": "32_LVBus633808",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633799_consumption": {
      "bus": "32_LVBus633799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633799_production": {
      "bus": "32_LVBus633799",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633800_consumption": {
      "bus": "32_LVBus633800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        891.5956901046209,
        0.0,
        0.0
      ],
      "q_nom": [
        267.47870703138625,
        0.0,
        0.0
      ]
    },
    "32_LVBus633800_production": {
      "bus": "32_LVBus633800",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633801_consumption": {
      "bus": "32_LVBus633801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        887.3217362789468,
        1468.5623176419608
      ],
      "q_nom": [
        0.0,
        266.196520883684,
        440.56869529258825
      ]
    },
    "32_LVBus633801_production": {
      "bus": "32_LVBus633801",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633802_consumption": {
      "bus": "32_LVBus633802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2457.8452365677754,
        616.8711472335544,
        1096.5111544658744
      ],
      "q_nom": [
        737.3535709703326,
        185.06134417006632,
        328.9533463397623
      ]
    },
    "32_LVBus633802_production": {
      "bus": "32_LVBus633802",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633797_consumption": {
      "bus": "32_LVBus633797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        25412.63729418033,
        28330.973701204686,
        27872.055413610327
      ],
      "q_nom": [
        7623.791188254099,
        8499.292110361406,
        8361.616624083097
      ]
    },
    "32_LVBus633797_production": {
      "bus": "32_LVBus633797",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633793_consumption": {
      "bus": "32_LVBus633793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1877.7909079100639,
        0.0,
        3082.5549031048295
      ],
      "q_nom": [
        563.3372723730191,
        0.0,
        924.7664709314488
      ]
    },
    "32_LVBus633793_production": {
      "bus": "32_LVBus633793",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633794_consumption": {
      "bus": "32_LVBus633794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7929.229578332144,
        4538.83670337801,
        4874.765596841092
      ],
      "q_nom": [
        2378.768873499643,
        1361.651011013403,
        1462.4296790523274
      ]
    },
    "32_LVBus633794_production": {
      "bus": "32_LVBus633794",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633795_consumption": {
      "bus": "32_LVBus633795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633795_production": {
      "bus": "32_LVBus633795",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633791_consumption": {
      "bus": "32_LVBus633791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        704.9431949870132,
        0.0
      ],
      "q_nom": [
        0.0,
        211.48295849610395,
        0.0
      ]
    },
    "32_LVBus633791_production": {
      "bus": "32_LVBus633791",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633789_consumption": {
      "bus": "32_LVBus633789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633789_production": {
      "bus": "32_LVBus633789",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633777_consumption": {
      "bus": "32_LVBus633777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3593.834318764609,
        7019.490852178311
      ],
      "q_nom": [
        0.0,
        1078.1502956293828,
        2105.847255653493
      ]
    },
    "32_LVBus633777_production": {
      "bus": "32_LVBus633777",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633787_consumption": {
      "bus": "32_LVBus633787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4664.719305050992,
        7006.793880928316,
        2865.4052805489932
      ],
      "q_nom": [
        1399.4157915152975,
        2102.0381642784946,
        859.621584164698
      ]
    },
    "32_LVBus633787_production": {
      "bus": "32_LVBus633787",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633778_consumption": {
      "bus": "32_LVBus633778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633778_production": {
      "bus": "32_LVBus633778",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633779_consumption": {
      "bus": "32_LVBus633779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1410.9490765471285
      ],
      "q_nom": [
        0.0,
        0.0,
        423.28472296413855
      ]
    },
    "32_LVBus633779_production": {
      "bus": "32_LVBus633779",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633780_consumption": {
      "bus": "32_LVBus633780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2389.3316442081564,
        4081.2692621476835
      ],
      "q_nom": [
        0.0,
        716.7994932624468,
        1224.380778644305
      ]
    },
    "32_LVBus633780_production": {
      "bus": "32_LVBus633780",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633781_consumption": {
      "bus": "32_LVBus633781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633781_production": {
      "bus": "32_LVBus633781",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633782_consumption": {
      "bus": "32_LVBus633782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633782_production": {
      "bus": "32_LVBus633782",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633783_consumption": {
      "bus": "32_LVBus633783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4157.974349951231,
        4169.069585719971,
        616.4156294137651
      ],
      "q_nom": [
        1247.392304985369,
        1250.7208757159913,
        184.92468882412953
      ]
    },
    "32_LVBus633783_production": {
      "bus": "32_LVBus633783",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633784_consumption": {
      "bus": "32_LVBus633784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1445.095014394767,
        3451.8597478318725,
        743.6394578316898
      ],
      "q_nom": [
        433.5285043184301,
        1035.5579243495617,
        223.09183734950693
      ]
    },
    "32_LVBus633784_production": {
      "bus": "32_LVBus633784",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633785_consumption": {
      "bus": "32_LVBus633785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3879.6238984589913,
        10055.547071769663,
        0.0
      ],
      "q_nom": [
        1163.8871695376974,
        3016.6641215308987,
        0.0
      ]
    },
    "32_LVBus633785_production": {
      "bus": "32_LVBus633785",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633786_consumption": {
      "bus": "32_LVBus633786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        139.0487661398176,
        139.0487661398176,
        1455.4485480618396
      ],
      "q_nom": [
        41.714629841945275,
        41.714629841945275,
        436.63456441855186
      ]
    },
    "32_LVBus633786_production": {
      "bus": "32_LVBus633786",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633773_consumption": {
      "bus": "32_LVBus633773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5322.863390777632,
        1322.6747770008942
      ],
      "q_nom": [
        0.0,
        1596.8590172332895,
        396.8024331002683
      ]
    },
    "32_LVBus633773_production": {
      "bus": "32_LVBus633773",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633774_consumption": {
      "bus": "32_LVBus633774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4593.564933623351,
        6237.520087143411,
        9528.54746240328
      ],
      "q_nom": [
        1378.0694800870053,
        1871.256026143023,
        2858.5642387209837
      ]
    },
    "32_LVBus633774_production": {
      "bus": "32_LVBus633774",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633775_consumption": {
      "bus": "32_LVBus633775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        882.5539842790441,
        0.0,
        1435.3452743394585
      ],
      "q_nom": [
        264.7661952837132,
        0.0,
        430.60358230183755
      ]
    },
    "32_LVBus633775_production": {
      "bus": "32_LVBus633775",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633767_consumption": {
      "bus": "32_LVBus633767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633767_production": {
      "bus": "32_LVBus633767",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633768_consumption": {
      "bus": "32_LVBus633768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3408.0113984098507,
        3663.518895675829,
        3794.7872197412185
      ],
      "q_nom": [
        1022.4034195229551,
        1099.0556687027486,
        1138.4361659223655
      ]
    },
    "32_LVBus633768_production": {
      "bus": "32_LVBus633768",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633771_consumption": {
      "bus": "32_LVBus633771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4771.285100215077,
        1728.987087054087
      ],
      "q_nom": [
        0.0,
        1431.3855300645232,
        518.6961261162261
      ]
    },
    "32_LVBus633771_production": {
      "bus": "32_LVBus633771",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633769_consumption": {
      "bus": "32_LVBus633769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4654.0638772742,
        3279.731553048121,
        2247.4122559428715
      ],
      "q_nom": [
        1396.21916318226,
        983.9194659144363,
        674.2236767828614
      ]
    },
    "32_LVBus633769_production": {
      "bus": "32_LVBus633769",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633770_consumption": {
      "bus": "32_LVBus633770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3702.316338432757
      ],
      "q_nom": [
        0.0,
        0.0,
        1110.6949015298271
      ]
    },
    "32_LVBus633770_production": {
      "bus": "32_LVBus633770",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633759_consumption": {
      "bus": "32_LVBus633759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633759_production": {
      "bus": "32_LVBus633759",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633760_consumption": {
      "bus": "32_LVBus633760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633760_production": {
      "bus": "32_LVBus633760",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633761_consumption": {
      "bus": "32_LVBus633761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2379.789281827855,
        1142.6626034471687,
        0.0
      ],
      "q_nom": [
        713.9367845483565,
        342.79878103415064,
        0.0
      ]
    },
    "32_LVBus633761_production": {
      "bus": "32_LVBus633761",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633762_consumption": {
      "bus": "32_LVBus633762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633762_production": {
      "bus": "32_LVBus633762",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633763_consumption": {
      "bus": "32_LVBus633763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        648.0001784134496,
        1920.2497243950472,
        3303.4668241941563
      ],
      "q_nom": [
        194.40005352403486,
        576.0749173185142,
        991.0400472582469
      ]
    },
    "32_LVBus633763_production": {
      "bus": "32_LVBus633763",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633764_consumption": {
      "bus": "32_LVBus633764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1392.3427118990692,
        0.0,
        1900.8432792777508
      ],
      "q_nom": [
        417.7028135697207,
        0.0,
        570.2529837833252
      ]
    },
    "32_LVBus633764_production": {
      "bus": "32_LVBus633764",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633765_consumption": {
      "bus": "32_LVBus633765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3373.6516456742183,
        989.2273437947002,
        0.0
      ],
      "q_nom": [
        1012.0954937022655,
        296.76820313841006,
        0.0
      ]
    },
    "32_LVBus633765_production": {
      "bus": "32_LVBus633765",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633921_consumption": {
      "bus": "32_LVBus633921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1250.6433826446855,
        7399.293521279183,
        3829.3605920866894
      ],
      "q_nom": [
        375.19301479340567,
        2219.788056383755,
        1148.8081776260067
      ]
    },
    "32_LVBus633921_production": {
      "bus": "32_LVBus633921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633922_consumption": {
      "bus": "32_LVBus633922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11639.957617220627,
        2279.9670403198347,
        8534.817628836441
      ],
      "q_nom": [
        3491.987285166188,
        683.9901120959504,
        2560.445288650932
      ]
    },
    "32_LVBus633922_production": {
      "bus": "32_LVBus633922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633923_consumption": {
      "bus": "32_LVBus633923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7706.9878312006485,
        9467.663377099167,
        1947.275944721163
      ],
      "q_nom": [
        2312.0963493601944,
        2840.2990131297497,
        584.1827834163488
      ]
    },
    "32_LVBus633923_production": {
      "bus": "32_LVBus633923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633924_consumption": {
      "bus": "32_LVBus633924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2247.912250999048,
        8595.91737756249,
        2780.645421191521
      ],
      "q_nom": [
        674.3736752997144,
        2578.775213268747,
        834.1936263574563
      ]
    },
    "32_LVBus633924_production": {
      "bus": "32_LVBus633924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633925_consumption": {
      "bus": "32_LVBus633925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7679.392569227118,
        4601.863488380213,
        1997.9195238007292
      ],
      "q_nom": [
        2303.8177707681352,
        1380.559046514064,
        599.3758571402187
      ]
    },
    "32_LVBus633925_production": {
      "bus": "32_LVBus633925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633926_consumption": {
      "bus": "32_LVBus633926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2045.7050328421383,
        1610.076011758081,
        2496.4637954246723
      ],
      "q_nom": [
        613.7115098526415,
        483.0228035274243,
        748.9391386274017
      ]
    },
    "32_LVBus633926_production": {
      "bus": "32_LVBus633926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633927_consumption": {
      "bus": "32_LVBus633927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        620.1590840565344,
        620.1590840565344,
        620.1590840565344
      ],
      "q_nom": [
        186.04772521696032,
        186.04772521696032,
        186.04772521696032
      ]
    },
    "32_LVBus633927_production": {
      "bus": "32_LVBus633927",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633928_consumption": {
      "bus": "32_LVBus633928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1613.5907452720878,
        226.56570756734774,
        226.56570756734774
      ],
      "q_nom": [
        484.0772235816263,
        67.96971227020433,
        67.96971227020433
      ]
    },
    "32_LVBus633928_production": {
      "bus": "32_LVBus633928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633906_consumption": {
      "bus": "32_LVBus633906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5319.24170246917,
        3475.9684318808945,
        0.0
      ],
      "q_nom": [
        1595.7725107407512,
        1042.7905295642684,
        0.0
      ]
    },
    "32_LVBus633906_production": {
      "bus": "32_LVBus633906",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633907_consumption": {
      "bus": "32_LVBus633907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        509.06375117682387,
        1871.763738546812,
        2322.773658904817
      ],
      "q_nom": [
        152.71912535304716,
        561.5291215640435,
        696.832097671445
      ]
    },
    "32_LVBus633907_production": {
      "bus": "32_LVBus633907",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633908_consumption": {
      "bus": "32_LVBus633908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3326.4724467815768,
        581.9629288386991,
        5163.3577603847025
      ],
      "q_nom": [
        997.941734034473,
        174.58887865160972,
        1549.0073281154107
      ]
    },
    "32_LVBus633908_production": {
      "bus": "32_LVBus633908",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633909_consumption": {
      "bus": "32_LVBus633909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2600.979375818657,
        910.8159620372434
      ],
      "q_nom": [
        0.0,
        780.293812745597,
        273.244788611173
      ]
    },
    "32_LVBus633909_production": {
      "bus": "32_LVBus633909",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633910_consumption": {
      "bus": "32_LVBus633910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633910_production": {
      "bus": "32_LVBus633910",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633911_consumption": {
      "bus": "32_LVBus633911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633911_production": {
      "bus": "32_LVBus633911",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633912_consumption": {
      "bus": "32_LVBus633912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        885.0313299781528,
        2589.106793118991
      ],
      "q_nom": [
        0.0,
        265.5093989934458,
        776.7320379356972
      ]
    },
    "32_LVBus633912_production": {
      "bus": "32_LVBus633912",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633913_consumption": {
      "bus": "32_LVBus633913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1252.4730496569925
      ],
      "q_nom": [
        0.0,
        0.0,
        375.74191489709773
      ]
    },
    "32_LVBus633913_production": {
      "bus": "32_LVBus633913",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633914_consumption": {
      "bus": "32_LVBus633914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2552.827070798232
      ],
      "q_nom": [
        0.0,
        0.0,
        765.8481212394696
      ]
    },
    "32_LVBus633914_production": {
      "bus": "32_LVBus633914",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633915_consumption": {
      "bus": "32_LVBus633915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1409.7085013424978,
        0.0
      ],
      "q_nom": [
        0.0,
        422.91255040274933,
        0.0
      ]
    },
    "32_LVBus633915_production": {
      "bus": "32_LVBus633915",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633916_consumption": {
      "bus": "32_LVBus633916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        655.2699991257484
      ],
      "q_nom": [
        0.0,
        0.0,
        196.5809997377245
      ]
    },
    "32_LVBus633916_production": {
      "bus": "32_LVBus633916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633917_consumption": {
      "bus": "32_LVBus633917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        443.65158539209125,
        0.0,
        858.7213781475846
      ],
      "q_nom": [
        133.09547561762736,
        0.0,
        257.61641344427534
      ]
    },
    "32_LVBus633917_production": {
      "bus": "32_LVBus633917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633918_consumption": {
      "bus": "32_LVBus633918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3656.904708930538,
        6242.036688362181,
        2718.4341341340637
      ],
      "q_nom": [
        1097.0714126791613,
        1872.611006508654,
        815.5302402402191
      ]
    },
    "32_LVBus633918_production": {
      "bus": "32_LVBus633918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633919_consumption": {
      "bus": "32_LVBus633919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1009.6348487112148,
        578.7417913025877,
        3106.581781860482
      ],
      "q_nom": [
        302.8904546133644,
        173.6225373907763,
        931.9745345581446
      ]
    },
    "32_LVBus633919_production": {
      "bus": "32_LVBus633919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633899_consumption": {
      "bus": "32_LVBus633899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4449.101176664989,
        0.0,
        696.9494742770664
      ],
      "q_nom": [
        1334.7303529994967,
        0.0,
        209.0848422831199
      ]
    },
    "32_LVBus633899_production": {
      "bus": "32_LVBus633899",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633900_consumption": {
      "bus": "32_LVBus633900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        19753.138815600094,
        22203.644977904394,
        14402.126615792942
      ],
      "q_nom": [
        5925.941644680028,
        6661.093493371318,
        4320.637984737882
      ]
    },
    "32_LVBus633900_production": {
      "bus": "32_LVBus633900",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633893_consumption": {
      "bus": "32_LVBus633893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        618.6231718951504,
        0.0,
        0.0
      ],
      "q_nom": [
        185.58695156854512,
        0.0,
        0.0
      ]
    },
    "32_LVBus633893_production": {
      "bus": "32_LVBus633893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633894_consumption": {
      "bus": "32_LVBus633894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2642.2203960153684,
        3156.4393105253794,
        4011.7361762062237
      ],
      "q_nom": [
        792.6661188046105,
        946.9317931576138,
        1203.520852861867
      ]
    },
    "32_LVBus633894_production": {
      "bus": "32_LVBus633894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633895_consumption": {
      "bus": "32_LVBus633895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6039.759913239568,
        6151.10771942057,
        5641.619490834662
      ],
      "q_nom": [
        1811.9279739718704,
        1845.332315826171,
        1692.4858472503986
      ]
    },
    "32_LVBus633895_production": {
      "bus": "32_LVBus633895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633896_consumption": {
      "bus": "32_LVBus633896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633896_production": {
      "bus": "32_LVBus633896",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633897_consumption": {
      "bus": "32_LVBus633897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        35291.95865687467,
        35291.95865687467,
        36016.99060917342
      ],
      "q_nom": [
        10587.5875970624,
        10587.5875970624,
        10805.097182752026
      ]
    },
    "32_LVBus633897_production": {
      "bus": "32_LVBus633897",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633886_consumption": {
      "bus": "32_LVBus633886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633886_production": {
      "bus": "32_LVBus633886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633887_consumption": {
      "bus": "32_LVBus633887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633887_production": {
      "bus": "32_LVBus633887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633888_consumption": {
      "bus": "32_LVBus633888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633888_production": {
      "bus": "32_LVBus633888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633889_consumption": {
      "bus": "32_LVBus633889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633889_production": {
      "bus": "32_LVBus633889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633890_consumption": {
      "bus": "32_LVBus633890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633890_production": {
      "bus": "32_LVBus633890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633891_consumption": {
      "bus": "32_LVBus633891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633891_production": {
      "bus": "32_LVBus633891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633882_consumption": {
      "bus": "32_LVBus633882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2610.5151432228563,
        892.8678242449015,
        3937.472876629074
      ],
      "q_nom": [
        783.1545429668569,
        267.86034727347044,
        1181.2418629887222
      ]
    },
    "32_LVBus633882_production": {
      "bus": "32_LVBus633882",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633884_consumption": {
      "bus": "32_LVBus633884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6572.03780481508,
        3164.39976671384,
        6078.573477325972
      ],
      "q_nom": [
        1971.6113414445238,
        949.319930014152,
        1823.5720431977916
      ]
    },
    "32_LVBus633884_production": {
      "bus": "32_LVBus633884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633883_consumption": {
      "bus": "32_LVBus633883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633883_production": {
      "bus": "32_LVBus633883",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633756_consumption": {
      "bus": "32_LVBus633756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        53837.790781074094,
        62379.22100711926,
        52502.12828650464
      ],
      "q_nom": [
        16151.337234322227,
        18713.766302135777,
        15750.638485951391
      ]
    },
    "32_LVBus633756_production": {
      "bus": "32_LVBus633756",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "32_LVBus633757_consumption": {
      "bus": "32_LVBus633757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3513.6528412683983,
        4896.364410101451,
        788.5949174481484
      ],
      "q_nom": [
        1054.0958523805195,
        1468.9093230304352,
        236.5784752344445
      ]
    },
    "32_LVBus633757_production": {
      "bus": "32_LVBus633757",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "32_V.VOI",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:32_MVLV54733_Transformer": {
      "bus": "32_MVLV54733",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV37746_Transformer": {
      "bus": "32_MVLV37746",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV05781_Transformer": {
      "bus": "32_MVLV05781",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV74319_Transformer": {
      "bus": "32_MVLV74319",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV25904_Transformer": {
      "bus": "32_MVLV25904",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV25906_Transformer": {
      "bus": "32_MVLV25906",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV07415_Transformer": {
      "bus": "32_MVLV07415",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV40911_Transformer": {
      "bus": "32_MVLV40911",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV25625_Transformer": {
      "bus": "32_MVLV25625",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:32_MVLV54732_Transformer": {
      "bus": "32_MVLV54732",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV54730_Transformer": {
      "bus": "32_MVLV54730",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV49157_Transformer": {
      "bus": "32_MVLV49157",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV72874_Transformer": {
      "bus": "32_MVLV72874",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:32_MVLV72328_Transformer": {
      "bus": "32_MVLV72328",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:32_MVLV46060_Transformer": {
      "bus": "32_MVLV46060",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    }
  },
  "name": "32_MVFeeder3389",
  "transformer": {
    "delta_wye": {
      "32_MVLV54733_Transformer": {
        "bus_from": "32_MVLV54733",
        "bus_to": "32_MVLV54733_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV37746_Transformer": {
        "bus_from": "32_MVLV37746",
        "bus_to": "32_MVLV37746_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV05781_Transformer": {
        "bus_from": "32_MVLV05781",
        "bus_to": "32_MVLV05781_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV74319_Transformer": {
        "bus_from": "32_MVLV74319",
        "bus_to": "32_MVLV74319_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV25904_Transformer": {
        "bus_from": "32_MVLV25904",
        "bus_to": "32_MVLV25904_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV25906_Transformer": {
        "bus_from": "32_MVLV25906",
        "bus_to": "32_MVLV25906_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV07415_Transformer": {
        "bus_from": "32_MVLV07415",
        "bus_to": "32_MVLV07415_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV40911_Transformer": {
        "bus_from": "32_MVLV40911",
        "bus_to": "32_MVLV40911_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV25625_Transformer": {
        "bus_from": "32_MVLV25625",
        "bus_to": "32_MVLV25625_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "32_MVLV54732_Transformer": {
        "bus_from": "32_MVLV54732",
        "bus_to": "32_MVLV54732_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV54730_Transformer": {
        "bus_from": "32_MVLV54730",
        "bus_to": "32_MVLV54730_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV49157_Transformer": {
        "bus_from": "32_MVLV49157",
        "bus_to": "32_MVLV49157_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV72874_Transformer": {
        "bus_from": "32_MVLV72874",
        "bus_to": "32_MVLV72874_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "32_MVLV72328_Transformer": {
        "bus_from": "32_MVLV72328",
        "bus_to": "32_MVLV72328_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "32_MVLV46060_Transformer": {
        "bus_from": "32_MVLV46060",
        "bus_to": "32_MVLV46060_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "32_MVFeeder3389",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "32_MVFeeder3389.json",
      "source_sha256": "7f6b6545accb178d815d23a7cd06d407638e68fe5f0309c8180e6ef62ce7e71e"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV05781_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV07415_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV25625_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV25904_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV25906_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV37746_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV40911_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV46060_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV49157_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV54730_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV54732_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV54733_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV72328_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV72874_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "32_MVLV74319_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "32_V.VOI": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.6004545761858435,
              50.70577110728116
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV46060": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.601333138164159,
              50.705055822198304
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV72328": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603421156176951,
              50.702464715668356
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV00683": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.602486019143605,
              50.6988445399969
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV72874": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.599696441256345,
              50.69893508970677
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV49157": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59627470066785,
              50.70209578918196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV54730": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59616881204891,
              50.700161642342735
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV54732": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592624717294366,
              50.700707536905405
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV25625": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592061136884029,
              50.699088719124845
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus44388": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589264188890535,
              50.699620359577224
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV37746": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589702487961662,
              50.69968897893803
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus44390": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.5893419553876296,
              50.6996911502322
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV54733": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588124637566757,
              50.69902706856626
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus44391": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.5893315213200763,
              50.699686472140556
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV54733_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588124637566757,
              50.69902706856626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633873": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588454576205818,
              50.699075150981756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633874": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588437712936293,
              50.69943730753554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633875": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588361451321517,
              50.69962991353913
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633877": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588340393244877,
              50.699890456385845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633878": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588294978580703,
              50.70071084105568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633876": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588727712290751,
              50.699650203401085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633865": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58821424093612,
              50.699007770617875
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633871": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588140895730692,
              50.69844019601932
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633866": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588431853103405,
              50.69918514949275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633867": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588455057291415,
              50.698262403399326
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633868": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588485330463406,
              50.69813675385589
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633869": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588487723398058,
              50.697983955364855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633870": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588558258605577,
              50.697094510840934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633863": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588003821907981,
              50.69905955987686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633860": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588106186967337,
              50.69975234400785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633861": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587890790915588,
              50.69985974940103
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633856": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587879667283194,
              50.69912439267139
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633857": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587553469446439,
              50.69934795364252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633858": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587006505467927,
              50.69948547659054
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV37746_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589702487961662,
              50.69968897893803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633738": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58919961279871,
              50.698697056357304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633739": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589361745633564,
              50.697906767606035
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633740": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589484699208809,
              50.697041031837784
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633735": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590144673075253,
              50.69972924981705
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633736": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590966055523765,
              50.699698463737796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633721": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589123314410755,
              50.69960505802792
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633722": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589065841635466,
              50.699568733998696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633723": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589081496600801,
              50.699202094383274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633724": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589117992360562,
              50.69913041586561
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633725": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589106001416961,
              50.698630555760744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633726": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589176432508053,
              50.69856179115406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633727": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589169530150345,
              50.69818870907958
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633728": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589264968239465,
              50.69805897758203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633729": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589262429446412,
              50.69758794799093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633730": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589006912153795,
              50.699988139123086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633731": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588999782982348,
              50.70035304490617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633732": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588998594008737,
              50.70042943944912
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633733": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588982733868329,
              50.70080956715778
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633716": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589223983086569,
              50.700016575322614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633717": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589554161425422,
              50.700172522718105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633718": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589363189780136,
              50.700171368487915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633719": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589941019194855,
              50.70017485997833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633698": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589235523002365,
              50.70001649261064
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633714": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58919159955197,
              50.7006857243941
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633699": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590359131350665,
              50.700044305019425
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633713": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59072808843842,
              50.700345052853365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633700": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590274247869657,
              50.70049411253968
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633710": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590365468790063,
              50.70000120023062
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633712": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591130980015482,
              50.70001410678026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633711": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590015963614791,
              50.69999540344092
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633701": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591212463923019,
              50.700053274397845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633707": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591285527320973,
              50.70008699158325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633709": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591289879175556,
              50.699808363935595
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633708": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591283559764479,
              50.70021282104242
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633702": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591208191528856,
              50.70032650278413
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633704": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591281174533624,
              50.7003656190765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633706": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591283142236326,
              50.70023978067573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633705": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591263803872849,
              50.700572251003514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633703": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590790352933885,
              50.70034634340665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633696": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589776720404476,
              50.699623878655345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633694": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590921622305796,
              50.699682544018046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV40911": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590475245483139,
              50.70230571577279
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV09343": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589104355464924,
              50.70289573018853
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV07415": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586524456575084,
              50.70241470769568
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV25906": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587044863975142,
              50.70103048158491
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV25904": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583135316802665,
              50.69984569103489
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV74319": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583596588614978,
              50.69891615271719
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV05781": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586190206240048,
              50.69765392674137
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVBus44389": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.581101943305894,
              50.69845037666711
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "32_MVLV05781_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586190206240048,
              50.69765392674137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633590": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586109413770101,
              50.69784128412937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633595": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586007937368288,
              50.69790445894264
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633596": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585360846130886,
              50.69819339050535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633598": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585461483642567,
              50.69827402775145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633602": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585666519630404,
              50.69837510375657
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633603": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58565724317704,
              50.69923617931829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633599": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585268187381028,
              50.698444385292845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633600": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58467386490205,
              50.69840836481983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633601": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583795725606394,
              50.69835874675648
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633597": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583999936767569,
              50.69815329756137
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633591": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587130988698559,
              50.69767875731759
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633592": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587575381950626,
              50.69767886771011
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633593": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587699195093826,
              50.69763560464457
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633594": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588173048752212,
              50.69774376733135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633579": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586108402461457,
              50.697545545143896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633584": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585990115423911,
              50.697597827610345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633585": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584983081822542,
              50.697645372903615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633587": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584682398009925,
              50.69759672352426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633588": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584443194900927,
              50.6980464512152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633586": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584735408474787,
              50.698095040642386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633580": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587075760584483,
              50.697319750680414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633581": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587569809097815,
              50.69731208965203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633582": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587634989127123,
              50.697308008825715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633583": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58822538671818,
              50.69738364552915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633562": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585967748280015,
              50.69748981578325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633566": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58589570717065,
              50.69730059748477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633567": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585644167450727,
              50.69727652926915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633568": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584981153684629,
              50.69713839671499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633569": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585965352108371,
              50.69719137738908
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633577": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585411501021376,
              50.697042249635395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633570": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586909587429302,
              50.69717667523496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633571": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586622939269547,
              50.69695463672593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633572": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586673708442101,
              50.69687586072824
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633573": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587337007770882,
              50.696996011129386
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633574": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588225523635504,
              50.69719398656363
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633575": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586440070821272,
              50.69697325995745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633576": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585983012750223,
              50.69687867359743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633563": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585914693577597,
              50.69744364157988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633564": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584884198131825,
              50.69745329100321
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633565": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583797456715933,
              50.69753088300385
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633560": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586327315674182,
              50.69766467926582
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633550": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585940139171151,
              50.69807571412258
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633551": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585967733060412,
              50.698120836715525
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633552": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587085167362236,
              50.697892401623555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633553": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588205934280495,
              50.697903076042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633554": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585805503194735,
              50.69826721999451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633555": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585915734079725,
              50.698638256991146
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633556": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586080219780367,
              50.69915885708099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633558": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586803084642912,
              50.69900252889967
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633557": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585825279249465,
              50.69935050225976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV74319_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583596588614978,
              50.69891615271719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633948": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583748600641369,
              50.69910451360999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633949": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583792408105013,
              50.69910838612746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633950": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584854658849395,
              50.699240979211005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584032574527401,
              50.69922586854362
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584644094678564,
              50.69936385385892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633956": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584826380533728,
              50.699543607358265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584617596671295,
              50.699554975434786
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584585036447143,
              50.69993066049419
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58479000569477,
              50.69969296086644
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584801164627567,
              50.69971812528004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584708818687722,
              50.70008463865347
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584121108237182,
              50.700091153214345
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585554098873163,
              50.699689012808605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585354689116723,
              50.69994977206265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58601524842507,
              50.69997304205829
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584002153607023,
              50.69933246482911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584456774247547,
              50.69934182436535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58342276491216,
              50.69930289768696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583202213805498,
              50.69865968943153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58301837273931,
              50.69802211256849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582458458555623,
              50.69798708943976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.581000843091261,
              50.697976905561795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583445700942093,
              50.69800780947535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583688469772628,
              50.69807042437721
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633944": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.584314158132284,
              50.69752338188542
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583702660129684,
              50.69752848484471
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633937": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583737897235236,
              50.699061394973974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633933": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583163565571217,
              50.698687313062045
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582858968513305,
              50.69825750446238
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633935": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582646188779299,
              50.698647168433084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.5833440293749,
              50.69891047906514
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633931": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582578277563897,
              50.698644933405056
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV25904_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583135316802665,
              50.69984569103489
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633658": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582332238090581,
              50.699796636906036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633659": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582476134929767,
              50.70045373816846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633660": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.583251992950637,
              50.70061867210148
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633656": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.582973961932501,
              50.6998464564957
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV25906_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587044863975142,
              50.70103048158491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633683": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586999342366555,
              50.700566027958104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633684": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58707708193758,
              50.70039303024334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633685": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586800021782817,
              50.69991936859204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633686": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586484751836925,
              50.69989670059918
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633687": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586823516869562,
              50.70050339538544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633688": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585655279159042,
              50.70081690809043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633690": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58548349026628,
              50.70092496872052
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633691": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585691088197543,
              50.70047829583669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633692": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585473574587281,
              50.70047546751527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633689": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585294780245073,
              50.70046935811381
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633679": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587280041503207,
              50.700898585579004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587588377921732,
              50.70091222208049
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587769734824183,
              50.70053943855867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633674": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586960299752364,
              50.70134061630482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633677": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587079228549417,
              50.70115799318454
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633675": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587312081069253,
              50.70165294788636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633676": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587471114100226,
              50.701529909312406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633672": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586902953660878,
              50.70102654452971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633667": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587195029388777,
              50.70054299691043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633668": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58721290133332,
              50.70021591775635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587119579714191,
              50.69989734904622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587193437022307,
              50.70010343048951
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633662": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586434397135207,
              50.70074767646923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633665": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586300830336337,
              50.70001548808802
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633663": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585813833427578,
              50.70069949242617
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633664": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585731877446445,
              50.700426700190576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV07415_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586524456575084,
              50.70241470769568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633621": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586289155404629,
              50.702797045418286
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633622": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586325396934236,
              50.70319278070677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633623": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585796714143517,
              50.70323886694532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633624": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585650940728039,
              50.70350761102353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633625": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586369308381659,
              50.704002051881
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633628": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586207876923277,
              50.704276082940524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633629": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585939431744975,
              50.70480533388578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633630": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586103813039118,
              50.70468351396472
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633626": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587634797775802,
              50.704089149003124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633627": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588538992095,
              50.70410834667625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633615": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586174299568918,
              50.702540136806945
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633616": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585520531387769,
              50.702438920088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633619": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.585221719643295,
              50.7022689275826
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633617": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586022904303944,
              50.701725690732225
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633618": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586033527827071,
              50.70195047533634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633607": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586581518644902,
              50.70229642431196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633608": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586741743391283,
              50.70191810616839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633609": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587034706559556,
              50.7017401893079
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633610": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.587488634123484,
              50.70185721133059
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633611": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588076928277403,
              50.701980480779476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633612": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588323877324715,
              50.702028778250614
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633613": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588513134959908,
              50.70205424874579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633605": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.586647634203178,
              50.702502682627916
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV40911_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590475245483139,
              50.70230571577279
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633750": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589161599609474,
              50.70245246691803
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633751": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589127087386806,
              50.702347558213845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633752": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588959507053119,
              50.70220268429615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633753": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588750116776498,
              50.702106081779576
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633754": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588576570141252,
              50.70207083138055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633748": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591220158182973,
              50.70247992876019
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633746": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589907551648733,
              50.702131357902026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633742": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589217357074772,
              50.702006557352085
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633743": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.58903832071494,
              50.701070438590534
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633744": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.588997121073474,
              50.702150781486544
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV25625_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592061136884029,
              50.699088719124845
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633642": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.5906366005066,
              50.698810149967116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633643": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590468312967236,
              50.698672403757975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633644": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590474226542268,
              50.69811243953427
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633654": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.589714474477529,
              50.698095069812325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633645": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590932595535059,
              50.69821509843438
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633649": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591529789576601,
              50.69821975785369
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633650": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59166893102289,
              50.69837343622553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633651": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591329228606271,
              50.698374895657565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633652": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591995760825834,
              50.69837998878209
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633653": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592617692630153,
              50.69843242879445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633646": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590829172761224,
              50.69831243011296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633648": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.590564537546202,
              50.69831076149302
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633647": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591226832529453,
              50.698315824222014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633634": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592606139871535,
              50.69890157887639
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633635": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592687151349593,
              50.69869803805744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633636": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592570145300078,
              50.69848606705227
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633637": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592838883818597,
              50.6984967434724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633638": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593973688519604,
              50.69833307462696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633639": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594905200809811,
              50.69850070078833
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633640": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592618218767968,
              50.69903468662141
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633632": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592132031936162,
              50.69911155182256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV54732_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592624717294366,
              50.700707536905405
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633848": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592974387860864,
              50.70052096871917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633849": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593312369948207,
              50.7005401689048
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633850": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593845272764261,
              50.70012912735664
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633852": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593696020026384,
              50.699988863249516
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633853": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593565462459574,
              50.69919163604625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633854": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593915220788273,
              50.69836147049859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633851": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595156811291579,
              50.70043576390921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633842": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592758325227358,
              50.700670624446815
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633843": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59294335569043,
              50.70042279988063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633844": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592543273054416,
              50.69966612475783
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633845": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592601742097303,
              50.699093005545876
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633846": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593235591999326,
              50.70056215773504
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633836": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592976661361114,
              50.70055694087579
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633837": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593293161987046,
              50.700591286840535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633838": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594217613788763,
              50.70085146639096
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633839": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594882245377052,
              50.7009987337166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633840": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59514756811857,
              50.7010471996253
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633830": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592732767081743,
              50.700658926988154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633831": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592384896401168,
              50.701201313756194
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633834": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.593000016583192,
              50.701329224038744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633833": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.591174341136955,
              50.700553727840955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633832": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.592053018441572,
              50.70106260324892
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV54730_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59616881204891,
              50.700161642342735
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633823": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596002102054919,
              50.69995925279494
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633824": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596169724705409,
              50.699875997960774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633825": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595668462062062,
              50.69984390656921
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633826": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594592636237053,
              50.69967088191387
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633827": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594634685920383,
              50.69942395416191
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633828": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594969255067939,
              50.698568517540174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633821": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596137130674052,
              50.70028819075234
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633813": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596277027528375,
              50.70039423119076
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633814": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596104222962307,
              50.70058461290214
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633816": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595929930473195,
              50.700871164633774
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633817": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596052852238755,
              50.70115957758165
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633818": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59589214510014,
              50.70148216884587
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633819": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.5951947111901759,
              50.70219534425239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1135374": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594695680871632,
              50.701966365902344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1135375": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594940434895706,
              50.70151845754855
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus1135376": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595161591715415,
              50.70104916731696
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633815": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596739834867674,
              50.7007602640988
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633810": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596335020867293,
              50.700304704727145
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633811": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596673799310802,
              50.70036344675755
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633804": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595590287460391,
              50.69986499155852
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633805": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594630045223208,
              50.699723254839434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633806": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594741933798095,
              50.69926192782324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633807": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594902205775992,
              50.698875516646666
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633808": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595890378701627,
              50.69895001340361
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633799": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596188999023572,
              50.70050334636024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633800": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595628793285795,
              50.70048456227712
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633801": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595346314187498,
              50.70081088995342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633802": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595178355692924,
              50.701042567698416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633797": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59464099313937,
              50.70027307577036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV49157_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59627470066785,
              50.70209578918196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633793": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596131024963044,
              50.70218755582468
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633794": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596526495859893,
              50.70137556350402
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633795": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597010580364401,
              50.7006433083383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633791": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596336531904563,
              50.70203325693873
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633789": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595225623198383,
              50.7022099165816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633777": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595636749298033,
              50.702434275788754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633787": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595243000099928,
              50.70272484710324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633778": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595227726489995,
              50.70234093646296
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633779": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595148649757626,
              50.70242044246568
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633780": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594750363167548,
              50.70236401229977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633781": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594734752643697,
              50.7021850415772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633782": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594654070698093,
              50.70218453943265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633783": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594617647546755,
              50.70261576755643
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633784": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594722050849022,
              50.703093728078166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633785": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594482249488915,
              50.703130875160014
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633786": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59298833555072,
              50.70280600458203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633773": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596128087801552,
              50.70219321587102
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633774": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59681609482449,
              50.702269754044416
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633775": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595568995306654,
              50.70305332390611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633767": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596596671698045,
              50.70260117900327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633768": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596986502651627,
              50.70283731744275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633771": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597210240540008,
              50.70356230706273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633769": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597270611856635,
              50.70341167729512
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633770": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597325767282595,
              50.70359718929959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633759": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596632436909878,
              50.702576233896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633760": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597178234676545,
              50.702612892782184
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633761": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597661498093975,
              50.70266534731985
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633762": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.598204395623392,
              50.70271959127322
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633763": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.598061533295121,
              50.70282520471521
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633764": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597942571560357,
              50.703344853780976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633765": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.598086767643443,
              50.70343706858164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV72874_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.599696441256345,
              50.69893508970677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.599776584558205,
              50.69906142681973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.600556841672724,
              50.699126502690476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.601035573529947,
              50.69836812382646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.601344657142493,
              50.69759701023009
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.601498489033997,
              50.69679795574738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.601336556542418,
              50.69628459289853
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633927": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.600502060028862,
              50.69955852181638
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.600443054882063,
              50.700081304151965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633906": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.599749208313048,
              50.69907138117655
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633907": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.598469853650166,
              50.69908566074987
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633908": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597990838533533,
              50.699550089952396
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633909": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.598046118293314,
              50.69930414605872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633910": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597538260526694,
              50.69873917433261
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633911": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596854700089591,
              50.69864502317342
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633912": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596188953308939,
              50.6984062615867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633913": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595295838348751,
              50.69822629119389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633914": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.594977831254875,
              50.69847149248157
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633915": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.596057001571428,
              50.69760543032665
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595475493278177,
              50.696863819734965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.595164509972508,
              50.696475351912156
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.59762874333759,
              50.699934347546886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.597086702285881,
              50.70055600680687
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV72328_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603421156176951,
              50.702464715668356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633899": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603503448112554,
              50.702492067096074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633900": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.602774097766197,
              50.70321576764686
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603058729829915,
              50.70210202229423
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603288749713265,
              50.70186973395887
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603813881479383,
              50.701499953780434
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633896": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.604090691168883,
              50.70126346542929
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633897": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.602710579688701,
              50.69979693979037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603506735913494,
              50.702483637417295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.604205997999418,
              50.701760749270164
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.604273985146466,
              50.701309542088005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.60428258319451,
              50.70050193247383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.604323258526704,
              50.6996958573026
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.604382088415598,
              50.69898517106082
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633882": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603431933350818,
              50.70243971907743
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603721061682522,
              50.70201443607825
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633883": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.603521021755129,
              50.70241409266275
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_MVLV46060_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.601333138164159,
              50.705055822198304
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633756": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.600091065994926,
              50.70482518960775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "32_LVBus633757": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              1.599258468176619,
              50.704660015555795
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "32_111843": {
          "bus1": "32_V.VOI",
          "bus2": "32_MVLV46060",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.6004545761858435,
                50.70577110728116
              ],
              [
                1.600562476602895,
                50.70578224861513
              ],
              [
                1.600608414229673,
                50.705784836211016
              ],
              [
                1.600991850189813,
                50.70580156806237
              ],
              [
                1.601546893615434,
                50.70514703824453
              ],
              [
                1.601301398465862,
                50.705095179376734
              ],
              [
                1.601313829637038,
                50.70507976321113
              ],
              [
                1.601323483902915,
                50.705067792705236
              ],
              [
                1.601333138164159,
                50.705055822198304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.1348046831953704,
          "ground": "gnd"
        },
        "32_217490": {
          "bus1": "32_MVLV46060",
          "bus2": "32_MVLV72328",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.601333138164159,
                50.705055822198304
              ],
              [
                1.601333787075453,
                50.705069271147416
              ],
              [
                1.601334218800452,
                50.70507829690385
              ],
              [
                1.601340749743595,
                50.70507984260278
              ],
              [
                1.601559872486489,
                50.70513183160792
              ],
              [
                1.60192899601727,
                50.70469277749767
              ],
              [
                1.60226474976807,
                50.70402969287407
              ],
              [
                1.603645275553294,
                50.702618013348044
              ],
              [
                1.603449988989061,
                50.70248443997784
              ],
              [
                1.603435572580157,
                50.70247457782404
              ],
              [
                1.603421156176951,
                50.702464715668356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.35750190903833573,
          "ground": "gnd"
        },
        "32_87737": {
          "bus1": "32_MVLV72328",
          "bus2": "32_MVLV00683",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603421156176951,
                50.702464715668356
              ],
              [
                1.603441788364392,
                50.70246777103599
              ],
              [
                1.603462420554346,
                50.70247082640018
              ],
              [
                1.60370166457675,
                50.7025062122313
              ],
              [
                1.604295923915703,
                50.70189706097857
              ],
              [
                1.604344861505184,
                50.70130055305712
              ],
              [
                1.604463540222415,
                50.699050125943316
              ],
              [
                1.60444187373566,
                50.69901375206521
              ],
              [
                1.604303895419077,
                50.698940649891746
              ],
              [
                1.602566233416318,
                50.699033572190515
              ],
              [
                1.602552407025496,
                50.699000993761835
              ],
              [
                1.602530309490151,
                50.69894892043882
              ],
              [
                1.602497047403722,
                50.69887052721367
              ],
              [
                1.602491533272222,
                50.698857533605526
              ],
              [
                1.602486019143605,
                50.6988445399969
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5760002273223294,
          "ground": "gnd"
        },
        "32_70778": {
          "bus1": "32_MVLV00683",
          "bus2": "32_MVLV72874",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.602486019143605,
                50.6988445399969
              ],
              [
                1.602485002007787,
                50.698857979165076
              ],
              [
                1.602483984871435,
                50.69887141833307
              ],
              [
                1.602477767993929,
                50.698953084144755
              ],
              [
                1.602471668976521,
                50.6990334590461
              ],
              [
                1.600965933699052,
                50.69899950890384
              ],
              [
                1.600684030910756,
                50.69913898308779
              ],
              [
                1.599694495421285,
                50.699060919541196
              ],
              [
                1.599696015058368,
                50.69896199552882
              ],
              [
                1.599696228157409,
                50.69894854261787
              ],
              [
                1.599696441256345,
                50.69893508970677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23418926404678614,
          "ground": "gnd"
        },
        "32_177471": {
          "bus1": "32_MVLV72874",
          "bus2": "32_MVLV49157",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.599696441256345,
                50.69893508970677
              ],
              [
                1.599686787736174,
                50.69894706019619
              ],
              [
                1.599677134211398,
                50.69895903068454
              ],
              [
                1.599595432144098,
                50.69906030203651
              ],
              [
                1.598916979778268,
                50.699002151355025
              ],
              [
                1.598658639344607,
                50.699031975569596
              ],
              [
                1.598434131794963,
                50.69913842103065
              ],
              [
                1.598292156887651,
                50.69922683712721
              ],
              [
                1.59711670868119,
                50.700586834865916
              ],
              [
                1.597022609636145,
                50.70068922307869
              ],
              [
                1.5967761683893,
                50.70098126408342
              ],
              [
                1.59656308825467,
                50.701350022379636
              ],
              [
                1.596257093324376,
                50.70195102498686
              ],
              [
                1.59628824307388,
                50.70207028950841
              ],
              [
                1.596281471872589,
                50.702083039345425
              ],
              [
                1.59627470066785,
                50.70209578918196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.46645270191385624,
          "ground": "gnd"
        },
        "32_119454": {
          "bus1": "32_MVLV49157",
          "bus2": "32_MVLV54730",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596255967039271,
                50.7020895060333
              ],
              [
                1.596237233415402,
                50.70208322288179
              ],
              [
                1.596138112225493,
                50.70204999847346
              ],
              [
                1.596822937610395,
                50.70078685352348
              ],
              [
                1.596781991151221,
                50.700774670163334
              ],
              [
                1.596174840904835,
                50.700594041212256
              ],
              [
                1.59617854875592,
                50.70058213407282
              ],
              [
                1.596264215480034,
                50.70030696255766
              ],
              [
                1.596191557402185,
                50.70018587946499
              ],
              [
                1.596180621791982,
                50.70017191133297
              ],
              [
                1.59616881204891,
                50.700161642342735
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.25729142107237213,
          "ground": "gnd"
        },
        "32_173056": {
          "bus1": "32_MVLV54730",
          "bus2": "32_MVLV54732",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596168484963387,
                50.700175094543596
              ],
              [
                1.596168157877691,
                50.70018854674417
              ],
              [
                1.596220873403307,
                50.70030110604603
              ],
              [
                1.59616614835067,
                50.700496634896304
              ],
              [
                1.59594441909751,
                50.70053223376406
              ],
              [
                1.595158238437091,
                50.700448051629245
              ],
              [
                1.59461990468552,
                50.70035571918471
              ],
              [
                1.593777228538109,
                50.70017826569329
              ],
              [
                1.593306819409921,
                50.70056194023501
              ],
              [
                1.593183437315986,
                50.700611167035945
              ],
              [
                1.592978390190043,
                50.7005470938624
              ],
              [
                1.592923466851393,
                50.70056206532162
              ],
              [
                1.592803622400451,
                50.70072335924066
              ],
              [
                1.592665828735822,
                50.70070103930425
              ],
              [
                1.592645273016425,
                50.70070428810656
              ],
              [
                1.592624717294366,
                50.700707536905405
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.32739187343142445,
          "ground": "gnd"
        },
        "32_182167": {
          "bus1": "32_MVLV54732",
          "bus2": "32_MVLV25625",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592624717294366,
                50.700707536905405
              ],
              [
                1.592641491616185,
                50.700699314220095
              ],
              [
                1.592658265932489,
                50.70069109153232
              ],
              [
                1.592772647549215,
                50.700710265845075
              ],
              [
                1.592924707700228,
                50.70054138926073
              ],
              [
                1.592985507872235,
                50.700432659722836
              ],
              [
                1.592811039016345,
                50.70028533644172
              ],
              [
                1.592649382423734,
                50.70004713981485
              ],
              [
                1.592561682581662,
                50.69964295086707
              ],
              [
                1.592597781258073,
                50.69922111939341
              ],
              [
                1.592610551726029,
                50.69917266251671
              ],
              [
                1.592507458483317,
                50.69913453171577
              ],
              [
                1.592479071339266,
                50.69913925816137
              ],
              [
                1.592110382819688,
                50.699128472381304
              ],
              [
                1.592074639727704,
                50.699120767607916
              ],
              [
                1.59207317224538,
                50.69910744809103
              ],
              [
                1.592061136884029,
                50.699088719124845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.23226978219663663,
          "ground": "gnd"
        },
        "32_69852": {
          "bus1": "32_MVLV25625",
          "bus2": "32_MVBus44388",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592061136884029,
                50.699088719124845
              ],
              [
                1.592069044472545,
                50.699108652045375
              ],
              [
                1.592064240832142,
                50.69911917119754
              ],
              [
                1.59202371451189,
                50.69911872977022
              ],
              [
                1.591781135192645,
                50.69911611132247
              ],
              [
                1.591410150188814,
                50.699059646092024
              ],
              [
                1.590979355096881,
                50.69895034763374
              ],
              [
                1.590653816497912,
                50.69881579698748
              ],
              [
                1.590572126414945,
                50.69886978453048
              ],
              [
                1.590535472708122,
                50.69886255816269
              ],
              [
                1.590343541213372,
                50.69874854580811
              ],
              [
                1.590097018353855,
                50.69867933782701
              ],
              [
                1.589418418223019,
                50.69865655448985
              ],
              [
                1.589387251656837,
                50.69869217221585
              ],
              [
                1.589341812074839,
                50.69902502349334
              ],
              [
                1.589264188890535,
                50.699620359577224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3132056763150415,
          "ground": "gnd"
        },
        "32_227805": {
          "bus1": "32_MVBus44388",
          "bus2": "32_MVLV37746",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589264188890535,
                50.699620359577224
              ],
              [
                1.589264188890535,
                50.699620359577224
              ],
              [
                1.589257501554316,
                50.6996820379732
              ],
              [
                1.589349692355819,
                50.69968237105821
              ],
              [
                1.589650667998833,
                50.69968347251248
              ],
              [
                1.589685453086979,
                50.69968536895398
              ],
              [
                1.589702487961662,
                50.69968897893803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.03712172183321243,
          "ground": "gnd"
        },
        "32_95916": {
          "bus1": "32_MVLV37746",
          "bus2": "32_MVBus44390",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.589663269598944,
                50.69969641085536
              ],
              [
                1.589647338268947,
                50.69969738195607
              ],
              [
                1.589349602768847,
                50.69969587851619
              ],
              [
                1.5893419553876296,
                50.6996911502322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.022166349540341915,
          "ground": "gnd"
        },
        "32_163870": {
          "bus1": "32_MVBus44390",
          "bus2": "32_MVLV54733",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.5893419553876296,
                50.6996911502322
              ],
              [
                1.589349602768847,
                50.69969587851619
              ],
              [
                1.58914420995661,
                50.69969399992935
              ],
              [
                1.589138406791944,
                50.699698611017766
              ],
              [
                1.589137476489159,
                50.69972579181109
              ],
              [
                1.589091310601196,
                50.69975385613135
              ],
              [
                1.588905548598362,
                50.699735986714856
              ],
              [
                1.588903028609129,
                50.699733567658605
              ],
              [
                1.588337612502573,
                50.69966558428322
              ],
              [
                1.588189585186236,
                50.69958114664422
              ],
              [
                1.588235945376575,
                50.699066239416325
              ],
              [
                1.588164249502974,
                50.69903290535259
              ],
              [
                1.588145753923517,
                50.69902595863595
              ],
              [
                1.588124637566757,
                50.69902706856626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15618696229456036,
          "ground": "gnd"
        },
        "32_183813": {
          "bus1": "32_MVLV54733",
          "bus2": "32_MVBus44391",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588124637566757,
                50.69902706856626
              ],
              [
                1.588146516405772,
                50.69902408863439
              ],
              [
                1.588166026231387,
                50.69902932832407
              ],
              [
                1.588251472748588,
                50.699061122159414
              ],
              [
                1.58819579259269,
                50.69957031324275
              ],
              [
                1.588341963401851,
                50.69965799555103
              ],
              [
                1.589086789222272,
                50.699747397691404
              ],
              [
                1.589127515608466,
                50.699724179865136
              ],
              [
                1.589131619038613,
                50.699695421695644
              ],
              [
                1.589141178486645,
                50.699689900497035
              ],
              [
                1.589334308006412,
                50.6996864219482
              ],
              [
                1.5893419553876296,
                50.6996911502322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.15467356332027987,
          "ground": "gnd"
        },
        "32_LVBranch931694": {
          "bus1": "32_MVLV54733_LV",
          "bus2": "32_LVBus633873",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588124637566757,
                50.69902706856626
              ],
              [
                1.588146389354467,
                50.69900622069105
              ],
              [
                1.588146389354467,
                50.69900622069105
              ],
              [
                1.588271956026867,
                50.69899590361105
              ],
              [
                1.588454576205818,
                50.699075150981756
              ],
              [
                1.588454576205818,
                50.699075150981756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02457173772557525,
          "ground": "gnd"
        },
        "32_LVBranch221297": {
          "bus1": "32_LVBus633873",
          "bus2": "32_LVBus633874",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588454576205818,
                50.699075150981756
              ],
              [
                1.588454576205818,
                50.699075150981756
              ],
              [
                1.588451947130575,
                50.69920416079607
              ],
              [
                1.588423305178399,
                50.69920513553584
              ],
              [
                1.588397775736683,
                50.69920856880185
              ],
              [
                1.588393896828091,
                50.699275959799145
              ],
              [
                1.588423394248206,
                50.69927915207376
              ],
              [
                1.588429217636916,
                50.69927977930386
              ],
              [
                1.588427007346843,
                50.69933010254139
              ],
              [
                1.588394335373579,
                50.69933798627645
              ],
              [
                1.588389138814505,
                50.699399072725214
              ],
              [
                1.588424500244646,
                50.69940019266862
              ],
              [
                1.588422573941532,
                50.69943254282012
              ],
              [
                1.588437712936293,
                50.69943730753554
              ],
              [
                1.588437712936293,
                50.69943730753554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05042705858467069,
          "ground": "gnd"
        },
        "32_LVBranch634691": {
          "bus1": "32_LVBus633874",
          "bus2": "32_LVBus633875",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588437712936293,
                50.69943730753554
              ],
              [
                1.588437712936293,
                50.69943730753554
              ],
              [
                1.588328462161911,
                50.699567681086485
              ],
              [
                1.588326617524552,
                50.69959552905591
              ],
              [
                1.588333394925585,
                50.69961445078841
              ],
              [
                1.588347423380857,
                50.69962263512371
              ],
              [
                1.588361451321517,
                50.69962991353913
              ],
              [
                1.588361451321517,
                50.69962991353913
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024313985438553228,
          "ground": "gnd"
        },
        "32_LVBranch620422": {
          "bus1": "32_LVBus633875",
          "bus2": "32_LVBus633877",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588361451321517,
                50.69962991353913
              ],
              [
                1.588361451321517,
                50.69962991353913
              ],
              [
                1.588357058160067,
                50.699729663180065
              ],
              [
                1.588349821219406,
                50.69974040066068
              ],
              [
                1.588331393492217,
                50.699742083007415
              ],
              [
                1.588307140998545,
                50.6997545113776
              ],
              [
                1.588291132100084,
                50.69978227359737
              ],
              [
                1.588279225302726,
                50.699819953954936
              ],
              [
                1.588278724548965,
                50.69985141576984
              ],
              [
                1.5882883406034,
                50.69987034571241
              ],
              [
                1.588310748366194,
                50.69988577427427
              ],
              [
                1.588340393244877,
                50.699890456385845
              ],
              [
                1.588340393244877,
                50.699890456385845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.033687049416159943,
          "ground": "gnd"
        },
        "32_LVBranch224013": {
          "bus1": "32_LVBus633877",
          "bus2": "32_LVBus633878",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588340393244877,
                50.699890456385845
              ],
              [
                1.588340393244877,
                50.699890456385845
              ],
              [
                1.588330256176231,
                50.69999556186227
              ],
              [
                1.588314661129955,
                50.70031164950543
              ],
              [
                1.588294978580703,
                50.70071084105568
              ],
              [
                1.588294978580703,
                50.70071084105568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09132260477301825,
          "ground": "gnd"
        },
        "32_LVBranch075259": {
          "bus1": "32_LVBus633875",
          "bus2": "32_LVBus633876",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588361451321517,
                50.69962991353913
              ],
              [
                1.588361451321517,
                50.69962991353913
              ],
              [
                1.588389689217541,
                50.69962952835132
              ],
              [
                1.588406753375796,
                50.69962929976441
              ],
              [
                1.58840367193866,
                50.69964546201394
              ],
              [
                1.588508223770886,
                50.699657799918825
              ],
              [
                1.588514183403556,
                50.69963806730251
              ],
              [
                1.588613139841655,
                50.69964587755939
              ],
              [
                1.588614254498028,
                50.69966476500977
              ],
              [
                1.588715981257875,
                50.699676197668005
              ],
              [
                1.588727712290751,
                50.699650203401085
              ],
              [
                1.588727712290751,
                50.699650203401085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.034214855767246984,
          "ground": "gnd"
        },
        "32_LVBranch431697": {
          "bus1": "32_MVLV54733_LV",
          "bus2": "32_LVBus633865",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588124637566757,
                50.69902706856626
              ],
              [
                1.58814749825701,
                50.69902171767112
              ],
              [
                1.58814749825701,
                50.69902171767112
              ],
              [
                1.58821424093612,
                50.699007770617875
              ],
              [
                1.58821424093612,
                50.699007770617875
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004964114367183438,
          "ground": "gnd"
        },
        "32_LVBranch778830": {
          "bus1": "32_LVBus633865",
          "bus2": "32_LVBus633871",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58821424093612,
                50.699007770617875
              ],
              [
                1.58821424093612,
                50.699007770617875
              ],
              [
                1.588218361004937,
                50.69865258672151
              ],
              [
                1.588225807899191,
                50.69844073702886
              ],
              [
                1.588140895730692,
                50.69844019601932
              ],
              [
                1.588140895730692,
                50.69844019601932
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06908467316546855,
          "ground": "gnd"
        },
        "32_LVBranch559945": {
          "bus1": "32_LVBus633865",
          "bus2": "32_LVBus633866",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58821424093612,
                50.699007770617875
              ],
              [
                1.58821424093612,
                50.699007770617875
              ],
              [
                1.588380099342484,
                50.699071821009724
              ],
              [
                1.58840124315093,
                50.69907734860532
              ],
              [
                1.588431853103405,
                50.69918514949275
              ],
              [
                1.588431853103405,
                50.69918514949275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02751513136278015,
          "ground": "gnd"
        },
        "32_LVBranch236633": {
          "bus1": "32_LVBus633866",
          "bus2": "32_LVBus633867",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588431853103405,
                50.69918514949275
              ],
              [
                1.588431853103405,
                50.69918514949275
              ],
              [
                1.588438625157469,
                50.69906145673383
              ],
              [
                1.588432588531036,
                50.69892642078127
              ],
              [
                1.588420565783441,
                50.69865769452395
              ],
              [
                1.588448865255928,
                50.698657874774554
              ],
              [
                1.588451117202184,
                50.69851447554757
              ],
              [
                1.588452763739958,
                50.69840951578675
              ],
              [
                1.588455057291415,
                50.698262403399326
              ],
              [
                1.588455057291415,
                50.698262403399326
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10469674315084812,
          "ground": "gnd"
        },
        "32_LVBranch443698": {
          "bus1": "32_LVBus633867",
          "bus2": "32_LVBus633868",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588455057291415,
                50.698262403399326
              ],
              [
                1.588455057291415,
                50.698262403399326
              ],
              [
                1.588413201450859,
                50.69826214109742
              ],
              [
                1.588398444536635,
                50.698262051777775
              ],
              [
                1.58841386527272,
                50.69818124942326
              ],
              [
                1.588428582917195,
                50.69814538884608
              ],
              [
                1.588485330463406,
                50.69813675385589
              ],
              [
                1.588485330463406,
                50.69813675385589
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021299756461917313,
          "ground": "gnd"
        },
        "32_LVBranch863790": {
          "bus1": "32_LVBus633868",
          "bus2": "32_LVBus633869",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588485330463406,
                50.69813675385589
              ],
              [
                1.588485330463406,
                50.69813675385589
              ],
              [
                1.588501034982043,
                50.69803797836325
              ],
              [
                1.588444571666077,
                50.698028631280266
              ],
              [
                1.58841696147852,
                50.697983509147335
              ],
              [
                1.588487723398058,
                50.697983955364855
              ],
              [
                1.588487723398058,
                50.697983955364855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02555143576825123,
          "ground": "gnd"
        },
        "32_LVBranch255970": {
          "bus1": "32_LVBus633869",
          "bus2": "32_LVBus633870",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588487723398058,
                50.697983955364855
              ],
              [
                1.588487723398058,
                50.697983955364855
              ],
              [
                1.588522497864302,
                50.697570690722195
              ],
              [
                1.588528597881055,
                50.697545352971375
              ],
              [
                1.588537634108782,
                50.69750787036904
              ],
              [
                1.58855803595438,
                50.697098994237905
              ],
              [
                1.588558258605577,
                50.697094510840934
              ],
              [
                1.588558258605577,
                50.697094510840934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09911405619716182,
          "ground": "gnd"
        },
        "32_LVBranch462616": {
          "bus1": "32_MVLV54733_LV",
          "bus2": "32_LVBus633863",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588124637566757,
                50.69902706856626
              ],
              [
                1.588105125592428,
                50.699032314161464
              ],
              [
                1.588105125592428,
                50.699032314161464
              ],
              [
                1.588098631059425,
                50.69903405975994
              ],
              [
                1.588003821907981,
                50.69905955987686
              ],
              [
                1.588003821907981,
                50.69905955987686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007772489374064577,
          "ground": "gnd"
        },
        "32_LVBranch807935": {
          "bus1": "32_MVLV54733_LV",
          "bus2": "32_LVBus633860",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588124637566757,
                50.69902706856626
              ],
              [
                1.588140405055175,
                50.69903605277557
              ],
              [
                1.588140405055175,
                50.69903605277557
              ],
              [
                1.588145656088885,
                50.699039053462116
              ],
              [
                1.588229842308363,
                50.69908705647215
              ],
              [
                1.588175912109351,
                50.69963862983999
              ],
              [
                1.588161585979815,
                50.69964932439014
              ],
              [
                1.588133326499966,
                50.699646444512794
              ],
              [
                1.588121892738235,
                50.699653568788015
              ],
              [
                1.588111857819764,
                50.69966158950824
              ],
              [
                1.588106186967337,
                50.69975234400785
              ],
              [
                1.588106186967337,
                50.69975234400785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08592791972935462,
          "ground": "gnd"
        },
        "32_LVBranch537500": {
          "bus1": "32_LVBus633860",
          "bus2": "32_LVBus633861",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588106186967337,
                50.69975234400785
              ],
              [
                1.588106186967337,
                50.69975234400785
              ],
              [
                1.588082001912641,
                50.69976027904518
              ],
              [
                1.588080985946373,
                50.69976021907661
              ],
              [
                1.587922207948983,
                50.69975118503623
              ],
              [
                1.58791372084148,
                50.69975112466467
              ],
              [
                1.587904935804154,
                50.69976995216199
              ],
              [
                1.587890790915588,
                50.69985974940103
              ],
              [
                1.587890790915588,
                50.69985974940103
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026081079038860366,
          "ground": "gnd"
        },
        "32_LVBranch546795": {
          "bus1": "32_MVLV54733_LV",
          "bus2": "32_LVBus633856",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588124637566757,
                50.69902706856626
              ],
              [
                1.58813130952885,
                50.69903983663466
              ],
              [
                1.58813130952885,
                50.69903983663466
              ],
              [
                1.588157612646576,
                50.69909019798509
              ],
              [
                1.588168667620666,
                50.699107342777644
              ],
              [
                1.588157017388717,
                50.69912794685393
              ],
              [
                1.588135684575543,
                50.699135002229895
              ],
              [
                1.588104546374519,
                50.69913480472073
              ],
              [
                1.587879667283194,
                50.69912439267139
              ],
              [
                1.587879667283194,
                50.69912439267139
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030228176495483563,
          "ground": "gnd"
        },
        "32_LVBranch381633": {
          "bus1": "32_LVBus633856",
          "bus2": "32_LVBus633857",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587879667283194,
                50.69912439267139
              ],
              [
                1.587879667283194,
                50.69912439267139
              ],
              [
                1.587867037524733,
                50.69912840624945
              ],
              [
                1.58782134370265,
                50.69914290218126
              ],
              [
                1.58777832556749,
                50.69917858223822
              ],
              [
                1.587675503790536,
                50.69923726542245
              ],
              [
                1.587616963900193,
                50.69927015157181
              ],
              [
                1.587561586649371,
                50.6992814853
              ],
              [
                1.587545794252462,
                50.69929576765376
              ],
              [
                1.587553469446439,
                50.69934795364252
              ],
              [
                1.587553469446439,
                50.69934795364252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03677641479451665,
          "ground": "gnd"
        },
        "32_LVBranch425917": {
          "bus1": "32_LVBus633857",
          "bus2": "32_LVBus633858",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587553469446439,
                50.69934795364252
              ],
              [
                1.587553469446439,
                50.69934795364252
              ],
              [
                1.587509304551249,
                50.69933306579593
              ],
              [
                1.587468577608945,
                50.69932811002285
              ],
              [
                1.587427794002391,
                50.69932786286044
              ],
              [
                1.587379546890516,
                50.69932992941762
              ],
              [
                1.587346056808743,
                50.69933679436914
              ],
              [
                1.58730124048151,
                50.69935771755972
              ],
              [
                1.587249116341077,
                50.699371537468245
              ],
              [
                1.587200373336865,
                50.69940657268893
              ],
              [
                1.587189103749713,
                50.69941592230246
              ],
              [
                1.587166507731006,
                50.69943933911769
              ],
              [
                1.587143968390286,
                50.69945804730505
              ],
              [
                1.587128913929051,
                50.69947208293217
              ],
              [
                1.587091723809287,
                50.699478925381165
              ],
              [
                1.587035991767634,
                50.69948565538865
              ],
              [
                1.587019525759254,
                50.69948555554347
              ],
              [
                1.587006505467927,
                50.69948547659054
              ],
              [
                1.587006505467927,
                50.69948547659054
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04606925794431781,
          "ground": "gnd"
        },
        "32_LVBranch721494": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633738",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.58966506043111,
                50.69967963982602
              ],
              [
                1.58966506043111,
                50.69967963982602
              ],
              [
                1.589291498228349,
                50.69968188472321
              ],
              [
                1.589289845702855,
                50.69968189267193
              ],
              [
                1.589264325543203,
                50.699666804245936
              ],
              [
                1.589277720745286,
                50.69954772600012
              ],
              [
                1.589256154931162,
                50.69952135098949
              ],
              [
                1.589162891321495,
                50.699517235204816
              ],
              [
                1.589137996853352,
                50.699494338134045
              ],
              [
                1.589144856636767,
                50.69942493806624
              ],
              [
                1.589145485875266,
                50.69940935295158
              ],
              [
                1.589146939254415,
                50.69937366329195
              ],
              [
                1.589147096496478,
                50.699369771497324
              ],
              [
                1.589198832134664,
                50.698716147634116
              ],
              [
                1.58919961279871,
                50.698697056357304
              ],
              [
                1.58919961279871,
                50.698697056357304
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.144061492773302,
          "ground": "gnd"
        },
        "32_LVBranch540611": {
          "bus1": "32_LVBus633738",
          "bus2": "32_LVBus633739",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58919961279871,
                50.698697056357304
              ],
              [
                1.58919961279871,
                50.698697056357304
              ],
              [
                1.589215860526581,
                50.69848383370788
              ],
              [
                1.589236241562287,
                50.69838390248225
              ],
              [
                1.589281774471673,
                50.69816065849495
              ],
              [
                1.589361745633564,
                50.697906767606035
              ],
              [
                1.589361745633564,
                50.697906767606035
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08880143722170644,
          "ground": "gnd"
        },
        "32_LVBranch633884": {
          "bus1": "32_LVBus633739",
          "bus2": "32_LVBus633740",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589361745633564,
                50.697906767606035
              ],
              [
                1.589361745633564,
                50.697906767606035
              ],
              [
                1.589497727805413,
                50.69756516172363
              ],
              [
                1.589558937695906,
                50.69736150282894
              ],
              [
                1.589567858303604,
                50.69729399858112
              ],
              [
                1.589580842040093,
                50.69719568178788
              ],
              [
                1.589586226352323,
                50.69715493007116
              ],
              [
                1.589578036697623,
                50.697135999807884
              ],
              [
                1.589484699208809,
                50.697041031837784
              ],
              [
                1.589484699208809,
                50.697041031837784
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09995947992985647,
          "ground": "gnd"
        },
        "32_LVBranch579354": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633735",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.58970557911398,
                50.69970229034701
              ],
              [
                1.58970557911398,
                50.69970229034701
              ],
              [
                1.589707210982275,
                50.69971119790585
              ],
              [
                1.589709443117697,
                50.69972340088122
              ],
              [
                1.590144673075253,
                50.69972924981705
              ],
              [
                1.590144673075253,
                50.69972924981705
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0331199949561351,
          "ground": "gnd"
        },
        "32_LVBranch622798": {
          "bus1": "32_LVBus633735",
          "bus2": "32_LVBus633736",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590144673075253,
                50.69972924981705
              ],
              [
                1.590144673075253,
                50.69972924981705
              ],
              [
                1.59061025765419,
                50.6997423842146
              ],
              [
                1.590942505671776,
                50.699751752718655
              ],
              [
                1.590965220248947,
                50.699752392021374
              ],
              [
                1.590965702779225,
                50.6997210915409
              ],
              [
                1.590966055523765,
                50.699698463737796
              ],
              [
                1.590966055523765,
                50.699698463737796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06402801706259274,
          "ground": "gnd"
        },
        "32_LVBranch537490": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633721",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.58968143872713,
                50.69968747942849
              ],
              [
                1.58968143872713,
                50.69968747942849
              ],
              [
                1.589275941313571,
                50.699688024445926
              ],
              [
                1.589266378302184,
                50.69967401015944
              ],
              [
                1.58925014386342,
                50.699617036691656
              ],
              [
                1.589228985894175,
                50.69960772405093
              ],
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589123314410755,
                50.69960505802792
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04607858310213479,
          "ground": "gnd"
        },
        "32_LVBranch890820": {
          "bus1": "32_LVBus633721",
          "bus2": "32_LVBus633722",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589099304903636,
                50.699601307124084
              ],
              [
                1.589078241662847,
                50.69959038949727
              ],
              [
                1.589065841635466,
                50.699568733998696
              ],
              [
                1.589065841635466,
                50.699568733998696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006231010899272117,
          "ground": "gnd"
        },
        "32_LVBranch021720": {
          "bus1": "32_LVBus633722",
          "bus2": "32_LVBus633723",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589065841635466,
                50.699568733998696
              ],
              [
                1.589065841635466,
                50.699568733998696
              ],
              [
                1.589066605006001,
                50.6995507997007
              ],
              [
                1.589081496600801,
                50.699202094383274
              ],
              [
                1.589081496600801,
                50.699202094383274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.040800906573605134,
          "ground": "gnd"
        },
        "32_LVBranch848493": {
          "bus1": "32_LVBus633721",
          "bus2": "32_LVBus633724",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589148779424516,
                50.69915307949973
              ],
              [
                1.589117992360562,
                50.69913041586561
              ],
              [
                1.589117992360562,
                50.69913041586561
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05364118404486168,
          "ground": "gnd"
        },
        "32_LVBranch089974": {
          "bus1": "32_LVBus633724",
          "bus2": "32_LVBus633725",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589117992360562,
                50.69913041586561
              ],
              [
                1.589117992360562,
                50.69913041586561
              ],
              [
                1.589117555227624,
                50.69911248326662
              ],
              [
                1.589113692191653,
                50.69895105440688
              ],
              [
                1.589111996926176,
                50.69888048137282
              ],
              [
                1.589108532056428,
                50.69873581880281
              ],
              [
                1.589106001416961,
                50.698630555760744
              ],
              [
                1.589106001416961,
                50.698630555760744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.055612143340474804,
          "ground": "gnd"
        },
        "32_LVBranch579356": {
          "bus1": "32_LVBus633725",
          "bus2": "32_LVBus633726",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589106001416961,
                50.698630555760744
              ],
              [
                1.589106001416961,
                50.698630555760744
              ],
              [
                1.589094932773029,
                50.69861430790588
              ],
              [
                1.589097986880535,
                50.698599948315405
              ],
              [
                1.589112299056535,
                50.69859015050647
              ],
              [
                1.589143463965452,
                50.698588545062314
              ],
              [
                1.589157721512887,
                50.6985814467281
              ],
              [
                1.589176432508053,
                50.69856179115406
              ],
              [
                1.589176432508053,
                50.69856179115406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011112132075870064,
          "ground": "gnd"
        },
        "32_LVBranch256200": {
          "bus1": "32_LVBus633726",
          "bus2": "32_LVBus633727",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589176432508053,
                50.69856179115406
              ],
              [
                1.589176432508053,
                50.69856179115406
              ],
              [
                1.589176094344428,
                50.69854385016986
              ],
              [
                1.589169530150345,
                50.69818870907958
              ],
              [
                1.589169530150345,
                50.69818870907958
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04150544588913039,
          "ground": "gnd"
        },
        "32_LVBranch945429": {
          "bus1": "32_LVBus633727",
          "bus2": "32_LVBus633728",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589169530150345,
                50.69818870907958
              ],
              [
                1.589169530150345,
                50.69818870907958
              ],
              [
                1.589264968239465,
                50.69805897758203
              ],
              [
                1.589264968239465,
                50.69805897758203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01592920331968169,
          "ground": "gnd"
        },
        "32_LVBranch314643": {
          "bus1": "32_LVBus633728",
          "bus2": "32_LVBus633729",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589264968239465,
                50.69805897758203
              ],
              [
                1.589264968239465,
                50.69805897758203
              ],
              [
                1.589264870111162,
                50.698041038036855
              ],
              [
                1.589262429446412,
                50.69758794799093
              ],
              [
                1.589262429446412,
                50.69758794799093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.052398809029350187,
          "ground": "gnd"
        },
        "32_LVBranch828835": {
          "bus1": "32_LVBus633721",
          "bus2": "32_LVBus633730",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589123314410755,
                50.69960505802792
              ],
              [
                1.589106448508234,
                50.69987920609279
              ],
              [
                1.589106226571954,
                50.69988270283746
              ],
              [
                1.58908906273413,
                50.699894277276464
              ],
              [
                1.589038016692919,
                50.699900247207
              ],
              [
                1.589010777368503,
                50.699922550955556
              ],
              [
                1.589006912153795,
                50.699988139123086
              ],
              [
                1.589006912153795,
                50.699988139123086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046786486433744695,
          "ground": "gnd"
        },
        "32_LVBranch181648": {
          "bus1": "32_LVBus633730",
          "bus2": "32_LVBus633731",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589006912153795,
                50.699988139123086
              ],
              [
                1.589006912153795,
                50.699988139123086
              ],
              [
                1.589006558262916,
                50.70000607588517
              ],
              [
                1.588999782982348,
                50.70035304490617
              ],
              [
                1.588999782982348,
                50.70035304490617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04059616698067992,
          "ground": "gnd"
        },
        "32_LVBranch848498": {
          "bus1": "32_LVBus633731",
          "bus2": "32_LVBus633732",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588999782982348,
                50.70035304490617
              ],
              [
                1.588999782982348,
                50.70035304490617
              ],
              [
                1.588998594008737,
                50.70042943944912
              ],
              [
                1.588998594008737,
                50.70042943944912
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008498737653769111,
          "ground": "gnd"
        },
        "32_LVBranch247313": {
          "bus1": "32_LVBus633732",
          "bus2": "32_LVBus633733",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588998594008737,
                50.70042943944912
              ],
              [
                1.588998594008737,
                50.70042943944912
              ],
              [
                1.588997844638127,
                50.70044737380614
              ],
              [
                1.588984520948097,
                50.70076672198072
              ],
              [
                1.588983157937827,
                50.70079919208052
              ],
              [
                1.588982914152652,
                50.70080508352818
              ],
              [
                1.588982733868329,
                50.70080956715778
              ],
              [
                1.588982733868329,
                50.70080956715778
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042301214144029334,
          "ground": "gnd"
        },
        "32_LVBranch807925": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633716",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.589681436457324,
                50.69969045727383
              ],
              [
                1.589681436457324,
                50.69969045727383
              ],
              [
                1.589260271831689,
                50.699691311199345
              ],
              [
                1.589229171139093,
                50.699711187842695
              ],
              [
                1.589223983086569,
                50.700016575322614
              ],
              [
                1.589223983086569,
                50.700016575322614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06684663693048802,
          "ground": "gnd"
        },
        "32_LVBranch308096": {
          "bus1": "32_LVBus633716",
          "bus2": "32_LVBus633717",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589223983086569,
                50.700016575322614
              ],
              [
                1.589223983086569,
                50.700016575322614
              ],
              [
                1.589554161425422,
                50.700172522718105
              ],
              [
                1.589554161425422,
                50.700172522718105
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02907050831334842,
          "ground": "gnd"
        },
        "32_LVBranch238780": {
          "bus1": "32_LVBus633717",
          "bus2": "32_LVBus633718",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589554161425422,
                50.700172522718105
              ],
              [
                1.589554161425422,
                50.700172522718105
              ],
              [
                1.589512332095865,
                50.70017226992742
              ],
              [
                1.589449588102335,
                50.70017189071483
              ],
              [
                1.589363189780136,
                50.700171368487915
              ],
              [
                1.589363189780136,
                50.700171368487915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013492591407776113,
          "ground": "gnd"
        },
        "32_LVBranch130823": {
          "bus1": "32_LVBus633717",
          "bus2": "32_LVBus633719",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589554161425422,
                50.700172522718105
              ],
              [
                1.589554161425422,
                50.700172522718105
              ],
              [
                1.589732126727586,
                50.70017359807289
              ],
              [
                1.589857459382277,
                50.70017435524144
              ],
              [
                1.589898314298043,
                50.70017460202959
              ],
              [
                1.589941019194855,
                50.70017485997833
              ],
              [
                1.589941019194855,
                50.70017485997833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027332400219530706,
          "ground": "gnd"
        },
        "32_LVBranch704756": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633698",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.589691343050803,
                50.699698517885246
              ],
              [
                1.589691343050803,
                50.699698517885246
              ],
              [
                1.589675193211638,
                50.699707470484
              ],
              [
                1.589261890028918,
                50.6997030081825
              ],
              [
                1.589248936477239,
                50.699717307905814
              ],
              [
                1.589235523002365,
                50.70001649261064
              ],
              [
                1.589235523002365,
                50.70001649261064
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06584926319056772,
          "ground": "gnd"
        },
        "32_LVBranch719837": {
          "bus1": "32_LVBus633698",
          "bus2": "32_LVBus633714",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589235523002365,
                50.70001649261064
              ],
              [
                1.589235523002365,
                50.70001649261064
              ],
              [
                1.589226258981684,
                50.700085151551725
              ],
              [
                1.589192714124175,
                50.7004128448019
              ],
              [
                1.589189239399949,
                50.700460873106586
              ],
              [
                1.589185210340879,
                50.7005166655943
              ],
              [
                1.589189509165344,
                50.700630199881786
              ],
              [
                1.589191064517047,
                50.70067149562534
              ],
              [
                1.58919159955197,
                50.7006857243941
              ],
              [
                1.58919159955197,
                50.7006857243941
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07456956205149573,
          "ground": "gnd"
        },
        "32_LVBranch142186": {
          "bus1": "32_LVBus633698",
          "bus2": "32_LVBus633699",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589235523002365,
                50.70001649261064
              ],
              [
                1.589235523002365,
                50.70001649261064
              ],
              [
                1.589263765140929,
                50.70001677995694
              ],
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590359131350665,
                50.700044305019425
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0794429990997147,
          "ground": "gnd"
        },
        "32_LVBranch326107": {
          "bus1": "32_LVBus633699",
          "bus2": "32_LVBus633713",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590358509570827,
                50.70006224016171
              ],
              [
                1.59034873288901,
                50.70034715837949
              ],
              [
                1.59072808843842,
                50.700345052853365
              ],
              [
                1.59072808843842,
                50.700345052853365
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.060500246286269384,
          "ground": "gnd"
        },
        "32_LVBranch234323": {
          "bus1": "32_LVBus633699",
          "bus2": "32_LVBus633700",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.59034061066765,
                50.70005784471352
              ],
              [
                1.590211664840428,
                50.70015214235861
              ],
              [
                1.590283868907416,
                50.70015080234846
              ],
              [
                1.590281693638499,
                50.70022811481165
              ],
              [
                1.59027437705852,
                50.70048926085132
              ],
              [
                1.590274247869657,
                50.70049411253968
              ],
              [
                1.590274247869657,
                50.70049411253968
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05918873315787877,
          "ground": "gnd"
        },
        "32_LVBranch228469": {
          "bus1": "32_LVBus633699",
          "bus2": "32_LVBus633710",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590365468790063,
                50.70000120023062
              ],
              [
                1.590365468790063,
                50.70000120023062
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004815943691386052,
          "ground": "gnd"
        },
        "32_LVBranch129649": {
          "bus1": "32_LVBus633710",
          "bus2": "32_LVBus633712",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590365468790063,
                50.70000120023062
              ],
              [
                1.590365468790063,
