                50.70000120023062
              ],
              [
                1.590393708104951,
                50.700001675660474
              ],
              [
                1.591130980015482,
                50.70001410678026
              ],
              [
                1.591130980015482,
                50.70001410678026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054101944879723,
          "ground": "gnd"
        },
        "32_LVBranch093309": {
          "bus1": "32_LVBus633710",
          "bus2": "32_LVBus633711",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590365468790063,
                50.70000120023062
              ],
              [
                1.590365468790063,
                50.70000120023062
              ],
              [
                1.590337229341333,
                50.700000733763076
              ],
              [
                1.590015963614791,
                50.69999540344092
              ],
              [
                1.590015963614791,
                50.69999540344092
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.024700746304802165,
          "ground": "gnd"
        },
        "32_LVBranch138235": {
          "bus1": "32_LVBus633699",
          "bus2": "32_LVBus633701",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590359131350665,
                50.700044305019425
              ],
              [
                1.590387373377021,
                50.700044601077956
              ],
              [
                1.591212463923019,
                50.700053274397845
              ],
              [
                1.591212463923019,
                50.700053274397845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06029561729687897,
          "ground": "gnd"
        },
        "32_LVBranch166447": {
          "bus1": "32_LVBus633701",
          "bus2": "32_LVBus633707",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591212463923019,
                50.700053274397845
              ],
              [
                1.591212463923019,
                50.700053274397845
              ],
              [
                1.591285527320973,
                50.70008699158325
              ],
              [
                1.591285527320973,
                50.70008699158325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0063807019865471555,
          "ground": "gnd"
        },
        "32_LVBranch274080": {
          "bus1": "32_LVBus633707",
          "bus2": "32_LVBus633709",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591285527320973,
                50.70008699158325
              ],
              [
                1.591285527320973,
                50.70008699158325
              ],
              [
                1.591287624821114,
                50.69995246251074
              ],
              [
                1.591289879175556,
                50.699808363935595
              ],
              [
                1.591289879175556,
                50.699808363935595
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030996768013648757,
          "ground": "gnd"
        },
        "32_LVBranch247561": {
          "bus1": "32_LVBus633707",
          "bus2": "32_LVBus633708",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591285527320973,
                50.70008699158325
              ],
              [
                1.591285527320973,
                50.70008699158325
              ],
              [
                1.591284545556968,
                50.70014977178607
              ],
              [
                1.591283559764479,
                50.70021282104242
              ],
              [
                1.591283559764479,
                50.70021282104242
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013998277485570568,
          "ground": "gnd"
        },
        "32_LVBranch131137": {
          "bus1": "32_LVBus633701",
          "bus2": "32_LVBus633702",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591212463923019,
                50.700053274397845
              ],
              [
                1.591212463923019,
                50.700053274397845
              ],
              [
                1.591208191528856,
                50.70032650278413
              ],
              [
                1.591208191528856,
                50.70032650278413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03039611566033591,
          "ground": "gnd"
        },
        "32_LVBranch276444": {
          "bus1": "32_LVBus633702",
          "bus2": "32_LVBus633704",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591208191528856,
                50.70032650278413
              ],
              [
                1.591208191528856,
                50.70032650278413
              ],
              [
                1.591281174533624,
                50.7003656190765
              ],
              [
                1.591281174533624,
                50.7003656190765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.006746902752810116,
          "ground": "gnd"
        },
        "32_LVBranch363809": {
          "bus1": "32_LVBus633704",
          "bus2": "32_LVBus633706",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591281174533624,
                50.7003656190765
              ],
              [
                1.591281174533624,
                50.7003656190765
              ],
              [
                1.591282022105335,
                50.70031180752731
              ],
              [
                1.591283142236326,
                50.70023978067573
              ],
              [
                1.591283142236326,
                50.70023978067573
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013999272616104758,
          "ground": "gnd"
        },
        "32_LVBranch212271": {
          "bus1": "32_LVBus633704",
          "bus2": "32_LVBus633705",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591281174533624,
                50.7003656190765
              ],
              [
                1.591281174533624,
                50.7003656190765
              ],
              [
                1.591272892955548,
                50.700464134346106
              ],
              [
                1.591263803872849,
                50.700572251003514
              ],
              [
                1.591263803872849,
                50.700572251003514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02301899602416492,
          "ground": "gnd"
        },
        "32_LVBranch105302": {
          "bus1": "32_LVBus633702",
          "bus2": "32_LVBus633703",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591208191528856,
                50.70032650278413
              ],
              [
                1.591208191528856,
                50.70032650278413
              ],
              [
                1.591188130968597,
                50.7003391363693
              ],
              [
                1.591083835716618,
                50.70040482748798
              ],
              [
                1.591083258919992,
                50.70035089074878
              ],
              [
                1.590790352933885,
                50.70034634340665
              ],
              [
                1.590790352933885,
                50.70034634340665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.039073362825378884,
          "ground": "gnd"
        },
        "32_LVBranch375030": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633696",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.589716274741576,
                50.699681267781784
              ],
              [
                1.589716274741576,
                50.699681267781784
              ],
              [
                1.589759446543924,
                50.69963809851487
              ],
              [
                1.589762020469049,
                50.69963597933514
              ],
              [
                1.589776720404476,
                50.699623878655345
              ],
              [
                1.589776720404476,
                50.699623878655345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007686903385121715,
          "ground": "gnd"
        },
        "32_LVBranch840252": {
          "bus1": "32_MVLV37746_LV",
          "bus2": "32_LVBus633694",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589702487961662,
                50.69968897893803
              ],
              [
                1.589715901483624,
                50.69969674680571
              ],
              [
                1.589715901483624,
                50.69969674680571
              ],
              [
                1.589725099864311,
                50.699708713817465
              ],
              [
                1.589740702917471,
                50.69971079930743
              ],
              [
                1.589787589782384,
                50.69971187188998
              ],
              [
                1.590656075722015,
                50.69973183457597
              ],
              [
                1.590812506405221,
                50.69973542442596
              ],
              [
                1.590858742554203,
                50.699733739054565
              ],
              [
                1.590883421269806,
                50.69973430949643
              ],
              [
                1.590917643818427,
                50.699735107924134
              ],
              [
                1.590919663330338,
                50.6997068035424
              ],
              [
                1.590919844933405,
                50.69969466896731
              ],
              [
                1.590921622305796,
                50.699682544018046
              ],
              [
                1.590921622305796,
                50.699682544018046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09167269604330003,
          "ground": "gnd"
        },
        "32_131271": {
          "bus1": "32_MVBus44388",
          "bus2": "32_MVLV40911",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589264188890535,
                50.699620359577224
              ],
              [
                1.589247017491601,
                50.69968235130666
              ],
              [
                1.589260832999633,
                50.699717926965285
              ],
              [
                1.589201377889364,
                50.700186535273794
              ],
              [
                1.589180811039474,
                50.70074584411329
              ],
              [
                1.58917402594572,
                50.70188133334386
              ],
              [
                1.589188616453632,
                50.70212412521791
              ],
              [
                1.590779364646315,
                50.70240920132544
              ],
              [
                1.590512596325369,
                50.70231842662936
              ],
              [
                1.590493920901888,
                50.7023120712025
              ],
              [
                1.590475245483139,
                50.70230571577279
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4186027712921652,
          "ground": "gnd"
        },
        "32_238417": {
          "bus1": "32_MVLV40911",
          "bus2": "32_MVLV09343",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590475245483139,
                50.70230571577279
              ],
              [
                1.59049237215095,
                50.70231363150367
              ],
              [
                1.59050949882417,
                50.702321547232
              ],
              [
                1.590832185786847,
                50.70247066450255
              ],
              [
                1.589187778974088,
                50.70217805329336
              ],
              [
                1.589193593450092,
                50.702236712589155
              ],
              [
                1.58919999727084,
                50.70230127732178
              ],
              [
                1.589379007009087,
                50.702848955729436
              ],
              [
                1.589383706447427,
                50.70286333519574
              ],
              [
                1.589146037416605,
                50.702890896553654
              ],
              [
                1.589125196374482,
                50.70289331785719
              ],
              [
                1.589104355464924,
                50.70289573018853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.24649119838263608,
          "ground": "gnd"
        },
        "32_225587": {
          "bus1": "32_MVLV09343",
          "bus2": "32_MVLV07415",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589104355464924,
                50.70289573018853
              ],
              [
                1.589120069747801,
                50.702886703310334
              ],
              [
                1.589135784025007,
                50.702877676429985
              ],
              [
                1.589290034812233,
                50.70278904040295
              ],
              [
                1.589155254088801,
                50.70235672484559
              ],
              [
                1.588949668017788,
                50.70210823955437
              ],
              [
                1.587609565177394,
                50.70181752783105
              ],
              [
                1.586861173083091,
                50.70161414796402
              ],
              [
                1.586535384521387,
                50.702388708857626
              ],
              [
                1.586529920549652,
                50.70240170827691
              ],
              [
                1.586524456575084,
                50.70241470769568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3446788789609315,
          "ground": "gnd"
        },
        "32_146757": {
          "bus1": "32_MVLV07415",
          "bus2": "32_MVLV25906",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586524456575084,
                50.70241470769568
              ],
              [
                1.586526720119042,
                50.70240133008176
              ],
              [
                1.586528983661804,
                50.702387952467625
              ],
              [
                1.586540071961351,
                50.702322229025555
              ],
              [
                1.586788381129752,
                50.70156244616838
              ],
              [
                1.586019798218681,
                50.70111263786767
              ],
              [
                1.585993084301868,
                50.7010108967591
              ],
              [
                1.586074618596392,
                50.70095657954549
              ],
              [
                1.58635569843132,
                50.70090352728766
              ],
              [
                1.586483519706156,
                50.70098768288722
              ],
              [
                1.587010097396091,
                50.701001021435005
              ],
              [
                1.587002555846194,
                50.701031965118645
              ],
              [
                1.587023709910987,
                50.70103122335361
              ],
              [
                1.587044863975142,
                50.70103048158491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.26476643353447366,
          "ground": "gnd"
        },
        "32_92160": {
          "bus1": "32_MVLV25906",
          "bus2": "32_MVLV25904",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587023703530946,
                50.70102977026576
              ],
              [
                1.587002543087354,
                50.701029058942964
              ],
              [
                1.587024326984717,
                50.700997726238946
              ],
              [
                1.586491753362772,
                50.70097270006587
              ],
              [
                1.586355503279223,
                50.70089116621266
              ],
              [
                1.586075315038142,
                50.700946914716006
              ],
              [
                1.585984860987554,
                50.70100550104125
              ],
              [
                1.585899883681199,
                50.7010539761183
              ],
              [
                1.585880383654556,
                50.70105273652033
              ],
              [
                1.585057716258357,
                50.70056038314645
              ],
              [
                1.583973356836169,
                50.699937432154115
              ],
              [
                1.58392989310455,
                50.6999135599116
              ],
              [
                1.583657855812713,
                50.69978058141002
              ],
              [
                1.583577605870196,
                50.69978072045075
              ],
              [
                1.583171764296544,
                50.69983197464155
              ],
              [
                1.583153540552096,
                50.69983883283957
              ],
              [
                1.583135316802665,
                50.69984569103489
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.3434617986972676,
          "ground": "gnd"
        },
        "32_138889": {
          "bus1": "32_MVLV25904",
          "bus2": "32_MVLV74319",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583135316802665,
                50.69984569103489
              ],
              [
                1.583156411406633,
                50.69983390816507
              ],
              [
                1.583167625678609,
                50.699827339114904
              ],
              [
                1.583432469265792,
                50.69973445975709
              ],
              [
                1.583432229790999,
                50.69965032475235
              ],
              [
                1.583282544235421,
                50.699570553151624
              ],
              [
                1.58336417442546,
                50.69942396034169
              ],
              [
                1.583399102440049,
                50.699285568015014
              ],
              [
                1.583649237324027,
                50.69923964337328
              ],
              [
                1.583588055555524,
                50.698942506859154
              ],
              [
                1.583592322086373,
                50.698929329788385
              ],
              [
                1.583596588614978,
                50.69891615271719
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.13173341508372086,
          "ground": "gnd"
        },
        "32_119993": {
          "bus1": "32_MVLV74319",
          "bus2": "32_MVLV05781",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583596588614978,
                50.69891615271719
              ],
              [
                1.583595707617927,
                50.69892959258715
              ],
              [
                1.583594826620416,
                50.69894303245684
              ],
              [
                1.583758822757638,
                50.698960750427105
              ],
              [
                1.583758305039901,
                50.69917169123968
              ],
              [
                1.583901121333024,
                50.699165780016315
              ],
              [
                1.584126352664502,
                50.69917901785492
              ],
              [
                1.584373841691908,
                50.699220339584215
              ],
              [
                1.584832309392372,
                50.69933410779058
              ],
              [
                1.585104062441879,
                50.699447582450645
              ],
              [
                1.585493960644205,
                50.69950924924349
              ],
              [
                1.585574295170286,
                50.69948941253921
              ],
              [
                1.585697893234238,
                50.69934275027916
              ],
              [
                1.585899264784421,
                50.69878557023149
              ],
              [
                1.585700289556,
                50.69820812682631
              ],
              [
                1.586499587623799,
                50.69786981636808
              ],
              [
                1.586218716512917,
                50.6976738326802
              ],
              [
                1.586204461373654,
                50.697663879711676
              ],
              [
                1.586190206240048,
                50.69765392674137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4198133622798171,
          "ground": "gnd"
        },
        "32_183802": {
          "bus1": "32_MVLV05781",
          "bus2": "32_MVBus44389",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586190206240048,
                50.69765392674137
              ],
              [
                1.586199784274515,
                50.69766592326956
              ],
              [
                1.586209362313563,
                50.697677919796874
              ],
              [
                1.586355375798032,
                50.69786081483057
              ],
              [
                1.585453444347374,
                50.698245213786876
              ],
              [
                1.584943443641375,
                50.69836602699739
              ],
              [
                1.58437111291151,
                50.69831026242099
              ],
              [
                1.583519079296829,
                50.69813136267038
              ],
              [
                1.582513858268959,
                50.69806384740732
              ],
              [
                1.581609802686762,
                50.69823947670144
              ],
              [
                1.581558389160337,
                50.69828186637447
              ],
              [
                1.581530078748347,
                50.69833834468848
              ],
              [
                1.58154869074297,
                50.698378542980066
              ],
              [
                1.581551139767277,
                50.69839773468614
              ],
              [
                1.58145143477452,
                50.69845725702533
              ],
              [
                1.581448497044893,
                50.6984703165789
              ],
              [
                1.581436101185022,
                50.69847285097115
              ],
              [
                1.581254811134418,
                50.69839243519689
              ],
              [
                1.581228676822094,
                50.698396634667475
              ],
              [
                1.581208604661436,
                50.69840246774523
              ],
              [
                1.581173349837488,
                50.69841672904253
              ],
              [
                1.581125655423121,
                50.698439202104126
              ],
              [
                1.581101943305894,
                50.69845037666711
              ],
              [
                1.581101943305894,
                50.69845037666711
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.4417566754300884,
          "ground": "gnd"
        },
        "32_LVBranch910763": {
          "bus1": "32_MVLV05781_LV",
          "bus2": "32_LVBus633590",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586190206240048,
                50.69765392674137
              ],
              [
                1.586177923922257,
                50.697664893613215
              ],
              [
                1.586177923922257,
                50.697664893613215
              ],
              [
                1.586111258282866,
                50.69772444090975
              ],
              [
                1.586077976064053,
                50.69777007289581
              ],
              [
                1.586077732374457,
                50.697786252362896
              ],
              [
                1.586109413770101,
                50.69784128412937
              ],
              [
                1.586109413770101,
                50.69784128412937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022040632930080576,
          "ground": "gnd"
        },
        "32_LVBranch776729": {
          "bus1": "32_LVBus633590",
          "bus2": "32_LVBus633595",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586109413770101,
                50.69784128412937
              ],
              [
                1.586109413770101,
                50.69784128412937
              ],
              [
                1.586014074416232,
                50.69787393718487
              ],
              [
                1.586013857859542,
                50.69788831394853
              ],
              [
                1.586007937368288,
                50.69790445894264
              ],
              [
                1.586007937368288,
                50.69790445894264
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011096413041498915,
          "ground": "gnd"
        },
        "32_LVBranch293682": {
          "bus1": "32_LVBus633595",
          "bus2": "32_LVBus633596",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586007937368288,
                50.69790445894264
              ],
              [
                1.586007937368288,
                50.69790445894264
              ],
              [
                1.585984707321623,
                50.69791465969584
              ],
              [
                1.58558609932438,
                50.698089654892165
              ],
              [
                1.585570713813834,
                50.698077865215005
              ],
              [
                1.585532189265434,
                50.69809739987913
              ],
              [
                1.585534728989233,
                50.69811629606379
              ],
              [
                1.585360846130886,
                50.69819339050535
              ],
              [
                1.585360846130886,
                50.69819339050535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058509799543703056,
          "ground": "gnd"
        },
        "32_LVBranch799396": {
          "bus1": "32_LVBus633596",
          "bus2": "32_LVBus633598",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585360846130886,
                50.69819339050535
              ],
              [
                1.585360846130886,
                50.69819339050535
              ],
              [
                1.585395424614394,
                50.69822109209557
              ],
              [
                1.585461483642567,
                50.69827402775145
              ],
              [
                1.585461483642567,
                50.69827402775145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.011446469524639732,
          "ground": "gnd"
        },
        "32_LVBranch776721": {
          "bus1": "32_LVBus633598",
          "bus2": "32_LVBus633602",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585461483642567,
                50.69827402775145
              ],
              [
                1.585461483642567,
                50.69827402775145
              ],
              [
                1.585503864714525,
                50.69827879692059
              ],
              [
                1.585557693262693,
                50.69827553618994
              ],
              [
                1.585607054438128,
                50.698286635336
              ],
              [
                1.585637242118533,
                50.69834705773544
              ],
              [
                1.585666519630404,
                50.69837510375657
              ],
              [
                1.585666519630404,
                50.69837510375657
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021356019062161617,
          "ground": "gnd"
        },
        "32_LVBranch245019": {
          "bus1": "32_LVBus633602",
          "bus2": "32_LVBus633603",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585666519630404,
                50.69837510375657
              ],
              [
                1.585666519630404,
                50.69837510375657
              ],
              [
                1.585666927280428,
                50.698393036214235
              ],
              [
                1.585668204956137,
                50.698448825140524
              ],
              [
                1.585649411261532,
                50.698473879315934
              ],
              [
                1.585652618947198,
                50.69871928563749
              ],
              [
                1.585699318719112,
                50.698719587265074
              ],
              [
                1.58570137407993,
                50.69903960350008
              ],
              [
                1.585660309629686,
                50.69904113897161
              ],
              [
                1.585657780710723,
                50.69920238563999
              ],
              [
                1.58565724317704,
                50.69923617931829
              ],
              [
                1.58565724317704,
                50.69923617931829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1020929847384481,
          "ground": "gnd"
        },
        "32_LVBranch450334": {
          "bus1": "32_LVBus633598",
          "bus2": "32_LVBus633599",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585461483642567,
                50.69827402775145
              ],
              [
                1.585461483642567,
                50.69827402775145
              ],
              [
                1.585299209918315,
                50.6983323298269
              ],
              [
                1.585268187381028,
                50.698444385292845
              ],
              [
                1.585268187381028,
                50.698444385292845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025828839510066506,
          "ground": "gnd"
        },
        "32_LVBranch006907": {
          "bus1": "32_LVBus633599",
          "bus2": "32_LVBus633600",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585268187381028,
                50.698444385292845
              ],
              [
                1.585268187381028,
                50.698444385292845
              ],
              [
                1.585239940875083,
                50.69844444681201
              ],
              [
                1.584978451130626,
                50.6983896232867
              ],
              [
                1.584983815092805,
                50.69840852767896
              ],
              [
                1.58467386490205,
                50.69840836481983
              ],
              [
                1.58467386490205,
                50.69840836481983
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04548637498360569,
          "ground": "gnd"
        },
        "32_LVBranch266283": {
          "bus1": "32_LVBus633600",
          "bus2": "32_LVBus633601",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58467386490205,
                50.69840836481983
              ],
              [
                1.58467386490205,
                50.69840836481983
              ],
              [
                1.584645622069856,
                50.69840818404964
              ],
              [
                1.584375253234619,
                50.69840646731819
              ],
              [
                1.584374317061254,
                50.69837679956222
              ],
              [
                1.584085591643777,
                50.69837676438579
              ],
              [
                1.584084423831769,
                50.69836057633976
              ],
              [
                1.583795725606394,
                50.69835874675648
              ],
              [
                1.583795725606394,
                50.69835874675648
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06699922574461419,
          "ground": "gnd"
        },
        "32_LVBranch341817": {
          "bus1": "32_LVBus633596",
          "bus2": "32_LVBus633597",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585360846130886,
                50.69819339050535
              ],
              [
                1.585360846130886,
                50.69819339050535
              ],
              [
                1.585332618138357,
                50.69819410692924
              ],
              [
                1.585304206431277,
                50.69819483119957
              ],
              [
                1.58523013156516,
                50.69822581898554
              ],
              [
                1.585224210781868,
                50.69824196393432
              ],
              [
                1.58497444533963,
                50.69828442284609
              ],
              [
                1.584964803782929,
                50.698267286335664
              ],
              [
                1.584838760177012,
                50.69827278055414
              ],
              [
                1.584814452678634,
                50.69828790774475
              ],
              [
                1.584624129084135,
                50.69825645120185
              ],
              [
                1.584424803658764,
                50.698223513441484
              ],
              [
                1.584304819698556,
                50.69820368727169
              ],
              [
                1.584130781960636,
                50.6981749212551
              ],
              [
                1.584021068089562,
                50.69815678976942
              ],
              [
                1.584006769261875,
                50.69815442446695
              ],
              [
                1.583999936767569,
                50.69815329756137
              ],
              [
                1.583999936767569,
                50.69815329756137
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10320191362953077,
          "ground": "gnd"
        },
        "32_LVBranch015338": {
          "bus1": "32_LVBus633590",
          "bus2": "32_LVBus633591",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586109413770101,
                50.69784128412937
              ],
              [
                1.586109413770101,
                50.69784128412937
              ],
              [
                1.586135378652908,
                50.69783422133536
              ],
              [
                1.586144950663219,
                50.69783161551179
              ],
              [
                1.58615463306011,
                50.697846061342474
              ],
              [
                1.586855942781162,
                50.69770468847941
              ],
              [
                1.586919900103362,
                50.69769180155005
              ],
              [
                1.586917332757877,
                50.69767470808406
              ],
              [
                1.5870562072289,
                50.69766389889766
              ],
              [
                1.58705594973399,
                50.69768007828348
              ],
              [
                1.587130988698559,
                50.69767875731759
              ],
              [
                1.587130988698559,
                50.69767875731759
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08010316595575609,
          "ground": "gnd"
        },
        "32_LVBranch260544": {
          "bus1": "32_LVBus633591",
          "bus2": "32_LVBus633592",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587130988698559,
                50.69767875731759
              ],
              [
                1.587130988698559,
                50.69767875731759
              ],
              [
                1.587200598571069,
                50.697678775723
              ],
              [
                1.587575381950626,
                50.69767886771011
              ],
              [
                1.587575381950626,
                50.69767886771011
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03139766328832917,
          "ground": "gnd"
        },
        "32_LVBranch058547": {
          "bus1": "32_LVBus633592",
          "bus2": "32_LVBus633593",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587575381950626,
                50.69767886771011
              ],
              [
                1.587575381950626,
                50.69767886771011
              ],
              [
                1.587699195093826,
                50.69763560464457
              ],
              [
                1.587699195093826,
                50.69763560464457
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.00998425119338055,
          "ground": "gnd"
        },
        "32_LVBranch006902": {
          "bus1": "32_LVBus633593",
          "bus2": "32_LVBus633594",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587699195093826,
                50.69763560464457
              ],
              [
                1.587699195093826,
                50.69763560464457
              ],
              [
                1.587707438814608,
                50.69765183553577
              ],
              [
                1.58792453648131,
                50.69769469726088
              ],
              [
                1.588173048752212,
                50.69774376733135
              ],
              [
                1.588173048752212,
                50.69774376733135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03634680643803634,
          "ground": "gnd"
        },
        "32_LVBranch397293": {
          "bus1": "32_MVLV05781_LV",
          "bus2": "32_LVBus633579",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586190206240048,
                50.69765392674137
              ],
              [
                1.58617502458529,
                50.69764454219149
              ],
              [
                1.58617502458529,
                50.69764454219149
              ],
              [
                1.586128528459098,
                50.69761578179957
              ],
              [
                1.586124427424442,
                50.69760676947754
              ],
              [
                1.586108402461457,
                50.697545545143896
              ],
              [
                1.586108402461457,
                50.697545545143896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012533408666475556,
          "ground": "gnd"
        },
        "32_LVBranch949787": {
          "bus1": "32_LVBus633579",
          "bus2": "32_LVBus633584",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586108402461457,
                50.697545545143896
              ],
              [
                1.586108402461457,
                50.697545545143896
              ],
              [
                1.585990115423911,
                50.697597827610345
              ],
              [
                1.585990115423911,
                50.697597827610345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01018191154800492,
          "ground": "gnd"
        },
        "32_LVBranch248802": {
          "bus1": "32_LVBus633584",
          "bus2": "32_LVBus633585",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585990115423911,
                50.697597827610345
              ],
              [
                1.585990115423911,
                50.697597827610345
              ],
              [
                1.585964759278786,
                50.697605737203695
              ],
              [
                1.585792416791423,
                50.69765949407968
              ],
              [
                1.585789375308483,
                50.69767295674077
              ],
              [
                1.585709869034252,
                50.69768863680913
              ],
              [
                1.585704369590905,
                50.697678710061126
              ],
              [
                1.58539675927846,
                50.69770912223397
              ],
              [
                1.585392726105435,
                50.69769561658897
              ],
              [
                1.585109287118592,
                50.697719887329974
              ],
              [
                1.585108621712142,
                50.6976722373823
              ],
              [
                1.584983081822542,
                50.697645372903615
              ],
              [
                1.584983081822542,
                50.697645372903615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0825191421267783,
          "ground": "gnd"
        },
        "32_LVBranch737279": {
          "bus1": "32_LVBus633585",
          "bus2": "32_LVBus633587",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584983081822542,
                50.697645372903615
              ],
              [
                1.584983081822542,
                50.697645372903615
              ],
              [
                1.584682398009925,
                50.69759672352426
              ],
              [
                1.584682398009925,
                50.69759672352426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02192269451542035,
          "ground": "gnd"
        },
        "32_LVBranch259007": {
          "bus1": "32_LVBus633587",
          "bus2": "32_LVBus633588",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584682398009925,
                50.69759672352426
              ],
              [
                1.584682398009925,
                50.69759672352426
              ],
              [
                1.584676061564703,
                50.69761420238671
              ],
              [
                1.584623204551366,
                50.69775994891602
              ],
              [
                1.584561066094807,
                50.697751462476006
              ],
              [
                1.584443194900927,
                50.6980464512152
              ],
              [
                1.584443194900927,
                50.6980464512152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05697914255681576,
          "ground": "gnd"
        },
        "32_LVBranch259005": {
          "bus1": "32_LVBus633585",
          "bus2": "32_LVBus633586",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584983081822542,
                50.697645372903615
              ],
              [
                1.584983081822542,
                50.697645372903615
              ],
              [
                1.584974463646497,
                50.69766245221772
              ],
              [
                1.584939261820326,
                50.69773228984316
              ],
              [
                1.584910948761284,
                50.69773210870412
              ],
              [
                1.584735408474787,
                50.698095040642386
              ],
              [
                1.584735408474787,
                50.698095040642386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.054388400036663294,
          "ground": "gnd"
        },
        "32_LVBranch125473": {
          "bus1": "32_LVBus633579",
          "bus2": "32_LVBus633580",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586108402461457,
                50.697545545143896
              ],
              [
                1.586108402461457,
                50.697545545143896
              ],
              [
                1.586133425721989,
                50.69753722987284
              ],
              [
                1.586148229545406,
                50.697532314775565
              ],
              [
                1.586177995274511,
                50.69752980463589
              ],
              [
                1.586182557703839,
                50.69751005461744
              ],
              [
                1.586343171048048,
                50.69749706407319
              ],
              [
                1.586409288470549,
                50.6974917159141
              ],
              [
                1.586393290201818,
                50.697428697873804
              ],
              [
                1.586661615645877,
                50.69740631475962
              ],
              [
                1.586683815767228,
                50.69740446718755
              ],
              [
                1.586671810176596,
                50.6973576453858
              ],
              [
                1.586761261133557,
                50.69734925442976
              ],
              [
                1.587075760584483,
                50.697319750680414
              ],
              [
                1.587075760584483,
                50.697319750680414
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08559716655851174,
          "ground": "gnd"
        },
        "32_LVBranch148042": {
          "bus1": "32_LVBus633580",
          "bus2": "32_LVBus633581",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587075760584483,
                50.697319750680414
              ],
              [
                1.587075760584483,
                50.697319750680414
              ],
              [
                1.587177426775591,
                50.69731421403258
              ],
              [
                1.58721662055099,
                50.6973120747351
              ],
              [
                1.587548869396713,
                50.697293978942376
              ],
              [
                1.587554410382388,
                50.69730210299677
              ],
              [
                1.587569809097815,
                50.69731208965203
              ],
              [
                1.587569809097815,
                50.69731208965203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03608932163231959,
          "ground": "gnd"
        },
        "32_LVBranch360234": {
          "bus1": "32_LVBus633581",
          "bus2": "32_LVBus633582",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587569809097815,
                50.69731208965203
              ],
              [
                1.587569809097815,
                50.69731208965203
              ],
              [
                1.587634989127123,
                50.697308008825715
              ],
              [
                1.587634989127123,
                50.697308008825715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.004627513309832761,
          "ground": "gnd"
        },
        "32_LVBranch143007": {
          "bus1": "32_LVBus633582",
          "bus2": "32_LVBus633583",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587634989127123,
                50.697308008825715
              ],
              [
                1.587634989127123,
                50.697308008825715
              ],
              [
                1.58767921463825,
                50.69728492023909
              ],
              [
                1.58785730599065,
                50.69730042205142
              ],
              [
                1.587927667523092,
                50.69731429349135
              ],
              [
                1.588149369289001,
                50.697357998958275
              ],
              [
                1.588149112148196,
                50.697374178353535
              ],
              [
                1.58822538671818,
                50.69738364552915
              ],
              [
                1.58822538671818,
                50.69738364552915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045642557955725895,
          "ground": "gnd"
        },
        "32_LVBranch424279": {
          "bus1": "32_MVLV05781_LV",
          "bus2": "32_LVBus633562",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586190206240048,
                50.69765392674137
              ],
              [
                1.586169126750332,
                50.69765262376973
              ],
              [
                1.586169126750332,
                50.69765262376973
              ],
              [
                1.586092639219344,
                50.69764791683362
              ],
              [
                1.586077131880651,
                50.69764421694718
              ],
              [
                1.586070151817668,
                50.6976378869581
              ],
              [
                1.585967748280015,
                50.69748981578325
              ],
              [
                1.585967748280015,
                50.69748981578325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02545021088029199,
          "ground": "gnd"
        },
        "32_LVBranch834108": {
          "bus1": "32_LVBus633562",
          "bus2": "32_LVBus633566",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585967748280015,
                50.69748981578325
              ],
              [
                1.585967748280015,
                50.69748981578325
              ],
              [
                1.586007643650988,
                50.69747298910986
              ],
              [
                1.586026368363885,
                50.697451540162795
              ],
              [
                1.586040816170934,
                50.697432756089455
              ],
              [
                1.586041155180131,
                50.697411186531255
              ],
              [
                1.586030345622039,
                50.697378758984996
              ],
              [
                1.586001068623295,
                50.697350704042194
              ],
              [
                1.585964662770026,
                50.69732620256583
              ],
              [
                1.58589570717065,
                50.69730059748477
              ],
              [
                1.58589570717065,
                50.69730059748477
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027659696201836895,
          "ground": "gnd"
        },
        "32_LVBranch949788": {
          "bus1": "32_LVBus633566",
          "bus2": "32_LVBus633567",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58589570717065,
                50.69730059748477
              ],
              [
                1.58589570717065,
                50.69730059748477
              ],
              [
                1.585701470897324,
                50.697232846159444
              ],
              [
                1.585644167450727,
                50.69727652926915
              ],
              [
                1.585644167450727,
                50.69727652926915
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021981880009966568,
          "ground": "gnd"
        },
        "32_LVBranch348665": {
          "bus1": "32_LVBus633567",
          "bus2": "32_LVBus633568",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585644167450727,
                50.69727652926915
              ],
              [
                1.585644167450727,
                50.69727652926915
              ],
              [
                1.585617334280858,
                50.69727093970912
              ],
              [
                1.584981153684629,
                50.69713839671499
              ],
              [
                1.584981153684629,
                50.69713839671499
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04930018856659523,
          "ground": "gnd"
        },
        "32_LVBranch507444": {
          "bus1": "32_LVBus633566",
          "bus2": "32_LVBus633569",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58589570717065,
                50.69730059748477
              ],
              [
                1.58589570717065,
                50.69730059748477
              ],
              [
                1.585965352108371,
                50.69719137738908
              ],
              [
                1.585965352108371,
                50.69719137738908
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.013108520086710866,
          "ground": "gnd"
        },
        "32_LVBranch305156": {
          "bus1": "32_LVBus633569",
          "bus2": "32_LVBus633577",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585965352108371,
                50.69719137738908
              ],
              [
                1.585965352108371,
                50.69719137738908
              ],
              [
                1.585974069601899,
                50.69717705223366
              ],
              [
                1.585970197636988,
                50.69717627528388
              ],
              [
                1.58569755828702,
                50.69712136750159
              ],
              [
                1.585710621174791,
                50.697100772176974
              ],
              [
                1.585411501021376,
                50.697042249635395
              ],
              [
                1.585411501021376,
                50.697042249635395
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046787484910186125,
          "ground": "gnd"
        },
        "32_LVBranch183846": {
          "bus1": "32_LVBus633569",
          "bus2": "32_LVBus633570",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585965352108371,
                50.69719137738908
              ],
              [
                1.585965352108371,
                50.69719137738908
              ],
              [
                1.586223505502681,
                50.69724514720607
              ],
              [
                1.586240886335125,
                50.697220084327995
              ],
              [
                1.586296941776491,
                50.697255495294286
              ],
              [
                1.586395339905518,
                50.69724283561657
              ],
              [
                1.586909587429302,
                50.69717667523496
              ],
              [
                1.586909587429302,
                50.69717667523496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07199242672772191,
          "ground": "gnd"
        },
        "32_LVBranch910760": {
          "bus1": "32_LVBus633570",
          "bus2": "32_LVBus633571",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586909587429302,
                50.69717667523496
              ],
              [
                1.586909587429302,
                50.69717667523496
              ],
              [
                1.586900707249322,
                50.69720089281458
              ],
              [
                1.586999916004867,
                50.697192533958464
              ],
              [
                1.587027073659097,
                50.69717562073816
              ],
              [
                1.587038601583166,
                50.69716220950048
              ],
              [
                1.58704882607913,
                50.69714250274553
              ],
              [
                1.587048307506441,
                50.69708496929216
              ],
              [
                1.587041571404389,
                50.69706335682058
              ],
              [
                1.587021962396085,
                50.69704974779793
              ],
              [
                1.586622939269547,
                50.69695463672593
              ],
              [
                1.586622939269547,
                50.69695463672593
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05754806480260955,
          "ground": "gnd"
        },
        "32_LVBranch913664": {
          "bus1": "32_LVBus633571",
          "bus2": "32_LVBus633572",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586622939269547,
                50.69695463672593
              ],
              [
                1.586622939269547,
                50.69695463672593
              ],
              [
                1.586673708442101,
                50.69687586072824
              ],
              [
                1.586673708442101,
                50.69687586072824
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.00946896043839125,
          "ground": "gnd"
        },
        "32_LVBranch122496": {
          "bus1": "32_LVBus633572",
          "bus2": "32_LVBus633573",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586673708442101,
                50.69687586072824
              ],
              [
                1.586673708442101,
                50.69687586072824
              ],
              [
                1.586700862304324,
                50.696880779296414
              ],
              [
                1.587162013590226,
                50.69696433740022
              ],
              [
                1.587337007770882,
                50.696996011129386
              ],
              [
                1.587337007770882,
                50.696996011129386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048733455454443554,
          "ground": "gnd"
        },
        "32_LVBranch299651": {
          "bus1": "32_LVBus633573",
          "bus2": "32_LVBus633574",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587337007770882,
                50.696996011129386
              ],
              [
                1.587337007770882,
                50.696996011129386
              ],
              [
                1.587363928408885,
                50.697001421458715
              ],
              [
                1.587489379801692,
                50.69702663262581
              ],
              [
                1.58750181910308,
                50.697045588788455
              ],
              [
                1.587698024202592,
                50.697078296459196
              ],
              [
                1.587716112685925,
                50.69709818377337
              ],
              [
                1.587860133491918,
                50.697119766782066
              ],
              [
                1.587890783081779,
                50.69715052044945
              ],
              [
                1.588052412460528,
                50.69717883833767
              ],
              [
                1.588077090057437,
                50.69718315858778
              ],
              [
                1.588092908582323,
                50.697167082388866
              ],
              [
                1.588170880974074,
                50.697182901311706
              ],
              [
                1.588225523635504,
                50.69719398656363
              ],
              [
                1.588225523635504,
                50.69719398656363
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07056710647055767,
          "ground": "gnd"
        },
        "32_LVBranch902422": {
          "bus1": "32_LVBus633571",
          "bus2": "32_LVBus633575",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586622939269547,
                50.69695463672593
              ],
              [
                1.586622939269547,
                50.69695463672593
              ],
              [
                1.586481893083684,
                50.69692408288607
              ],
              [
                1.586462040720153,
                50.696926653259524
              ],
              [
                1.586440070821272,
                50.69697325995745
              ],
              [
                1.586440070821272,
                50.69697325995745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01737268013498947,
          "ground": "gnd"
        },
        "32_LVBranch263120": {
          "bus1": "32_LVBus633575",
          "bus2": "32_LVBus633576",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586440070821272,
                50.69697325995745
              ],
              [
                1.586440070821272,
                50.69697325995745
              ],
              [
                1.58641322306376,
                50.69696770635668
              ],
              [
                1.585983012750223,
                50.69687867359743
              ],
              [
                1.585983012750223,
                50.69687867359743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03396394713465364,
          "ground": "gnd"
        },
        "32_LVBranch450338": {
          "bus1": "32_LVBus633562",
          "bus2": "32_LVBus633563",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585967748280015,
                50.69748981578325
              ],
              [
                1.585967748280015,
                50.69748981578325
              ],
              [
                1.585914693577597,
                50.69744364157988
              ],
              [
                1.585914693577597,
                50.69744364157988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006358860165262183,
          "ground": "gnd"
        },
        "32_LVBranch125474": {
          "bus1": "32_LVBus633563",
          "bus2": "32_LVBus633564",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585914693577597,
                50.69744364157988
              ],
              [
                1.585914693577597,
                50.69744364157988
              ],
              [
                1.585889573370596,
                50.69745183064618
              ],
              [
                1.585587491276537,
                50.69755032836126
              ],
              [
                1.585533677161529,
                50.69755268327334
              ],
              [
                1.58550996745302,
                50.69753006167797
              ],
              [
                1.585468863539926,
                50.697534296657935
              ],
              [
                1.585434372541022,
                50.697567336951884
              ],
              [
                1.585065613731718,
                50.69749089095499
              ],
              [
                1.584940512128206,
                50.697464961914896
              ],
              [
                1.584884198131825,
                50.69745329100321
              ],
              [
                1.584884198131825,
                50.69745329100321
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0810620252832786,
          "ground": "gnd"
        },
        "32_LVBranch242916": {
          "bus1": "32_LVBus633564",
          "bus2": "32_LVBus633565",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584884198131825,
                50.69745329100321
              ],
              [
                1.584884198131825,
                50.69745329100321
              ],
              [
                1.584857495831427,
                50.69744745093009
              ],
              [
                1.584643019371543,
                50.69740051861682
              ],
              [
                1.584605025084661,
                50.697386797371216
              ],
              [
                1.58460679036432,
                50.69736433953995
              ],
              [
                1.584562794010333,
                50.69737214441903
              ],
              [
                1.58433914558278,
                50.69737432651201
              ],
              [
                1.58433232923723,
                50.69735810407045
              ],
              [
                1.5842445398263,
                50.69736024268213
              ],
              [
                1.584245585082575,
                50.6973836145644
              ],
              [
                1.584067364560821,
                50.69744217680843
              ],
              [
                1.58393918798195,
                50.697484297482006
              ],
              [
                1.583826807921888,
                50.697521231192006
              ],
              [
                1.583797456715933,
                50.69753088300385
              ],
              [
                1.583797456715933,
                50.69753088300385
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08896814466650006,
          "ground": "gnd"
        },
        "32_LVBranch737275": {
          "bus1": "32_MVLV05781_LV",
          "bus2": "32_LVBus633560",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586190206240048,
                50.69765392674137
              ],
              [
                1.586211223978465,
                50.69765557914444
              ],
              [
                1.586211223978465,
                50.69765557914444
              ],
              [
                1.586218234688703,
                50.697656123994044
              ],
              [
                1.586327315674182,
                50.69766467926582
              ],
              [
                1.586327315674182,
                50.69766467926582
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008264449946724544,
          "ground": "gnd"
        },
        "32_LVBranch556885": {
          "bus1": "32_MVLV05781_LV",
          "bus2": "32_LVBus633550",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586190206240048,
                50.69765392674137
              ],
              [
                1.586170639598135,
                50.697659073043596
              ],
              [
                1.586170639598135,
                50.697659073043596
              ],
              [
                1.586103503042004,
                50.69767674792804
              ],
              [
                1.586097759226047,
                50.69768210371469
              ],
              [
                1.586049663592099,
                50.697770788969365
              ],
              [
                1.586082815567325,
                50.69800291413449
              ],
              [
                1.586068408272479,
                50.69801899863115
              ],
              [
                1.586039973196063,
                50.69802690748124
              ],
              [
                1.585940139171151,
                50.69807571412258
              ],
              [
                1.585940139171151,
                50.69807571412258
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05537109461110249,
          "ground": "gnd"
        },
        "32_LVBranch759442": {
          "bus1": "32_LVBus633550",
          "bus2": "32_LVBus633551",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585940139171151,
                50.69807571412258
              ],
              [
                1.585940139171151,
                50.69807571412258
              ],
              [
                1.585967733060412,
                50.698120836715525
              ],
              [
                1.585967733060412,
                50.698120836715525
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0053848585946961475,
          "ground": "gnd"
        },
        "32_LVBranch094157": {
          "bus1": "32_LVBus633551",
          "bus2": "32_LVBus633552",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585967733060412,
                50.698120836715525
              ],
              [
                1.585967733060412,
                50.698120836715525
              ],
              [
                1.585995973033642,
                50.69812119655714
              ],
              [
                1.586110655877205,
                50.698122637350195
              ],
              [
                1.586112610636279,
                50.6980884934441
              ],
              [
                1.586275345551129,
                50.69809042314196
              ],
              [
                1.586272913723822,
                50.69806434307586
              ],
              [
                1.586400355904056,
                50.69806064978256
              ],
              [
                1.586453121707114,
                50.69794503051409
              ],
              [
                1.586632857038033,
                50.69794526901537
              ],
              [
                1.586630412156365,
                50.69792098276887
              ],
              [
                1.586649952730256,
                50.697921325559264
              ],
              [
                1.586790294660684,
                50.69792379143492
              ],
              [
                1.586792235453912,
                50.69789054437463
              ],
              [
                1.586813869214498,
                50.69789068456852
              ],
              [
                1.586965305946696,
                50.69789163891438
              ],
              [
                1.587085167362236,
                50.697892401623555
              ],
              [
                1.587085167362236,
                50.697892401623555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10181589157343499,
          "ground": "gnd"
        },
        "32_LVBranch016955": {
          "bus1": "32_LVBus633552",
          "bus2": "32_LVBus633553",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587085167362236,
                50.697892401623555
              ],
              [
                1.587085167362236,
                50.697892401623555
              ],
              [
                1.587084603874645,
                50.69787446821584
              ],
              [
                1.587084229595972,
                50.69786273386596
              ],
              [
                1.587378573621121,
                50.697864590014184
              ],
              [
                1.587378925543154,
                50.6978421235989
              ],
              [
                1.587619523170541,
                50.69784274748444
              ],
              [
                1.587619117298392,
                50.69786881033431
              ],
              [
                1.58785474165063,
                50.69786958301755
              ],
              [
                1.58791490110962,
                50.69786977698244
              ],
              [
                1.587915812927413,
                50.697902144386774
              ],
              [
                1.588168821762561,
                50.69790295897658
              ],
              [
                1.588205934280495,
                50.697903076042
              ],
              [
                1.588205934280495,
                50.697903076042
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09149340081946576,
          "ground": "gnd"
        },
        "32_LVBranch668216": {
          "bus1": "32_LVBus633550",
          "bus2": "32_LVBus633554",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585940139171151,
                50.69807571412258
              ],
              [
                1.585940139171151,
                50.69807571412258
              ],
              [
                1.585875950328644,
                50.698107668248646
              ],
              [
                1.585825653163251,
                50.69815588765228
              ],
              [
                1.585804877659671,
                50.69821687949003
              ],
              [
                1.585805503194735,
                50.69826721999451
              ],
              [
                1.585805503194735,
                50.69826721999451
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02473855872628895,
          "ground": "gnd"
        },
        "32_LVBranch710593": {
          "bus1": "32_LVBus633554",
          "bus2": "32_LVBus633555",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585805503194735,
                50.69826721999451
              ],
              [
                1.585805503194735,
                50.69826721999451
              ],
              [
                1.58581415140376,
                50.69829218972713
              ],
              [
                1.585837713940403,
                50.69836023176883
              ],
              [
                1.585881320703608,
                50.69848613203745
              ],
              [
                1.585905412311626,
                50.69857437651278
              ],
              [
                1.585915734079725,
                50.698638256991146
              ],
              [
                1.585915734079725,
                50.698638256991146
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04204105246498338,
          "ground": "gnd"
        },
        "32_LVBranch902420": {
          "bus1": "32_LVBus633555",
          "bus2": "32_LVBus633556",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585915734079725,
                50.698638256991146
              ],
              [
                1.585915734079725,
                50.698638256991146
              ],
              [
                1.585918614579458,
                50.69865610579379
              ],
              [
                1.5859214810948,
                50.69867394554158
              ],
              [
                1.585928661310962,
                50.69871855844737
              ],
              [
                1.585932975014359,
                50.69874533160489
              ],
              [
                1.585937288857463,
                50.69877209579254
              ],
              [
                1.585941524595994,
                50.69879842000067
              ],
              [
                1.585938133932669,
                50.698825684537475
              ],
              [
                1.585932588042224,
                50.69887039057211
              ],
              [
                1.585917220899068,
                50.69899422839465
              ],
              [
                1.585915904695384,
                50.69900097441057
              ],
              [
                1.5858971778769,
                50.699097515659616
              ],
              [
                1.585887959676612,
                50.699145051664104
              ],
              [
                1.58589345931702,
                50.69915497838353
              ],
              [
                1.585908953732577,
                50.69915956618114
              ],
              [
                1.586080219780367,
                50.69915885708099
              ],
              [
                1.586080219780367,
                50.69915885708099
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07114326618350271,
          "ground": "gnd"
        },
        "32_LVBranch927510": {
          "bus1": "32_LVBus633556",
          "bus2": "32_LVBus633558",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586080219780367,
                50.69915885708099
              ],
              [
                1.586080219780367,
                50.69915885708099
              ],
              [
                1.586108455807764,
                50.6991585800371
              ],
              [
                1.586695987555001,
                50.69915286226088
              ],
              [
                1.586748445773995,
                50.699147807774985
              ],
              [
                1.586765691144525,
                50.699130834523615
              ],
              [
                1.586803084642912,
                50.69900252889967
              ],
              [
                1.586803084642912,
                50.69900252889967
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06402073558588459,
          "ground": "gnd"
        },
        "32_LVBranch834099": {
          "bus1": "32_LVBus633556",
          "bus2": "32_LVBus633557",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586080219780367,
                50.69915885708099
              ],
              [
                1.586080219780367,
                50.69915885708099
              ],
              [
                1.586065880445037,
                50.69917134521026
              ],
              [
                1.586062292524679,
                50.69917232800615
              ],
              [
                1.586053088499253,
                50.69917486429851
              ],
              [
                1.585903101361533,
                50.699172114800604
              ],
              [
                1.585883248078772,
                50.69917468507268
              ],
              [
                1.58587743576198,
                50.699183637178336
              ],
              [
                1.585825279249465,
                50.69935050225976
              ],
              [
                1.585825279249465,
                50.69935050225976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034738768531869635,
          "ground": "gnd"
        },
        "32_LVBranch939647": {
          "bus1": "32_MVLV74319_LV",
          "bus2": "32_LVBus633948",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583596588614978,
                50.69891615271719
              ],
              [
                1.583604534964454,
                50.69892862383917
              ],
              [
                1.583604534964454,
                50.69892862383917
              ],
              [
                1.583632241221773,
                50.69894377162299
              ],
              [
                1.583656086541803,
                50.698957406951095
              ],
              [
                1.583718022099569,
                50.69897847675422
              ],
              [
                1.583743211736776,
                50.698996613956524
              ],
              [
                1.583749905891255,
                50.699020926110265
              ],
              [
                1.583748600641369,
                50.69910451360999
              ],
              [
                1.583748600641369,
                50.69910451360999
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02454868687548785,
          "ground": "gnd"
        },
        "32_LVBranch563328": {
          "bus1": "32_LVBus633948",
          "bus2": "32_LVBus633949",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583748600641369,
                50.69910451360999
              ],
              [
                1.583748600641369,
                50.69910451360999
              ],
              [
                1.583792408105013,
                50.69910838612746
              ],
              [
                1.583792408105013,
                50.69910838612746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0031248656114296466,
          "ground": "gnd"
        },
        "32_LVBranch274682": {
          "bus1": "32_LVBus633949",
          "bus2": "32_LVBus633950",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583792408105013,
                50.69910838612746
              ],
              [
                1.583792408105013,
                50.69910838612746
              ],
              [
                1.583820647805555,
                50.69910880027704
              ],
              [
                1.583942911309532,
                50.69911061212887
              ],
              [
                1.584112208047119,
                50.699113113801495
              ],
              [
                1.584113171166802,
                50.69914098780008
              ],
              [
                1.584260036194113,
                50.69914191760401
              ],
              [
                1.584420274332019,
                50.699142937577015
              ],
              [
                1.58441952706919,
                50.6991905698681
              ],
              [
                1.58457160942719,
                50.699192051276945
              ],
              [
                1.58468415318599,
                50.699193148492554
              ],
              [
                1.584683406037624,
                50.69924078975065
              ],
              [
                1.584788408861752,
                50.699240908176925
              ],
              [
                1.584854658849395,
                50.699240979211005
              ],
              [
                1.584854658849395,
                50.699240979211005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08879617755025795,
          "ground": "gnd"
        },
        "32_LVBranch427276": {
          "bus1": "32_LVBus633948",
          "bus2": "32_LVBus633951",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583748600641369,
                50.69910451360999
              ],
              [
                1.583748600641369,
                50.69910451360999
              ],
              [
                1.583746914021797,
                50.69921147320849
              ],
              [
                1.58375519693746,
                50.69922410781529
              ],
              [
                1.583774968914179,
                50.69922692803841
              ],
              [
                1.583821696380826,
                50.69922542767757
              ],
              [
                1.583828435960327,
                50.699225235512955
              ],
              [
                1.583925064747318,
                50.699222487264585
              ],
              [
                1.584032574527401,
                50.69922586854362
              ],
              [
                1.584032574527401,
                50.69922586854362
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03307403702232154,
          "ground": "gnd"
        },
        "32_LVBranch849426": {
          "bus1": "32_LVBus633951",
          "bus2": "32_LVBus633955",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584032574527401,
                50.69922586854362
              ],
              [
                1.584032574527401,
                50.69922586854362
              ],
              [
                1.584234584969644,
                50.699250526454165
              ],
              [
                1.584347521983214,
                50.699274229422066
              ],
              [
                1.584466695943722,
                50.6992992349285
              ],
              [
                1.584504031990673,
                50.69930706819794
              ],
              [
                1.584644094678564,
                50.69936385385892
              ],
              [
                1.584644094678564,
                50.69936385385892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.046321989004389566,
          "ground": "gnd"
        },
        "32_LVBranch443536": {
          "bus1": "32_LVBus633955",
          "bus2": "32_LVBus633956",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584644094678564,
                50.69936385385892
              ],
              [
                1.584644094678564,
                50.69936385385892
              ],
              [
                1.584754394402292,
                50.699404187730885
              ],
              [
                1.584813039591075,
                50.69944215336187
              ],
              [
                1.584850992963077,
                50.6994858412204
              ],
              [
                1.584851439862027,
                50.699514259194146
              ],
              [
                1.584826380533728,
                50.699543607358265
              ],
              [
                1.584826380533728,
                50.699543607358265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02733447533215833,
          "ground": "gnd"
        },
        "32_LVBranch752700": {
          "bus1": "32_LVBus633956",
          "bus2": "32_LVBus633957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584826380533728,
                50.699543607358265
              ],
              [
                1.584826380533728,
                50.699543607358265
              ],
              [
                1.584617596671295,
                50.699554975434786
              ],
              [
                1.584617596671295,
                50.699554975434786
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014804703740082316,
          "ground": "gnd"
        },
        "32_LVBranch065990": {
          "bus1": "32_LVBus633957",
          "bus2": "32_LVBus633958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584617596671295,
                50.699554975434786
              ],
              [
                1.584617596671295,
                50.699554975434786
              ],
              [
                1.584617890846114,
                50.69957291614747
              ],
              [
                1.584619202949905,
                50.69965348782758
              ],
              [
                1.584620474360675,
                50.69973207700045
              ],
              [
                1.584583591590065,
                50.699737234307506
              ],
              [
                1.58458437440579,
                50.699841643569954
              ],
              [
                1.584585036447143,
                50.69993066049419
              ],
              [
                1.584585036447143,
                50.69993066049419
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.043887902302282886,
          "ground": "gnd"
        },
        "32_LVBranch634022": {
          "bus1": "32_LVBus633956",
          "bus2": "32_LVBus633959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584826380533728,
                50.699543607358265
              ],
              [
                1.584826380533728,
                50.699543607358265
              ],
              [
                1.584853238575307,
                50.69956915426834
              ],
              [
                1.58488447606576,
                50.69959274555238
              ],
              [
                1.58489443294449,
                50.699601165637574
              ],
              [
                1.584892190838163,
                50.69961123367729
              ],
              [
                1.58483975957454,
                50.699637859093464
              ],
              [
                1.584819925699531,
                50.699655040563485
              ],
              [
                1.584806520446567,
                50.69967111303592
              ],
              [
                1.58479000569477,
                50.69969296086644
              ],
              [
                1.58479000569477,
                50.69969296086644
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02098068804796008,
          "ground": "gnd"
        },
        "32_LVBranch707129": {
          "bus1": "32_LVBus633959",
          "bus2": "32_LVBus633960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58479000569477,
                50.69969296086644
              ],
              [
                1.58479000569477,
                50.69969296086644
              ],
              [
                1.584779665501925,
                50.69971088174594
              ],
              [
                1.584779643309417,
                50.69971235260227
              ],
              [
                1.584784626931605,
                50.699714347223555
              ],
              [
                1.584801164627567,
                50.69971812528004
              ],
              [
                1.584801164627567,
                50.69971812528004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003944680653204997,
          "ground": "gnd"
        },
        "32_LVBranch559029": {
          "bus1": "32_LVBus633960",
          "bus2": "32_LVBus633964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584801164627567,
                50.69971812528004
              ],
              [
                1.584801164627567,
                50.69971812528004
              ],
              [
                1.584788367582181,
                50.6997219671056
              ],
              [
                1.584783723824387,
                50.69973020870467
              ],
              [
                1.584784793614008,
                50.699754782559594
              ],
              [
                1.584782130904488,
                50.699792725115046
              ],
              [
                1.584780850709677,
                50.699811113688305
              ],
              [
                1.58478044238545,
                50.69985783311167
              ],
              [
                1.584779801128072,
                50.699932159103895
              ],
              [
                1.584769087488182,
                50.69997669905211
              ],
              [
                1.584761073790567,
                50.69999674189492
              ],
              [
                1.584752630994765,
                50.700006843969106
              ],
              [
                1.584747021642015,
                50.70001355488253
              ],
              [
                1.584746719531171,
                50.70001392079268
              ],
              [
                1.584728856272998,
                50.70003526708072
              ],
              [
                1.584709262455482,
                50.700055239482666
              ],
              [
                1.584696749701424,
                50.70006643797845
              ],
              [
                1.584698155915896,
                50.70007526350492
              ],
              [
                1.584708818687722,
                50.70008463865347
              ],
              [
                1.584708818687722,
                50.70008463865347
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04303046423080442,
          "ground": "gnd"
        },
        "32_LVBranch794513": {
          "bus1": "32_LVBus633964",
          "bus2": "32_LVBus633965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584708818687722,
                50.70008463865347
              ],
              [
                1.584708818687722,
                50.70008463865347
              ],
              [
                1.584697162109866,
                50.70008776984813
              ],
              [
                1.584693329407928,
                50.70009186351503
              ],
              [
                1.584664607488545,
                50.70012429277391
              ],
              [
                1.58471151464676,
                50.70016520971086
              ],
              [
                1.584712027832971,
                50.70017799430229
              ],
              [
                1.584705740434932,
                50.70019593981222
              ],
              [
                1.584576660366098,
                50.70027500966047
              ],
              [
                1.584471271955685,
                50.70023293859484
              ],
              [
                1.584433426322557,
                50.70021485014606
              ],
              [
                1.584369327316129,
                50.70017700367859
              ],
              [
                1.584209361931771,
                50.700088515207824
              ],
              [
                1.584193688972791,
                50.70007984501632
              ],
              [
                1.584171629244561,
                50.70006763786109
              ],
              [
                1.584152300624599,
                50.70007097345153
              ],
              [
                1.58413857996389,
                50.70007985041986
              ],
              [
                1.584121108237182,
                50.700091153214345
              ],
              [
                1.584121108237182,
                50.700091153214345
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06873884515256802,
          "ground": "gnd"
        },
        "32_LVBranch525118": {
          "bus1": "32_LVBus633960",
          "bus2": "32_LVBus633961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584801164627567,
                50.69971812528004
              ],
              [
                1.584801164627567,
                50.69971812528004
              ],
              [
                1.58482130225037,
                50.69968736589957
              ],
              [
                1.584871396007621,
                50.69964062571765
              ],
              [
                1.584929170690213,
                50.699595887560896
              ],
              [
                1.584964939051221,
                50.699578462121394
              ],
              [
                1.585011526075312,
                50.699559138137175
              ],
              [
                1.585087325691695,
                50.69954784001208
              ],
              [
                1.585189171532436,
                50.69954943680205
              ],
              [
                1.585294108530907,
                50.699561456870235
              ],
              [
                1.585324745190693,
                50.699564961767884
              ],
              [
                1.585466194010442,
                50.69960110719556
              ],
              [
                1.585567389895101,
                50.69964583385666
              ],
              [
                1.585573974547051,
                50.69965498683237
              ],
              [
                1.585573314499588,
                50.699663171938695
              ],
              [
                1.585554381249108,
                50.699674026558036
              ],
              [
                1.585548888239315,
                50.69967771551012
              ],
              [
                1.585548264146075,
                50.69968351495843
              ],
              [
                1.585554098873163,
                50.699689012808605
              ],
              [
                1.585554098873163,
                50.699689012808605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07124368247256975,
          "ground": "gnd"
        },
        "32_LVBranch648045": {
          "bus1": "32_LVBus633961",
          "bus2": "32_LVBus633963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585554098873163,
                50.699689012808605
              ],
              [
                1.585554098873163,
                50.699689012808605
              ],
              [
                1.585523540113991,
                50.69969438820663
              ],
              [
                1.585505447933202,
                50.69970566052345
              ],
              [
                1.585387884202645,
                50.69977890830653
              ],
              [
                1.585383995924445,
                50.69978294784213
              ],
              [
                1.585386453954618,
                50.6997894656366
              ],
              [
                1.585511725657384,
                50.69987103268321
              ],
              [
                1.585511245553274,
                50.699875711822635
              ],
              [
                1.585508335546997,
                50.69987856436773
              ],
              [
                1.585501296599917,
                50.69988268342717
              ],
              [
                1.58539820400746,
                50.69994313002181
              ],
              [
                1.585388756804189,
                50.69994866955295
              ],
              [
                1.585379709100623,
                50.69995019319475
              ],
              [
                1.585354689116723,
                50.69994977206265
              ],
              [
                1.585354689116723,
                50.69994977206265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04444044330943112,
          "ground": "gnd"
        },
        "32_LVBranch416229": {
          "bus1": "32_LVBus633961",
          "bus2": "32_LVBus633962",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585554098873163,
                50.699689012808605
              ],
              [
                1.585554098873163,
                50.699689012808605
              ],
              [
                1.585559297109686,
                50.69967958161157
              ],
              [
                1.585580846559703,
                50.699666626093666
              ],
              [
                1.58558842864379,
                50.699664887235095
              ],
              [
                1.585602767908951,
                50.699667414042985
              ],
              [
                1.585610963683925,
                50.69967462146227
              ],
              [
                1.585615591308604,
                50.699678685832254
              ],
              [
                1.585659497293156,
                50.699717296994464
              ],
              [
                1.585662089761879,
                50.699719582016144
              ],
              [
                1.585681795022414,
                50.699746529368525
              ],
              [
                1.585700468407291,
                50.69976697656121
              ],
              [
                1.585797246237913,
                50.69983875497468
              ],
              [
                1.585817508043566,
                50.699852206648316
              ],
              [
                1.585866533618848,
                50.699884749589174
              ],
              [
                1.585898346438803,
                50.69989925803813
              ],
              [
                1.585917723680459,
                50.69991143065935
              ],
              [
                1.585959670303023,
                50.6999413832465
              ],
              [
                1.585974649301923,
                50.69995207609878
              ],
              [
                1.585982297451655,
                50.699956266427776
              ],
              [
                1.585993492978511,
                50.69996123173025
              ],
              [
                1.586001573840813,
                50.69996482373192
              ],
              [
                1.58601524842507,
                50.69997304205829
              ],
              [
                1.58601524842507,
                50.69997304205829
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04996446108175963,
          "ground": "gnd"
        },
        "32_LVBranch808426": {
          "bus1": "32_LVBus633951",
          "bus2": "32_LVBus633952",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584032574527401,
                50.69922586854362
              ],
              [
                1.584032574527401,
                50.69922586854362
              ],
              [
                1.584002153607023,
                50.69933246482911
              ],
              [
                1.584002153607023,
                50.69933246482911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012051239170600938,
          "ground": "gnd"
        },
        "32_LVBranch114231": {
          "bus1": "32_LVBus633952",
          "bus2": "32_LVBus633953",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584002153607023,
                50.69933246482911
              ],
              [
                1.584002153607023,
                50.69933246482911
              ],
              [
                1.584014376384406,
                50.69930305661058
              ],
              [
                1.5842610911999,
                50.69930682766148
              ],
              [
                1.584317189139524,
                50.699307680325774
              ],
              [
                1.584322376523273,
                50.69933827086118
              ],
              [
                1.584456774247547,
                50.69934182436535
              ],
              [
                1.584456774247547,
                50.69934182436535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03770965273434591,
          "ground": "gnd"
        },
        "32_LVBranch080557": {
          "bus1": "32_LVBus633952",
          "bus2": "32_LVBus633954",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.584002153607023,
                50.69933246482911
              ],
              [
                1.584002153607023,
                50.69933246482911
              ],
              [
                1.583988089301892,
                50.69926873187471
              ],
              [
                1.58375169258382,
                50.699267229606775
              ],
              [
                1.583751066772582,
                50.699306781140294
              ],
              [
                1.583622428880808,
                50.6993052621444
              ],
              [
                1.58342276491216,
                50.69930289768696
              ],
              [
                1.58342276491216,
                50.69930289768696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051460210747721925,
          "ground": "gnd"
        },
        "32_LVBranch550454": {
          "bus1": "32_MVLV74319_LV",
          "bus2": "32_LVBus633939",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583596588614978,
                50.69891615271719
              ],
              [
                1.583617741291401,
                50.698915447406385
              ],
              [
                1.583617741291401,
                50.698915447406385
              ],
              [
                1.583726742913435,
                50.69887425977341
              ],
              [
                1.583731933845243,
                50.698722312652656
              ],
              [
                1.583699903571329,
                50.698700788162505
              ],
              [
                1.583654511274312,
                50.69869060041489
              ],
              [
                1.583256536342184,
                50.69868731461086
              ],
              [
                1.583202213805498,
                50.69865968943153
              ],
              [
                1.583202213805498,
                50.69865968943153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06560048890884486,
          "ground": "gnd"
        },
        "32_LVBranch781087": {
          "bus1": "32_LVBus633939",
          "bus2": "32_LVBus633940",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583202213805498,
                50.69865968943153
              ],
              [
                1.583202213805498,
                50.69865968943153
              ],
              [
                1.583185911536566,
                50.69864504158478
              ],
              [
                1.583184072171915,
                50.69864339792982
              ],
              [
                1.583185824571646,
                50.69862183702361
              ],
              [
                1.583188566299502,
                50.69858061208724
              ],
              [
                1.583209927141186,
                50.6982597426184
              ],
              [
                1.583198983360283,
                50.69823630145472
              ],
              [
                1.583163690941024,
                50.69823067775286
              ],
              [
                1.583047695813824,
                50.69822634702715
              ],
              [
                1.583011099917233,
                50.698213530781814
              ],
              [
                1.582997358660037,
                50.69818737273024
              ],
              [
                1.58301837273931,
                50.69802211256849
              ],
              [
                1.58301837273931,
                50.69802211256849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08290175143735297,
          "ground": "gnd"
        },
        "32_LVBranch275015": {
          "bus1": "32_LVBus633940",
          "bus2": "32_LVBus633945",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58301837273931,
                50.69802211256849
              ],
              [
                1.58301837273931,
                50.69802211256849
              ],
              [
                1.582990266973369,
                50.69802035362581
              ],
              [
                1.582458458555623,
                50.69798708943976
              ],
              [
                1.582458458555623,
                50.69798708943976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0397506647173655,
          "ground": "gnd"
        },
        "32_LVBranch011068": {
          "bus1": "32_LVBus633945",
          "bus2": "32_LVBus633946",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.582458458555623,
                50.69798708943976
              ],
              [
                1.582458458555623,
                50.69798708943976
              ],
              [
                1.582430793742276,
                50.697990723719556
              ],
              [
                1.582327973840487,
                50.69800424124343
              ],
              [
                1.582320694996068,
                50.69801767796229
              ],
              [
                1.581874150137947,
                50.69806336964173
              ],
              [
                1.581876701527819,
                50.69808047208475
              ],
              [
                1.58174908207798,
                50.698095837906166
              ],
              [
                1.581743678610537,
                50.698079623961995
              ],
              [
                1.581654394027557,
                50.69808714227097
              ],
              [
                1.581655574636564,
                50.6981024334805
              ],
              [
                1.581634384511156,
                50.698104698916225
              ],
              [
                1.581536482927119,
                50.69811515134967
              ],
              [
                1.581522578448743,
                50.69809888546923
              ],
              [
                1.581390019796706,
                50.69811119803446
              ],
              [
                1.581314229602152,
                50.698118233463255
              ],
              [
                1.581225354082055,
                50.698099688643865
              ],
              [
                1.581102155434373,
                50.698014407324635
              ],
              [
                1.5810821933106,
                50.69802416969099
              ],
              [
                1.581064232106373,
                50.69801373603495
              ],
              [
                1.581006050815014,
                50.69797993320251
              ],
              [
                1.581000843091261,
                50.697976905561795
              ],
              [
                1.581000843091261,
                50.697976905561795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11847185988073654,
          "ground": "gnd"
        },
        "32_LVBranch191825": {
          "bus1": "32_LVBus633940",
          "bus2": "32_LVBus633941",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58301837273931,
                50.69802211256849
              ],
              [
                1.58301837273931,
                50.69802211256849
              ],
              [
                1.583046462622715,
                50.698023988011215
              ],
              [
                1.583445700942093,
                50.69800780947535
              ],
              [
                1.583445700942093,
                50.69800780947535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030260042510292875,
          "ground": "gnd"
        },
        "32_LVBranch622491": {
          "bus1": "32_LVBus633941",
          "bus2": "32_LVBus633943",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583445700942093,
                50.69800780947535
              ],
              [
                1.583445700942093,
                50.69800780947535
              ],
              [
                1.583688469772628,
                50.69807042437721
              ],
              [
                1.583688469772628,
                50.69807042437721
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.018512556551467614,
          "ground": "gnd"
        },
        "32_LVBranch065509": {
          "bus1": "32_LVBus633943",
          "bus2": "32_LVBus633944",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583688469772628,
                50.69807042437721
              ],
              [
                1.583688469772628,
                50.69807042437721
              ],
              [
                1.583695652005319,
                50.69805307629858
              ],
              [
                1.583812048312754,
                50.697771874335174
              ],
              [
                1.583879794985634,
                50.69778399206569
              ],
              [
                1.583931331266231,
                50.697657576017285
              ],
              [
                1.584049987680842,
                50.69758192327587
              ],
              [
                1.584132499447348,
                50.69756363450534
              ],
              [
                1.58424422948977,
                50.697538877128444
              ],
              [
                1.584314158132284,
                50.69752338188542
              ],
              [
                1.584314158132284,
                50.69752338188542
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08548604134291592,
          "ground": "gnd"
        },
        "32_LVBranch208531": {
          "bus1": "32_LVBus633941",
          "bus2": "32_LVBus633942",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583445700942093,
                50.69800780947535
              ],
              [
                1.583445700942093,
                50.69800780947535
              ],
              [
                1.583453517084514,
                50.697990572904914
              ],
              [
                1.583672127426116,
                50.69759576735849
              ],
              [
                1.583702660129684,
                50.69752848484471
              ],
              [
                1.583702660129684,
                50.69752848484471
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056340633773237364,
          "ground": "gnd"
        },
        "32_LVBranch528979": {
          "bus1": "32_MVLV74319_LV",
          "bus2": "32_LVBus633937",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583596588614978,
                50.69891615271719
              ],
              [
                1.583616257055988,
                50.698921142948834
              ],
              [
                1.583616257055988,
                50.698921142948834
              ],
              [
                1.583679285638552,
                50.699046525393925
              ],
              [
                1.583737897235236,
                50.699061394973974
              ],
              [
                1.583737897235236,
                50.699061394973974
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.019100564613753635,
          "ground": "gnd"
        },
        "32_LVBranch791531": {
          "bus1": "32_MVLV74319_LV",
          "bus2": "32_LVBus633933",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583596588614978,
                50.69891615271719
              ],
              [
                1.583616884805981,
                50.69891231184397
              ],
              [
                1.583616884805981,
                50.69891231184397
              ],
              [
                1.583623654864315,
                50.698911034570365
              ],
              [
                1.583705790261179,
                50.69885705428681
              ],
              [
                1.583712043535132,
                50.69884324350909
              ],
              [
                1.583722285240541,
                50.69872529453934
              ],
              [
                1.583686679609887,
                50.6987029858648
              ],
              [
                1.58362480593262,
                50.69869653665483
              ],
              [
                1.583211568840527,
                50.69869480812224
              ],
              [
                1.583163565571217,
                50.698687313062045
              ],
              [
                1.583163565571217,
                50.698687313062045
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06424157223950025,
          "ground": "gnd"
        },
        "32_LVBranch808430": {
          "bus1": "32_LVBus633933",
          "bus2": "32_LVBus633934",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583163565571217,
                50.698687313062045
              ],
              [
                1.583163565571217,
                50.698687313062045
              ],
              [
                1.583159653820303,
                50.698669547599636
              ],
              [
                1.58315563628695,
                50.698651306109866
              ],
              [
                1.583166899877113,
                50.69847519632103
              ],
              [
                1.583187018303633,
                50.69827667191254
              ],
              [
                1.583175951654709,
                50.69826042352118
              ],
              [
                1.583142166987315,
                50.698249418345796
              ],
              [
                1.582886019209178,
                50.69824779400517
              ],
              [
                1.582858968513305,
                50.69825750446238
              ],
              [
                1.582858968513305,
                50.69825750446238
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07072715070568969,
          "ground": "gnd"
        },
        "32_LVBranch540620": {
          "bus1": "32_LVBus633934",
          "bus2": "32_LVBus633935",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.582858968513305,
                50.69825750446238
              ],
              [
                1.582858968513305,
                50.69825750446238
              ],
              [
                1.582850391737683,
                50.69827459284047
              ],
              [
                1.582847275463936,
                50.698280807626844
              ],
              [
                1.582846952983091,
                50.69830119328726
              ],
              [
                1.582845260262725,
                50.69840843102151
              ],
              [
                1.582827945845722,
                50.69842989703729
              ],
              [
                1.582795191486043,
                50.698442272511606
              ],
              [
                1.582689150029382,
                50.69843530233848
              ],
              [
                1.582663443776402,
                50.69845042057635
              ],
              [
                1.582651777866402,
                50.698471921017415
              ],
              [
                1.582646188779299,
                50.698647168433084
              ],
              [
                1.582646188779299,
                50.698647168433084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05433039144811538,
          "ground": "gnd"
        },
        "32_LVBranch705538": {
          "bus1": "32_MVLV74319_LV",
          "bus2": "32_LVBus633930",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583596588614978,
                50.69891615271719
              ],
              [
                1.583612218545882,
                50.69890708112699
              ],
              [
                1.583612218545882,
                50.69890708112699
              ],
              [
                1.583696502741188,
                50.698817442349416
              ],
              [
                1.583699612746041,
                50.698799486469554
              ],
              [
                1.583706472710775,
                50.69872402323087
              ],
              [
                1.583688290236399,
                50.6987104223987
              ],
              [
                1.583391088965076,
                50.69870853112372
              ],
              [
                1.583372430440959,
                50.69872549530971
              ],
              [
                1.583367531335774,
                50.69887861919991
              ],
              [
                1.583366829721304,
                50.698900742610455
              ],
              [
                1.5833440293749,
                50.69891047906514
              ],
              [
                1.5833440293749,
                50.69891047906514
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06875812523029343,
          "ground": "gnd"
        },
        "32_LVBranch704314": {
          "bus1": "32_LVBus633930",
          "bus2": "32_LVBus633931",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.5833440293749,
                50.69891047906514
              ],
              [
                1.5833440293749,
                50.69891047906514
              ],
              [
                1.583339078314165,
                50.698907273702694
              ],
              [
                1.583334141240115,
                50.69890407739472
              ],
              [
                1.583324253243424,
                50.698897666754824
              ],
              [
                1.58332302247182,
                50.69889686994138
              ],
              [
                1.583299639764247,
                50.69885357532341
              ],
              [
                1.58325729909332,
                50.698846114809534
              ],
              [
                1.583013777308992,
                50.698851752244735
              ],
              [
                1.582480278273545,
                50.69884656135486
              ],
              [
                1.582465001981803,
                50.698827587419736
              ],
              [
                1.58246797196378,
                50.698639739900884
              ],
              [
                1.582489441910383,
                50.69862459586328
              ],
              [
                1.582532244165431,
                50.698624865940324
              ],
              [
                1.582563028989378,
                50.69862506269805
              ],
              [
                1.582574288864014,
                50.698639733687614
              ],
              [
                1.582578277563897,
                50.698644933405056
              ],
              [
                1.582578277563897,
                50.698644933405056
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09842294564109334,
          "ground": "gnd"
        },
        "32_LVBranch752693": {
          "bus1": "32_MVLV25904_LV",
          "bus2": "32_LVBus633658",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583135316802665,
                50.69984569103489
              ],
              [
                1.583150863460171,
                50.69983654724944
              ],
              [
                1.583150863460171,
                50.69983654724944
              ],
              [
                1.583162462038684,
                50.69981763856546
              ],
              [
                1.583153609985509,
                50.69979968157049
              ],
              [
                1.583061970604379,
                50.699770339997485
              ],
              [
                1.583057276280341,
                50.69976883142105
              ],
              [
                1.58298998036471,
                50.69974728913282
              ],
              [
                1.582833609566839,
                50.69975563707952
              ],
              [
                1.582365033763416,
                50.69978066507031
              ],
              [
                1.582332238090581,
                50.699796636906036
              ],
              [
                1.582332238090581,
                50.699796636906036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06452506356020636,
          "ground": "gnd"
        },
        "32_LVBranch977435": {
          "bus1": "32_LVBus633658",
          "bus2": "32_LVBus633659",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.582332238090581,
                50.699796636906036
              ],
              [
                1.582332238090581,
                50.699796636906036
              ],
              [
                1.582324631394072,
                50.69982984925313
              ],
              [
                1.582350172021128,
                50.70036304195446
              ],
              [
                1.582363627550692,
                50.70040807894765
              ],
              [
                1.582405655964803,
                50.700435306510535
              ],
              [
                1.582476134929767,
                50.70045373816846
              ],
              [
                1.582476134929767,
                50.70045373816846
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07780047377806804,
          "ground": "gnd"
        },
        "32_LVBranch485672": {
          "bus1": "32_LVBus633659",
          "bus2": "32_LVBus633660",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.582476134929767,
                50.70045373816846
              ],
              [
                1.582476134929767,
                50.70045373816846
              ],
              [
                1.583141295347755,
                50.70045796452834
              ],
              [
                1.58319776036444,
                50.70046731399818
              ],
              [
                1.58321584818772,
                50.70048720187214
              ],
              [
                1.58321007284729,
                50.70058424302941
              ],
              [
                1.583243664735555,
                50.700611831475705
              ],
              [
                1.583251992950637,
                50.70061867210148
              ],
              [
                1.583251992950637,
                50.70061867210148
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.069316795093865,
          "ground": "gnd"
        },
        "32_LVBranch889850": {
          "bus1": "32_MVLV25904_LV",
          "bus2": "32_LVBus633656",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.583135316802665,
                50.69984569103489
              ],
              [
                1.583115914657925,
                50.69985108899244
              ],
              [
                1.583115914657925,
                50.69985108899244
              ],
              [
                1.583109447275417,
                50.6998528883109
              ],
              [
                1.58310689435043,
                50.69985359927619
              ],
              [
                1.583064457230336,
                50.69985152876866
              ],
              [
                1.583025228087789,
                50.6998493253217
              ],
              [
                1.582973961932501,
                50.6998464564957
              ],
              [
                1.582973961932501,
                50.6998464564957
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.010121087605696959,
          "ground": "gnd"
        },
        "32_LVBranch743679": {
          "bus1": "32_MVLV25906_LV",
          "bus2": "32_LVBus633683",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587032259034642,
                50.70101966873685
              ],
              [
                1.587032259034642,
                50.70101966873685
              ],
              [
                1.586934577720093,
                50.700905388754684
              ],
              [
                1.586999342366555,
                50.700566027958104
              ],
              [
                1.586999342366555,
                50.700566027958104
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052492712679564825,
          "ground": "gnd"
        },
        "32_LVBranch621093": {
          "bus1": "32_LVBus633683",
          "bus2": "32_LVBus633684",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586999342366555,
                50.700566027958104
              ],
              [
                1.586999342366555,
                50.700566027958104
              ],
              [
                1.587047223086604,
                50.700491719409825
              ],
              [
                1.587174589535926,
                50.700492527499804
              ],
              [
                1.587175998360985,
                50.70040264424847
              ],
              [
                1.58707708193758,
                50.70039303024334
              ],
              [
                1.58707708193758,
                50.70039303024334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03499936688866511,
          "ground": "gnd"
        },
        "32_LVBranch554661": {
          "bus1": "32_LVBus633684",
          "bus2": "32_LVBus633685",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58707708193758,
                50.70039303024334
              ],
              [
                1.58707708193758,
                50.70039303024334
              ],
              [
                1.587021306573077,
                50.70033874979531
              ],
              [
                1.586995973671538,
                50.700149825154824
              ],
              [
                1.586820081952978,
                50.6999941071567
              ],
              [
                1.586812420918797,
                50.699941024306554
              ],
              [
                1.586800021782817,
                50.69991936859204
              ],
              [
                1.586800021782817,
                50.69991936859204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.058114737974949204,
          "ground": "gnd"
        },
        "32_LVBranch376673": {
          "bus1": "32_LVBus633685",
          "bus2": "32_LVBus633686",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586800021782817,
                50.69991936859204
              ],
              [
                1.586800021782817,
                50.69991936859204
              ],
              [
                1.586781729170731,
                50.69991206413387
              ],
              [
                1.586548170192242,
                50.699914181190884
              ],
              [
                1.586497326754069,
                50.699906670213146
              ],
              [
                1.586489162108329,
                50.699900198540114
              ],
              [
                1.58648642661834,
                50.69989802927173
              ],
              [
                1.586484751836925,
                50.69989670059918
              ],
              [
                1.586484751836925,
                50.69989670059918
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023138063740062366,
          "ground": "gnd"
        },
        "32_LVBranch424442": {
          "bus1": "32_LVBus633683",
          "bus2": "32_LVBus633687",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586999342366555,
                50.700566027958104
              ],
              [
                1.586999342366555,
                50.700566027958104
              ],
              [
                1.586823516869562,
                50.70050339538544
              ],
              [
                1.586823516869562,
                50.70050339538544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014242416311663548,
          "ground": "gnd"
        },
        "32_LVBranch530127": {
          "bus1": "32_LVBus633687",
          "bus2": "32_LVBus633688",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586823516869562,
                50.70050339538544
              ],
              [
                1.586823516869562,
                50.70050339538544
              ],
              [
                1.586755555586395,
                50.70058124157922
              ],
              [
                1.586650279297473,
                50.70066757965809
              ],
              [
                1.586502047444956,
                50.7007439879408
              ],
              [
                1.586290600749827,
                50.7008071232848
              ],
              [
                1.58625083635717,
                50.70081507999909
              ],
              [
                1.585970091713607,
                50.70087121954646
              ],
              [
                1.585845401147878,
                50.70089615083502
              ],
              [
                1.585807435583459,
                50.700894386486276
              ],
              [
                1.585754642098628,
                50.70086346210107
              ],
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585655279159042,
                50.70081690809043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1015056675483644,
          "ground": "gnd"
        },
        "32_LVBranch906297": {
          "bus1": "32_LVBus633688",
          "bus2": "32_LVBus633690",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585508512655247,
                50.70091027632724
              ],
              [
                1.585505164053256,
                50.70091223822851
              ],
              [
                1.585488663145245,
                50.700921914662835
              ],
              [
                1.585486625414192,
                50.70092311315622
              ],
              [
                1.58548349026628,
                50.70092496872052
              ],
              [
                1.58548349026628,
                50.70092496872052
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017083784012224212,
          "ground": "gnd"
        },
        "32_LVBranch752208": {
          "bus1": "32_LVBus633688",
          "bus2": "32_LVBus633691",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585697090937567,
                50.70079212835775
              ],
              [
                1.585702076434914,
                50.700766837901
              ],
              [
                1.58569195310334,
                50.7007160362619
              ],
              [
                1.585688377101615,
                50.7006581347109
              ],
              [
                1.585691088197543,
                50.70047829583669
              ],
              [
                1.585691088197543,
                50.70047829583669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039024768187372307,
          "ground": "gnd"
        },
        "32_LVBranch359340": {
          "bus1": "32_LVBus633691",
          "bus2": "32_LVBus633692",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585691088197543,
                50.70047829583669
              ],
              [
                1.585691088197543,
                50.70047829583669
              ],
              [
                1.585482132559828,
                50.700475519514505
              ],
              [
                1.585473574587281,
                50.70047546751527
              ],
              [
                1.585473574587281,
                50.70047546751527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015370305512710462,
          "ground": "gnd"
        },
        "32_LVBranch698085": {
          "bus1": "32_LVBus633688",
          "bus2": "32_LVBus633689",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585655279159042,
                50.70081690809043
              ],
              [
                1.585605136699044,
                50.700785336002255
              ],
              [
                1.585520703321656,
                50.70073217239848
              ],
              [
                1.585456864219302,
                50.70069197811547
              ],
              [
                1.585377677714727,
                50.70064211116476
              ],
              [
                1.58535639816929,
                50.70062870706903
              ],
              [
                1.585338650977692,
                50.70062550475779
              ],
              [
                1.58525085196049,
                50.700567979288266
              ],
              [
                1.585246046051624,
                50.700559814789635
              ],
              [
                1.585248145845354,
                50.70055169226351
              ],
              [
                1.585288613738014,
                50.700480236454474
              ],
              [
                1.585294780245073,
                50.70046935811381
              ],
              [
                1.585294780245073,
                50.70046935811381
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051569583135009305,
          "ground": "gnd"
        },
        "32_LVBranch838747": {
          "bus1": "32_MVLV25906_LV",
          "bus2": "32_LVBus633679",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587059473049972,
                50.701020739658944
              ],
              [
                1.587059473049972,
                50.701020739658944
              ],
              [
                1.587280041503207,
                50.700898585579004
              ],
              [
                1.587280041503207,
                50.700898585579004
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02067545390733064,
          "ground": "gnd"
        },
        "32_LVBranch883130": {
          "bus1": "32_LVBus633679",
          "bus2": "32_LVBus633680",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587280041503207,
                50.700898585579004
              ],
              [
                1.587280041503207,
                50.700898585579004
              ],
              [
                1.587403576493234,
                50.700917569196555
              ],
              [
                1.587417301024887,
                50.70091967946674
              ],
              [
                1.587432533260407,
                50.700922023108426
              ],
              [
                1.587535796125539,
                50.700925375575046
              ],
              [
                1.587543732165466,
                50.70092452671867
              ],
              [
                1.587575504566899,
                50.700921131459076
              ],
              [
                1.587588377921732,
                50.70091222208049
              ],
              [
                1.587588377921732,
                50.70091222208049
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022579009432586575,
          "ground": "gnd"
        },
        "32_LVBranch646035": {
          "bus1": "32_LVBus633679",
          "bus2": "32_LVBus633681",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587280041503207,
                50.700898585579004
              ],
              [
                1.587280041503207,
                50.700898585579004
              ],
              [
                1.587279859431768,
                50.70088064559393
              ],
              [
                1.587276700504022,
                50.70056957513849
              ],
              [
                1.587285554096326,
                50.70054716034532
              ],
              [
                1.587314003303633,
                50.70053745742785
              ],
              [
                1.587769734824183,
                50.70053943855867
              ],
              [
                1.587769734824183,
                50.70053943855867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07365038059140415,
          "ground": "gnd"
        },
        "32_LVBranch577775": {
          "bus1": "32_MVLV25906_LV",
          "bus2": "32_LVBus633674",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587027127146111,
                50.70103783661189
              ],
              [
                1.587027127146111,
                50.70103783661189
              ],
              [
                1.586995734322245,
                50.7010666803309
              ],
              [
                1.586972676031327,
                50.70109259672798
              ],
              [
                1.586966213649198,
                50.70114379994065
              ],
              [
                1.586962174372306,
                50.701277994102384
              ],
              [
                1.586962149451823,
                50.701278711506156
              ],
              [
                1.586960299752364,
                50.70134061630482
              ],
              [
                1.586960299752364,
                50.70134061630482
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.034824532167971024,
          "ground": "gnd"
        },
        "32_LVBranch459682": {
          "bus1": "32_LVBus633674",
          "bus2": "32_LVBus633677",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586960299752364,
                50.70134061630482
              ],
              [
                1.586960299752364,
                50.70134061630482
              ],
              [
                1.586986996892902,
                50.70133475073335
              ],
              [
                1.587019943290819,
                50.701327505878176
              ],
              [
                1.587048528850953,
                50.7013097134251
              ],
              [
                1.587077263874598,
                50.701282925527046
              ],
              [
                1.587079228549417,
                50.70115799318454
              ],
              [
                1.587079228549417,
                50.70115799318454
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024790833635204707,
          "ground": "gnd"
        },
        "32_LVBranch443187": {
          "bus1": "32_LVBus633674",
          "bus2": "32_LVBus633675",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586960299752364,
                50.70134061630482
              ],
              [
                1.586960299752364,
                50.70134061630482
              ],
              [
                1.586989948527251,
                50.701435181454286
              ],
              [
                1.587037535004844,
                50.70146964354174
              ],
              [
                1.587266079639116,
                50.70154314332482
              ],
              [
                1.587271308335442,
                50.7015448253941
              ],
              [
                1.587270661470128,
                50.701585946320016
              ],
              [
                1.587270184292381,
                50.70161672651738
              ],
              [
                1.587312081069253,
                50.70165294788636
              ],
              [
                1.587312081069253,
                50.70165294788636
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.047335919134390704,
          "ground": "gnd"
        },
        "32_LVBranch768103": {
          "bus1": "32_LVBus633675",
          "bus2": "32_LVBus633676",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587312081069253,
                50.70165294788636
              ],
              [
                1.587312081069253,
                50.70165294788636
              ],
              [
                1.587425299829655,
                50.701653669946765
              ],
              [
                1.587445302678716,
                50.70164121602458
              ],
              [
                1.587468185489029,
                50.701626967726206
              ],
              [
                1.587471114100226,
                50.701529909312406
              ],
              [
                1.587471114100226,
                50.701529909312406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023040929795344604,
          "ground": "gnd"
        },
        "32_LVBranch828389": {
          "bus1": "32_MVLV25906_LV",
          "bus2": "32_LVBus633672",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587023701236531,
                50.70102992273235
              ],
              [
                1.587023701236531,
                50.70102992273235
              ],
              [
                1.587016642283031,
                50.70102973641871
              ],
              [
                1.586902953660878,
                50.70102654452971
              ],
              [
                1.586902953660878,
                50.70102654452971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008538830988648513,
          "ground": "gnd"
        },
        "32_LVBranch838748": {
          "bus1": "32_MVLV25906_LV",
          "bus2": "32_LVBus633667",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587048396697938,
                50.70101721926549
              ],
              [
                1.587048396697938,
                50.70101721926549
              ],
              [
                1.587115803493375,
                50.70090114184041
              ],
              [
                1.587135197011215,
                50.70056778450244
              ],
              [
                1.587195029388777,
                50.70054299691043
              ],
              [
                1.587195029388777,
                50.70054299691043
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.055918646834371276,
          "ground": "gnd"
        },
        "32_LVBranch485677": {
          "bus1": "32_LVBus633667",
          "bus2": "32_LVBus633668",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587195029388777,
                50.70054299691043
              ],
              [
                1.587195029388777,
                50.70054299691043
              ],
              [
                1.58721290133332,
                50.70021591775635
              ],
              [
                1.58721290133332,
                50.70021591775635
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03640701504157588,
          "ground": "gnd"
        },
        "32_LVBranch838754": {
          "bus1": "32_LVBus633668",
          "bus2": "32_LVBus633670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58721290133332,
                50.70021591775635
              ],
              [
                1.58721290133332,
                50.70021591775635
              ],
              [
                1.587069020875081,
                50.700184441688386
              ],
              [
                1.58700056247995,
                50.70012738450723
              ],
              [
                1.586957783739559,
                50.70005789887171
              ],
              [
                1.586900326309414,
                50.7000215739528
              ],
              [
                1.58686550607813,
                50.69998540423749
              ],
              [
                1.586854285910203,
                50.69988914775571
              ],
              [
                1.586882565824331,
                50.699874716998906
              ],
              [
                1.586934477930355,
                50.69987503182686
              ],
              [
                1.586960448105508,
                50.699875189318256
              ],
              [
                1.587038316266242,
                50.699875661502965
              ],
              [
                1.587119579714191,
                50.69989734904622
              ],
              [
                1.587119579714191,
                50.69989734904622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06800630641162912,
          "ground": "gnd"
        },
        "32_LVBranch634153": {
          "bus1": "32_LVBus633668",
          "bus2": "32_LVBus633669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.58721290133332,
                50.70021591775635
              ],
              [
                1.58721290133332,
                50.70021591775635
              ],
              [
                1.587209822391114,
                50.700198085764725
              ],
              [
                1.587193437022307,
                50.70010343048951
              ],
              [
                1.587193437022307,
                50.70010343048951
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.012588700655877172,
          "ground": "gnd"
        },
        "32_LVBranch473453": {
          "bus1": "32_MVLV25906_LV",
          "bus2": "32_LVBus633662",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587044863975142,
                50.70103048158491
              ],
              [
                1.587026387183476,
                50.70102412682197
              ],
              [
                1.587026387183476,
                50.70102412682197
              ],
              [
                1.586547790309054,
                50.700887686876435
              ],
              [
                1.586434397135207,
                50.70074767646923
              ],
              [
                1.586434397135207,
                50.70074767646923
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05457687134596519,
          "ground": "gnd"
        },
        "32_LVBranch623002": {
          "bus1": "32_LVBus633662",
          "bus2": "32_LVBus633665",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586434397135207,
                50.70074767646923
              ],
              [
                1.586434397135207,
                50.70074767646923
              ],
              [
                1.586511080510937,
                50.70071812105939
              ],
              [
                1.586583902759795,
                50.700680478645154
              ],
              [
                1.586588429247321,
                50.700678138174645
              ],
              [
                1.58662168036974,
                50.70066094815623
              ],
              [
                1.58672288788046,
                50.70057750945849
              ],
              [
                1.586729380593152,
                50.7005721492373
              ],
              [
                1.58679949364667,
                50.70049772449778
              ],
              [
                1.586805236893713,
                50.70048585687769
              ],
              [
                1.586805805339938,
                50.700484685328014
              ],
              [
                1.586832115524863,
                50.70043037345694
              ],
              [
                1.586847769375332,
                50.70034558154773
              ],
              [
                1.586853285468607,
                50.70026529359105
              ],
              [
                1.586844961163025,
                50.700238460327995
              ],
              [
                1.586844947850995,
                50.70023840643064
              ],
              [
                1.586836839381505,
                50.70021224718387
              ],
              [
                1.586733836872954,
                50.70008474953325
              ],
              [
                1.586691223317447,
                50.70006060538141
              ],
              [
                1.586688240455958,
                50.700058918968246
              ],
              [
                1.586602382906565,
                50.7000337500386
              ],
              [
                1.586542163197319,
                50.700024253763154
              ],
              [
                1.586415632117289,
                50.7000271365288
              ],
              [
                1.58632670172789,
                50.70001564511237
              ],
              [
                1.586323354828423,
                50.70001562479894
              ],
              [
                1.586300830336337,
                50.70001548808802
              ],
              [
                1.586300830336337,
                50.70001548808802
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11932574205065763,
          "ground": "gnd"
        },
        "32_LVBranch466356": {
          "bus1": "32_LVBus633662",
          "bus2": "32_LVBus633663",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586434397135207,
                50.70074767646923
              ],
              [
                1.586434397135207,
                50.70074767646923
              ],
              [
                1.586046075998272,
                50.70083653863031
              ],
              [
                1.586018906900963,
                50.70084093014773
              ],
              [
                1.585991782464955,
                50.7008432948363
              ],
              [
                1.585956724681896,
                50.70084257967472
              ],
              [
                1.585924972992586,
                50.70083428746116
              ],
              [
                1.585905936529913,
                50.70082759725989
              ],
              [
                1.585882224978114,
                50.70081529967113
              ],
              [
                1.585863318159116,
                50.7008000085542
              ],
              [
                1.585836598054102,
                50.7007755480584
              ],
              [
                1.585802539598002,
                50.70070853678994
              ],
              [
                1.585813833427578,
                50.70069949242617
              ],
              [
                1.585813833427578,
                50.70069949242617
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05627092917144121,
          "ground": "gnd"
        },
        "32_LVBranch697714": {
          "bus1": "32_LVBus633663",
          "bus2": "32_LVBus633664",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585813833427578,
                50.70069949242617
              ],
              [
                1.585813833427578,
                50.70069949242617
              ],
              [
                1.585791611981655,
                50.700693285151
              ],
              [
                1.585741370851889,
                50.700537091028636
              ],
              [
                1.585717599473371,
                50.700463190873656
              ],
              [
                1.585717329875895,
                50.70046233713854
              ],
              [
                1.585714091732695,
                50.700452289626625
              ],
              [
                1.585715781009175,
                50.70043672892569
              ],
              [
                1.585731877446445,
                50.700426700190576
              ],
              [
                1.585731877446445,
                50.700426700190576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032405873826139485,
          "ground": "gnd"
        },
        "32_LVBranch411615": {
          "bus1": "32_MVLV07415_LV",
          "bus2": "32_LVBus633621",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586524456575084,
                50.70241470769568
              ],
              [
                1.586503338883658,
                50.702415808375136
              ],
              [
                1.586503338883658,
                50.702415808375136
              ],
              [
                1.586416804315518,
                50.70242032410565
              ],
              [
                1.586399747266602,
                50.702424705308886
              ],
              [
                1.586389643667229,
                50.70243722809518
              ],
              [
                1.586320847768671,
                50.70258151426416
              ],
              [
                1.586290850750133,
                50.702689189481326
              ],
              [
                1.586289378394837,
                50.70278318005176
              ],
              [
                1.586289155404629,
                50.702797045418286
              ],
              [
                1.586289155404629,
                50.702797045418286
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0499323276367969,
          "ground": "gnd"
        },
        "32_LVBranch981464": {
          "bus1": "32_LVBus633621",
          "bus2": "32_LVBus633622",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586289155404629,
                50.702797045418286
              ],
              [
                1.586289155404629,
                50.702797045418286
              ],
              [
                1.586316616623258,
                50.702851154160626
              ],
              [
                1.586400999850621,
                50.70315550519057
              ],
              [
                1.586396451020993,
                50.70317525514253
              ],
              [
                1.586325396934236,
                50.70319278070677
              ],
              [
                1.586325396934236,
                50.70319278070677
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04830701478477954,
          "ground": "gnd"
        },
        "32_LVBranch546793": {
          "bus1": "32_LVBus633622",
          "bus2": "32_LVBus633623",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586325396934236,
                50.70319278070677
              ],
              [
                1.586325396934236,
                50.70319278070677
              ],
              [
                1.586250797716209,
                50.70316623592619
              ],
              [
                1.586215487862334,
                50.70316151896212
              ],
              [
                1.585882173321888,
                50.70321677403443
              ],
              [
                1.585823793575697,
                50.70322645628362
              ],
              [
                1.585796714143517,
                50.70323886694532
              ],
              [
                1.585796714143517,
                50.70323886694532
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0395476085974301,
          "ground": "gnd"
        },
        "32_LVBranch863778": {
          "bus1": "32_LVBus633623",
          "bus2": "32_LVBus633624",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585796714143517,
                50.70323886694532
              ],
              [
                1.585796714143517,
                50.70323886694532
              ],
              [
                1.585871193512813,
                50.703453275586654
              ],
              [
                1.585876246072435,
                50.703491955454915
              ],
              [
                1.585862747359002,
                50.70354041592583
              ],
              [
                1.585852697608171,
                50.70354934224494
              ],
              [
                1.585824354222005,
                50.70355095503379
              ],
              [
                1.585650940728039,
                50.70350761102353
              ],
              [
                1.585650940728039,
                50.70350761102353
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050613371293131225,
          "ground": "gnd"
        },
        "32_LVBranch445094": {
          "bus1": "32_LVBus633622",
          "bus2": "32_LVBus633625",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586325396934236,
                50.70319278070677
              ],
              [
                1.586325396934236,
                50.70319278070677
              ],
              [
                1.58634989236992,
                50.70326282799472
              ],
              [
                1.58637350771202,
                50.70333035849466
              ],
              [
                1.586460860569452,
                50.70358015741805
              ],
              [
                1.58646307691349,
                50.703586799258616
              ],
              [
                1.586487902264161,
                50.70366122555036
              ],
              [
                1.586472191543486,
                50.70375999998701
              ],
              [
                1.586369308381659,
                50.704002051881
              ],
              [
                1.586369308381659,
                50.704002051881
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09229490453726516,
          "ground": "gnd"
        },
        "32_LVBranch704379": {
          "bus1": "32_LVBus633625",
          "bus2": "32_LVBus633628",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586369308381659,
                50.704002051881
              ],
              [
                1.586369308381659,
                50.704002051881
              ],
              [
                1.586359408355414,
                50.70401885427943
              ],
              [
                1.586207876923277,
                50.704276082940524
              ],
              [
                1.586207876923277,
                50.704276082940524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.032547224596443304,
          "ground": "gnd"
        },
        "32_LVBranch945420": {
          "bus1": "32_LVBus633628",
          "bus2": "32_LVBus633629",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586207876923277,
                50.704276082940524
              ],
              [
                1.586207876923277,
                50.704276082940524
              ],
              [
                1.586199088868824,
                50.704293134243294
              ],
              [
                1.585941628837526,
                50.70480106882562
              ],
              [
                1.585939431744975,
                50.70480533388578
              ],
              [
                1.585939431744975,
                50.70480533388578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06185402004068808,
          "ground": "gnd"
        },
        "32_LVBranch620399": {
          "bus1": "32_LVBus633628",
          "bus2": "32_LVBus633630",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586207876923277,
                50.704276082940524
              ],
              [
                1.586207876923277,
                50.704276082940524
              ],
              [
                1.586234524878338,
                50.70428202994549
              ],
              [
                1.586278403362823,
                50.704291812790274
              ],
              [
                1.586293736849352,
                50.704307189706086
              ],
              [
                1.58629489131177,
                50.70432337750757
              ],
              [
                1.586219937325167,
                50.70446464804225
              ],
              [
                1.586106066335062,
                50.70467926718101
              ],
              [
                1.586103813039118,
                50.70468351396472
              ],
              [
                1.586103813039118,
                50.70468351396472
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.051383249478107094,
          "ground": "gnd"
        },
        "32_LVBranch622803": {
          "bus1": "32_LVBus633625",
          "bus2": "32_LVBus633626",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586369308381659,
                50.704002051881
              ],
              [
                1.586369308381659,
                50.704002051881
              ],
              [
                1.58639627637347,
                50.70400737293829
              ],
              [
                1.586510414930787,
                50.70402990599822
              ],
              [
                1.586645009389779,
                50.70403343130938
              ],
              [
                1.587349001064074,
                50.70405186255364
              ],
              [
                1.587415952469715,
                50.70405361370603
              ],
              [
                1.587528906489883,
                50.704072299740304
              ],
              [
                1.587634797775802,
                50.704089149003124
              ],
              [
                1.587634797775802,
                50.704089149003124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09042074384765124,
          "ground": "gnd"
        },
        "32_LVBranch704766": {
          "bus1": "32_LVBus633626",
          "bus2": "32_LVBus633627",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587634797775802,
                50.704089149003124
              ],
              [
                1.587634797775802,
                50.704089149003124
              ],
              [
                1.587660577377243,
                50.70409648966788
              ],
              [
                1.5883577112975,
                50.70429506882107
              ],
              [
                1.588393049748826,
                50.70429888839369
              ],
              [
                1.588430043559959,
                50.70428653718268
              ],
              [
                1.588449056074142,
                50.70425543873953
              ],
              [
                1.588536429265894,
                50.70411252884743
              ],
              [
                1.588538992095,
                50.70410834667625
              ],
              [
                1.588538992095,
                50.70410834667625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0827200117570829,
          "ground": "gnd"
        },
        "32_LVBranch445091": {
          "bus1": "32_MVLV07415_LV",
          "bus2": "32_LVBus633615",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586524456575084,
                50.70241470769568
              ],
              [
                1.586506671675686,
                50.70240739734008
              ],
              [
                1.586506671675686,
                50.70240739734008
              ],
              [
                1.58641335335727,
                50.70236906085228
              ],
              [
                1.586380869049664,
                50.702365266984636
              ],
              [
                1.586352404500234,
                50.702374969577164
              ],
              [
                1.586330974567656,
                50.702387423621886
              ],
              [
                1.586254084226165,
                50.70250648347374
              ],
              [
                1.586226869296151,
                50.70252698383463
              ],
              [
                1.586174299568918,
                50.702540136806945
              ],
              [
                1.586174299568918,
                50.702540136806945
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03580910271683846,
          "ground": "gnd"
        },
        "32_LVBranch658804": {
          "bus1": "32_LVBus633615",
          "bus2": "32_LVBus633616",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586174299568918,
                50.702540136806945
              ],
              [
                1.586174299568918,
                50.702540136806945
              ],
              [
                1.586163761462663,
                50.70257961901475
              ],
              [
                1.586150860400326,
                50.702590321944434
              ],
              [
                1.586140905616259,
                50.702592961310074
              ],
              [
                1.586123926788326,
                50.702589333257116
              ],
              [
                1.585607664505382,
                50.702479022528884
              ],
              [
                1.585520531387769,
                50.702438920088
              ],
              [
                1.585520531387769,
                50.702438920088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.054064656490110004,
          "ground": "gnd"
        },
        "32_LVBranch819845": {
          "bus1": "32_LVBus633616",
          "bus2": "32_LVBus633619",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585520531387769,
                50.702438920088
              ],
              [
                1.585520531387769,
                50.702438920088
              ],
              [
                1.585373253771072,
                50.70235513876786
              ],
              [
                1.585221719643295,
                50.7022689275826
              ],
              [
                1.585221719643295,
                50.7022689275826
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028341267334411196,
          "ground": "gnd"
        },
        "32_LVBranch443696": {
          "bus1": "32_LVBus633616",
          "bus2": "32_LVBus633617",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.585520531387769,
                50.702438920088
              ],
              [
                1.585520531387769,
                50.702438920088
              ],
              [
                1.58554070611863,
                50.70242635989376
              ],
              [
                1.58557342760592,
                50.70240599179601
              ],
              [
                1.585597560148605,
                50.7024016536892
              ],
              [
                1.585630030763346,
                50.70240635359103
              ],
              [
                1.585654231179032,
                50.702397513234864
              ],
              [
                1.585672917889794,
                50.70237966098914
              ],
              [
                1.585960522715146,
                50.70181734729626
              ],
              [
                1.586001488217542,
                50.701737238901465
              ],
              [
                1.586017521835708,
                50.70172859105634
              ],
              [
                1.586022904303944,
                50.701725690732225
              ],
              [
                1.586022904303944,
                50.701725690732225
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09083911472653232,
          "ground": "gnd"
        },
        "32_LVBranch375140": {
          "bus1": "32_LVBus633617",
          "bus2": "32_LVBus633618",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586022904303944,
                50.701725690732225
              ],
              [
                1.586022904303944,
                50.701725690732225
              ],
              [
                1.586063997978753,
                50.70172236142429
              ],
              [
                1.586120479224863,
                50.70173170066093
              ],
              [
                1.586135702897518,
                50.7017533735308
              ],
              [
                1.586132728892021,
                50.701762342846564
              ],
              [
                1.586109117191069,
                50.70180712738457
              ],
              [
                1.586033527827071,
                50.70195047533634
              ],
              [
                1.586033527827071,
                50.70195047533634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03278010390220147,
          "ground": "gnd"
        },
        "32_LVBranch622779": {
          "bus1": "32_MVLV07415_LV",
          "bus2": "32_LVBus633607",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586524456575084,
                50.70241470769568
              ],
              [
                1.586518124657034,
                50.70240186991137
              ],
              [
                1.586518124657034,
                50.70240186991137
              ],
              [
                1.586507996122299,
                50.70238134920348
              ],
              [
                1.586502482412476,
                50.70237232838699
              ],
              [
                1.586540860515291,
                50.702361779997055
              ],
              [
                1.586555133661463,
                50.70235468208754
              ],
              [
                1.586581518644902,
                50.70229642431196
              ],
              [
                1.586581518644902,
                50.70229642431196
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014447210334445714,
          "ground": "gnd"
        },
        "32_LVBranch620400": {
          "bus1": "32_LVBus633607",
          "bus2": "32_LVBus633608",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586581518644902,
                50.70229642431196
              ],
              [
                1.586581518644902,
                50.70229642431196
              ],
              [
                1.586660218466787,
                50.70211057989273
              ],
              [
                1.586728241524055,
                50.701949973372415
              ],
              [
                1.586741743391283,
                50.70191810616839
              ],
              [
                1.586741743391283,
                50.70191810616839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04358072984021347,
          "ground": "gnd"
        },
        "32_LVBranch639123": {
          "bus1": "32_LVBus633608",
          "bus2": "32_LVBus633609",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586741743391283,
                50.70191810616839
              ],
              [
                1.586741743391283,
                50.70191810616839
              ],
              [
                1.586786865495677,
                50.70174850783467
              ],
              [
                1.586814418717481,
                50.70170642893344
              ],
              [
                1.586851356868124,
                50.70169767456301
              ],
              [
                1.586888078479276,
                50.701703305835686
              ],
              [
                1.587034706559556,
                50.7017401893079
              ],
              [
                1.587034706559556,
                50.7017401893079
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04079950107051649,
          "ground": "gnd"
        },
        "32_LVBranch665278": {
          "bus1": "32_LVBus633609",
          "bus2": "32_LVBus633610",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587034706559556,
                50.7017401893079
              ],
              [
                1.587034706559556,
                50.7017401893079
              ],
              [
                1.587041118853238,
                50.70174205795153
              ],
              [
                1.587289720545593,
                50.70181461190345
              ],
              [
                1.587398490089548,
                50.701837909978366
              ],
              [
                1.587488634123484,
                50.70185721133059
              ],
              [
                1.587488634123484,
                50.70185721133059
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03465719422853229,
          "ground": "gnd"
        },
        "32_LVBranch963080": {
          "bus1": "32_LVBus633610",
          "bus2": "32_LVBus633611",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.587488634123484,
                50.70185721133059
              ],
              [
                1.587488634123484,
                50.70185721133059
              ],
              [
                1.587515455268375,
                50.70186283623718
              ],
              [
                1.587569111833582,
                50.70187407714967
              ],
              [
                1.588076928277403,
                50.701980480779476
              ],
              [
                1.588076928277403,
                50.701980480779476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04376473111162774,
          "ground": "gnd"
        },
        "32_LVBranch411607": {
          "bus1": "32_LVBus633611",
          "bus2": "32_LVBus633612",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588076928277403,
                50.701980480779476
              ],
              [
                1.588076928277403,
                50.701980480779476
              ],
              [
                1.588144410965324,
                50.701993688733815
              ],
              [
                1.588149635588415,
                50.70199470700233
              ],
              [
                1.588176716072459,
                50.70200000146494
              ],
              [
                1.588211908080866,
                50.70200687879931
              ],
              [
                1.588323877324715,
                50.702028778250614
              ],
              [
                1.588323877324715,
                50.702028778250614
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01825461944808286,
          "ground": "gnd"
        },
        "32_LVBranch059643": {
          "bus1": "32_LVBus633612",
          "bus2": "32_LVBus633613",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588323877324715,
                50.702028778250614
              ],
              [
                1.588323877324715,
                50.702028778250614
              ],
              [
                1.588436745365829,
                50.70205196566662
              ],
              [
                1.58844255694999,
                50.70204211653195
              ],
              [
                1.588476380913513,
                50.702047927118855
              ],
              [
                1.588489003166356,
                50.702050102349396
              ],
              [
                1.588506316634007,
                50.70205307733782
              ],
              [
                1.588513134959908,
                50.70205424874579
              ],
              [
                1.588513134959908,
                50.70205424874579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.014716090459854725,
          "ground": "gnd"
        },
        "32_LVBranch768977": {
          "bus1": "32_MVLV07415_LV",
          "bus2": "32_LVBus633605",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.586524456575084,
                50.70241470769568
              ],
              [
                1.58653852800171,
                50.70242475809992
              ],
              [
                1.58653852800171,
                50.70242475809992
              ],
              [
                1.586571379957566,
                50.702448224098575
              ],
              [
                1.586647634203178,
                50.702502682627916
              ],
              [
                1.586647634203178,
                50.702502682627916
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0115997749237788,
          "ground": "gnd"
        },
        "32_LVBranch406662": {
          "bus1": "32_MVLV40911_LV",
          "bus2": "32_LVBus633750",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590475245483139,
                50.70230571577279
              ],
              [
                1.590458149200142,
                50.70229671492306
              ],
              [
                1.590458149200142,
                50.70229671492306
              ],
              [
                1.590381575309823,
                50.702268994661154
              ],
              [
                1.589491899017853,
                50.702091049471775
              ],
              [
                1.589263466232411,
                50.70222527743482
              ],
              [
                1.58924062496561,
                50.702237714479686
              ],
              [
                1.589239315072467,
                50.70243985038575
              ],
              [
                1.589225796149451,
                50.702448477962726
              ],
              [
                1.589161599609474,
                50.70245246691803
              ],
              [
                1.589161599609474,
                50.70245246691803
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.124631387156723,
          "ground": "gnd"
        },
        "32_LVBranch678471": {
          "bus1": "32_LVBus633750",
          "bus2": "32_LVBus633751",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589161599609474,
                50.70245246691803
              ],
              [
                1.589161599609474,
                50.70245246691803
              ],
              [
                1.589222854199267,
                50.702432754724256
              ],
              [
                1.589168851264692,
                50.702392765459955
              ],
              [
                1.589127087386806,
                50.702347558213845
              ],
              [
                1.589127087386806,
                50.702347558213845
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016542216821390753,
          "ground": "gnd"
        },
        "32_LVBranch706401": {
          "bus1": "32_LVBus633751",
          "bus2": "32_LVBus633752",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589127087386806,
                50.702347558213845
              ],
              [
                1.589127087386806,
                50.702347558213845
              ],
              [
                1.589099488405953,
                50.702302445570176
              ],
              [
                1.589015272473071,
                50.702256963642405
              ],
              [
                1.588959507053119,
                50.70220268429615
              ],
              [
                1.588959507053119,
                50.70220268429615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02040357998542276,
          "ground": "gnd"
        },
        "32_LVBranch516434": {
          "bus1": "32_LVBus633752",
          "bus2": "32_LVBus633753",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588959507053119,
                50.70220268429615
              ],
              [
                1.588959507053119,
                50.70220268429615
              ],
              [
                1.588946578027067,
                50.702194596409726
              ],
              [
                1.588878210963651,
                50.70215182930218
              ],
              [
                1.588855886732035,
                50.70214205214409
              ],
              [
                1.588821972289116,
                50.702127208905765
              ],
              [
                1.588750116776498,
                50.702106081779576
              ],
              [
                1.588750116776498,
                50.702106081779576
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01848116763917103,
          "ground": "gnd"
        },
        "32_LVBranch046176": {
          "bus1": "32_LVBus633753",
          "bus2": "32_LVBus633754",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.588750116776498,
                50.702106081779576
              ],
              [
                1.588750116776498,
                50.702106081779576
              ],
              [
                1.588718955857594,
                50.70209974921369
              ],
              [
                1.588615602214933,
                50.702078763318234
              ],
              [
                1.588609561564918,
                50.702077533835435
              ],
              [
                1.588583300772918,
                50.70207219958127
              ],
              [
                1.588576570141252,
                50.70207083138055
              ],
              [
                1.588576570141252,
                50.70207083138055
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.012872250071229836,
          "ground": "gnd"
        },
        "32_LVBranch752707": {
          "bus1": "32_MVLV40911_LV",
          "bus2": "32_LVBus633748",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590475245483139,
                50.70230571577279
              ],
              [
                1.590485719666948,
                50.702317412325975
              ],
              [
                1.590485719666948,
                50.702317412325975
              ],
              [
                1.590519753636083,
                50.70235543280014
              ],
              [
                1.590536540395256,
                50.70236812717281
              ],
              [
                1.590557912223778,
                50.70237645419805
              ],
              [
                1.590564680499927,
                50.702379087205074
              ],
              [
                1.59063098228311,
                50.70239389218812
              ],
              [
                1.590704462271982,
                50.702407538543866
              ],
              [
                1.591214960886753,
                50.702478964603955
              ],
              [
                1.591220158182973,
                50.70247992876019
              ],
              [
                1.591220158182973,
                50.70247992876019
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0567267529095631,
          "ground": "gnd"
        },
        "32_LVBranch725805": {
          "bus1": "32_MVLV40911_LV",
          "bus2": "32_LVBus633746",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590475245483139,
                50.70230571577279
              ],
              [
                1.590454061729922,
                50.70230557894722
              ],
              [
                1.590454061729922,
                50.70230557894722
              ],
              [
                1.590352111010638,
                50.702304945626324
              ],
              [
                1.590264583179468,
                50.702290012346815
              ],
              [
                1.589892158750789,
                50.70221035728671
              ],
              [
                1.589883886623443,
                50.70219592933864
              ],
              [
                1.589907345328229,
                50.70213193069877
              ],
              [
                1.589907551648733,
                50.702131357902026
              ],
              [
                1.589907551648733,
                50.702131357902026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05045103937910711,
          "ground": "gnd"
        },
        "32_LVBranch443201": {
          "bus1": "32_MVLV40911_LV",
          "bus2": "32_LVBus633742",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590475245483139,
                50.70230571577279
              ],
              [
                1.590456244643831,
                50.70231165544994
              ],
              [
                1.590456244643831,
                50.70231165544994
              ],
              [
                1.590323039985367,
                50.70235329469394
              ],
              [
                1.590277763048658,
                50.70235301239226
              ],
              [
                1.590093172460374,
                50.70231380474213
              ],
              [
                1.589597590996973,
                50.70220853283637
              ],
              [
                1.589584201868816,
                50.70220568934875
              ],
              [
                1.589274717963,
                50.702139947585415
              ],
              [
                1.589255038873257,
                50.70213084125786
              ],
              [
                1.589262134051252,
                50.70203919870406
              ],
              [
                1.589251118642334,
                50.70201935453146
              ],
              [
                1.589217357074772,
                50.702006557352085
              ],
              [
                1.589217357074772,
                50.702006557352085
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10545277484104092,
          "ground": "gnd"
        },
        "32_LVBranch626223": {
          "bus1": "32_LVBus633742",
          "bus2": "32_LVBus633743",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589217357074772,
                50.702006557352085
              ],
              [
                1.589217357074772,
                50.702006557352085
              ],
              [
                1.589230776448821,
                50.701985730751986
              ],
              [
                1.589226928152315,
                50.70190145767506
              ],
              [
                1.589226873285011,
                50.70190040792046
              ],
              [
                1.589221093538337,
                50.70177354528553
              ],
              [
                1.58921405513905,
                50.70161949764746
              ],
              [
                1.589208683983157,
                50.7015021181201
              ],
              [
                1.589206153952214,
                50.70137423460582
              ],
              [
                1.589045233708922,
                50.70137019405252
              ],
              [
                1.589042274548347,
                50.70135280236651
              ],
              [
                1.589204866046701,
                50.70135276296704
              ],
              [
                1.589196250704158,
                50.701068505375865
              ],
              [
                1.589156273727686,
                50.701068999162764
              ],
              [
                1.589089824537885,
                50.70106980824632
              ],
              [
                1.589043208356308,
                50.70107037845293
              ],
              [
                1.58903832071494,
                50.701070438590534
              ],
              [
                1.58903832071494,
                50.701070438590534
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1381483785039203,
          "ground": "gnd"
        },
        "32_LVBranch181198": {
          "bus1": "32_LVBus633742",
          "bus2": "32_LVBus633744",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.589217357074772,
                50.702006557352085
              ],
              [
                1.589217357074772,
                50.702006557352085
              ],
              [
                1.589197687135555,
                50.70201943512808
              ],
              [
                1.588997121073474,
                50.702150781486544
              ],
              [
                1.588997121073474,
                50.702150781486544
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.022349124659636253,
          "ground": "gnd"
        },
        "32_LVBranch735494": {
          "bus1": "32_MVLV25625_LV",
          "bus2": "32_LVBus633642",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592061136884029,
                50.699088719124845
              ],
              [
                1.592076800850474,
                50.699107514793305
              ],
              [
                1.592076800850474,
                50.699107514793305
              ],
              [
                1.592073316054472,
                50.699146026602826
              ],
              [
                1.592061590967037,
                50.69915284452707
              ],
              [
                1.591937823819178,
                50.69915051141146
              ],
              [
                1.591930607091708,
                50.69915050381491
              ],
              [
                1.591862634767838,
                50.699150399283255
              ],
              [
                1.591751544368845,
                50.69914561296644
              ],
              [
                1.59160916991112,
                50.6991267712279
              ],
              [
                1.591522965642867,
                50.699112447667986
              ],
              [
                1.591454991165296,
                50.699101157981964
              ],
              [
                1.591384255574544,
                50.699089403139595
              ],
              [
                1.591338022113306,
                50.69907867498785
              ],
              [
                1.591292661398826,
                50.69906814043925
              ],
              [
                1.591252099827846,
                50.699058729085344
              ],
              [
                1.59121903111251,
                50.69904974858603
              ],
              [
                1.59115603050546,
                50.699032631667286
              ],
              [
                1.591153639348157,
                50.69903198041579
              ],
              [
                1.591097193449194,
                50.69901664306957
              ],
              [
                1.591085983032799,
                50.699013597598956
              ],
              [
                1.59105855475294,
                50.69900614897328
              ],
              [
                1.591052154759513,
                50.6990044151451
              ],
              [
                1.590981249299838,
                50.69898515160495
              ],
              [
                1.590930925871068,
                50.698961787563874
              ],
              [
                1.590887264498736,
                50.69894152227789
              ],
              [
                1.590882117156972,
                50.69893913225718
              ],
              [
                1.590775962366984,
                50.69889525003469
              ],
              [
                1.590765603699639,
                50.69889097188719
              ],
              [
                1.590762080650261,
                50.69888951551631
              ],
              [
                1.590654933317337,
                50.69883742013706
              ],
              [
                1.5906366005066,
                50.698810149967116
              ],
              [
                1.5906366005066,
                50.698810149967116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11642108273414578,
          "ground": "gnd"
        },
        "32_LVBranch966706": {
          "bus1": "32_LVBus633642",
          "bus2": "32_LVBus633643",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.5906366005066,
                50.698810149967116
              ],
              [
                1.5906366005066,
                50.698810149967116
              ],
              [
                1.590570749791807,
                50.6987730764208
              ],
              [
                1.590538608767057,
                50.698754979386436
              ],
              [
                1.590529785755241,
                50.69875001086809
              ],
              [
                1.590519672245998,
                50.69874256795711
              ],
              [
                1.590492293146165,
                50.69872241873455
              ],
              [
                1.590476340619706,
                50.69871068007966
              ],
              [
                1.590468312967236,
                50.698672403757975
              ],
              [
                1.590468312967236,
                50.698672403757975
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0201599157452042,
          "ground": "gnd"
        },
        "32_LVBranch064909": {
          "bus1": "32_LVBus633643",
          "bus2": "32_LVBus633644",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590468312967236,
                50.698672403757975
              ],
              [
                1.590468312967236,
                50.698672403757975
              ],
              [
                1.590468496838711,
                50.69865446593374
              ],
              [
                1.590474226542268,
                50.69811243953427
              ],
              [
                1.590474226542268,
                50.69811243953427
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.062293218796276126,
          "ground": "gnd"
        },
        "32_LVBranch180304": {
          "bus1": "32_LVBus633644",
          "bus2": "32_LVBus633654",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590474226542268,
                50.69811243953427
              ],
              [
                1.590474226542268,
                50.69811243953427
              ],
              [
                1.590446004960965,
                50.69811179380263
              ],
              [
                1.589914199723383,
                50.69809963100931
              ],
              [
                1.589721533432037,
                50.69809522906668
              ],
              [
                1.589714474477529,
                50.698095069812325
              ],
              [
                1.589714474477529,
                50.698095069812325
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.053712948989517784,
          "ground": "gnd"
        },
        "32_LVBranch013940": {
          "bus1": "32_LVBus633644",
          "bus2": "32_LVBus633645",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590474226542268,
                50.69811243953427
              ],
              [
                1.590474226542268,
                50.69811243953427
              ],
              [
                1.590502468154585,
                50.69811269072365
              ],
              [
                1.590806771004997,
                50.698115432978625
              ],
              [
                1.590932595535059,
                50.69821509843438
              ],
              [
                1.590932595535059,
                50.69821509843438
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03770828916924446,
          "ground": "gnd"
        },
        "32_LVBranch310583": {
          "bus1": "32_LVBus633645",
          "bus2": "32_LVBus633649",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590932595535059,
                50.69821509843438
              ],
              [
                1.590932595535059,
                50.69821509843438
              ],
              [
                1.590960837610107,
                50.69821532261304
              ],
              [
                1.591529789576601,
                50.69821975785369
              ],
              [
                1.591529789576601,
                50.69821975785369
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04219617634691676,
          "ground": "gnd"
        },
        "32_LVBranch288455": {
          "bus1": "32_LVBus633649",
          "bus2": "32_LVBus633650",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591529789576601,
                50.69821975785369
              ],
              [
                1.591529789576601,
                50.69821975785369
              ],
              [
                1.59166893102289,
                50.69837343622553
              ],
              [
                1.59166893102289,
                50.69837343622553
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.019720530566826596,
          "ground": "gnd"
        },
        "32_LVBranch364176": {
          "bus1": "32_LVBus633650",
          "bus2": "32_LVBus633651",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59166893102289,
                50.69837343622553
              ],
              [
                1.59166893102289,
                50.69837343622553
              ],
              [
                1.591640683626154,
                50.69837356198616
              ],
              [
                1.591329228606271,
                50.698374895657565
              ],
              [
                1.591329228606271,
                50.698374895657565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02400114665300915,
          "ground": "gnd"
        },
        "32_LVBranch333659": {
          "bus1": "32_LVBus633650",
          "bus2": "32_LVBus633652",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59166893102289,
                50.69837343622553
              ],
              [
                1.59166893102289,
                50.69837343622553
              ],
              [
                1.591995760825834,
                50.69837998878209
              ],
              [
                1.591995760825834,
                50.69837998878209
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02310262469107213,
          "ground": "gnd"
        },
        "32_LVBranch222377": {
          "bus1": "32_LVBus633649",
          "bus2": "32_LVBus633653",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.591529789576601,
                50.69821975785369
              ],
              [
                1.591529789576601,
                50.69821975785369
              ],
              [
                1.59155802870664,
                50.69822017920669
              ],
              [
                1.591701893182675,
                50.69822231092721
              ],
              [
                1.591779579176303,
                50.698223460726105
              ],
              [
                1.591868560854456,
                50.69822477719447
              ],
              [
                1.591988619816889,
                50.69822654988966
              ],
              [
                1.592212881258623,
                50.69822987387163
              ],
              [
                1.592317210962874,
                50.69823141698379
              ],
              [
                1.59244574162021,
                50.698233320969365
              ],
              [
                1.592560293928208,
                50.698235015111656
              ],
              [
                1.592583958395745,
                50.69823536384738
              ],
              [
                1.592598533247775,
                50.698320473175954
              ],
              [
                1.592617692630153,
                50.69843242879445
              ],
              [
                1.592617692630153,
                50.69843242879445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09655059709347781,
          "ground": "gnd"
        },
        "32_LVBranch256636": {
          "bus1": "32_LVBus633645",
          "bus2": "32_LVBus633646",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590932595535059,
                50.69821509843438
              ],
              [
                1.590932595535059,
                50.69821509843438
              ],
              [
                1.590829172761224,
                50.69831243011296
              ],
              [
                1.590829172761224,
                50.69831243011296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.013062373958491209,
          "ground": "gnd"
        },
        "32_LVBranch346313": {
          "bus1": "32_LVBus633646",
          "bus2": "32_LVBus633648",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590829172761224,
                50.69831243011296
              ],
              [
                1.590829172761224,
                50.69831243011296
              ],
              [
                1.590800929960901,
                50.69831225074749
              ],
              [
                1.590564537546202,
                50.69831076149302
              ],
              [
                1.590564537546202,
                50.69831076149302
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018697908574474325,
          "ground": "gnd"
        },
        "32_LVBranch153354": {
          "bus1": "32_LVBus633646",
          "bus2": "32_LVBus633647",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.590829172761224,
                50.69831243011296
              ],
              [
                1.590829172761224,
                50.69831243011296
              ],
              [
                1.590857414622134,
                50.69831267225254
              ],
              [
                1.591226832529453,
                50.698315824222014
              ],
              [
                1.591226832529453,
                50.698315824222014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.028097963257213997,
          "ground": "gnd"
        },
        "32_LVBranch682751": {
          "bus1": "32_MVLV25625_LV",
          "bus2": "32_LVBus633634",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592061136884029,
                50.699088719124845
              ],
              [
                1.592048822827827,
                50.699107543607745
              ],
              [
                1.592048822827827,
                50.699107543607745
              ],
              [
                1.592049471632234,
                50.6991179969362
              ],
              [
                1.59205237289406,
                50.699120427195666
              ],
              [
                1.592058092767214,
                50.699121367562675
              ],
              [
                1.592233223437811,
                50.69912664688566
              ],
              [
                1.59247236067697,
                50.69912995231369
              ],
              [
                1.592477477344246,
                50.69913061994635
              ],
              [
                1.592504825982513,
                50.699124505953066
              ],
              [
                1.59251878035609,
                50.69911782697839
              ],
              [
                1.592528340157997,
                50.69910846658991
              ],
              [
                1.592534524235008,
                50.69909534561662
              ],
              [
                1.592606139871535,
                50.69890157887639
              ],
              [
                1.592606139871535,
                50.69890157887639
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0597643826647248,
          "ground": "gnd"
        },
        "32_LVBranch507388": {
          "bus1": "32_LVBus633634",
          "bus2": "32_LVBus633635",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592606139871535,
                50.69890157887639
              ],
              [
                1.592606139871535,
                50.69890157887639
              ],
              [
                1.592687151349593,
                50.69869803805744
              ],
              [
                1.592687151349593,
                50.69869803805744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023354591500708455,
          "ground": "gnd"
        },
        "32_LVBranch799656": {
          "bus1": "32_LVBus633635",
          "bus2": "32_LVBus633636",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592687151349593,
                50.69869803805744
              ],
              [
                1.592687151349593,
                50.69869803805744
              ],
              [
                1.592719405123498,
                50.698626332929116
              ],
              [
                1.592695691667585,
                50.69860371274309
              ],
              [
                1.592641042357801,
                50.698568313238944
              ],
              [
                1.592597893820688,
                50.69852219266168
              ],
              [
                1.592570145300078,
                50.69848606705227
              ],
              [
                1.592570145300078,
                50.69848606705227
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027273139026838686,
          "ground": "gnd"
        },
        "32_LVBranch269879": {
          "bus1": "32_LVBus633636",
          "bus2": "32_LVBus633637",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592570145300078,
                50.69848606705227
              ],
              [
                1.592570145300078,
                50.69848606705227
              ],
              [
                1.592838883818597,
                50.6984967434724
              ],
              [
                1.592838883818597,
                50.6984967434724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.01902393046996933,
          "ground": "gnd"
        },
        "32_LVBranch245952": {
          "bus1": "32_LVBus633637",
          "bus2": "32_LVBus633638",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592838883818597,
                50.6984967434724
              ],
              [
                1.592838883818597,
                50.6984967434724
              ],
              [
                1.593010953646515,
                50.698353998111855
              ],
              [
                1.593210474641187,
                50.69826536894074
              ],
              [
                1.593316015686603,
                50.69824819921261
              ],
              [
                1.593423312133871,
                50.69823074395576
              ],
              [
                1.593973688519604,
                50.69833307462696
              ],
              [
                1.593973688519604,
                50.69833307462696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09324101879272437,
          "ground": "gnd"
        },
        "32_LVBranch117627": {
          "bus1": "32_LVBus633638",
          "bus2": "32_LVBus633639",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593973688519604,
                50.69833307462696
              ],
              [
                1.593973688519604,
                50.69833307462696
              ],
              [
                1.594905200809811,
                50.69850070078833
              ],
              [
                1.594905200809811,
                50.69850070078833
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06840369688692556,
          "ground": "gnd"
        },
        "32_LVBranch037074": {
          "bus1": "32_LVBus633637",
          "bus2": "32_LVBus633640",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592838883818597,
                50.6984967434724
              ],
              [
                1.592838883818597,
                50.6984967434724
              ],
              [
                1.592724960940866,
                50.69877447912713
              ],
              [
                1.592618218767968,
                50.69903468662141
              ],
              [
                1.592618218767968,
                50.69903468662141
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.061839616618311805,
          "ground": "gnd"
        },
        "32_LVBranch645826": {
          "bus1": "32_MVLV25625_LV",
          "bus2": "32_LVBus633632",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592061136884029,
                50.699088719124845
              ],
              [
                1.592067835174057,
                50.69907427379087
              ],
              [
                1.592067835174057,
                50.69907427379087
              ],
              [
                1.592114417101709,
                50.699079649000176
              ],
              [
                1.592132031936162,
                50.69911155182256
              ],
              [
                1.592132031936162,
                50.69911155182256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007105757514636033,
          "ground": "gnd"
        },
        "32_LVBranch406114": {
          "bus1": "32_MVLV54732_LV",
          "bus2": "32_LVBus633848",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592624717294366,
                50.700707536905405
              ],
              [
                1.592645289276172,
                50.70071076413794
              ],
              [
                1.592645289276172,
                50.70071076413794
              ],
              [
                1.592780021874562,
                50.700731890681986
              ],
              [
                1.592885813502458,
                50.70057344524918
              ],
              [
                1.592913199724825,
                50.70054216315627
              ],
              [
                1.59294463407544,
                50.70052258361858
              ],
              [
                1.592974387860864,
                50.70052096871917
              ],
              [
                1.592974387860864,
                50.70052096871917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03815144266619007,
          "ground": "gnd"
        },
        "32_LVBranch925574": {
          "bus1": "32_LVBus633848",
          "bus2": "32_LVBus633849",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592974387860864,
                50.70052096871917
              ],
              [
                1.592974387860864,
                50.70052096871917
              ],
              [
                1.593022421095063,
                50.700526666226956
              ],
              [
                1.593089931543346,
                50.700554052365064
              ],
              [
                1.593174430829886,
                50.70058154960481
              ],
              [
                1.593185715734045,
                50.700583420327774
              ],
              [
                1.593198440358082,
                50.70058440276392
              ],
              [
                1.593214017046358,
                50.70058449643662
              ],
              [
                1.593232417419979,
                50.700583710143704
              ],
              [
                1.593256521651017,
                50.70058116425925
              ],
              [
                1.593276442918335,
                50.70057499647301
              ],
              [
                1.5932893016516,
                50.70056699232922
              ],
              [
                1.593312369948207,
                50.7005401689048
              ],
              [
                1.593312369948207,
                50.7005401689048
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02791647656588269,
          "ground": "gnd"
        },
        "32_LVBranch309597": {
          "bus1": "32_LVBus633849",
          "bus2": "32_LVBus633850",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593312369948207,
                50.7005401689048
              ],
              [
                1.593312369948207,
                50.7005401689048
              ],
              [
                1.593459184526737,
                50.70038288449169
              ],
              [
                1.593845272764261,
                50.70012912735664
              ],
              [
                1.593845272764261,
                50.70012912735664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05959404900694415,
          "ground": "gnd"
        },
        "32_LVBranch221299": {
          "bus1": "32_LVBus633850",
          "bus2": "32_LVBus633852",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593845272764261,
                50.70012912735664
              ],
              [
                1.593845272764261,
                50.70012912735664
              ],
              [
                1.593789922675629,
                50.700077112837505
              ],
              [
                1.593696020026384,
                50.699988863249516
              ],
              [
                1.593696020026384,
                50.699988863249516
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.018832223497891674,
          "ground": "gnd"
        },
        "32_LVBranch011031": {
          "bus1": "32_LVBus633852",
          "bus2": "32_LVBus633853",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593696020026384,
                50.699988863249516
              ],
              [
                1.593696020026384,
                50.699988863249516
              ],
              [
                1.593684542199645,
                50.699972469875995
              ],
              [
                1.593638630700201,
                50.69990691430455
              ],
              [
                1.593486528214798,
                50.69968978248306
              ],
              [
                1.593484177526429,
                50.69968641377712
              ],
              [
                1.593492423686178,
                50.69960319992933
              ],
              [
                1.593504925310937,
                50.699477074878764
              ],
              [
                1.593505989483855,
                50.69946632690075
              ],
              [
                1.593512466645344,
                50.699436380952356
              ],
              [
                1.593535112190043,
                50.69933178972462
              ],
              [
                1.593537888140671,
                50.69931895318142
              ],
              [
                1.593565462459574,
                50.69919163604625
              ],
              [
                1.593565462459574,
                50.69919163604625
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09220022354487938,
          "ground": "gnd"
        },
        "32_LVBranch192617": {
          "bus1": "32_LVBus633853",
          "bus2": "32_LVBus633854",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593565462459574,
                50.69919163604625
              ],
              [
                1.593565462459574,
                50.69919163604625
              ],
              [
                1.593567664153458,
                50.699184159783535
              ],
              [
                1.593570640166301,
                50.69917400630732
              ],
              [
                1.593634216654271,
                50.69895746208086
              ],
              [
                1.593742109772729,
                50.69872862684171
              ],
              [
                1.593794612268199,
                50.698617263555825
              ],
              [
                1.593802983311705,
                50.69859951844095
              ],
              [
                1.593843380964439,
                50.69851382474262
              ],
              [
                1.593849681473599,
                50.69850044428007
              ],
              [
                1.593886753383049,
                50.698421834390736
              ],
              [
                1.59389305360172,
                50.69840847186162
              ],
              [
                1.593915220788273,
                50.69836147049859
              ],
              [
                1.593915220788273,
                50.69836147049859
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09570743679014138,
          "ground": "gnd"
        },
        "32_LVBranch075258": {
          "bus1": "32_LVBus633850",
          "bus2": "32_LVBus633851",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593845272764261,
                50.70012912735664
              ],
              [
                1.593845272764261,
                50.70012912735664
              ],
              [
                1.593867921957948,
                50.70013984738591
              ],
              [
                1.593978588076566,
                50.70019219418583
              ],
              [
                1.594001237327336,
                50.70020291418971
              ],
              [
                1.594056831876782,
                50.700216765097856
              ],
              [
                1.594083130583705,
                50.70022331827869
              ],
              [
                1.594141651996112,
                50.70023789531433
              ],
              [
                1.594297319800548,
                50.70027668121911
              ],
              [
                1.594421469537645,
                50.70029902507284
              ],
              [
                1.594763086255068,
                50.70036049815923
              ],
              [
                1.594770268731488,
                50.70036186873878
              ],
              [
                1.594960786617774,
                50.70039828869982
              ],
              [
                1.595147544468219,
                50.70043399516466
              ],
              [
                1.595156811291579,
                50.70043576390921
              ],
              [
                1.595156811291579,
                50.70043576390921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09946035957337215,
          "ground": "gnd"
        },
        "32_LVBranch904075": {
          "bus1": "32_MVLV54732_LV",
          "bus2": "32_LVBus633842",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592624717294366,
                50.700707536905405
              ],
              [
                1.592645408745608,
                50.700704656670325
              ],
              [
                1.592645408745608,
                50.700704656670325
              ],
              [
                1.592711233489269,
                50.700695500346484
              ],
              [
                1.592732647582331,
                50.70068395099961
              ],
              [
                1.592758325227358,
                50.700670624446815
              ],
              [
                1.592758325227358,
                50.700670624446815
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.009088236568618317,
          "ground": "gnd"
        },
        "32_LVBranch359335": {
          "bus1": "32_LVBus633842",
          "bus2": "32_LVBus633843",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592758325227358,
                50.700670624446815
              ],
              [
                1.592758325227358,
                50.700670624446815
              ],
              [
                1.592770430912519,
                50.7006544177602
              ],
              [
                1.59294335569043,
                50.70042279988063
              ],
              [
                1.59294335569043,
                50.70042279988063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03051082290716701,
          "ground": "gnd"
        },
        "32_LVBranch160853": {
          "bus1": "32_LVBus633843",
          "bus2": "32_LVBus633844",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59294335569043,
                50.70042279988063
              ],
              [
                1.59294335569043,
                50.70042279988063
              ],
              [
                1.59292928089274,
                50.70040725189338
              ],
              [
                1.592609410707178,
                50.70005395820334
              ],
              [
                1.592582092572735,
                50.69994262645721
              ],
              [
                1.592581905847659,
                50.69994188983857
              ],
              [
                1.592578511404555,
                50.69992802954847
              ],
              [
                1.592570337683505,
                50.699894685756725
              ],
              [
                1.592562470294917,
                50.69986258159062
              ],
              [
                1.592557517886749,
                50.699842397428206
              ],
              [
                1.592555598238903,
                50.69981867961684
              ],
              [
                1.592555561498298,
                50.69981830267882
              ],
              [
                1.59255369137544,
                50.69979505157618
              ],
              [
                1.592551140327276,
                50.69976349066258
              ],
              [
                1.592548684980128,
                50.699733087382754
              ],
              [
                1.592543273054416,
                50.69966612475783
              ],
              [
                1.592543273054416,
                50.69966612475783
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0907835348600632,
          "ground": "gnd"
        },
        "32_LVBranch091250": {
          "bus1": "32_LVBus633844",
          "bus2": "32_LVBus633845",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592543273054416,
                50.69966612475783
              ],
              [
                1.592543273054416,
                50.69966612475783
              ],
              [
                1.592544035183322,
                50.699648190440286
              ],
              [
                1.59254779253089,
                50.69956019581295
              ],
              [
                1.592554409843547,
                50.69940552152034
              ],
              [
                1.592561895531216,
                50.699338340504156
              ],
              [
                1.592575809652381,
                50.699213300324594
              ],
              [
                1.592584656255258,
                50.69917225551358
              ],
              [
                1.592601742097303,
                50.699093005545876
              ],
              [
                1.592601742097303,
                50.699093005545876
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06394412012099625,
          "ground": "gnd"
        },
        "32_LVBranch065987": {
          "bus1": "32_LVBus633843",
          "bus2": "32_LVBus633846",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59294335569043,
                50.70042279988063
              ],
              [
                1.59294335569043,
                50.70042279988063
              ],
              [
                1.59296487565664,
                50.70043441919142
              ],
              [
                1.593086528166415,
                50.70050009865916
              ],
              [
                1.593235591999326,
                50.70056215773504
              ],
              [
                1.593235591999326,
                50.70056215773504
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.025868305492571048,
          "ground": "gnd"
        },
        "32_LVBranch951583": {
          "bus1": "32_MVLV54732_LV",
          "bus2": "32_LVBus633836",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592624717294366,
                50.700707536905405
              ],
              [
                1.592643565204521,
                50.70071366882926
              ],
              [
                1.592643565204521,
                50.70071366882926
              ],
              [
                1.592779618541272,
                50.700757953437474
              ],
              [
                1.592810905490911,
                50.7007482573706
              ],
              [
                1.592913764372985,
                50.700596099787106
              ],
              [
                1.592939643914967,
                50.70057019028821
              ],
              [
                1.592976661361114,
                50.70055694087579
              ],
              [
                1.592976661361114,
                50.70055694087579
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03809588840996974,
          "ground": "gnd"
        },
        "32_LVBranch889688": {
          "bus1": "32_LVBus633836",
          "bus2": "32_LVBus633837",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592976661361114,
                50.70055694087579
              ],
              [
                1.592976661361114,
                50.70055694087579
              ],
              [
                1.593027465361571,
                50.700566251793454
              ],
              [
                1.593166844427749,
                50.70061386571263
              ],
              [
                1.59318797600295,
                50.700620289340584
              ],
              [
                1.593206336835648,
                50.700623099558186
              ],
              [
                1.593227575770013,
                50.700622330335946
              ],
              [
                1.593250321347401,
                50.700616188507475
              ],
              [
                1.59327310734038,
                50.70060733814765
              ],
              [
                1.59328595269824,
                50.70060023086791
              ],
              [
                1.593293161987046,
                50.700591286840535
              ],
              [
                1.593293161987046,
                50.700591286840535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025363640203860893,
          "ground": "gnd"
        },
        "32_LVBranch105310": {
          "bus1": "32_LVBus633837",
          "bus2": "32_LVBus633838",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.593293161987046,
                50.700591286840535
              ],
              [
                1.593293161987046,
                50.700591286840535
              ],
              [
                1.593318984054025,
                50.70059855486866
              ],
              [
                1.593732152267398,
                50.700714842661
              ],
              [
                1.594016787676609,
                50.700794945678226
              ],
              [
                1.594217613788763,
                50.70085146639096
              ],
              [
                1.594217613788763,
                50.70085146639096
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07143682267452357,
          "ground": "gnd"
        },
        "32_LVBranch274773": {
          "bus1": "32_LVBus633838",
          "bus2": "32_LVBus633839",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594217613788763,
                50.70085146639096
              ],
              [
                1.594217613788763,
                50.70085146639096
              ],
              [
                1.59424384063512,
                50.70085812673131
              ],
              [
                1.594479868177007,
                50.700918087393255
              ],
              [
                1.594532322016305,
                50.70093140795582
              ],
              [
                1.59476835024918,
                50.7009913680614
              ],
              [
                1.594806002150935,
                50.7010009401509
              ],
              [
                1.594807676552161,
                50.701001362792255
              ],
              [
                1.594882245377052,
                50.7009987337166
              ],
              [
                1.594882245377052,
                50.7009987337166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050174305784438454,
          "ground": "gnd"
        },
        "32_LVBranch883540": {
          "bus1": "32_LVBus633839",
          "bus2": "32_LVBus633840",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594882245377052,
                50.7009987337166
              ],
              [
                1.594882245377052,
                50.7009987337166
              ],
              [
                1.594887294058295,
                50.701021053044414
              ],
              [
                1.595011354469574,
                50.70105238310309
              ],
              [
                1.595052232949444,
                50.70106342752013
              ],
              [
                1.595086076388905,
                50.70107172992632
              ],
              [
                1.595110167408935,
                50.70107008054546
              ],
              [
                1.595133001271099,
                50.701056108592226
              ],
              [
                1.59514756811857,
                50.7010471996253
              ],
              [
                1.59514756811857,
                50.7010471996253
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.023022745737393262,
          "ground": "gnd"
        },
        "32_LVBranch477174": {
          "bus1": "32_MVLV54732_LV",
          "bus2": "32_LVBus633830",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592624717294366,
                50.700707536905405
              ],
              [
                1.592636236000592,
                50.70069659175951
              ],
              [
                1.592636236000592,
                50.70069659175951
              ],
              [
                1.592642414699802,
                50.70068195494482
              ],
              [
                1.592732767081743,
                50.700658926988154
              ],
              [
                1.592732767081743,
                50.700658926988154
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008563823915735482,
          "ground": "gnd"
        },
        "32_LVBranch243005": {
          "bus1": "32_LVBus633830",
          "bus2": "32_LVBus633831",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592732767081743,
                50.700658926988154
              ],
              [
                1.592732767081743,
                50.700658926988154
              ],
              [
                1.592666085705834,
                50.70079352471111
              ],
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592384896401168,
                50.701201313756194
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06521913963462853,
          "ground": "gnd"
        },
        "32_LVBranch704372": {
          "bus1": "32_LVBus633831",
          "bus2": "32_LVBus633834",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592410516516894,
                50.70120887674196
              ],
              [
                1.592858757352016,
                50.70134119156702
              ],
              [
                1.592907607392996,
                50.701355612306976
              ],
              [
                1.592942983690582,
                50.70135583409372
              ],
              [
                1.592965565783433,
                50.70135120717164
              ],
              [
                1.59297280505552,
                50.70134972591634
              ],
              [
                1.593000016583192,
                50.701329224038744
              ],
              [
                1.593000016583192,
                50.701329224038744
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048418260323389,
          "ground": "gnd"
        },
        "32_LVBranch534815": {
          "bus1": "32_LVBus633831",
          "bus2": "32_LVBus633833",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592317624946232,
                50.701200433370104
              ],
              [
                1.592232182209966,
                50.70133809298756
              ],
              [
                1.592030740862058,
                50.70128589761935
              ],
              [
                1.59203116046414,
                50.70128522743944
              ],
              [
                1.591787568234404,
                50.701207026546456
              ],
              [
                1.591765328669299,
                50.70113585464723
              ],
              [
                1.591361437969686,
                50.70105466883013
              ],
              [
                1.59124426864106,
                50.70103111727054
              ],
              [
                1.591211055545693,
                50.70097884943979
              ],
              [
                1.59123767815864,
                50.7009099632482
              ],
              [
                1.591190773887204,
                50.700892046517595
              ],
              [
                1.591184905799741,
                50.700805680303205
              ],
              [
                1.591172074599412,
                50.700606086735604
              ],
              [
                1.59117475371649,
                50.70060448839171
              ],
              [
                1.591174341136955,
                50.700553727840955
              ],
              [
                1.591174341136955,
                50.700553727840955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15840297459367877,
          "ground": "gnd"
        },
        "32_LVBranch375139": {
          "bus1": "32_LVBus633831",
          "bus2": "32_LVBus633832",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592384896401168,
                50.701201313756194
              ],
              [
                1.592072419629948,
                50.701096920547045
              ],
              [
                1.592072307188173,
                50.70109688399212
              ],
              [
                1.592062814971569,
                50.70109035089204
              ],
              [
                1.592049897797309,
                50.70108145614095
              ],
              [
                1.592053018441572,
                50.70106260324892
              ],
              [
                1.592053018441572,
                50.70106260324892
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029396587567371468,
          "ground": "gnd"
        },
        "32_LVBranch745961": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633823",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596178185721816,
                50.70014957180539
              ],
              [
                1.596178185721816,
                50.70014957180539
              ],
              [
                1.596204924606016,
                50.70011512785898
              ],
              [
                1.596202340716494,
                50.70009893151173
              ],
              [
                1.596104507027702,
                50.70001832014125
              ],
              [
                1.596072565929507,
                50.69999989392442
              ],
              [
                1.596002102054919,
                50.69995925279494
              ],
              [
                1.596002102054919,
                50.69995925279494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0271783479470923,
          "ground": "gnd"
        },
        "32_LVBranch509638": {
          "bus1": "32_LVBus633823",
          "bus2": "32_LVBus633824",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596002102054919,
                50.69995925279494
              ],
              [
                1.596002102054919,
                50.69995925279494
              ],
              [
                1.595999465498509,
                50.699947549811775
              ],
              [
                1.596016058747474,
                50.69988114078344
              ],
              [
                1.596030315823151,
                50.699874032701395
              ],
              [
                1.596058710246805,
                50.69986882113922
              ],
              [
                1.596169724705409,
                50.699875997960774
              ],
              [
                1.596169724705409,
                50.699875997960774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020047422482509365,
          "ground": "gnd"
        },
        "32_LVBranch338527": {
          "bus1": "32_LVBus633824",
          "bus2": "32_LVBus633825",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596169724705409,
                50.699875997960774
              ],
              [
                1.596169724705409,
                50.699875997960774
              ],
              [
                1.596141617040222,
                50.69987426891488
              ],
              [
                1.596001881923083,
                50.699882849737975
              ],
              [
                1.595668462062062,
                50.69984390656921
              ],
              [
                1.595668462062062,
                50.69984390656921
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03586437726458942,
          "ground": "gnd"
        },
        "32_LVBranch229254": {
          "bus1": "32_LVBus633825",
          "bus2": "32_LVBus633826",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595668462062062,
                50.69984390656921
              ],
              [
                1.595668462062062,
                50.69984390656921
              ],
              [
                1.595640836209999,
                50.699840171140934
              ],
              [
                1.59483970281204,
                50.699731814211816
              ],
              [
                1.594796403738825,
                50.69972595744917
              ],
              [
                1.594727804661513,
                50.69971667498775
              ],
              [
                1.594592636237053,
                50.69967088191387
              ],
              [
                1.594592636237053,
                50.69967088191387
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07877101121086141,
          "ground": "gnd"
        },
        "32_LVBranch154950": {
          "bus1": "32_LVBus633826",
          "bus2": "32_LVBus633827",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594592636237053,
                50.69967088191387
              ],
              [
                1.594592636237053,
                50.69967088191387
              ],
              [
                1.594595669915779,
                50.699653050917455
              ],
              [
                1.594634685920383,
                50.69942395416191
              ],
              [
                1.594634685920383,
                50.69942395416191
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027629047462846373,
          "ground": "gnd"
        },
        "32_LVBranch357888": {
          "bus1": "32_LVBus633827",
          "bus2": "32_LVBus633828",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594634685920383,
                50.69942395416191
              ],
              [
                1.594634685920383,
                50.69942395416191
              ],
              [
                1.594641498196676,
                50.69940654946396
              ],
              [
                1.59465512286864,
                50.69937173109684
              ],
              [
                1.59465563689663,
                50.699370406702855
              ],
              [
                1.594668733399935,
                50.69933691264183
              ],
              [
                1.594716391360027,
                50.69921504366666
              ],
              [
                1.594804908282083,
                50.69898872833849
              ],
              [
                1.594826460848294,
                50.69893364168297
              ],
              [
                1.594880225212024,
                50.698796184422115
              ],
              [
                1.594920174206551,
                50.698694028750324
              ],
              [
                1.594954176862251,
                50.69860708546304
              ],
              [
                1.594969255067939,
                50.698568517540174
              ],
              [
                1.594969255067939,
                50.698568517540174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.098052722091632,
          "ground": "gnd"
        },
        "32_LVBranch768889": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633821",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596176634034561,
                50.70017414774649
              ],
              [
                1.596176634034561,
                50.70017414774649
              ],
              [
                1.59620885938251,
                50.70022571771224
              ],
              [
                1.596216985958898,
                50.70025003768772
              ],
              [
                1.596208163214807,
                50.70027065043172
              ],
              [
                1.596206734347255,
                50.70027176305346
              ],
              [
                1.596197803956943,
                50.70027871469663
              ],
              [
                1.596190974033934,
                50.700284028543344
              ],
              [
                1.596168202036461,
                50.700291982580275
              ],
              [
                1.596144066714261,
                50.70028903954852
              ],
              [
                1.596137130674052,
                50.70028819075234
              ],
              [
                1.596137130674052,
                50.70028819075234
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017306138327523757,
          "ground": "gnd"
        },
        "32_LVBranch652301": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633813",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596189994910587,
                50.7001617781907
              ],
              [
                1.596189994910587,
                50.7001617781907
              ],
              [
                1.596259390136294,
                50.700162211759306
              ],
              [
                1.59627058161317,
                50.70017036921977
              ],
              [
                1.596294484345336,
                50.7001804056616
              ],
              [
                1.596301171302914,
                50.700205613955234
              ],
              [
                1.596291800725516,
                50.70026308781942
              ],
              [
                1.596277027528375,
                50.70039423119076
              ],
              [
                1.596277027528375,
                50.70039423119076
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03202843776161705,
          "ground": "gnd"
        },
        "32_LVBranch432531": {
          "bus1": "32_LVBus633813",
          "bus2": "32_LVBus633814",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596277027528375,
                50.70039423119076
              ],
              [
                1.596277027528375,
                50.70039423119076
              ],
              [
                1.596224254482483,
                50.70051165692017
              ],
              [
                1.596187050877556,
                50.700537490302196
              ],
              [
                1.596104222962307,
                50.70058461290214
              ],
              [
                1.596104222962307,
                50.70058461290214
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02533513966253984,
          "ground": "gnd"
        },
        "32_LVBranch906279": {
          "bus1": "32_LVBus633814",
          "bus2": "32_LVBus633816",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596104222962307,
                50.70058461290214
              ],
              [
                1.596104222962307,
                50.70058461290214
              ],
              [
                1.596098408615395,
                50.70058716126997
              ],
              [
                1.596079998599929,
                50.700595249050856
              ],
              [
                1.596066552953892,
                50.70061996002221
              ],
              [
                1.596061949828656,
                50.700628435470726
              ],
              [
                1.596043508934503,
                50.70066234606158
              ],
              [
                1.595997392400991,
                50.700747126919325
              ],
              [
                1.595929930473195,
                50.700871164633774
              ],
              [
                1.595929930473195,
                50.700871164633774
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03455362673663841,
          "ground": "gnd"
        },
        "32_LVBranch953670": {
          "bus1": "32_LVBus633816",
          "bus2": "32_LVBus633817",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595929930473195,
                50.700871164633774
              ],
              [
                1.595929930473195,
                50.700871164633774
              ],
              [
                1.595936429454545,
                50.70087291673432
              ],
              [
                1.595994963207085,
                50.70088865000286
              ],
              [
                1.596007961312667,
                50.700892145228
              ],
              [
                1.596059981997536,
                50.700906126284146
              ],
              [
                1.596169551752474,
                50.70093558345965
              ],
              [
                1.596052852238755,
                50.70115957758165
              ],
              [
                1.596052852238755,
                50.70115957758165
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04462925786690974,
          "ground": "gnd"
        },
        "32_LVBranch883126": {
          "bus1": "32_LVBus633817",
          "bus2": "32_LVBus633818",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596052852238755,
                50.70115957758165
              ],
              [
                1.596052852238755,
                50.70115957758165
              ],
              [
                1.596029287034902,
                50.7012018528325
              ],
              [
                1.596024585260515,
                50.701210309743196
              ],
              [
                1.596019869362248,
                50.70121876656907
              ],
              [
                1.59587814238987,
                50.701473088611166
              ],
              [
                1.59589214510014,
                50.70148216884587
              ],
              [
                1.59589214510014,
                50.70148216884587
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.038409294745244994,
          "ground": "gnd"
        },
        "32_LVBranch528968": {
          "bus1": "32_LVBus633818",
          "bus2": "32_LVBus633819",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59589214510014,
                50.70148216884587
              ],
              [
                1.59589214510014,
                50.70148216884587
              ],
              [
                1.59586801389286,
                50.70148650896541
              ],
              [
                1.595671177577703,
                50.701857416846806
              ],
              [
                1.595624314310178,
                50.70186790823245
              ],
              [
                1.595495523750077,
                50.70188758647818
              ],
              [
                1.595374822744051,
                50.7019122283363
              ],
              [
                1.595288416858315,
                50.70193858259948
              ],
              [
                1.595272159207053,
                50.701956693026666
              ],
              [
                1.595158375244034,
                50.702158028823305
              ],
              [
                1.595176999440659,
                50.70219252926376
              ],
              [
                1.595191916639449,
                50.70219141682726
              ],
              [
                1.5951947111901759,
                50.70219534425239
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10514347585023248,
          "ground": "gnd"
        },
        "32_LVBranch432190": {
          "bus1": "32_LVBus633819",
          "bus2": "32_LVBus1135374",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.5951947111901759,
                50.70219534425239
              ],
              [
                1.595197505740903,
                50.70219927167751
              ],
              [
                1.595187392500463,
                50.702204054508854
              ],
              [
                1.595161795089054,
                50.70221198243083
              ],
              [
                1.595132107394293,
                50.70220909560796
              ],
              [
                1.594928886127283,
                50.70214415781397
              ],
              [
                1.594899718057117,
                50.702134834011055
              ],
              [
                1.594812507691444,
                50.702103258617605
              ],
              [
                1.594702666001505,
                50.7020634928069
              ],
              [
                1.594682016401417,
                50.70202560762974
              ],
              [
                1.594695680871632,
                50.701966365902344
              ],
              [
                1.594695680871632,
                50.701966365902344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.050547777455329825,
          "ground": "gnd"
        },
        "32_LVBranch704328": {
          "bus1": "32_LVBus1135374",
          "bus2": "32_LVBus1135375",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594695680871632,
                50.701966365902344
              ],
              [
                1.594695680871632,
                50.701966365902344
              ],
              [
                1.594750593928752,
                50.701865861232875
              ],
              [
                1.594838044729055,
                50.70170581541839
              ],
              [
                1.594884869596305,
                50.70162013342775
              ],
              [
                1.594940434895706,
                50.70151845754855
              ],
              [
                1.594940434895706,
                50.70151845754855
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.052741433269121445,
          "ground": "gnd"
        },
        "32_LVBranch883550": {
          "bus1": "32_LVBus1135375",
          "bus2": "32_LVBus1135376",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594940434895706,
                50.70151845754855
              ],
              [
                1.594940434895706,
                50.70151845754855
              ],
              [
                1.594942843179934,
                50.70151417564285
              ],
              [
                1.595000103326296,
                50.701412482983216
              ],
              [
                1.595006486483514,
                50.70140114804408
              ],
              [
                1.595099956477698,
                50.70123512854256
              ],
              [
                1.595119468475339,
                50.70120048007647
              ],
              [
                1.595129048212017,
                50.70116605905383
              ],
              [
                1.595141343449029,
                50.701121895577494
              ],
              [
                1.595161591715415,
                50.70104916731696
              ],
              [
                1.595161591715415,
                50.70104916731696
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05465941043468763,
          "ground": "gnd"
        },
        "32_LVBranch474556": {
          "bus1": "32_LVBus633814",
          "bus2": "32_LVBus633815",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596104222962307,
                50.70058461290214
              ],
              [
                1.596104222962307,
                50.70058461290214
              ],
              [
                1.596176347367015,
                50.70058865960526
              ],
              [
                1.596223263571757,
                50.70057546851688
              ],
              [
                1.596444602890968,
                50.700631686917355
              ],
              [
                1.596497175514614,
                50.70064748292595
              ],
              [
                1.596618420228507,
                50.70068391607819
              ],
              [
                1.59673481429134,
                50.70071888496783
              ],
              [
                1.596744526876292,
                50.70073153618142
              ],
              [
                1.596739834867674,
                50.7007602640988
              ],
              [
                1.596739834867674,
                50.7007602640988
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05304210844401245,
          "ground": "gnd"
        },
        "32_LVBranch753782": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633810",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596187520298782,
                50.70015533228023
              ],
              [
                1.596187520298782,
                50.70015533228023
              ],
              [
                1.596234262258909,
                50.70013958384811
              ],
              [
                1.596276807067943,
                50.70013445698764
              ],
              [
                1.596309223761354,
                50.70014275052811
              ],
              [
                1.596323120198875,
                50.70015991156183
              ],
              [
                1.596334124672203,
                50.70018065202053
              ],
              [
                1.596342237180102,
                50.700204971904775
              ],
              [
                1.596335020867293,
                50.700304704727145
              ],
              [
                1.596335020867293,
                50.700304704727145
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02771972387203173,
          "ground": "gnd"
        },
        "32_LVBranch443549": {
          "bus1": "32_LVBus633810",
          "bus2": "32_LVBus633811",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596335020867293,
                50.700304704727145
              ],
              [
                1.596335020867293,
                50.700304704727145
              ],
              [
                1.596363175024868,
                50.70030332160951
              ],
              [
                1.596448344389701,
                50.700299122634355
              ],
              [
                1.596475666388582,
                50.70030146579493
              ],
              [
                1.596561426831558,
                50.70030881394748
              ],
              [
                1.59668837835017,
                50.7003365718937
              ],
              [
                1.596686694094221,
                50.700339665237884
              ],
              [
                1.596677502092521,
                50.70035662524061
              ],
              [
                1.596676093748624,
                50.700359208978014
              ],
              [
                1.596673799310802,
                50.70036344675755
              ],
              [
                1.596673799310802,
                50.70036344675755
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02873953221277854,
          "ground": "gnd"
        },
        "32_LVBranch704334": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633804",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596183936808952,
                50.70015222532908
              ],
              [
                1.596183936808952,
                50.70015222532908
              ],
              [
                1.596260287543592,
                50.70010468714356
              ],
              [
                1.596260594819418,
                50.70008401442272
              ],
              [
                1.596259832908034,
                50.700083014251675
              ],
              [
                1.596223144755774,
                50.70003523854156
              ],
              [
                1.596122231987039,
                50.699970789602375
              ],
              [
                1.596066072998168,
                50.69994167920783
              ],
              [
                1.595939136168679,
                50.6999130147665
              ],
              [
                1.595604410806172,
                50.69986687907867
              ],
              [
                1.595590287460391,
                50.69986499155852
              ],
              [
                1.595590287460391,
                50.69986499155852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06585908798979215,
          "ground": "gnd"
        },
        "32_LVBranch768891": {
          "bus1": "32_LVBus633804",
          "bus2": "32_LVBus633805",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595590287460391,
                50.69986499155852
              ],
              [
                1.595590287460391,
                50.69986499155852
              ],
              [
                1.595438153169719,
                50.69984501942427
              ],
              [
                1.594957492243591,
                50.699781933651536
              ],
              [
                1.594755445245718,
                50.699752611032245
              ],
              [
                1.594724483577245,
                50.69974811988443
              ],
              [
                1.594636572795945,
                50.69972497130642
              ],
              [
                1.594630045223208,
                50.699723254839434
              ],
              [
                1.594630045223208,
                50.699723254839434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06976052920344092,
          "ground": "gnd"
        },
        "32_LVBranch550463": {
          "bus1": "32_LVBus633805",
          "bus2": "32_LVBus633806",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594630045223208,
                50.699723254839434
              ],
              [
                1.594630045223208,
                50.699723254839434
              ],
              [
                1.594628927534795,
                50.69970347049425
              ],
              [
                1.594637572252409,
                50.69960284927067
              ],
              [
                1.594684439093391,
                50.69940988371891
              ],
              [
                1.594741933798095,
                50.69926192782324
              ],
              [
                1.594741933798095,
                50.69926192782324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05208495532999719,
          "ground": "gnd"
        },
        "32_LVBranch427292": {
          "bus1": "32_LVBus633806",
          "bus2": "32_LVBus633807",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594741933798095,
                50.69926192782324
              ],
              [
                1.594741933798095,
                50.69926192782324
              ],
              [
                1.594862359574627,
                50.698957473683194
              ],
              [
                1.594875993019496,
                50.69892299616349
              ],
              [
                1.594902205775992,
                50.698875516646666
              ],
              [
                1.594902205775992,
                50.698875516646666
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.044472056951624685,
          "ground": "gnd"
        },
        "32_LVBranch883125": {
          "bus1": "32_LVBus633807",
          "bus2": "32_LVBus633808",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594902205775992,
                50.698875516646666
              ],
              [
                1.594902205775992,
                50.698875516646666
              ],
              [
                1.59492682336456,
                50.69893140057529
              ],
              [
                1.594964781461251,
                50.69894781818979
              ],
              [
                1.595015651120005,
                50.698952635016994
              ],
              [
                1.595528424696868,
                50.69899639566346
              ],
              [
                1.595572559374057,
                50.69900015833509
              ],
              [
                1.595630531560628,
                50.699004120540266
              ],
              [
                1.595674460938331,
                50.699000796073456
              ],
              [
                1.595712967976026,
                50.69898126715966
              ],
              [
                1.595731623207883,
                50.69896519806814
              ],
              [
                1.595779468961634,
                50.69880010593539
              ],
              [
                1.59580519889736,
                50.69878408819761
              ],
              [
                1.595841617155141,
                50.69878724842511
              ],
              [
                1.595905553480673,
                50.69879280693036
              ],
              [
                1.595925111460727,
                50.698809105026946
              ],
              [
                1.595890378701627,
                50.69895001340361
              ],
              [
                1.595890378701627,
                50.69895001340361
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.11250181067436424,
          "ground": "gnd"
        },
        "32_LVBranch445103": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633799",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596186210934438,
                50.700169307794646
              ],
              [
                1.596186210934438,
                50.700169307794646
              ],
              [
                1.596243318596664,
                50.70019446827462
              ],
              [
                1.596249456174867,
                50.70025473481764
              ],
              [
                1.596188999023572,
                50.70050334636024
              ],
              [
                1.596188999023572,
                50.70050334636024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039612663798593,
          "ground": "gnd"
        },
        "32_LVBranch540625": {
          "bus1": "32_LVBus633799",
          "bus2": "32_LVBus633800",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596188999023572,
                50.70050334636024
              ],
              [
                1.596188999023572,
                50.70050334636024
              ],
              [
                1.596160523967622,
                50.70051395706575
              ],
              [
                1.596125876045634,
                50.70050468142774
              ],
              [
                1.596112863776992,
                50.70050119509705
              ],
              [
                1.596105548823165,
                50.70049923181972
              ],
              [
                1.596072930730306,
                50.70050352114338
              ],
              [
                1.596048505191911,
                50.70052674020012
              ],
              [
                1.596021590177627,
                50.70052836387539
              ],
              [
                1.595864751216158,
                50.70051120742836
              ],
              [
                1.595628793285795,
                50.70048456227712
              ],
              [
                1.595628793285795,
                50.70048456227712
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04209258015763623,
          "ground": "gnd"
        },
        "32_LVBranch839183": {
          "bus1": "32_LVBus633800",
          "bus2": "32_LVBus633801",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595628793285795,
                50.70048456227712
              ],
              [
                1.595628793285795,
                50.70048456227712
              ],
              [
                1.595563757583597,
                50.70047966080382
              ],
              [
                1.595559465893409,
                50.700481437933384
              ],
              [
                1.595529565941633,
                50.70049383384042
              ],
              [
                1.59549320854279,
                50.70055674276888
              ],
              [
                1.595478610452372,
                50.700582002875265
              ],
              [
                1.595346314187498,
                50.70081088995342
              ],
              [
                1.595346314187498,
                50.70081088995342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04508268496283037,
          "ground": "gnd"
        },
        "32_LVBranch622496": {
          "bus1": "32_LVBus633801",
          "bus2": "32_LVBus633802",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595346314187498,
                50.70081088995342
              ],
              [
                1.595346314187498,
                50.70081088995342
              ],
              [
                1.595341415291317,
                50.70081930081413
              ],
              [
                1.595321819556619,
                50.70085295322284
              ],
              [
                1.595260626367395,
                50.70095803090082
              ],
              [
                1.59525323447796,
                50.70097072316342
              ],
              [
                1.595222710118161,
                50.70102314581369
              ],
              [
                1.595208385047248,
                50.701033841156324
              ],
              [
                1.595192742102882,
                50.70103913796567
              ],
              [
                1.595178355692924,
                50.701042567698416
              ],
              [
                1.595178355692924,
                50.701042567698416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029074907512642145,
          "ground": "gnd"
        },
        "32_LVBranch702474": {
          "bus1": "32_MVLV54730_LV",
          "bus2": "32_LVBus633797",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59616881204891,
                50.700161642342735
              ],
              [
                1.596188741078982,
                50.70016536742622
              ],
              [
                1.596188741078982,
                50.70016536742622
              ],
              [
                1.596264806759961,
                50.70018736760046
              ],
              [
                1.596269736165676,
                50.70025860550032
              ],
              [
                1.596273307514143,
                50.700310039709905
              ],
              [
                1.596222062526853,
                50.70048144370161
              ],
              [
                1.596151759593677,
                50.70049168727623
              ],
              [
                1.596083482284456,
                50.70048632715721
              ],
              [
                1.596028900388241,
                50.70048790169757
              ],
              [
                1.595340615975416,
                50.700406101044585
              ],
              [
                1.595217776683408,
                50.70039150660508
              ],
              [
                1.595173141271376,
                50.70038619807542
              ],
              [
                1.595051669779844,
                50.7003717551847
              ],
              [
                1.595044865919217,
                50.70037056628165
              ],
              [
                1.594652676849773,
                50.700302215852155
              ],
              [
                1.59464099313937,
                50.70027307577036
              ],
              [
                1.59464099313937,
                50.70027307577036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.15560338618057137,
          "ground": "gnd"
        },
        "32_LVBranch397530": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633793",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596266906735861,
                50.70208327501875
              ],
              [
                1.596266906735861,
                50.70208327501875
              ],
              [
                1.596131024963044,
                50.70218755582468
              ],
              [
                1.596131024963044,
                50.70218755582468
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015057281209726228,
          "ground": "gnd"
        },
        "32_LVBranch199027": {
          "bus1": "32_LVBus633793",
          "bus2": "32_LVBus633794",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596131024963044,
                50.70218755582468
              ],
              [
                1.596131024963044,
                50.70218755582468
              ],
              [
                1.59631636194661,
                50.70177582149399
              ],
              [
                1.596381130378881,
                50.701647722387946
              ],
              [
                1.596398388590641,
                50.70161357150645
              ],
              [
                1.596411353517572,
                50.70158795174296
              ],
              [
                1.596411382828655,
                50.70158788016311
              ],
              [
                1.596434341428605,
                50.70154554741479
              ],
              [
                1.596461918450323,
                50.70149465857377
              ],
              [
                1.596512497183702,
                50.70140137442487
              ],
              [
                1.596526495859893,
                50.70137556350402
              ],
              [
                1.596526495859893,
                50.70137556350402
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09457500701414906,
          "ground": "gnd"
        },
        "32_LVBranch192440": {
          "bus1": "32_LVBus633794",
          "bus2": "32_LVBus633795",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596526495859893,
                50.70137556350402
              ],
              [
                1.596526495859893,
                50.70137556350402
              ],
              [
                1.596535800678733,
                50.701358631119
              ],
              [
                1.596734770013133,
                50.70099664106292
              ],
              [
                1.596781921008271,
                50.70093533018577
              ],
              [
                1.596836258599541,
                50.70086465336027
              ],
              [
                1.596879218673593,
                50.700808779739944
              ],
              [
                1.596948792790579,
                50.700721143137535
              ],
              [
                1.596992906103305,
                50.70066558132906
              ],
              [
                1.597000807650931,
                50.700655627686345
              ],
              [
                1.597010580364401,
                50.7006433083383
              ],
              [
                1.597010580364401,
                50.7006433083383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08851795479265086,
          "ground": "gnd"
        },
        "32_LVBranch829233": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633791",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596285971355258,
                50.70208439376447
              ],
              [
                1.596285971355258,
                50.70208439376447
              ],
              [
                1.59628972824993,
                50.702080595291754
              ],
              [
                1.596336531904563,
                50.70203325693873
              ],
              [
                1.596336531904563,
                50.70203325693873
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006717042175683278,
          "ground": "gnd"
        },
        "32_LVBranch367163": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633789",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596257315621746,
                50.702088096942
              ],
              [
                1.596257315621746,
                50.702088096942
              ],
              [
                1.596128507129907,
                50.70203106031923
              ],
              [
                1.596101617977877,
                50.70203089028501
              ],
              [
                1.59608304192582,
                50.702041560250564
              ],
              [
                1.595915117339599,
                50.70228230687928
              ],
              [
                1.595870502575264,
                50.70233057305597
              ],
              [
                1.595841973056782,
                50.70234477110653
              ],
              [
                1.595809407096989,
                50.702345472904476
              ],
              [
                1.595715965550115,
                50.702329198519834
              ],
              [
                1.595590348500852,
                50.702307322646604
              ],
              [
                1.595498851076994,
                50.70229139161793
              ],
              [
                1.595267430066686,
                50.7022450045032
              ],
              [
                1.59523709003109,
                50.70222900947859
              ],
              [
                1.595231053326142,
                50.70221896340889
              ],
              [
                1.595225623198383,
                50.7022099165816
              ],
              [
                1.595225623198383,
                50.7022099165816
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.10009473692347852,
          "ground": "gnd"
        },
        "32_LVBranch831759": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633777",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596253861812173,
                50.70209335924367
              ],
              [
                1.596253861812173,
                50.70209335924367
              ],
              [
                1.596168743758997,
                50.70208344950951
              ],
              [
                1.596136285042516,
                50.70207694959396
              ],
              [
                1.596103572318434,
                50.70208753488566
              ],
              [
                1.595860447150409,
                50.702431185489836
              ],
              [
                1.59584196532162,
                50.70243645639309
              ],
              [
                1.595709399271643,
                50.70240506730732
              ],
              [
                1.595678138665145,
                50.7024129613933
              ],
              [
                1.595657908643053,
                50.7024389052559
              ],
              [
                1.595636749298033,
                50.702434275788754
              ],
              [
                1.595636749298033,
                50.702434275788754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07162590969809009,
          "ground": "gnd"
        },
        "32_LVBranch850526": {
          "bus1": "32_LVBus633777",
          "bus2": "32_LVBus633787",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595636749298033,
                50.702434275788754
              ],
              [
                1.595636749298033,
                50.702434275788754
              ],
              [
                1.595623364954318,
                50.702450071424465
              ],
              [
                1.595622344367298,
                50.70245126720847
              ],
              [
                1.595503835611599,
                50.70242625868697
              ],
              [
                1.59546673724451,
                50.70244489895638
              ],
              [
                1.595449131815499,
                50.7024852364861
              ],
              [
                1.595417728097004,
                50.702592905374594
              ],
              [
                1.595423972657049,
                50.70264688484499
              ],
              [
                1.59540180789888,
                50.702706963599155
              ],
              [
                1.595371892322709,
                50.70271936831333
              ],
              [
                1.59533508865645,
                50.702719138668556
              ],
              [
                1.595243000099928,
                50.70272484710324
              ],
              [
                1.595243000099928,
                50.70272484710324
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05569441965513447,
          "ground": "gnd"
        },
        "32_LVBranch700201": {
          "bus1": "32_LVBus633777",
          "bus2": "32_LVBus633778",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595636749298033,
                50.702434275788754
              ],
              [
                1.595636749298033,
                50.702434275788754
              ],
              [
                1.595610173690956,
                50.70242820565537
              ],
              [
                1.595227726489995,
                50.70234093646296
              ],
              [
                1.595227726489995,
                50.70234093646296
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030704674914825945,
          "ground": "gnd"
        },
        "32_LVBranch645557": {
          "bus1": "32_LVBus633778",
          "bus2": "32_LVBus633779",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595227726489995,
                50.70234093646296
              ],
              [
                1.595227726489995,
                50.70234093646296
              ],
              [
                1.595213427876996,
                50.702349829095134
              ],
              [
                1.595186606082179,
                50.70234607150185
              ],
              [
                1.595158223491007,
                50.70235038598321
              ],
              [
                1.595137953807662,
                50.7023799262614
              ],
              [
                1.595157324777108,
                50.70240791040952
              ],
              [
                1.595148649757626,
                50.70242044246568
              ],
              [
                1.595148649757626,
                50.70242044246568
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01392399353674319,
          "ground": "gnd"
        },
        "32_LVBranch799501": {
          "bus1": "32_LVBus633779",
          "bus2": "32_LVBus633780",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595148649757626,
                50.70242044246568
              ],
              [
                1.595148649757626,
                50.70242044246568
              ],
              [
                1.595123064943999,
                50.7024265676016
              ],
              [
                1.595110086129351,
                50.702421753905085
              ],
              [
                1.595093511551657,
                50.70241560013564
              ],
              [
                1.595010259730967,
                50.70239890199008
              ],
              [
                1.594952364712952,
                50.702390446324365
              ],
              [
                1.594929404319298,
                50.70241097410388
              ],
              [
                1.594750363167548,
                50.70236401229977
              ],
              [
                1.594750363167548,
                50.70236401229977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.031200275259987677,
          "ground": "gnd"
        },
        "32_LVBranch535638": {
          "bus1": "32_LVBus633778",
          "bus2": "32_LVBus633781",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595227726489995,
                50.70234093646296
              ],
              [
                1.595227726489995,
                50.70234093646296
              ],
              [
                1.595072736860192,
                50.702295016299
              ],
              [
                1.594986125266329,
                50.702266835067825
              ],
              [
                1.594734752643697,
                50.7021850415772
              ],
              [
                1.594734752643697,
                50.7021850415772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03891126818706516,
          "ground": "gnd"
        },
        "32_LVBranch833770": {
          "bus1": "32_LVBus633781",
          "bus2": "32_LVBus633782",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594734752643697,
                50.7021850415772
              ],
              [
                1.594734752643697,
                50.7021850415772
              ],
              [
                1.594654070698093,
                50.70218453943265
              ],
              [
                1.594654070698093,
                50.70218453943265
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005700138913127416,
          "ground": "gnd"
        },
        "32_LVBranch064910": {
          "bus1": "32_LVBus633782",
          "bus2": "32_LVBus633783",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594654070698093,
                50.70218453943265
              ],
              [
                1.594654070698093,
                50.70218453943265
              ],
              [
                1.594618401958168,
                50.702293976458684
              ],
              [
                1.594617647546755,
                50.70261576755643
              ],
              [
                1.594617647546755,
                50.70261576755643
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04822901734361981,
          "ground": "gnd"
        },
        "32_LVBranch018581": {
          "bus1": "32_LVBus633783",
          "bus2": "32_LVBus633784",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594617647546755,
                50.70261576755643
              ],
              [
                1.594617647546755,
                50.70261576755643
              ],
              [
                1.59462153533851,
                50.70263353238519
              ],
              [
                1.594722050849022,
                50.703093728078166
              ],
              [
                1.594722050849022,
                50.703093728078166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05367868799116655,
          "ground": "gnd"
        },
        "32_LVBranch316259": {
          "bus1": "32_LVBus633784",
          "bus2": "32_LVBus633785",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594722050849022,
                50.703093728078166
              ],
              [
                1.594722050849022,
                50.703093728078166
              ],
              [
                1.594482249488915,
                50.703130875160014
              ],
              [
                1.594482249488915,
                50.703130875160014
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017437415447012824,
          "ground": "gnd"
        },
        "32_LVBranch556452": {
          "bus1": "32_LVBus633785",
          "bus2": "32_LVBus633786",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.594482249488915,
                50.703130875160014
              ],
              [
                1.594482249488915,
                50.703130875160014
              ],
              [
                1.594412879791759,
                50.70313224362549
              ],
              [
                1.594412555902154,
                50.70313217889524
              ],
              [
                1.594372096484906,
                50.70312418642215
              ],
              [
                1.594344297413911,
                50.70311869168987
              ],
              [
                1.594156337083569,
                50.703081532909806
              ],
              [
                1.594098809698771,
                50.70307016400802
              ],
              [
                1.5940754326822,
                50.703065538897995
              ],
              [
                1.593994514343443,
                50.70304953577943
              ],
              [
                1.593900118917152,
                50.70303087742177
              ],
              [
                1.593899189486991,
                50.70303069244992
              ],
              [
                1.593771136956596,
                50.703005373812644
              ],
              [
                1.593765278594376,
                50.70300421743509
              ],
              [
                1.593643070432937,
                50.702980054957116
              ],
              [
                1.593508216261163,
                50.70295339460358
              ],
              [
                1.593413821197406,
                50.70293473587253
              ],
              [
                1.593332917270507,
                50.70291874137192
              ],
              [
                1.593251999272544,
                50.702902746733145
              ],
              [
                1.593036241779954,
                50.70286009125463
              ],
              [
                1.593022933805262,
                50.702857463897786
              ],
              [
                1.593002286188733,
                50.702845051612954
              ],
              [
                1.592983668571359,
                50.70283384446655
              ],
              [
                1.59298833555072,
                50.70280600458203
              ],
              [
                1.59298833555072,
                50.70280600458203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1146785484217081,
          "ground": "gnd"
        },
        "32_LVBranch386307": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633773",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596254582266679,
                50.70210000092589
              ],
              [
                1.596254582266679,
                50.70210000092589
              ],
              [
                1.596165396672231,
                50.70213568527695
              ],
              [
                1.596156029002934,
                50.70214922680196
              ],
              [
                1.596142382850198,
                50.70217504873626
              ],
              [
                1.596128087801552,
                50.70219321587102
              ],
              [
                1.596128087801552,
                50.70219321587102
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.01438140749221211,
          "ground": "gnd"
        },
        "32_LVBranch875680": {
          "bus1": "32_LVBus633773",
          "bus2": "32_LVBus633774",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596128087801552,
                50.70219321587102
              ],
              [
                1.596128087801552,
                50.70219321587102
              ],
              [
                1.596391933059814,
                50.70226462286345
              ],
              [
                1.596545265578548,
                50.70223963720985
              ],
              [
                1.59677795804759,
                50.70222807816028
              ],
              [
                1.59681609482449,
                50.702269754044416
              ],
              [
                1.59681609482449,
                50.702269754044416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05329604189141487,
          "ground": "gnd"
        },
        "32_LVBranch087592": {
          "bus1": "32_LVBus633773",
          "bus2": "32_LVBus633775",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596128087801552,
                50.70219321587102
              ],
              [
                1.596128087801552,
                50.70219321587102
              ],
              [
                1.596097461204764,
                50.70225252654336
              ],
              [
                1.596084879485019,
                50.702270398974136
              ],
              [
                1.596050065481037,
                50.70232635689347
              ],
              [
                1.595963988666516,
                50.70244453345812
              ],
              [
                1.595874216287519,
                50.702583245690256
              ],
              [
                1.595845076718484,
                50.70262610631497
              ],
              [
                1.595804045406691,
                50.70268221524323
              ],
              [
                1.595711847030296,
                50.7028083017927
              ],
              [
                1.595679416332763,
                50.70286350248472
              ],
              [
                1.595642839359524,
                50.70291733290227
              ],
              [
                1.595629520492094,
                50.70294295938978
              ],
              [
                1.595579664978848,
                50.70303488398093
              ],
              [
                1.595574306213152,
                50.70304476305144
              ],
              [
                1.595568995306654,
                50.70305332390611
              ],
              [
                1.595568995306654,
                50.70305332390611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10360182396487326,
          "ground": "gnd"
        },
        "32_LVBranch958100": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633767",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596258275539056,
                50.7021042835165
              ],
              [
                1.596258275539056,
                50.7021042835165
              ],
              [
                1.596123459158443,
                50.7021739487517
              ],
              [
                1.596064425194972,
                50.70223830048765
              ],
              [
                1.595980455994114,
                50.70235912670982
              ],
              [
                1.595980268883564,
                50.70237170967448
              ],
              [
                1.595979879886775,
                50.70239596960423
              ],
              [
                1.596016361805029,
                50.702416871625935
              ],
              [
                1.596596671698045,
                50.70260117900327
              ],
              [
                1.596596671698045,
                50.70260117900327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08866285451313051,
          "ground": "gnd"
        },
        "32_LVBranch447713": {
          "bus1": "32_LVBus633767",
          "bus2": "32_LVBus633768",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596596671698045,
                50.70260117900327
              ],
              [
                1.596596671698045,
                50.70260117900327
              ],
              [
                1.596617080152691,
                50.702613580286865
              ],
              [
                1.59668780975088,
                50.70265657245326
              ],
              [
                1.59677505890383,
                50.70268948316138
              ],
              [
                1.596880282220441,
                50.702750360336374
              ],
              [
                1.596986502651627,
                50.70283731744275
              ],
              [
                1.596986502651627,
                50.70283731744275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03837962774843184,
          "ground": "gnd"
        },
        "32_LVBranch948980": {
          "bus1": "32_LVBus633768",
          "bus2": "32_LVBus633771",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596986502651627,
                50.70283731744275
              ],
              [
                1.596986502651627,
                50.70283731744275
              ],
              [
                1.596996663531745,
                50.70285405235737
              ],
              [
                1.597018253176437,
                50.702889646547646
              ],
              [
                1.597094174768146,
                50.703155657842686
              ],
              [
                1.597136975958831,
                50.703305613158825
              ],
              [
                1.597164001605963,
                50.70340033021211
              ],
              [
                1.597184905395035,
                50.70347358274126
              ],
              [
                1.597201862545811,
                50.703532971875745
              ],
              [
                1.597210240540008,
                50.70356230706273
              ],
              [
                1.597210240540008,
                50.70356230706273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08228612823015512,
          "ground": "gnd"
        },
        "32_LVBranch507011": {
          "bus1": "32_LVBus633768",
          "bus2": "32_LVBus633769",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596986502651627,
                50.70283731744275
              ],
              [
                1.596986502651627,
                50.70283731744275
              ],
              [
                1.597012110176974,
                50.70284487937374
              ],
              [
                1.597092181041652,
                50.70286853532251
              ],
              [
                1.597270611856635,
                50.70341167729512
              ],
              [
                1.597270611856635,
                50.70341167729512
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06995522838110653,
          "ground": "gnd"
        },
        "32_LVBranch507238": {
          "bus1": "32_LVBus633769",
          "bus2": "32_LVBus633770",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597270611856635,
                50.70341167729512
              ],
              [
                1.597270611856635,
                50.70341167729512
              ],
              [
                1.597270786933814,
                50.70341225238366
              ],
              [
                1.597275858582115,
                50.703429306631165
              ],
              [
                1.597325767282595,
                50.70359718929959
              ],
              [
                1.597325767282595,
                50.70359718929959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.021001453100980994,
          "ground": "gnd"
        },
        "32_LVBranch482306": {
          "bus1": "32_MVLV49157_LV",
          "bus2": "32_LVBus633759",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59627470066785,
                50.70209578918196
              ],
              [
                1.596261872504563,
                50.702106493595316
              ],
              [
                1.596261872504563,
                50.702106493595316
              ],
              [
                1.596257596404487,
                50.702110064722284
              ],
              [
                1.59608111984506,
                50.70225728110927
              ],
              [
                1.596012753922651,
                50.702375501022395
              ],
              [
                1.596020920759949,
                50.70239713035325
              ],
              [
                1.596036309346596,
                50.70240801274285
              ],
              [
                1.596632436909878,
                50.702576233896
              ],
              [
                1.596632436909878,
                50.702576233896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.085277026923354,
          "ground": "gnd"
        },
        "32_LVBranch410481": {
          "bus1": "32_LVBus633759",
          "bus2": "32_LVBus633760",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596632436909878,
                50.702576233896
              ],
              [
                1.596632436909878,
                50.702576233896
              ],
              [
                1.596783419175984,
                50.70260683525118
              ],
              [
                1.596914172164881,
                50.70266338048054
              ],
              [
                1.596953827779941,
                50.70266272977872
              ],
              [
                1.597017681121725,
                50.70265233954421
              ],
              [
                1.597053272635784,
                50.702639080417626
              ],
              [
                1.597178234676545,
                50.702612892782184
              ],
              [
                1.597178234676545,
                50.702612892782184
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04204215552752004,
          "ground": "gnd"
        },
        "32_LVBranch558605": {
          "bus1": "32_LVBus633760",
          "bus2": "32_LVBus633761",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597178234676545,
                50.702612892782184
              ],
              [
                1.597178234676545,
                50.702612892782184
              ],
              [
                1.597661498093975,
                50.70266534731985
              ],
              [
                1.597661498093975,
                50.70266534731985
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03463542521120044,
          "ground": "gnd"
        },
        "32_LVBranch747948": {
          "bus1": "32_LVBus633761",
          "bus2": "32_LVBus633762",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597661498093975,
                50.70266534731985
              ],
              [
                1.597661498093975,
                50.70266534731985
              ],
              [
                1.598137821110732,
                50.702709668098116
              ],
              [
                1.598204395623392,
                50.70271959127322
              ],
              [
                1.598204395623392,
                50.70271959127322
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03884026890800468,
          "ground": "gnd"
        },
        "32_LVBranch698890": {
          "bus1": "32_LVBus633762",
          "bus2": "32_LVBus633763",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.598204395623392,
                50.70271959127322
              ],
              [
                1.598204395623392,
                50.70271959127322
              ],
              [
                1.598254842312107,
                50.702752263163944
              ],
              [
                1.598268312097294,
                50.70279639235961
              ],
              [
                1.598232213645944,
                50.70284290735433
              ],
              [
                1.598169652646794,
                50.702861396334455
              ],
              [
                1.59810742486166,
                50.70285740994732
              ],
              [
                1.598061533295121,
                50.70282520471521
              ],
              [
                1.598061533295121,
                50.70282520471521
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.029984290364435694,
          "ground": "gnd"
        },
        "32_LVBranch608337": {
          "bus1": "32_LVBus633761",
          "bus2": "32_LVBus633764",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597661498093975,
                50.70266534731985
              ],
              [
                1.597661498093975,
                50.70266534731985
              ],
              [
                1.59766521723102,
                50.70268312897587
              ],
              [
                1.597681267831687,
                50.70275985055143
              ],
              [
                1.597728596745932,
                50.702808442653854
              ],
              [
                1.597757909658696,
                50.70283853081317
              ],
              [
                1.597827435485643,
                50.70291896237285
              ],
              [
                1.597889937503866,
                50.70315014548991
              ],
              [
                1.597909446325988,
                50.703222286344904
              ],
              [
                1.597933118631382,
                50.70330987943194
              ],
              [
                1.597942571560357,
                50.703344853780976
              ],
              [
                1.597942571560357,
                50.703344853780976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07917434330732946,
          "ground": "gnd"
        },
        "32_LVBranch700698": {
          "bus1": "32_LVBus633764",
          "bus2": "32_LVBus633765",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597942571560357,
                50.703344853780976
              ],
              [
                1.597942571560357,
                50.703344853780976
              ],
              [
                1.597967169390204,
                50.70337195379132
              ],
              [
                1.597988501166159,
                50.703395473431385
              ],
              [
                1.597985449115804,
                50.70340984210962
              ],
              [
                1.598005803096109,
                50.703427866632424
              ],
              [
                1.598076501581971,
                50.703435966803504
              ],
              [
                1.598086767643443,
                50.70343706858164
              ],
              [
                1.598086767643443,
                50.70343706858164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.016389833785407967,
          "ground": "gnd"
        },
        "32_LVBranch958781": {
          "bus1": "32_MVLV72874_LV",
          "bus2": "32_LVBus633921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.599696441256345,
                50.69893508970677
              ],
              [
                1.599699351166993,
                50.69894841772411
              ],
              [
                1.599699351166993,
                50.69894841772411
              ],
              [
                1.599710977233971,
                50.699001693831526
              ],
              [
                1.599727446239933,
                50.69903595665458
              ],
              [
                1.599776584558205,
                50.69906142681973
              ],
              [
                1.599776584558205,
                50.69906142681973
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014449460973679,
          "ground": "gnd"
        },
        "32_LVBranch190839": {
          "bus1": "32_LVBus633921",
          "bus2": "32_LVBus633922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.599776584558205,
                50.69906142681973
              ],
              [
                1.599776584558205,
                50.69906142681973
              ],
              [
                1.5998043883708,
                50.69906457937585
              ],
              [
                1.600277670142153,
                50.69911831019561
              ],
              [
                1.60037140131368,
                50.69912895018823
              ],
              [
                1.600556841672724,
                50.699126502690476
              ],
              [
                1.600556841672724,
                50.699126502690476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05579459475748383,
          "ground": "gnd"
        },
        "32_LVBranch273358": {
          "bus1": "32_LVBus633922",
          "bus2": "32_LVBus633923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.600556841672724,
                50.699126502690476
              ],
              [
                1.600556841672724,
                50.699126502690476
              ],
              [
                1.600571178592943,
                50.69911105297418
              ],
              [
                1.600844682427655,
                50.698816384405205
              ],
              [
                1.600892961641359,
                50.69870300187229
              ],
              [
                1.600917656783649,
                50.698645026781925
              ],
              [
                1.600939484885125,
                50.69859375274193
              ],
              [
                1.600962205201093,
                50.69854039412101
              ],
              [
                1.600987968384384,
                50.69847989597361
              ],
              [
                1.601006943100053,
                50.69843534996229
              ],
              [
                1.601035573529947,
                50.69836812382646
              ],
              [
                1.601035573529947,
                50.69836812382646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09170344951370532,
          "ground": "gnd"
        },
        "32_LVBranch180101": {
          "bus1": "32_LVBus633923",
          "bus2": "32_LVBus633924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.601035573529947,
                50.69836812382646
              ],
              [
                1.601035573529947,
                50.69836812382646
              ],
              [
                1.601143577861923,
                50.698098678088535
              ],
              [
                1.601144897494969,
                50.6980953851781
              ],
              [
                1.601192345433418,
                50.697976992514135
              ],
              [
                1.601209778532376,
                50.69793353154489
              ],
              [
                1.601344657142493,
                50.69759701023009
              ],
              [
                1.601344657142493,
                50.69759701023009
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08851659198001839,
          "ground": "gnd"
        },
        "32_LVBranch273359": {
          "bus1": "32_LVBus633924",
          "bus2": "32_LVBus633925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.601344657142493,
                50.69759701023009
              ],
              [
                1.601344657142493,
                50.69759701023009
              ],
              [
                1.601480110182959,
                50.69721185954906
              ],
              [
                1.601537068169972,
                50.69704988667733
              ],
              [
                1.601512079344343,
                50.69683400418682
              ],
              [
                1.601498489033997,
                50.69679795574738
              ],
              [
                1.601498489033997,
                50.69679795574738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09056672793075422,
          "ground": "gnd"
        },
        "32_LVBranch148103": {
          "bus1": "32_LVBus633925",
          "bus2": "32_LVBus633926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.601498489033997,
                50.69679795574738
              ],
              [
                1.601498489033997,
                50.69679795574738
              ],
              [
                1.60141526240354,
                50.69653412572944
              ],
              [
                1.601336556542418,
                50.69628459289853
              ],
              [
                1.601336556542418,
                50.69628459289853
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058242573731969394,
          "ground": "gnd"
        },
        "32_LVBranch118558": {
          "bus1": "32_LVBus633922",
          "bus2": "32_LVBus633927",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.600556841672724,
                50.699126502690476
              ],
              [
                1.600556841672724,
                50.699126502690476
              ],
              [
                1.600540057816078,
                50.69925882770829
              ],
              [
                1.600502060028862,
                50.69955852181638
              ],
              [
                1.600502060028862,
                50.69955852181638
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048214487536611006,
          "ground": "gnd"
        },
        "32_LVBranch001334": {
          "bus1": "32_LVBus633927",
          "bus2": "32_LVBus633928",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.600502060028862,
                50.69955852181638
              ],
              [
                1.600502060028862,
                50.69955852181638
              ],
              [
                1.600500044455138,
                50.69957641282664
              ],
              [
                1.600443882864613,
                50.70007401693123
              ],
              [
                1.600443054882063,
                50.700081304151965
              ],
              [
                1.600443054882063,
                50.700081304151965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05830484408521881,
          "ground": "gnd"
        },
        "32_LVBranch649858": {
          "bus1": "32_MVLV72874_LV",
          "bus2": "32_LVBus633906",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.599696441256345,
                50.69893508970677
              ],
              [
                1.599687589089211,
                50.698947307148664
              ],
              [
                1.599687589089211,
                50.698947307148664
              ],
              [
                1.599695595818405,
                50.698989385741775
              ],
              [
                1.59970200227807,
                50.6990355807405
              ],
              [
                1.599749208313048,
                50.69907138117655
              ],
              [
                1.599749208313048,
                50.69907138117655
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.015068314616720316,
          "ground": "gnd"
        },
        "32_LVBranch268159": {
          "bus1": "32_LVBus633906",
          "bus2": "32_LVBus633907",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.599749208313048,
                50.69907138117655
              ],
              [
                1.599749208313048,
                50.69907138117655
              ],
              [
                1.599721419550366,
                50.69906816591164
              ],
              [
                1.599056376304846,
                50.69898475722186
              ],
              [
                1.598935860128896,
                50.69897080814889
              ],
              [
                1.598851714479512,
                50.698979481729054
              ],
              [
                1.598783594553149,
                50.69898650186352
              ],
              [
                1.59868157009909,
                50.69899702395339
              ],
              [
                1.598648090032994,
                50.69900047465423
              ],
              [
                1.598469853650166,
                50.69908566074987
              ],
              [
                1.598469853650166,
                50.69908566074987
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09490086220350816,
          "ground": "gnd"
        },
        "32_LVBranch109476": {
          "bus1": "32_LVBus633907",
          "bus2": "32_LVBus633908",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.598469853650166,
                50.69908566074987
              ],
              [
                1.598469853650166,
                50.69908566074987
              ],
              [
                1.598450285215203,
                50.69909860342376
              ],
              [
                1.598379371002133,
                50.69914550277811
              ],
              [
                1.598262502035985,
                50.69922279416968
              ],
              [
                1.598249460695025,
                50.69923652922981
              ],
              [
                1.598201771163195,
                50.69928677825924
              ],
              [
                1.59816455485653,
                50.699325994621276
              ],
              [
                1.598140007017423,
                50.69935185938393
              ],
              [
                1.598121766496302,
                50.69938096391525
              ],
              [
                1.598094441843532,
                50.69942456261974
              ],
              [
                1.59806448435784,
                50.69947237019642
              ],
              [
                1.598055298979083,
                50.699487025214374
              ],
              [
                1.597990838533533,
                50.699550089952396
              ],
              [
                1.597990838533533,
                50.699550089952396
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06246166624564459,
          "ground": "gnd"
        },
        "32_LVBranch079138": {
          "bus1": "32_LVBus633908",
          "bus2": "32_LVBus633909",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597990838533533,
                50.699550089952396
              ],
              [
                1.597990838533533,
                50.699550089952396
              ],
              [
                1.598046118293314,
                50.69930414605872
              ],
              [
                1.598046118293314,
                50.69930414605872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.027636766691571755,
          "ground": "gnd"
        },
        "32_LVBranch046232": {
          "bus1": "32_LVBus633909",
          "bus2": "32_LVBus633910",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.598046118293314,
                50.69930414605872
              ],
              [
                1.598046118293314,
                50.69930414605872
              ],
              [
                1.598095188967005,
                50.698968264115685
              ],
              [
                1.598032038367259,
                50.69884202740336
              ],
              [
                1.597899907452369,
                50.69878278391184
              ],
              [
                1.597538260526694,
                50.69873917433261
              ],
              [
                1.597538260526694,
                50.69873917433261
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08969386998663345,
          "ground": "gnd"
        },
        "32_LVBranch139642": {
          "bus1": "32_LVBus633910",
          "bus2": "32_LVBus633911",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597538260526694,
                50.69873917433261
              ],
              [
                1.597538260526694,
                50.69873917433261
              ],
              [
                1.597372641372885,
                50.69871636131154
              ],
              [
                1.597370583612427,
                50.69871607992195
              ],
              [
                1.597041417505587,
                50.698670743655654
              ],
              [
                1.59703959941634,
                50.698670490602794
              ],
              [
                1.596917192907104,
                50.698653631105
              ],
              [
                1.596854700089591,
                50.69864502317342
              ],
              [
                1.596854700089591,
                50.69864502317342
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04941712603236559,
          "ground": "gnd"
        },
        "32_LVBranch357003": {
          "bus1": "32_LVBus633911",
          "bus2": "32_LVBus633912",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596854700089591,
                50.69864502317342
              ],
              [
                1.596854700089591,
                50.69864502317342
              ],
              [
                1.59682722215059,
                50.69864087629051
              ],
              [
                1.596376020323312,
                50.698572823693056
              ],
              [
                1.596188953308939,
                50.6984062615867
              ],
              [
                1.596188953308939,
                50.6984062615867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05751954198126248,
          "ground": "gnd"
        },
        "32_LVBranch264441": {
          "bus1": "32_LVBus633912",
          "bus2": "32_LVBus633913",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596188953308939,
                50.6984062615867
              ],
              [
                1.596188953308939,
                50.6984062615867
              ],
              [
                1.595863132555403,
                50.69842489447333
              ],
              [
                1.595295838348751,
                50.69822629119389
              ],
              [
                1.595295838348751,
                50.69822629119389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06887915133466922,
          "ground": "gnd"
        },
        "32_LVBranch179261": {
          "bus1": "32_LVBus633913",
          "bus2": "32_LVBus633914",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595295838348751,
                50.69822629119389
              ],
              [
                1.595295838348751,
                50.69822629119389
              ],
              [
                1.595277880053476,
                50.69824013998731
              ],
              [
                1.595232991466073,
                50.69827475303215
              ],
              [
                1.595088496292242,
                50.69838615714346
              ],
              [
                1.594977831254875,
                50.69847149248157
              ],
              [
                1.594977831254875,
                50.69847149248157
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03533872954623139,
          "ground": "gnd"
        },
        "32_LVBranch079187": {
          "bus1": "32_LVBus633912",
          "bus2": "32_LVBus633915",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596188953308939,
                50.6984062615867
              ],
              [
                1.596188953308939,
                50.6984062615867
              ],
              [
                1.596207948006878,
                50.698392983949276
              ],
              [
                1.596376387409541,
                50.698275290826544
              ],
              [
                1.596402604578207,
                50.69813613406093
              ],
              [
                1.596298749629648,
                50.6978963860679
              ],
              [
                1.596057001571428,
                50.69760543032665
              ],
              [
                1.596057001571428,
                50.69760543032665
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09953706174817592,
          "ground": "gnd"
        },
        "32_LVBranch260803": {
          "bus1": "32_LVBus633915",
          "bus2": "32_LVBus633916",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.596057001571428,
                50.69760543032665
              ],
              [
                1.596057001571428,
                50.69760543032665
              ],
              [
                1.595475493278177,
                50.696863819734965
              ],
              [
                1.595475493278177,
                50.696863819734965
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09216315232823978,
          "ground": "gnd"
        },
        "32_LVBranch357909": {
          "bus1": "32_LVBus633916",
          "bus2": "32_LVBus633917",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.595475493278177,
                50.696863819734965
              ],
              [
                1.595475493278177,
                50.696863819734965
              ],
              [
                1.595470030695947,
                50.696856988113055
              ],
              [
                1.595462696189519,
                50.69684783113993
              ],
              [
                1.595419965130226,
                50.69679445763076
              ],
              [
                1.595164509972508,
                50.696475351912156
              ],
              [
                1.595164509972508,
                50.696475351912156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04847930993108975,
          "ground": "gnd"
        },
        "32_LVBranch047405": {
          "bus1": "32_LVBus633908",
          "bus2": "32_LVBus633918",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.597990838533533,
                50.699550089952396
              ],
              [
                1.597990838533533,
                50.699550089952396
              ],
              [
                1.597972500870254,
                50.699565730732466
              ],
              [
                1.597961657973739,
                50.69957501210779
              ],
              [
                1.597948769722146,
                50.69958603030254
              ],
              [
                1.597907629674412,
                50.699621240692196
              ],
              [
                1.597875228764199,
                50.69965760653461
              ],
              [
                1.597839868965655,
                50.69969730925669
              ],
              [
                1.597831064910389,
                50.69970719478737
              ],
              [
                1.597787030327168,
                50.69975663131341
              ],
              [
                1.597767741714584,
                50.6997782938434
              ],
              [
                1.597750262901856,
                50.699797913184064
              ],
              [
                1.597732367624009,
                50.69981799644358
              ],
              [
                1.597709933594622,
                50.69984319206238
              ],
              [
                1.59766910156729,
                50.699889032994996
              ],
              [
                1.597642646158301,
                50.69991873413013
              ],
              [
                1.597631702073951,
                50.699931019631556
              ],
              [
                1.59762874333759,
                50.699934347546886
              ],
              [
                1.59762874333759,
                50.699934347546886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04987684649618996,
          "ground": "gnd"
        },
        "32_LVBranch199028": {
          "bus1": "32_LVBus633918",
          "bus2": "32_LVBus633919",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.59762874333759,
                50.699934347546886
              ],
              [
                1.59762874333759,
                50.699934347546886
              ],
              [
                1.597619763616705,
                50.699944644603896
              ],
              [
                1.597613341230372,
                50.699952014970734
              ],
              [
                1.597591157684493,
                50.69997745423633
              ],
              [
                1.59758497961992,
                50.69998453903991
              ],
              [
                1.597553801687708,
                50.700020302165704
              ],
              [
                1.597546459741173,
                50.700028725422605
              ],
              [
                1.597515411179814,
                50.70006432785616
              ],
              [
                1.597506215811458,
                50.700074874755494
              ],
              [
                1.597490325008991,
                50.70009310430901
              ],
              [
                1.597475540619739,
                50.70011005784563
              ],
              [
                1.597439420114088,
                50.70015147800444
              ],
              [
                1.597425971796472,
                50.70016690574914
              ],
              [
                1.59741661825328,
                50.700177640052914
              ],
              [
                1.597383658668157,
                50.70021542853202
              ],
              [
                1.597355181644695,
                50.70024808638058
              ],
              [
                1.597348859733039,
                50.700255340727075
              ],
              [
                1.597326302245056,
                50.700281208225555
              ],
              [
                1.59729755203556,
                50.700314187324224
              ],
              [
                1.597181646082519,
                50.70044711177145
              ],
              [
                1.59714964870009,
                50.70048380269105
              ],
              [
                1.597139274926975,
                50.70049570586295
              ],
              [
                1.597128944314149,
                50.700507555475376
              ],
              [
                1.597126171346701,
                50.7005107320063
              ],
              [
                1.597107737112885,
                50.700531879291454
              ],
              [
                1.597100193844659,
                50.70054053451777
              ],
              [
                1.597094920882732,
                50.70054657528078
              ],
              [
                1.597086702285881,
                50.70055600680687
              ],
              [
                1.597086702285881,
                50.70055600680687
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07904991317474447,
          "ground": "gnd"
        },
        "32_LVBranch931685": {
          "bus1": "32_MVLV72328_LV",
          "bus2": "32_LVBus633899",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603421156176951,
                50.702464715668356
              ],
              [
                1.603435757889203,
                50.70247446232084
              ],
              [
                1.603435757889203,
                50.70247446232084
              ],
              [
                1.603465996231857,
                50.70249465240226
              ],
              [
                1.603503448112554,
                50.702492067096074
              ],
              [
                1.603503448112554,
                50.702492067096074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0057610554715810435,
          "ground": "gnd"
        },
        "32_LVBranch156664": {
          "bus1": "32_LVBus633899",
          "bus2": "32_LVBus633900",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603503448112554,
                50.702492067096074
              ],
              [
                1.603503448112554,
                50.702492067096074
              ],
              [
                1.603467914205823,
                50.70254282049857
              ],
              [
                1.603404036754046,
                50.70260200743081
              ],
              [
                1.603292003767788,
                50.70270581845212
              ],
              [
                1.603259928904728,
                50.70273553215119
              ],
              [
                1.603233896675221,
                50.7027596489075
              ],
              [
                1.603192456922981,
                50.70279804322249
              ],
              [
                1.603183593390902,
                50.70280625145088
              ],
              [
                1.603144960161855,
                50.70284204333497
              ],
              [
                1.603114388604724,
                50.702870366685325
              ],
              [
                1.60308736803542,
                50.702895410359986
              ],
              [
                1.603060132825363,
                50.70292064111178
              ],
              [
                1.603055994580995,
                50.702924473395896
              ],
              [
                1.603049368470016,
                50.70293132257275
              ],
              [
                1.603043057943064,
                50.702937841754434
              ],
              [
                1.603024943628851,
                50.70295656999298
              ],
              [
                1.60300318666212,
                50.702979043757836
              ],
              [
                1.602985359395025,
                50.70299745976429
              ],
              [
                1.602960418278306,
                50.70302323330018
              ],
              [
                1.602954910884313,
                50.70302892308917
              ],
              [
                1.60292844947925,
                50.70305626620859
              ],
              [
                1.602918008434828,
                50.703067048238836
              ],
              [
                1.602880245222456,
                50.70310607417574
              ],
              [
                1.602842066050111,
                50.703145528161166
              ],
              [
                1.602835052753354,
                50.70315276967995
              ],
              [
                1.602812707334466,
                50.70317586777082
              ],
              [
                1.602805120267105,
                50.70318370683119
              ],
              [
                1.602790677484037,
                50.70319863586264
              ],
              [
                1.602777797987674,
                50.703211950711996
              ],
              [
                1.602774097766197,
                50.70321576764686
              ],
              [
                1.602774097766197,
                50.70321576764686
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09568514591625482,
          "ground": "gnd"
        },
        "32_LVBranch499689": {
          "bus1": "32_MVLV72328_LV",
          "bus2": "32_LVBus633893",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603421156176951,
                50.702464715668356
              ],
              [
                1.603409855186411,
                50.702453338221495
              ],
              [
                1.603409855186411,
                50.702453338221495
              ],
              [
                1.603406083439189,
                50.70244954870059
              ],
              [
                1.603393279142433,
                50.70243667341428
              ],
              [
                1.602981137321725,
                50.70226963056823
              ],
              [
                1.60296442700841,
                50.70225154773497
              ],
              [
                1.602963346610257,
                50.70222996990052
              ],
              [
                1.602972232229702,
                50.70220395754035
              ],
              [
                1.603058729829915,
                50.70210202229423
              ],
              [
                1.603058729829915,
                50.70210202229423
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0573094572011766,
          "ground": "gnd"
        },
        "32_LVBranch658797": {
          "bus1": "32_LVBus633893",
          "bus2": "32_LVBus633894",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603058729829915,
                50.70210202229423
              ],
              [
                1.603058729829915,
                50.70210202229423
              ],
              [
                1.603163991013984,
                50.70199572257298
              ],
              [
                1.603171503534336,
                50.7019881341801
              ],
              [
                1.603288749713265,
                50.70186973395887
              ],
              [
                1.603288749713265,
                50.70186973395887
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.030525214421532134,
          "ground": "gnd"
        },
        "32_LVBranch445087": {
          "bus1": "32_LVBus633894",
          "bus2": "32_LVBus633895",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603288749713265,
                50.70186973395887
              ],
              [
                1.603288749713265,
                50.70186973395887
              ],
              [
                1.60331363334373,
                50.70186124403342
              ],
              [
                1.603529225743416,
                50.701787628199654
              ],
              [
                1.603813881479383,
                50.701499953780434
              ],
              [
                1.603813881479383,
                50.701499953780434
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057084189896884116,
          "ground": "gnd"
        },
        "32_LVBranch947923": {
          "bus1": "32_LVBus633895",
          "bus2": "32_LVBus633896",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603813881479383,
                50.701499953780434
              ],
              [
                1.603813881479383,
                50.701499953780434
              ],
              [
                1.603891331625801,
                50.701433913652416
              ],
              [
                1.603939579030401,
                50.70142611819011
              ],
              [
                1.604135928801346,
                50.70145070994996
              ],
              [
                1.604203897082901,
                50.701449327770796
              ],
              [
                1.604229584984669,
                50.70143510199796
              ],
              [
                1.604245538151472,
                50.701318351936486
              ],
              [
                1.604090691168883,
                50.70126346542929
              ],
              [
                1.604090691168883,
                50.70126346542929
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.059592659615685495,
          "ground": "gnd"
        },
        "32_LVBranch819843": {
          "bus1": "32_LVBus633896",
          "bus2": "32_LVBus633897",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.604090691168883,
                50.70126346542929
              ],
              [
                1.604090691168883,
                50.70126346542929
              ],
              [
                1.603404218560683,
                50.70059986489114
              ],
              [
                1.603154849942396,
                50.70035879410645
              ],
              [
                1.602703652539234,
                50.70006296806949
              ],
              [
                1.602710457146799,
                50.699801423782965
              ],
              [
                1.602710515643452,
                50.699799370128495
              ],
              [
                1.602710579688701,
                50.69979693979037
              ],
              [
                1.602710579688701,
                50.69979693979037
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.19582633716352327,
          "ground": "gnd"
        },
        "32_LVBranch704365": {
          "bus1": "32_MVLV72328_LV",
          "bus2": "32_LVBus633886",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603421156176951,
                50.702464715668356
              ],
              [
                1.603442320679537,
                50.70246423127904
              ],
              [
                1.603442320679537,
                50.70246423127904
              ],
              [
                1.603506735913494,
                50.702483637417295
              ],
              [
                1.603506735913494,
                50.702483637417295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005036750112802053,
          "ground": "gnd"
        },
        "32_LVBranch348548": {
          "bus1": "32_LVBus633886",
          "bus2": "32_LVBus633887",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603506735913494,
                50.702483637417295
              ],
              [
                1.603506735913494,
                50.702483637417295
              ],
              [
                1.603807775520888,
                50.70223461093952
              ],
              [
                1.603888936625225,
                50.70216121105185
              ],
              [
                1.604187212094978,
                50.70189147474996
              ],
              [
                1.604205997999418,
                50.701760749270164
              ],
              [
                1.604205997999418,
                50.701760749270164
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09617042045992225,
          "ground": "gnd"
        },
        "32_LVBranch044432": {
          "bus1": "32_LVBus633887",
          "bus2": "32_LVBus633888",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.604205997999418,
                50.701760749270164
              ],
              [
                1.604205997999418,
                50.701760749270164
              ],
              [
                1.60421304411041,
                50.701725316996466
              ],
              [
                1.604273985146466,
                50.701309542088005
              ],
              [
                1.604273985146466,
                50.701309542088005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.050424694058997584,
          "ground": "gnd"
        },
        "32_LVBranch174994": {
          "bus1": "32_LVBus633888",
          "bus2": "32_LVBus633889",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.604273985146466,
                50.701309542088005
              ],
              [
                1.604273985146466,
                50.701309542088005
              ],
              [
                1.60428258319451,
                50.70050193247383
              ],
              [
                1.60428258319451,
                50.70050193247383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08984260128412523,
          "ground": "gnd"
        },
        "32_LVBranch175014": {
          "bus1": "32_LVBus633889",
          "bus2": "32_LVBus633890",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.60428258319451,
                50.70050193247383
              ],
              [
                1.60428258319451,
                50.70050193247383
              ],
              [
                1.604323258526704,
                50.6996958573026
              ],
              [
                1.604323258526704,
                50.6996958573026
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08971587510487973,
          "ground": "gnd"
        },
        "32_LVBranch317275": {
          "bus1": "32_LVBus633890",
          "bus2": "32_LVBus633891",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.604323258526704,
                50.6996958573026
              ],
              [
                1.604323258526704,
                50.6996958573026
              ],
              [
                1.604382088415598,
                50.69898517106082
              ],
              [
                1.604382088415598,
                50.69898517106082
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07916770483342492,
          "ground": "gnd"
        },
        "32_LVBranch474917": {
          "bus1": "32_MVLV72328_LV",
          "bus2": "32_LVBus633882",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603421156176951,
                50.702464715668356
              ],
              [
                1.603426742416556,
                50.702451743167074
              ],
              [
                1.603426742416556,
                50.702451743167074
              ],
              [
                1.60342861399881,
                50.702447413076584
              ],
              [
                1.603431933350818,
                50.70243971907743
              ],
              [
                1.603431933350818,
                50.70243971907743
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0013869500544996592,
          "ground": "gnd"
        },
        "32_LVBranch931686": {
          "bus1": "32_LVBus633882",
          "bus2": "32_LVBus633884",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603431933350818,
                50.70243971907743
              ],
              [
                1.603431933350818,
                50.70243971907743
              ],
              [
                1.603437036775032,
                50.70242788282574
              ],
              [
                1.60345786053174,
                50.702379544643605
              ],
              [
                1.603455340344379,
                50.70235885521974
              ],
              [
                1.603382557183846,
                50.70230537846266
              ],
              [
                1.603378492485713,
                50.70229366721759
              ],
              [
                1.603381516346162,
                50.70228110107821
              ],
              [
                1.603654731606579,
                50.70200233771907
              ],
              [
                1.603668948357352,
                50.70199792834162
              ],
              [
                1.603687296764884,
                50.70200164283582
              ],
              [
                1.603721061682522,
                50.70201443607825
              ],
              [
                1.603721061682522,
                50.70201443607825
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06164222060305861,
          "ground": "gnd"
        },
        "32_LVBranch705801": {
          "bus1": "32_LVBus633882",
          "bus2": "32_LVBus633883",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.603431933350818,
                50.70243971907743
              ],
              [
                1.603431933350818,
                50.70243971907743
              ],
              [
                1.603451451671327,
                50.70244936034849
              ],
              [
                1.603498424664212,
                50.702425547119226
              ],
              [
                1.603521021755129,
                50.70241409266275
              ],
              [
                1.603521021755129,
                50.70241409266275
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.008035576856637987,
          "ground": "gnd"
        },
        "32_LVBranch579137": {
          "bus1": "32_MVLV46060_LV",
          "bus2": "32_LVBus633756",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.601333138164159,
                50.705055822198304
              ],
              [
                1.601316140921564,
                50.70506384735297
              ],
              [
                1.601316140921564,
                50.70506384735297
              ],
              [
                1.601291790046454,
                50.70507534475921
              ],
              [
                1.601213943096762,
                50.705074854784414
              ],
              [
                1.600897544637424,
                50.705031542673545
              ],
              [
                1.60083315759673,
                50.70501485314886
              ],
              [
                1.600801667736347,
                50.70500668298007
              ],
              [
                1.600652156890329,
                50.70497249867216
              ],
              [
                1.600528205050328,
                50.70492346060475
              ],
              [
                1.600504431398792,
                50.70491405368227
              ],
              [
                1.600446533128898,
                50.70490560059845
              ],
              [
                1.600309732612989,
                50.70489162780678
              ],
              [
                1.600193550971078,
                50.70487975992386
              ],
              [
                1.600097688108519,
                50.70485399385234
              ],
              [
                1.600091065994926,
                50.70482518960775
              ],
              [
                1.600091065994926,
                50.70482518960775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0942333416899348,
          "ground": "gnd"
        },
        "32_LVBranch947513": {
          "bus1": "32_LVBus633756",
          "bus2": "32_LVBus633757",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                1.600091065994926,
                50.70482518960775
              ],
              [
                1.600091065994926,
                50.70482518960775
              ],
              [
                1.600076942818944,
                50.70482510546328
              ],
              [
                1.600040109708877,
                50.70482487703827
              ],
              [
                1.599980985224098,
                50.704803832399385
              ],
              [
                1.599872336847452,
                50.704752427277306
              ],
              [
                1.599840454971937,
                50.704737339144195
              ],
              [
                1.599826244063598,
                50.704731720347006
              ],
              [
                1.599808101193608,
                50.704724553320354
              ],
              [
                1.599637574854275,
                50.704695974005254
              ],
              [
                1.599610269233139,
                50.704691398294976
              ],
              [
                1.599607620427055,
                50.70469095197425
              ],
              [
                1.599530159883221,
                50.704665295191
              ],
              [
                1.599447222952571,
                50.70462792757118
              ],
              [
                1.599435057493552,
                50.70459099984767
              ],
              [
                1.599426016787851,
                50.704571984668576
              ],
              [
                1.599421345861027,
                50.704562153283
              ],
              [
                1.599376952127998,
                50.7045421469514
              ],
              [
                1.599338409315265,
                50.704524776616175
              ],
              [
                1.599272842642871,
                50.70452769528841
              ],
              [
                1.599267584816568,
                50.70452793301153
              ],
              [
                1.599253010748152,
                50.70453921926445
              ],
              [
                1.599214575586853,
                50.7045689567238
              ],
              [
                1.599216213446939,
                50.704584259287564
              ],
              [
                1.599220757248107,
                50.70462652320296
              ],
              [
                1.599254355456543,
                50.70465636739715
              ],
              [
                1.599255888965855,
                50.70465773091975
              ],
              [
                1.599258468176619,
                50.704660015555795
              ],
              [
                1.599258468176619,
                50.704660015555795
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08811355210382132,
          "ground": "gnd"
        }
      },
      "transformer": {
        "32_MVLV54733_Transformer": {
          "bus_hv": "32_MVLV54733",
          "bus_lv": "32_MVLV54733_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV37746_Transformer": {
          "bus_hv": "32_MVLV37746",
          "bus_lv": "32_MVLV37746_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV05781_Transformer": {
          "bus_hv": "32_MVLV05781",
          "bus_lv": "32_MVLV05781_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV74319_Transformer": {
          "bus_hv": "32_MVLV74319",
          "bus_lv": "32_MVLV74319_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV25904_Transformer": {
          "bus_hv": "32_MVLV25904",
          "bus_lv": "32_MVLV25904_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV25906_Transformer": {
          "bus_hv": "32_MVLV25906",
          "bus_lv": "32_MVLV25906_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV07415_Transformer": {
          "bus_hv": "32_MVLV07415",
          "bus_lv": "32_MVLV07415_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV40911_Transformer": {
          "bus_hv": "32_MVLV40911",
          "bus_lv": "32_MVLV40911_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV25625_Transformer": {
          "bus_hv": "32_MVLV25625",
          "bus_lv": "32_MVLV25625_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_160kVA",
          "tap": 1.0
        },
        "32_MVLV54732_Transformer": {
          "bus_hv": "32_MVLV54732",
          "bus_lv": "32_MVLV54732_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV54730_Transformer": {
          "bus_hv": "32_MVLV54730",
          "bus_lv": "32_MVLV54730_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV49157_Transformer": {
          "bus_hv": "32_MVLV49157",
          "bus_lv": "32_MVLV49157_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV72874_Transformer": {
          "bus_hv": "32_MVLV72874",
          "bus_lv": "32_MVLV72874_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_250kVA",
          "tap": 1.0
        },
        "32_MVLV72328_Transformer": {
          "bus_hv": "32_MVLV72328",
          "bus_lv": "32_MVLV72328_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        },
        "32_MVLV46060_Transformer": {
          "bus_hv": "32_MVLV46060",
          "bus_lv": "32_MVLV46060_LV",
          "phases_hv": "abc",
          "phases_lv": "abcn",
          "connect_neutral_hv": null,
          "connect_neutral_lv": null,
          "max_loading": 1.1,
          "params_id": "FT_Standard_Standard_400kVA",
          "tap": 1.0
        }
      },
      "line_parameters": {
        "T_AL_70": {
          "id": "T_AL_70",
          "z_line": [
            [
              [
                0.4037714285714286,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.4037714285714286,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.4037714285714286,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.7066
              ]
            ],
            [
              [
                0.3522273637895779,
                0.2548374536831139,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.2548374536831139,
                0.3522273637895779,
                0.25483745368311206,
                0.289351376654132
              ],
              [
                0.25483745368311206,
                0.25483745368311206,
                0.3522273637895779,
                0.2893513766541358
              ],
              [
                0.289351376654132,
                0.289351376654132,
                0.2893513766541358,
                0.3698082122812564
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                8.781378896642583e-08,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                8.78137889664258e-08,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                8.781650430080775e-08,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.543729345444604e-07
              ]
            ],
            [
              [
                3.249101321068935e-05,
                -2.0282388553771083e-06,
                -2.027732015397362e-06,
                -6.481595098308424e-06
              ],
              [
                -2.0282388553771032e-06,
                3.2491013210689335e-05,
                -2.0277320153973612e-06,
                -6.481595098308425e-06
              ],
              [
                -2.0277320153973633e-06,
                -2.02773201539736e-06,
                3.2491356407188983e-05,
                -6.4817663011923205e-06
              ],
              [
                -6.481595098308427e-06,
                -6.48159509830842e-06,
                -6.48176630119232e-06,
                5.8038190133924266e-05
              ]
            ]
          ],
          "ampacities": [
            187.0,
            187.0,
            187.0,
            187.0
          ],
          "line_type": "TWISTED",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "XLPE",
            "XLPE",
            "XLPE",
            "XLPE"
          ],
          "sections": [
            70.0,
            70.0,
            70.0,
            70.0
          ]
        },
        "U_AL_150": {
          "id": "U_AL_150",
          "z_line": [
            [
              [
                0.206,
                0.0,
                0.0
              ],
              [
                0.0,
                0.206,
                0.0
              ],
              [
                0.0,
                0.0,
                0.206
              ]
            ],
            [
              [
                0.0960502777,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0960502777,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0960502777
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0
              ]
            ],
            [
              [
                3.41234e-05,
                0.0,
                0.0
              ],
              [
                0.0,
                3.41234e-05,
                0.0
              ],
              [
                0.0,
                0.0,
                3.41234e-05
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0
          ]
        },
        "U_AL_150_lv": {
          "id": "U_AL_150_lv",
          "z_line": [
            [
              [
                0.1884266666666667,
                0.0,
                0.0,
                0.0
              ],
              [
                0.0,
                0.1884266666666667,
                0.0,
                0.0
              ],
              [
                0.0,
                0.0,
                0.1884266666666667,
                0.0
              ],
              [
                0.0,
                0.0,
                0.0,
                0.4037714285714286
              ]
            ],
            [
              [
                0.32828402789137306,
                0.23241381875588726,
                0.2106379578409967,
                0.2324138187558867
              ],
              [
                0.23241381875588726,
                0.32828402789137306,
                0.2324138187558867,
                0.2106379578409967
              ],
              [
                0.2106379578409967,
                0.2324138187558867,
                0.32828402789137306,
                0.23241381875588726
              ],
              [
                0.2324138187558867,
                0.2106379578409967,
                0.23241381875588726,
                0.3522273637895779
              ]
            ]
          ],
          "y_shunt": [
            [
              [
                2.2218695224038782e-05,
                -0.0,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                2.293336632682387e-05,
                -0.0,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                2.2218695224038755e-05,
                -0.0
              ],
              [
                -0.0,
                -0.0,
                -0.0,
                1.6981083006353736e-05
              ]
            ],
            [
              [
                0.00031402428602920205,
                -4.196259266854416e-05,
                -2.0115814893727624e-05,
                -2.9758926226542447e-05
              ],
              [
                -4.196259266854417e-05,
                0.00032559035273286213,
                -4.196259266854337e-05,
                -1.2331504127535857e-05
              ],
              [
                -2.011581489372763e-05,
                -4.196259266854337e-05,
                0.00031402428602920156,
                -2.975892622654305e-05
              ],
              [
                -2.9758926226542447e-05,
                -1.2331504127535853e-05,
                -2.975892622654305e-05,
                0.00024166018664415872
              ]
            ]
          ],
          "ampacities": [
            325.0,
            325.0,
            325.0,
            325.0
          ],
          "line_type": "UNDERGROUND",
          "materials": [
            "AAC",
            "AAC",
            "AAC",
            "AAC"
          ],
          "insulators": [
            "PVC",
            "PVC",
            "PVC",
            "PVC"
          ],
          "sections": [
            150.0,
            150.0,
            150.0,
            150.0
          ]
        }
      },
      "transformer_parameters": {
        "FT_Standard_Standard_160kVA": {
          "id": "FT_Standard_Standard_160kVA",
          "vg": "Dyn11",
          "sn": 160000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.014687500000000001,
            0.037205877811845804
          ],
          "ym": [
            3.8333333333333335e-07,
            -3.0426140077242796e-06
          ],
          "i0": 0.023,
          "p0": 460,
          "psc": 2350,
          "vsc": 0.04
        },
        "FT_Standard_Standard_250kVA": {
          "id": "FT_Standard_Standard_250kVA",
          "vg": "Dyn11",
          "sn": 250000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.008320000000000001,
            0.024210278808803505
          ],
          "ym": [
            5.416666666666667e-07,
            -4.341338759210368e-06
          ],
          "i0": 0.021,
          "p0": 650,
          "psc": 3250,
          "vsc": 0.04
        },
        "FT_Standard_Standard_400kVA": {
          "id": "FT_Standard_Standard_400kVA",
          "vg": "Dyn11",
          "sn": 400000,
          "uhv": 20000,
          "ulv": 400,
          "z2": [
            0.0046,
            0.015324490203592419
          ],
          "ym": [
            7.750000000000001e-07,
            -6.28573671983731e-06
          ],
          "i0": 0.019,
          "p0": 930,
          "psc": 4600,
          "vsc": 0.04
        }
      }
    },
    "cluster_size": 184
  }
}
