{
  "bus": {
    "44_ETAI5": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.656976920497803,
      "latitude": 49.19621613494129,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14247": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.65129314097833,
      "latitude": 49.19361538321358,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14248": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.647158820094839,
      "latitude": 49.19176301976896,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14249": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.629649130683761,
      "latitude": 49.19168315023669,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV32032": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.630045045667469,
      "latitude": 49.1937985528159,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV32032_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.630045045667469,
      "latitude": 49.1937985528159,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605131": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.630135414633455,
      "latitude": 49.19385627567356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14250": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.612772924222631,
      "latitude": 49.198656895806664,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV62192": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.61147232726013,
      "latitude": 49.20227045924756,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV62192_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.61147232726013,
      "latitude": 49.20227045924756,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605317": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.61123180017485,
      "latitude": 49.20233041872757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14251": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.600694147419576,
      "latitude": 49.20800937232205,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14252": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.594863069011729,
      "latitude": 49.212819519048765,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14253": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.582582407405054,
      "latitude": 49.20963593615175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV28700": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.583575672315643,
      "latitude": 49.21282596726837,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV28700_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583575672315643,
      "latitude": 49.21282596726837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605087": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583626335240302,
      "latitude": 49.21286839682192,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605088": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583474791104162,
      "latitude": 49.2136635284424,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605089": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.585448762885932,
      "latitude": 49.2136586860821,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605090": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.58604746976623,
      "latitude": 49.21366480724272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605091": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.582340858903728,
      "latitude": 49.21368603876658,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605092": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583505662998564,
      "latitude": 49.213911761607676,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605093": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.58328547043627,
      "latitude": 49.21456008125273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605094": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583155699371535,
      "latitude": 49.21498448914886,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605095": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583143098326189,
      "latitude": 49.21543134319303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605096": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.580936142892472,
      "latitude": 49.21305507510953,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605082": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583632913555209,
      "latitude": 49.21284300418417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605083": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.583612921403378,
      "latitude": 49.21132870638738,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605084": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.582649174483408,
      "latitude": 49.20954403404977,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605085": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.579277431556847,
      "latitude": 49.20608924678257,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14254": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.555937566047024,
      "latitude": 49.20195341873441,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14255": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.547981202827515,
      "latitude": 49.199749439939495,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14256": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.545216442027595,
      "latitude": 49.1977392555117,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14257": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.543811631669225,
      "latitude": 49.19666188502413,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14258": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.540366754261692,
      "latitude": 49.195226698640376,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14259": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.521114090699268,
      "latitude": 49.18778824912538,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV62227": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.517708106920049,
      "latitude": 49.19103391357872,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV62227_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.517708106920049,
      "latitude": 49.19103391357872,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605326": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.518815482188078,
      "latitude": 49.191446975672086,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605327": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.519813551036441,
      "latitude": 49.19178295458327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605319": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.517677966759114,
      "latitude": 49.191055035957966,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605324": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.517186826350848,
      "latitude": 49.190871933818066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605320": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.517101783621894,
      "latitude": 49.19153403751518,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605321": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.516740064578595,
      "latitude": 49.191355034305204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605322": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.515934804855386,
      "latitude": 49.192971746093455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605323": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.515546615898841,
      "latitude": 49.19385284425863,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14260": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.512862806472218,
      "latitude": 49.18624735978276,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV02277": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.511343259258553,
      "latitude": 49.18763918990734,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV02277_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.511343259258553,
      "latitude": 49.18763918990734,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus604924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.511310503208772,
      "latitude": 49.18765460705005,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.511049517172357,
      "latitude": 49.1872300215455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14261": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.500171867127092,
      "latitude": 49.183263558527116,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14284": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.494388160622263,
      "latitude": 49.181280570108676,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14262": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.500537285166839,
      "latitude": 49.1807603320462,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV46990": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.497304266654401,
      "latitude": 49.18052892735971,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV46990_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.497304266654401,
      "latitude": 49.18052892735971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605214": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.49729428868966,
      "latitude": 49.18080191449421,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605215": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.497423989559201,
      "latitude": 49.181433790597254,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605224": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496101116810429,
      "latitude": 49.1817230955348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605225": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.493494753511231,
      "latitude": 49.18163005066723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605226": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.490726108464466,
      "latitude": 49.18110307889526,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605216": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.498092992585253,
      "latitude": 49.181525179903865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605223": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.498372794896374,
      "latitude": 49.18147788067443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605217": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.498774856426505,
      "latitude": 49.18164591831057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605218": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.500258766986319,
      "latitude": 49.1820487856063,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605219": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501886655199622,
      "latitude": 49.18270508050763,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605220": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.502999957243473,
      "latitude": 49.18342954457796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605221": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.503103371672562,
      "latitude": 49.18429255227439,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605222": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.503620015823679,
      "latitude": 49.18434131342888,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605208": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.497333773933978,
      "latitude": 49.18013208814204,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605212": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496831515531135,
      "latitude": 49.180221518194976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605209": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496753468352863,
      "latitude": 49.179977001964865,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605210": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.494839257286261,
      "latitude": 49.17912870490247,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605211": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.497640385464119,
      "latitude": 49.17906698512091,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14263": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.500788351150574,
      "latitude": 49.17925994415827,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14264": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.502819299346321,
      "latitude": 49.167299187825805,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14265": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.501245858115608,
      "latitude": 49.16624268818153,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14266": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.494910571732052,
      "latitude": 49.16347687621911,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV10465": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.495487401782836,
      "latitude": 49.16346527089399,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV10465_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495487401782836,
      "latitude": 49.16346527089399,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605010": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495839306329669,
      "latitude": 49.163124249519605,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus853305": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495931292239605,
      "latitude": 49.16328821716273,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856493": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496686869869989,
      "latitude": 49.16356291861456,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856494": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.497536856613493,
      "latitude": 49.16373827223523,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605008": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495698215509405,
      "latitude": 49.16312915782558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858829": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495839168008613,
      "latitude": 49.16309628255475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864500": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495875440605769,
      "latitude": 49.16275852738745,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864501": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495907091199243,
      "latitude": 49.16246525315315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864505": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495929293793892,
      "latitude": 49.16226296961993,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864506": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495863756268356,
      "latitude": 49.16208877238343,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864510": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495798016943604,
      "latitude": 49.161741019439475,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864511": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495761108510386,
      "latitude": 49.161611433275034,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864512": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495417417588904,
      "latitude": 49.16136394677152,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864514": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495092303945562,
      "latitude": 49.161257189509406,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864515": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.494826996974606,
      "latitude": 49.1612155550122,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864516": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.493618559169333,
      "latitude": 49.16132117312305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864513": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495812267198584,
      "latitude": 49.16129246566848,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864517": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.4958618064401445,
      "latitude": 49.1609716207837,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864518": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496012594261384,
      "latitude": 49.16042034695839,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864502": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495092609707719,
      "latitude": 49.16246419907578,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864504": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.494579008580864,
      "latitude": 49.16296193302535,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864503": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.495109909539776,
      "latitude": 49.16228387842623,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864507": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.49655612851267,
      "latitude": 49.16234654547997,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864509": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496998643177903,
      "latitude": 49.162242042239306,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus864508": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496809069796932,
      "latitude": 49.162411343075725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14267": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.484400359537697,
      "latitude": 49.161028195396156,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV10467": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.483378889020684,
      "latitude": 49.16100039964902,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV10467_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.483378889020684,
      "latitude": 49.16100039964902,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605016": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.483102291391351,
      "latitude": 49.16085946457407,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605014": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.485288680240272,
      "latitude": 49.16119956477669,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV51713": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.502063906100934,
      "latitude": 49.16513244377986,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV51713_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.502063906100934,
      "latitude": 49.16513244377986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.503244949332003,
      "latitude": 49.16559715395652,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.504242102794779,
      "latitude": 49.1659854611575,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.504865168817855,
      "latitude": 49.16632650010527,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605257": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.506218437647227,
      "latitude": 49.166710380441046,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605258": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.509239310111687,
      "latitude": 49.16777632958382,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.504041655171391,
      "latitude": 49.16690455341703,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.503877732999258,
      "latitude": 49.16783703037397,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.503799641026601,
      "latitude": 49.16830991484646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605248": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501726190742216,
      "latitude": 49.165038909453486,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501670904128929,
      "latitude": 49.16498546316485,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885256": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.502471731490621,
      "latitude": 49.16440330366331,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885249": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501121094792984,
      "latitude": 49.164741568313616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885250": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.500464965752094,
      "latitude": 49.16449128922581,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885251": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.4997655002423524,
      "latitude": 49.164257572943626,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885252": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.499126619082482,
      "latitude": 49.16412489152522,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885253": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.498575521424231,
      "latitude": 49.16400964560252,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885254": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.498013872990478,
      "latitude": 49.163869011579166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus885255": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.49758986260903,
      "latitude": 49.163752484078934,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14268": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.51023152392056,
      "latitude": 49.15500312018494,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14269": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.522914350973753,
      "latitude": 49.148438623364456,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14270": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.532495786794239,
      "latitude": 49.14466736508849,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14278": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.526756520960988,
      "latitude": 49.14280834970122,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV48457": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.524723868683168,
      "latitude": 49.14479957352501,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV48457_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524723868683168,
      "latitude": 49.14479957352501,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605237": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524743221761988,
      "latitude": 49.14481439059187,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605238": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524638309748181,
      "latitude": 49.14469215093036,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605239": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.525305783218929,
      "latitude": 49.144037474924,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605240": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.525130696977435,
      "latitude": 49.14501015599868,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605241": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.525207787002038,
      "latitude": 49.14505711271112,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605228": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524480641047623,
      "latitude": 49.145075369175366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605229": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524602625134666,
      "latitude": 49.14525797133074,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605230": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.52558322280166,
      "latitude": 49.14567870026832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605231": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.526073761251074,
      "latitude": 49.1458877425251,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605232": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.52674537431178,
      "latitude": 49.14632360792383,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605233": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.527647112715039,
      "latitude": 49.1466996960502,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605235": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.527060817336428,
      "latitude": 49.1471569552117,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605234": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.528288331789808,
      "latitude": 49.14649706096619,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14279": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.524119338827597,
      "latitude": 49.142475027558746,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV26255": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.521757624447788,
      "latitude": 49.142474951026344,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV26255_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.521757624447788,
      "latitude": 49.142474951026344,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605069": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.520967840083338,
      "latitude": 49.14279520649777,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605070": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.520879353904985,
      "latitude": 49.14267239190147,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605071": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.519732031847374,
      "latitude": 49.142511763246695,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605072": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.518078758840916,
      "latitude": 49.14193475949153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605067": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.520963836837463,
      "latitude": 49.14281327119785,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856669": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.521484090284902,
      "latitude": 49.14308626099057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856670": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.52208903644722,
      "latitude": 49.14347276305849,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.522000768187768,
      "latitude": 49.14358349331239,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.522732827912811,
      "latitude": 49.143835051534715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858923": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.523385223561019,
      "latitude": 49.14418796518348,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858924": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.523324955937466,
      "latitude": 49.14437294939224,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858925": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.5241738626551005,
      "latitude": 49.144607801257905,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858926": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524138418951519,
      "latitude": 49.14484463877426,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus858922": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.52246463519726,
      "latitude": 49.14385855468772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14280": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.541991268085283,
      "latitude": 49.14007948795611,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV46427": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.53810874094206,
      "latitude": 49.13865178320781,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV46427_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.53810874094206,
      "latitude": 49.13865178320781,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605206": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.53915017226394,
      "latitude": 49.13939324613389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605198": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.537756998447249,
      "latitude": 49.13843801697724,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605199": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.537827834610785,
      "latitude": 49.13826355258496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605200": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.538594503765368,
      "latitude": 49.13791960783392,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605201": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.539398447843049,
      "latitude": 49.1375821514955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605202": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54011211930662,
      "latitude": 49.13707978624794,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605203": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.53685973815545,
      "latitude": 49.138817676755274,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605204": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.535666662659983,
      "latitude": 49.13965020209642,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14281": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.544276512314211,
      "latitude": 49.13837947947898,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV23999": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.542977954923463,
      "latitude": 49.13845698181947,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV23999_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.542977954923463,
      "latitude": 49.13845698181947,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605020": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543075737201836,
      "latitude": 49.13839934525445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605026": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.542655371149002,
      "latitude": 49.13813655893333,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605027": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.542678017631308,
      "latitude": 49.13781583778937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605028": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.542318622925793,
      "latitude": 49.13768243270203,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605036": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.541979236749114,
      "latitude": 49.13758929989832,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605037": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.541278761418591,
      "latitude": 49.13734334311842,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605038": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54015535611684,
      "latitude": 49.13706958252237,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605029": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.542991948424395,
      "latitude": 49.13710827075116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605030": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544470223299035,
      "latitude": 49.13763155972631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605031": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544090299151221,
      "latitude": 49.136488922271404,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605034": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545823957341237,
      "latitude": 49.1367806855066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605032": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544783985406455,
      "latitude": 49.13624991213917,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605033": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545272905426394,
      "latitude": 49.13594191733723,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605035": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54190491114644,
      "latitude": 49.13648607246174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605021": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543589050280787,
      "latitude": 49.13868949619093,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605022": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54381016315836,
      "latitude": 49.139455239655106,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605025": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.5465395402147974,
      "latitude": 49.14022649438057,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856523": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548734139310544,
      "latitude": 49.1407060237229,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605023": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544056464892781,
      "latitude": 49.140208931712216,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605024": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545119446682055,
      "latitude": 49.14118410000817,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14282": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.554103497896095,
      "latitude": 49.131064252591386,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV13223": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.558458836796016,
      "latitude": 49.13223870940959,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV13223_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558458836796016,
      "latitude": 49.13223870940959,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605018": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558563490522877,
      "latitude": 49.13228707086596,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14283": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.554434239258369,
      "latitude": 49.13040541197852,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV39946": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.554422111127282,
      "latitude": 49.13036259928124,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV39946_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554422111127282,
      "latitude": 49.13036259928124,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605173": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554459439099743,
      "latitude": 49.130386730810834,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605174": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55489035976746,
      "latitude": 49.13034227634864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605175": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55372551634355,
      "latitude": 49.130041915732555,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605176": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55266173945887,
      "latitude": 49.129924117334,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605177": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.552287622588597,
      "latitude": 49.13097291481239,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605178": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.551977385879544,
      "latitude": 49.13121839923622,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605179": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.550725732643111,
      "latitude": 49.13064383872323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605180": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548696136454287,
      "latitude": 49.13011826538897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605181": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553310974441539,
      "latitude": 49.12932941960193,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605182": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553612619369748,
      "latitude": 49.12849266485867,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605183": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554351604834886,
      "latitude": 49.12824037946491,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605184": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555383128738118,
      "latitude": 49.12778263978878,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605185": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555579991842582,
      "latitude": 49.12762537462088,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605186": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556399331582334,
      "latitude": 49.130850798904746,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605187": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.557546924595107,
      "latitude": 49.1312409964976,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV54419": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.563478334729295,
      "latitude": 49.116822022145634,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV54419_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563478334729295,
      "latitude": 49.116822022145634,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605291": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563399495073637,
      "latitude": 49.11687464391272,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605292": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.562986113612394,
      "latitude": 49.11680166082972,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605293": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.562210604827205,
      "latitude": 49.116747863100024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605294": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561622135109596,
      "latitude": 49.11673922754557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605279": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563446863210398,
      "latitude": 49.11688591182554,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605280": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563367504877127,
      "latitude": 49.117980854833725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605282": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563310904858917,
      "latitude": 49.11847929817896,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605288": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563001449181372,
      "latitude": 49.118612213005754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605289": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.562205631254541,
      "latitude": 49.11873090813339,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605283": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563743221183407,
      "latitude": 49.11844283758317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605284": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.564358589386876,
      "latitude": 49.118332812463024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605285": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.564715000687725,
      "latitude": 49.118267873419775,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605286": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.565024742910354,
      "latitude": 49.11832846672996,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605287": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.566012145447517,
      "latitude": 49.11811976023615,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605281": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.562796567045942,
      "latitude": 49.117931211488084,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605275": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563473949115024,
      "latitude": 49.11677339829136,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605276": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563388201768882,
      "latitude": 49.11583273005327,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605277": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.563012880713784,
      "latitude": 49.11385086863256,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14271": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.534435045873616,
      "latitude": 49.146288388467404,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV33189": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.530757261943716,
      "latitude": 49.14986461744847,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV33189_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.530757261943716,
      "latitude": 49.14986461744847,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605135": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.530925138552362,
      "latitude": 49.15003952341455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605136": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.531626458167238,
      "latitude": 49.15050875073243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605137": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.529821352046091,
      "latitude": 49.15096401276611,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605138": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.531015670914732,
      "latitude": 49.151872431449476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605139": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.531529673222966,
      "latitude": 49.15213067228557,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605133": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.531328663434005,
      "latitude": 49.14931993491937,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14272": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.543006437911497,
      "latitude": 49.155298485767,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14273": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.555511293396217,
      "latitude": 49.168404823056726,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14274": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.554189734726288,
      "latitude": 49.171565054601956,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14275": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.553301765726362,
      "latitude": 49.173577864660416,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV05960": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.555731845597394,
      "latitude": 49.17418798266509,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV05960_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555731845597394,
      "latitude": 49.17418798266509,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus604957": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556077765014574,
      "latitude": 49.174310913012135,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604958": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556608661442643,
      "latitude": 49.17414178485027,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604963": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.557049761568853,
      "latitude": 49.17413125912332,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604964": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558025460003578,
      "latitude": 49.17408368765153,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604965": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558518053774588,
      "latitude": 49.1740574827226,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604966": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558986981570921,
      "latitude": 49.173990618643565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604968": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561833801756953,
      "latitude": 49.17438451017729,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604967": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558990037682816,
      "latitude": 49.17417690651295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604969": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.557256096279324,
      "latitude": 49.174406962255524,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604970": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556730638610563,
      "latitude": 49.17445557329679,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604959": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556616983896621,
      "latitude": 49.173467401250285,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604960": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556582132059472,
      "latitude": 49.17276451135284,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604961": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556568882570339,
      "latitude": 49.17198243667565,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604962": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556907099020335,
      "latitude": 49.171259176246295,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604951": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.556045421045118,
      "latitude": 49.174298797013364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604952": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555607255146339,
      "latitude": 49.17457221699628,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604953": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555109743992052,
      "latitude": 49.17578507491923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604954": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554876553215742,
      "latitude": 49.17631455820303,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604955": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555464095628862,
      "latitude": 49.177021940908055,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV29202": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.546255022909039,
      "latitude": 49.17466835079315,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV29202_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546255022909039,
      "latitude": 49.17466835079315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605119": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546077572051413,
      "latitude": 49.17393875331482,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605126": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546867330396215,
      "latitude": 49.17395097318236,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605127": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548116931488384,
      "latitude": 49.17395654500042,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605128": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548642229850838,
      "latitude": 49.17399135429292,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605129": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547168307679325,
      "latitude": 49.17357623063373,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605120": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.5457820586753,
      "latitude": 49.173909620779455,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605125": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545173057569297,
      "latitude": 49.17333298777336,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605121": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545361378158706,
      "latitude": 49.17377456365594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605122": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544628618764896,
      "latitude": 49.174373499732965,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605123": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544255890357271,
      "latitude": 49.17456750145816,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605124": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543437461604909,
      "latitude": 49.17361808292986,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605101": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546317408349324,
      "latitude": 49.17493123755752,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605102": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546388573249182,
      "latitude": 49.1759958359846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605103": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547174496938325,
      "latitude": 49.17596869850445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605104": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547747028386919,
      "latitude": 49.17595121424037,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605105": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.548243459869852,
      "latitude": 49.17595609021911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605106": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545533239406521,
      "latitude": 49.17617275312559,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605107": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545705808305064,
      "latitude": 49.17682114407161,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605116": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545801508230772,
      "latitude": 49.17671356696551,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605117": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546295636347783,
      "latitude": 49.17668996188923,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605108": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54576786163052,
      "latitude": 49.17712822833464,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605109": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545806206739819,
      "latitude": 49.17732800234706,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605110": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545790888159026,
      "latitude": 49.17737118069128,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605111": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.545853785817137,
      "latitude": 49.17763720969682,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605112": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54516498399341,
      "latitude": 49.17782057914243,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605113": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544442447878722,
      "latitude": 49.17802572808503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605114": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.544056699367488,
      "latitude": 49.17810515327445,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605115": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.547405081097674,
      "latitude": 49.177301341913754,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV24873": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.55506689432518,
      "latitude": 49.171988150470646,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV24873_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.55506689432518,
      "latitude": 49.171988150470646,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605040": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.555051726311937,
      "latitude": 49.17208231401846,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14276": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.56122114428153,
      "latitude": 49.16647696974277,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV25135": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.572341524920933,
      "latitude": 49.158877275578305,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV25135_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.572341524920933,
      "latitude": 49.158877275578305,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605044": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.572406404738046,
      "latitude": 49.15880737588364,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605042": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.572464701037386,
      "latitude": 49.15893500810021,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV57819": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.56282203421964,
      "latitude": 49.16830176858983,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV57819_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.56282203421964,
      "latitude": 49.16830176858983,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605315": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.562898838161905,
      "latitude": 49.168271436298,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14277": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.539234435143973,
      "latitude": 49.15771697689302,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV28456": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.537651283689813,
      "latitude": 49.15857210341776,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV28456_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.537651283689813,
      "latitude": 49.15857210341776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605074": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.537546304070255,
      "latitude": 49.15864613025503,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605078": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.538379258089435,
      "latitude": 49.15906844782704,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605079": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.539242873637598,
      "latitude": 49.15983642285668,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605080": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.540321694061357,
      "latitude": 49.1611708491001,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605075": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.536857135834636,
      "latitude": 49.1595291357259,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605076": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.536860755125959,
      "latitude": 49.15806309217114,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605077": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.536169022400938,
      "latitude": 49.15725372900636,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV34629": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.522886656268684,
      "latitude": 49.14749881854954,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV34629_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.522886656268684,
      "latitude": 49.14749881854954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605146": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.523525961351498,
      "latitude": 49.14677452032894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605150": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.522902634576421,
      "latitude": 49.14668291957897,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605147": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.523847859810532,
      "latitude": 49.14632213214142,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605148": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524560101393435,
      "latitude": 49.14558584958716,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605149": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.524599727702426,
      "latitude": 49.145280709826814,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605141": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.522728083752138,
      "latitude": 49.14750772326349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605144": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.521962857246933,
      "latitude": 49.14827961847616,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605142": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.522086892680012,
      "latitude": 49.14747961341111,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605143": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.52115667042348,
      "latitude": 49.147458630037974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV10466": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.504766509119787,
      "latitude": 49.1536437741828,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV10466_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.504766509119787,
      "latitude": 49.1536437741828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605012": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.504862889437625,
      "latitude": 49.153691519047946,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV54055": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.499872284123627,
      "latitude": 49.179231456411955,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV54055_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.499872284123627,
      "latitude": 49.179231456411955,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605269": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.499409291694462,
      "latitude": 49.17915803729414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605270": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.500284400642779,
      "latitude": 49.179235403541725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605271": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501250525972661,
      "latitude": 49.17897207253894,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605272": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501405308226532,
      "latitude": 49.17860238764323,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605273": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.501613541631512,
      "latitude": 49.17817560156725,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605260": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.499387480485212,
      "latitude": 49.179164700772766,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605265": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.499588315117433,
      "latitude": 49.178827946379556,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605266": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.499730681697651,
      "latitude": 49.17827134678593,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605267": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.50016001945728,
      "latitude": 49.17769101071376,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605261": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.498969036640997,
      "latitude": 49.17919061886751,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605262": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.497650531109489,
      "latitude": 49.179032502137964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605263": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496649864327075,
      "latitude": 49.17886383057356,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605264": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.496331521815255,
      "latitude": 49.17875917638893,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV08234": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.539557454619455,
      "latitude": 49.19644816545105,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV08234_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.539557454619455,
      "latitude": 49.19644816545105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605006": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.539938640743869,
      "latitude": 49.19559236469772,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604991": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.539521830315183,
      "latitude": 49.196893793058116,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604992": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.540689399539966,
      "latitude": 49.19681173563635,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604993": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.53943716655546,
      "latitude": 49.19723998180677,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604998": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.540024369126564,
      "latitude": 49.19742072485885,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604999": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.543019968402667,
      "latitude": 49.19786641146598,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605000": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.546164737688242,
      "latitude": 49.198640887799094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604994": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.539115719742546,
      "latitude": 49.198191317086675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604995": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.538987384364452,
      "latitude": 49.198563022756915,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604996": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.538774257453826,
      "latitude": 49.20035831297479,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604997": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.540274601773493,
      "latitude": 49.20210971641925,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605001": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.537837753103068,
      "latitude": 49.19736605025567,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605002": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.535652360261044,
      "latitude": 49.19704324503603,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605003": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.535032727404059,
      "latitude": 49.19683908543174,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605004": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.534540480742333,
      "latitude": 49.1966792187289,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14285": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.558485707632783,
      "latitude": 49.190999171506064,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14286": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.591057212533566,
      "latitude": 49.180225753626914,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV25611": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.591927926648162,
      "latitude": 49.178772306708844,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV25611_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591927926648162,
      "latitude": 49.178772306708844,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605056": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591461749922164,
      "latitude": 49.17876455870189,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605057": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.590258714728907,
      "latitude": 49.178697695408964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605058": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.588972986189279,
      "latitude": 49.178713602909674,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605059": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.588616086094786,
      "latitude": 49.17889798143389,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605060": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.587968461908162,
      "latitude": 49.17892432570864,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605061": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.587951775815153,
      "latitude": 49.17888424877443,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605062": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.586743885649993,
      "latitude": 49.17883841682922,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605063": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.585453955643209,
      "latitude": 49.178785804802594,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605064": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.584271405400263,
      "latitude": 49.17873734551431,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605065": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.58305369401605,
      "latitude": 49.17867635644553,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605052": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592259434346829,
      "latitude": 49.179283910049975,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605053": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592014293427558,
      "latitude": 49.18032972376477,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605054": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.590814633752194,
      "latitude": 49.179121689727154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605048": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593190112422379,
      "latitude": 49.179427624978324,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605049": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.594694128958442,
      "latitude": 49.179649608621496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605050": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593734070763528,
      "latitude": 49.17934319061151,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605046": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592143437667857,
      "latitude": 49.17872693732624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus877916": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592137071058817,
      "latitude": 49.17803538699098,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus877917": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592438615071543,
      "latitude": 49.178025142573496,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus877918": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591794082892722,
      "latitude": 49.17707314031629,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus877919": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591773789352029,
      "latitude": 49.177087243625294,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus877920": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.590665006935958,
      "latitude": 49.17741041653739,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus877921": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.58908743311402,
      "latitude": 49.17664591246764,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14287": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.593171733178367,
      "latitude": 49.18139265543101,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVBus14288": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.59681218606894,
      "latitude": 49.180652110529884,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV57007": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.593891609344874,
      "latitude": 49.17707064524196,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV57007_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593891609344874,
      "latitude": 49.17707064524196,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605306": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.594027916536201,
      "latitude": 49.17745112388661,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605307": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593231843536588,
      "latitude": 49.178516021214016,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605308": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593097724576138,
      "latitude": 49.17899525184003,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605298": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593828427562416,
      "latitude": 49.17706689545365,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605301": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593849058583941,
      "latitude": 49.177029401676414,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605302": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593878923461674,
      "latitude": 49.176518750436394,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605303": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593740245533595,
      "latitude": 49.17553815575358,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605304": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.59351322960635,
      "latitude": 49.17468812548659,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605299": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.59278936866977,
      "latitude": 49.17694888340329,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605300": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592740909437539,
      "latitude": 49.17690095063974,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus870163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592241167852796,
      "latitude": 49.17694684379206,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872884": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592164326042555,
      "latitude": 49.176680024382094,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872885": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592115272220495,
      "latitude": 49.17648445403631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872886": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591992063422862,
      "latitude": 49.17615078844043,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872887": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.59125903114833,
      "latitude": 49.1762007084166,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872895": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591651976685827,
      "latitude": 49.17665477808971,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872888": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.59181599647872,
      "latitude": 49.17569671725077,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872889": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591299221798248,
      "latitude": 49.17548343640771,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872890": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.590314092520948,
      "latitude": 49.17422151923436,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872891": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.589053178614027,
      "latitude": 49.17471178520574,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872892": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591133423219399,
      "latitude": 49.17415510085999,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872893": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.592235334524475,
      "latitude": 49.173564898752765,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus872894": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593108731266596,
      "latitude": 49.172840755374395,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus873680": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.59285343235411,
      "latitude": 49.17609993428718,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus873681": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.593203486018115,
      "latitude": 49.175217167910446,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14289": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.601781852475898,
      "latitude": 49.18063984876267,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV05475": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.600305752795078,
      "latitude": 49.18037084216973,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV50806": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.600219686473677,
      "latitude": 49.18035974239766,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV05475_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.600305752795078,
      "latitude": 49.18037084216973,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus604936": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.600171103713161,
      "latitude": 49.18031673180911,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604934": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.600520322375998,
      "latitude": 49.18041720891149,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604932": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.600066999044157,
      "latitude": 49.180302598116796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV57011": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.591370035209044,
      "latitude": 49.184754998523154,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV57011_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591370035209044,
      "latitude": 49.184754998523154,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605313": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.591496707580438,
      "latitude": 49.18480181731862,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV05591": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.559292196734793,
      "latitude": 49.19390918099265,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV05591_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559292196734793,
      "latitude": 49.19390918099265,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus604945": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560322218311369,
      "latitude": 49.19391793495099,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604946": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.560325315698377,
      "latitude": 49.19292135297346,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604947": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.561282534198368,
      "latitude": 49.19382517928105,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604938": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559249009318494,
      "latitude": 49.19391452371719,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604939": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.559344339832872,
      "latitude": 49.19358793846822,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604940": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558838232863855,
      "latitude": 49.19393324787013,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604941": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558394459850072,
      "latitude": 49.19401601994391,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604943": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558421210524904,
      "latitude": 49.19352111670417,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604942": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.558450612963335,
      "latitude": 49.19468680588353,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV65932": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.54320969709192,
      "latitude": 49.197824566490645,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV65932_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54320969709192,
      "latitude": 49.197824566490645,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605331": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.54775810532419,
      "latitude": 49.19822699235268,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV33011": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.540632123325231,
      "latitude": 49.202042772365935,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV40595": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.554158324014798,
      "latitude": 49.2054039363558,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV40595_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554158324014798,
      "latitude": 49.2054039363558,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605196": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554266452228156,
      "latitude": 49.2055898534248,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605194": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554281369190394,
      "latitude": 49.20654690261449,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605190": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554217828538133,
      "latitude": 49.20543947722317,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus851536": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.553504309788011,
      "latitude": 49.2051316862773,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus851399": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.554572896929699,
      "latitude": 49.20576996143651,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVBus14290": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.616890316045197,
      "latitude": 49.21572606793175,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV04209": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.615910894789469,
      "latitude": 49.206456512292384,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV04209_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.615910894789469,
      "latitude": 49.206456512292384,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus604930": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.619353752106772,
      "latitude": 49.20755251695757,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus856368": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.620286920574811,
      "latitude": 49.20845160517776,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604928": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.616127438528979,
      "latitude": 49.20662257086877,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV38469": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.651580300478649,
      "latitude": 49.19169009209532,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV38469_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651580300478649,
      "latitude": 49.19169009209532,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus605156": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651798360651146,
      "latitude": 49.19140643369448,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605163": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652575372441135,
      "latitude": 49.19117697801499,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605167": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.65228516041165,
      "latitude": 49.19000528188366,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605168": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652134735909335,
      "latitude": 49.18936062774731,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605169": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651826789370372,
      "latitude": 49.18883198618478,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605170": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652943824765976,
      "latitude": 49.18793306150451,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605171": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.655444175622963,
      "latitude": 49.18753950408964,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605164": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.653300403225702,
      "latitude": 49.19176814021961,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605165": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.653644398373224,
      "latitude": 49.19206377369039,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605166": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.654333982075743,
      "latitude": 49.19250051377631,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605157": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651265244552431,
      "latitude": 49.19152533458315,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605158": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651443480162798,
      "latitude": 49.19229790645744,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605162": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.6515900564746,
      "latitude": 49.19234728760078,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605159": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651348740021621,
      "latitude": 49.193259285950944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605161": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652268680419748,
      "latitude": 49.19278536738796,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605160": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.65142278519045,
      "latitude": 49.19358479220357,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605152": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652188046054581,
      "latitude": 49.19208958517155,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605154": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651902330065828,
      "latitude": 49.192299773760325,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus605153": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652633222703106,
      "latitude": 49.192405793473625,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_MVLV07838": {
      "terminal_names": [
        "1",
        "2",
        "3"
      ],
      "longitude": 5.652794638717246,
      "latitude": 49.19446040382497,
      "vpp_min": [
        19000.0,
        19000.0,
        19000.0
      ],
      "vpp_max": [
        21000.0,
        21000.0,
        21000.0
      ]
    },
    "44_MVLV07838_LV": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652794638717246,
      "latitude": 49.19446040382497,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ],
      "perfectly_grounded_terminals": [
        "n"
      ]
    },
    "44_LVBus604981": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.653097038356604,
      "latitude": 49.194649005950104,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604982": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.652020381530784,
      "latitude": 49.19554964727065,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604983": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651253156147046,
      "latitude": 49.196171271195944,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604984": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.650937242402173,
      "latitude": 49.19643692222476,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604985": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.650192295233422,
      "latitude": 49.19708400112859,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604986": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.649115793208835,
      "latitude": 49.198016747336624,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604987": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.653745886639125,
      "latitude": 49.194085302811004,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604988": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.654094021296486,
      "latitude": 49.193792887767316,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604989": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.654712670142765,
      "latitude": 49.193294034217715,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604972": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651545217743461,
      "latitude": 49.19401692767024,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604973": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651655111085609,
      "latitude": 49.194446720875675,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604974": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651868497624081,
      "latitude": 49.195251582627954,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604978": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.65200189856387,
      "latitude": 49.195540275455066,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604975": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.651334762581191,
      "latitude": 49.19532099406769,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604976": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.650678068296805,
      "latitude": 49.19540024187828,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604977": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.650243959668765,
      "latitude": 49.19556083227349,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    },
    "44_LVBus604979": {
      "terminal_names": [
        "1",
        "2",
        "3",
        "n"
      ],
      "longitude": 5.65143026831689,
      "latitude": 49.19361427949573,
      "vpn_min": [
        207.8460969082653,
        207.8460969082653,
        207.8460969082653
      ],
      "vpn_max": [
        254.03411844343537,
        254.03411844343537,
        254.03411844343537
      ]
    }
  },
  "linecode": {
    "O_AM_148": {
      "source": "import",
      "i_max": [
        357.0,
        357.0,
        357.0
      ],
      "R_series_1_1": 0.00024301293330000002,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.00024301293330000002,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.00024301293330000002,
      "X_series_1_1": 0.0003287057245,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003287057245,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003287057245,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.7517999999999999e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.7517999999999999e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.7517999999999999e-09,
      "B_to_1_1": 1.7517999999999999e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.7517999999999999e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.7517999999999999e-09
    },
    "O_AM_54": {
      "source": "import",
      "i_max": [
        193.0,
        193.0,
        193.0
      ],
      "R_series_1_1": 0.0006988268,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0006988268,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0006988268,
      "X_series_1_1": 0.0003603801484,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 0.0003603801484,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 0.0003603801484,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.5908000000000001e-09,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.5908000000000001e-09,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.5908000000000001e-09,
      "B_to_1_1": 1.5908000000000001e-09,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.5908000000000001e-09,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.5908000000000001e-09
    },
    "T_AL_70": {
      "source": "import",
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ],
      "R_series_1_1": 0.0004037714285714286,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0004037714285714286,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0004037714285714286,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0007066,
      "X_series_1_1": 0.00035222736378957793,
      "X_series_1_2": 0.0002548374536831139,
      "X_series_1_3": 0.0002548374536831121,
      "X_series_1_4": 0.000289351376654132,
      "X_series_2_1": 0.0002548374536831139,
      "X_series_2_2": 0.00035222736378957793,
      "X_series_2_3": 0.0002548374536831121,
      "X_series_2_4": 0.000289351376654132,
      "X_series_3_1": 0.0002548374536831121,
      "X_series_3_2": 0.0002548374536831121,
      "X_series_3_3": 0.00035222736378957793,
      "X_series_3_4": 0.0002893513766541358,
      "X_series_4_1": 0.000289351376654132,
      "X_series_4_2": 0.000289351376654132,
      "X_series_4_3": 0.0002893513766541358,
      "X_series_4_4": 0.0003698082122812564,
      "G_from_1_1": 4.390689448321292e-11,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 4.39068944832129e-11,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 4.390825215040388e-11,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 7.71864672722302e-11,
      "G_to_1_1": 4.390689448321292e-11,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 4.39068944832129e-11,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 4.390825215040388e-11,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 7.71864672722302e-11,
      "B_from_1_1": 1.6245506605344676e-08,
      "B_from_1_2": -1.0141194276885542e-09,
      "B_from_1_3": -1.0138660076986811e-09,
      "B_from_1_4": -3.240797549154212e-09,
      "B_from_2_1": -1.0141194276885517e-09,
      "B_from_2_2": 1.624550660534467e-08,
      "B_from_2_3": -1.0138660076986807e-09,
      "B_from_2_4": -3.2407975491542122e-09,
      "B_from_3_1": -1.0138660076986817e-09,
      "B_from_3_2": -1.01386600769868e-09,
      "B_from_3_3": 1.6245678203594492e-08,
      "B_from_3_4": -3.2408831505961605e-09,
      "B_from_4_1": -3.240797549154214e-09,
      "B_from_4_2": -3.2407975491542097e-09,
      "B_from_4_3": -3.24088315059616e-09,
      "B_from_4_4": 2.9019095066962134e-08,
      "B_to_1_1": 1.6245506605344676e-08,
      "B_to_1_2": -1.0141194276885542e-09,
      "B_to_1_3": -1.0138660076986811e-09,
      "B_to_1_4": -3.240797549154212e-09,
      "B_to_2_1": -1.0141194276885517e-09,
      "B_to_2_2": 1.624550660534467e-08,
      "B_to_2_3": -1.0138660076986807e-09,
      "B_to_2_4": -3.2407975491542122e-09,
      "B_to_3_1": -1.0138660076986817e-09,
      "B_to_3_2": -1.01386600769868e-09,
      "B_to_3_3": 1.6245678203594492e-08,
      "B_to_3_4": -3.2408831505961605e-09,
      "B_to_4_1": -3.240797549154214e-09,
      "B_to_4_2": -3.2407975491542097e-09,
      "B_to_4_3": -3.24088315059616e-09,
      "B_to_4_4": 2.9019095066962134e-08
    },
    "U_AL_150": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.000206,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.000206,
      "R_series_2_3": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.000206,
      "X_series_1_1": 9.60502777e-05,
      "X_series_1_2": 0.0,
      "X_series_1_3": 0.0,
      "X_series_2_1": 0.0,
      "X_series_2_2": 9.60502777e-05,
      "X_series_2_3": 0.0,
      "X_series_3_1": 0.0,
      "X_series_3_2": 0.0,
      "X_series_3_3": 9.60502777e-05,
      "G_from_1_1": 0.0,
      "G_from_1_2": 0.0,
      "G_from_1_3": 0.0,
      "G_from_2_1": 0.0,
      "G_from_2_2": 0.0,
      "G_from_2_3": 0.0,
      "G_from_3_1": 0.0,
      "G_from_3_2": 0.0,
      "G_from_3_3": 0.0,
      "G_to_1_1": 0.0,
      "G_to_1_2": 0.0,
      "G_to_1_3": 0.0,
      "G_to_2_1": 0.0,
      "G_to_2_2": 0.0,
      "G_to_2_3": 0.0,
      "G_to_3_1": 0.0,
      "G_to_3_2": 0.0,
      "G_to_3_3": 0.0,
      "B_from_1_1": 1.70617e-08,
      "B_from_1_2": 0.0,
      "B_from_1_3": 0.0,
      "B_from_2_1": 0.0,
      "B_from_2_2": 1.70617e-08,
      "B_from_2_3": 0.0,
      "B_from_3_1": 0.0,
      "B_from_3_2": 0.0,
      "B_from_3_3": 1.70617e-08,
      "B_to_1_1": 1.70617e-08,
      "B_to_1_2": 0.0,
      "B_to_1_3": 0.0,
      "B_to_2_1": 0.0,
      "B_to_2_2": 1.70617e-08,
      "B_to_2_3": 0.0,
      "B_to_3_1": 0.0,
      "B_to_3_2": 0.0,
      "B_to_3_3": 1.70617e-08
    },
    "U_AL_150_lv": {
      "source": "import",
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ],
      "R_series_1_1": 0.0001884266666666667,
      "R_series_1_2": 0.0,
      "R_series_1_3": 0.0,
      "R_series_1_4": 0.0,
      "R_series_2_1": 0.0,
      "R_series_2_2": 0.0001884266666666667,
      "R_series_2_3": 0.0,
      "R_series_2_4": 0.0,
      "R_series_3_1": 0.0,
      "R_series_3_2": 0.0,
      "R_series_3_3": 0.0001884266666666667,
      "R_series_3_4": 0.0,
      "R_series_4_1": 0.0,
      "R_series_4_2": 0.0,
      "R_series_4_3": 0.0,
      "R_series_4_4": 0.0004037714285714286,
      "X_series_1_1": 0.00032828402789137305,
      "X_series_1_2": 0.00023241381875588728,
      "X_series_1_3": 0.0002106379578409967,
      "X_series_1_4": 0.0002324138187558867,
      "X_series_2_1": 0.00023241381875588728,
      "X_series_2_2": 0.00032828402789137305,
      "X_series_2_3": 0.0002324138187558867,
      "X_series_2_4": 0.0002106379578409967,
      "X_series_3_1": 0.0002106379578409967,
      "X_series_3_2": 0.0002324138187558867,
      "X_series_3_3": 0.00032828402789137305,
      "X_series_3_4": 0.00023241381875588728,
      "X_series_4_1": 0.0002324138187558867,
      "X_series_4_2": 0.0002106379578409967,
      "X_series_4_3": 0.00023241381875588728,
      "X_series_4_4": 0.00035222736378957793,
      "G_from_1_1": 1.1109347612019391e-08,
      "G_from_1_2": -0.0,
      "G_from_1_3": -0.0,
      "G_from_1_4": -0.0,
      "G_from_2_1": -0.0,
      "G_from_2_2": 1.1466683163411936e-08,
      "G_from_2_3": -0.0,
      "G_from_2_4": -0.0,
      "G_from_3_1": -0.0,
      "G_from_3_2": -0.0,
      "G_from_3_3": 1.1109347612019378e-08,
      "G_from_3_4": -0.0,
      "G_from_4_1": -0.0,
      "G_from_4_2": -0.0,
      "G_from_4_3": -0.0,
      "G_from_4_4": 8.490541503176867e-09,
      "G_to_1_1": 1.1109347612019391e-08,
      "G_to_1_2": -0.0,
      "G_to_1_3": -0.0,
      "G_to_1_4": -0.0,
      "G_to_2_1": -0.0,
      "G_to_2_2": 1.1466683163411936e-08,
      "G_to_2_3": -0.0,
      "G_to_2_4": -0.0,
      "G_to_3_1": -0.0,
      "G_to_3_2": -0.0,
      "G_to_3_3": 1.1109347612019378e-08,
      "G_to_3_4": -0.0,
      "G_to_4_1": -0.0,
      "G_to_4_2": -0.0,
      "G_to_4_3": -0.0,
      "G_to_4_4": 8.490541503176867e-09,
      "B_from_1_1": 1.5701214301460101e-07,
      "B_from_1_2": -2.098129633427208e-08,
      "B_from_1_3": -1.0057907446863812e-08,
      "B_from_1_4": -1.4879463113271224e-08,
      "B_from_2_1": -2.0981296334272083e-08,
      "B_from_2_2": 1.6279517636643106e-07,
      "B_from_2_3": -2.0981296334271685e-08,
      "B_from_2_4": -6.165752063767928e-09,
      "B_from_3_1": -1.0057907446863815e-08,
      "B_from_3_2": -2.0981296334271685e-08,
      "B_from_3_3": 1.5701214301460078e-07,
      "B_from_3_4": -1.4879463113271525e-08,
      "B_from_4_1": -1.4879463113271224e-08,
      "B_from_4_2": -6.165752063767927e-09,
      "B_from_4_3": -1.4879463113271525e-08,
      "B_from_4_4": 1.2083009332207935e-07,
      "B_to_1_1": 1.5701214301460101e-07,
      "B_to_1_2": -2.098129633427208e-08,
      "B_to_1_3": -1.0057907446863812e-08,
      "B_to_1_4": -1.4879463113271224e-08,
      "B_to_2_1": -2.0981296334272083e-08,
      "B_to_2_2": 1.6279517636643106e-07,
      "B_to_2_3": -2.0981296334271685e-08,
      "B_to_2_4": -6.165752063767928e-09,
      "B_to_3_1": -1.0057907446863815e-08,
      "B_to_3_2": -2.0981296334271685e-08,
      "B_to_3_3": 1.5701214301460078e-07,
      "B_to_3_4": -1.4879463113271525e-08,
      "B_to_4_1": -1.4879463113271224e-08,
      "B_to_4_2": -6.165752063767927e-09,
      "B_to_4_3": -1.4879463113271525e-08,
      "B_to_4_4": 1.2083009332207935e-07
    }
  },
  "line": {
    "44_159098": {
      "bus_from": "44_ETAI5",
      "bus_to": "44_MVBus14247",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 508.3758527125339,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_17184": {
      "bus_from": "44_MVBus14247",
      "bus_to": "44_MVBus14248",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 365.0331474817103,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_30111": {
      "bus_from": "44_MVBus14248",
      "bus_to": "44_MVBus14249",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1296.0818413474085,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_7952": {
      "bus_from": "44_MVBus14249",
      "bus_to": "44_MVLV32032",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 235.53435107012143,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch166791": {
      "bus_from": "44_MVLV32032_LV",
      "bus_to": "44_LVBus605131",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.699074676358055,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_76647": {
      "bus_from": "44_MVBus14249",
      "bus_to": "44_MVBus14250",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1454.1287626928038,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_62612": {
      "bus_from": "44_MVBus14250",
      "bus_to": "44_MVLV62192",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 437.97942384027874,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch228817": {
      "bus_from": "44_MVLV62192_LV",
      "bus_to": "44_LVBus605317",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 17.255285875214714,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_1523": {
      "bus_from": "44_MVBus14250",
      "bus_to": "44_MVBus14251",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1375.1149709815768,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_62613": {
      "bus_from": "44_MVBus14251",
      "bus_to": "44_MVBus14252",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 683.1480959964836,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_62110": {
      "bus_from": "44_MVBus14252",
      "bus_to": "44_MVBus14253",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 966.3426970257918,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_52573": {
      "bus_from": "44_MVBus14253",
      "bus_to": "44_MVLV28700",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 360.8239353385713,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch241837": {
      "bus_from": "44_MVLV28700_LV",
      "bus_to": "44_LVBus605087",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.5024632914032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch273263": {
      "bus_from": "44_LVBus605087",
      "bus_to": "44_LVBus605088",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.11810390970084,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch256518": {
      "bus_from": "44_LVBus605088",
      "bus_to": "44_LVBus605089",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 144.52195972168397,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch155500": {
      "bus_from": "44_LVBus605089",
      "bus_to": "44_LVBus605090",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.62695832720067,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch092368": {
      "bus_from": "44_LVBus605088",
      "bus_to": "44_LVBus605091",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.44097419372139,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch011267": {
      "bus_from": "44_LVBus605088",
      "bus_to": "44_LVBus605092",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.69845052349257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch042620": {
      "bus_from": "44_LVBus605092",
      "bus_to": "44_LVBus605093",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.86532944192243,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch020881": {
      "bus_from": "44_LVBus605093",
      "bus_to": "44_LVBus605094",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.137681608847835,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch517053": {
      "bus_from": "44_LVBus605094",
      "bus_to": "44_LVBus605095",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 49.70486257727771,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch264082": {
      "bus_from": "44_LVBus605087",
      "bus_to": "44_LVBus605096",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 197.93403166065556,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch072833": {
      "bus_from": "44_MVLV28700_LV",
      "bus_to": "44_LVBus605082",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 3.1537335490609366,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch189094": {
      "bus_from": "44_LVBus605082",
      "bus_to": "44_LVBus605083",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 173.6687994876866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch221630": {
      "bus_from": "44_LVBus605083",
      "bus_to": "44_LVBus605084",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 210.53612170746052,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch292595": {
      "bus_from": "44_LVBus605084",
      "bus_to": "44_LVBus605085",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 456.05670022360687,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_22454": {
      "bus_from": "44_MVBus14253",
      "bus_to": "44_MVBus14254",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 2121.281312475781,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_63787": {
      "bus_from": "44_MVBus14254",
      "bus_to": "44_MVBus14255",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 629.5163784773567,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_43879": {
      "bus_from": "44_MVBus14255",
      "bus_to": "44_MVBus14256",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 301.8925941834912,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_23766": {
      "bus_from": "44_MVBus14256",
      "bus_to": "44_MVBus14257",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 157.60491343415296,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_7038": {
      "bus_from": "44_MVBus14257",
      "bus_to": "44_MVBus14258",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 297.5163653581846,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_63788": {
      "bus_from": "44_MVBus14258",
      "bus_to": "44_MVBus14259",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1629.0252574573499,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_75232": {
      "bus_from": "44_MVBus14259",
      "bus_to": "44_MVLV62227",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 437.0428115916586,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch262320": {
      "bus_from": "44_MVLV62227_LV",
      "bus_to": "44_LVBus605326",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.48196948187523,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch124013": {
      "bus_from": "44_LVBus605326",
      "bus_to": "44_LVBus605327",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 81.78461320230386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch092477": {
      "bus_from": "44_MVLV62227_LV",
      "bus_to": "44_LVBus605319",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.7176920168641516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch138354": {
      "bus_from": "44_LVBus605319",
      "bus_to": "44_LVBus605324",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.74148383282348,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch018206": {
      "bus_from": "44_LVBus605319",
      "bus_to": "44_LVBus605320",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.00678094841268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch195714": {
      "bus_from": "44_LVBus605320",
      "bus_to": "44_LVBus605321",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.03754281113431,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch124830": {
      "bus_from": "44_LVBus605320",
      "bus_to": "44_LVBus605322",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 181.62237384788918,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch235243": {
      "bus_from": "44_LVBus605322",
      "bus_to": "44_LVBus605323",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.24716153057571,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_34059": {
      "bus_from": "44_MVBus14259",
      "bus_to": "44_MVBus14260",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 631.174534941321,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_52675": {
      "bus_from": "44_MVBus14260",
      "bus_to": "44_MVLV02277",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 192.79473807616725,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch353018": {
      "bus_from": "44_MVLV02277_LV",
      "bus_to": "44_LVBus604924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.687071267849296,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch616346": {
      "bus_from": "44_LVBus604924",
      "bus_to": "44_LVBus604925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.930508755999504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_2136": {
      "bus_from": "44_MVBus14260",
      "bus_to": "44_MVBus14261",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 986.6633340671174,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_52672": {
      "bus_from": "44_MVBus14261",
      "bus_to": "44_MVBus14284",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 476.540036784857,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_41955": {
      "bus_from": "44_MVBus14261",
      "bus_to": "44_MVBus14262",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 279.66687699131825,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_41956": {
      "bus_from": "44_MVBus14262",
      "bus_to": "44_MVLV46990",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 235.6112938356075,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch042367": {
      "bus_from": "44_MVLV46990_LV",
      "bus_to": "44_LVBus605214",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.8695602415211,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch237085": {
      "bus_from": "44_LVBus605214",
      "bus_to": "44_LVBus605215",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 71.74100579890357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch121292": {
      "bus_from": "44_LVBus605215",
      "bus_to": "44_LVBus605224",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.68966460707291,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch083165": {
      "bus_from": "44_LVBus605224",
      "bus_to": "44_LVBus605225",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 238.50417639949893,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch224176": {
      "bus_from": "44_LVBus605225",
      "bus_to": "44_LVBus605226",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 210.2881990681858,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch006058": {
      "bus_from": "44_LVBus605215",
      "bus_to": "44_LVBus605216",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.82177327466645,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch602533": {
      "bus_from": "44_LVBus605216",
      "bus_to": "44_LVBus605223",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 28.972827541777715,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch248844": {
      "bus_from": "44_LVBus605216",
      "bus_to": "44_LVBus605217",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.49314342428254,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch014894": {
      "bus_from": "44_LVBus605217",
      "bus_to": "44_LVBus605218",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 117.58418044575566,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch175693": {
      "bus_from": "44_LVBus605218",
      "bus_to": "44_LVBus605219",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 139.32849595935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch168228": {
      "bus_from": "44_LVBus605219",
      "bus_to": "44_LVBus605220",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 114.46309656187796,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch007155": {
      "bus_from": "44_LVBus605220",
      "bus_to": "44_LVBus605221",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 96.27559581511628,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch138665": {
      "bus_from": "44_LVBus605221",
      "bus_to": "44_LVBus605222",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.05247993996808,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch065937": {
      "bus_from": "44_MVLV46990_LV",
      "bus_to": "44_LVBus605208",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.68740222666047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch271828": {
      "bus_from": "44_LVBus605208",
      "bus_to": "44_LVBus605212",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.94504333934188,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch270956": {
      "bus_from": "44_LVBus605208",
      "bus_to": "44_LVBus605209",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.689270481276765,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch355773": {
      "bus_from": "44_LVBus605209",
      "bus_to": "44_LVBus605210",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 248.46698385128977,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch222721": {
      "bus_from": "44_LVBus605208",
      "bus_to": "44_LVBus605211",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.55980879003819,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_14344": {
      "bus_from": "44_MVBus14262",
      "bus_to": "44_MVBus14263",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 167.86397045654905,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_41957": {
      "bus_from": "44_MVBus14263",
      "bus_to": "44_MVBus14264",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1339.2261377725192,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_33525": {
      "bus_from": "44_MVBus14264",
      "bus_to": "44_MVBus14265",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 164.23217976873954,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_75895": {
      "bus_from": "44_MVBus14265",
      "bus_to": "44_MVBus14266",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 557.8724363188431,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_123472": {
      "bus_from": "44_MVBus14266",
      "bus_to": "44_MVLV10465",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 41.90847082938746,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch485286": {
      "bus_from": "44_MVLV10465_LV",
      "bus_to": "44_LVBus605010",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.69593610424717,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch369956": {
      "bus_from": "44_LVBus605010",
      "bus_to": "44_LVBus853305",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.357962850974666,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch378495": {
      "bus_from": "44_LVBus853305",
      "bus_to": "44_LVBus856493",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.27905476980598,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch669840": {
      "bus_from": "44_LVBus856493",
      "bus_to": "44_LVBus856494",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.9967763835106,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch327340": {
      "bus_from": "44_MVLV10465_LV",
      "bus_to": "44_LVBus605008",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.693978018460356,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch619379": {
      "bus_from": "44_LVBus605008",
      "bus_to": "44_LVBus858829",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.1614746944426,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch449261": {
      "bus_from": "44_LVBus858829",
      "bus_to": "44_LVBus864500",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.081393332772855,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch700859": {
      "bus_from": "44_LVBus864500",
      "bus_to": "44_LVBus864501",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.98335192647693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch678939": {
      "bus_from": "44_LVBus864501",
      "bus_to": "44_LVBus864505",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 23.54198700358785,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch426613": {
      "bus_from": "44_LVBus864505",
      "bus_to": "44_LVBus864506",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.75774501401575,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch495602": {
      "bus_from": "44_LVBus864506",
      "bus_to": "44_LVBus864510",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 41.729117809984615,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch693981": {
      "bus_from": "44_LVBus864510",
      "bus_to": "44_LVBus864511",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.746591941183155,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch392946": {
      "bus_from": "44_LVBus864511",
      "bus_to": "44_LVBus864512",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.70536827615473,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch303554": {
      "bus_from": "44_LVBus864512",
      "bus_to": "44_LVBus864514",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.081740389965223,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch390219": {
      "bus_from": "44_LVBus864514",
      "bus_to": "44_LVBus864515",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 20.152326375389517,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch648927": {
      "bus_from": "44_LVBus864515",
      "bus_to": "44_LVBus864516",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.36420259848758,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch324611": {
      "bus_from": "44_LVBus864511",
      "bus_to": "44_LVBus864513",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 37.69037100213775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch336395": {
      "bus_from": "44_LVBus864513",
      "bus_to": "44_LVBus864517",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.373728811175866,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch704870": {
      "bus_from": "44_LVBus864517",
      "bus_to": "44_LVBus864518",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 62.559026946214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch558971": {
      "bus_from": "44_LVBus864501",
      "bus_to": "44_LVBus864502",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.59166085405049,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch671192": {
      "bus_from": "44_LVBus864502",
      "bus_to": "44_LVBus864504",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.44254959025629,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch661303": {
      "bus_from": "44_LVBus864502",
      "bus_to": "44_LVBus864503",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.48234940093841,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch440050": {
      "bus_from": "44_LVBus864501",
      "bus_to": "44_LVBus864507",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.778788419273525,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch735585": {
      "bus_from": "44_LVBus864507",
      "bus_to": "44_LVBus864509",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.226908191744045,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch465657": {
      "bus_from": "44_LVBus864507",
      "bus_to": "44_LVBus864508",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 25.537373657631324,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_11101": {
      "bus_from": "44_MVBus14266",
      "bus_to": "44_MVBus14267",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 837.223605397237,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_184748": {
      "bus_from": "44_MVBus14267",
      "bus_to": "44_MVLV10467",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 95.42954186649955,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch379789": {
      "bus_from": "44_MVLV10467_LV",
      "bus_to": "44_LVBus605016",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.047951232605335,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch587450": {
      "bus_from": "44_MVLV10467_LV",
      "bus_to": "44_LVBus605014",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 161.91669026106837,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_23511": {
      "bus_from": "44_MVBus14265",
      "bus_to": "44_MVLV51713",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 136.53380449906854,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch225392": {
      "bus_from": "44_MVLV51713_LV",
      "bus_to": "44_LVBus605251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.9479499228616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch166056": {
      "bus_from": "44_LVBus605251",
      "bus_to": "44_LVBus605252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.57702894286554,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch247447": {
      "bus_from": "44_LVBus605252",
      "bus_to": "44_LVBus605256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.53609606106579,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch089586": {
      "bus_from": "44_LVBus605256",
      "bus_to": "44_LVBus605257",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.62209471034231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch443484": {
      "bus_from": "44_LVBus605257",
      "bus_to": "44_LVBus605258",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 259.10605165280475,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch105395": {
      "bus_from": "44_LVBus605252",
      "bus_to": "44_LVBus605253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 103.41247765434791,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch196805": {
      "bus_from": "44_LVBus605253",
      "bus_to": "44_LVBus605254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 104.39073605174033,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch128431": {
      "bus_from": "44_LVBus605254",
      "bus_to": "44_LVBus605255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 52.89833796355894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch492097": {
      "bus_from": "44_MVLV51713_LV",
      "bus_to": "44_LVBus605248",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.755825876177518,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch351536": {
      "bus_from": "44_LVBus605248",
      "bus_to": "44_LVBus605249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 7.480807715757245,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch736888": {
      "bus_from": "44_LVBus605249",
      "bus_to": "44_LVBus885256",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.19924232324918,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch548805": {
      "bus_from": "44_LVBus605249",
      "bus_to": "44_LVBus885249",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.59019228151429,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch479810": {
      "bus_from": "44_LVBus885249",
      "bus_to": "44_LVBus885250",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.64227773506249,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch696874": {
      "bus_from": "44_LVBus885250",
      "bus_to": "44_LVBus885251",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.61580067733157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch474731": {
      "bus_from": "44_LVBus885251",
      "bus_to": "44_LVBus885252",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 50.732641541588286,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch447975": {
      "bus_from": "44_LVBus885252",
      "bus_to": "44_LVBus885253",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.117098581026745,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch635456": {
      "bus_from": "44_LVBus885253",
      "bus_to": "44_LVBus885254",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.67094529663361,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch653328": {
      "bus_from": "44_LVBus885254",
      "bus_to": "44_LVBus885255",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.50557475631459,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_12181": {
      "bus_from": "44_MVBus14264",
      "bus_to": "44_MVBus14268",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1470.824714213473,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_51899": {
      "bus_from": "44_MVBus14268",
      "bus_to": "44_MVBus14269",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 1270.8313556894427,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_67443": {
      "bus_from": "44_MVBus14269",
      "bus_to": "44_MVBus14270",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_148",
      "length": 849.113588382971,
      "i_max": [
        357.0,
        357.0,
        357.0
      ]
    },
    "44_51853": {
      "bus_from": "44_MVBus14270",
      "bus_to": "44_MVBus14278",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 501.6072579233735,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_41410": {
      "bus_from": "44_MVBus14278",
      "bus_to": "44_MVLV48457",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 271.91049393165537,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch285395": {
      "bus_from": "44_MVLV48457_LV",
      "bus_to": "44_LVBus605237",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 0.8460134492464476,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch111647": {
      "bus_from": "44_LVBus605237",
      "bus_to": "44_LVBus605238",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.601328717451182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch159657": {
      "bus_from": "44_LVBus605238",
      "bus_to": "44_LVBus605239",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.60263121891002,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch109988": {
      "bus_from": "44_LVBus605237",
      "bus_to": "44_LVBus605240",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.68777898866216,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch256749": {
      "bus_from": "44_LVBus605240",
      "bus_to": "44_LVBus605241",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.674972702455529,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch042296": {
      "bus_from": "44_MVLV48457_LV",
      "bus_to": "44_LVBus605228",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.95978527619373,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch083764": {
      "bus_from": "44_LVBus605228",
      "bus_to": "44_LVBus605229",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.1847119051168,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch050337": {
      "bus_from": "44_LVBus605229",
      "bus_to": "44_LVBus605230",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.89425103259303,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch289443": {
      "bus_from": "44_LVBus605230",
      "bus_to": "44_LVBus605231",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.67676982995806,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch003038": {
      "bus_from": "44_LVBus605231",
      "bus_to": "44_LVBus605232",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.94459400142802,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch021556": {
      "bus_from": "44_LVBus605232",
      "bus_to": "44_LVBus605233",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.38026921299394,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch592133": {
      "bus_from": "44_LVBus605233",
      "bus_to": "44_LVBus605235",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.52524162803067,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch077309": {
      "bus_from": "44_LVBus605233",
      "bus_to": "44_LVBus605234",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 51.930884035293836,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_32439": {
      "bus_from": "44_MVBus14278",
      "bus_to": "44_MVBus14279",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 198.67404488278356,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_179554": {
      "bus_from": "44_MVBus14279",
      "bus_to": "44_MVLV26255",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 239.552756686723,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch517474": {
      "bus_from": "44_MVLV26255_LV",
      "bus_to": "44_LVBus605069",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 70.23487739868509,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch246664": {
      "bus_from": "44_LVBus605069",
      "bus_to": "44_LVBus605070",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 15.107523682652793,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch023173": {
      "bus_from": "44_LVBus605070",
      "bus_to": "44_LVBus605071",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 115.97270884368969,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch528259": {
      "bus_from": "44_LVBus605071",
      "bus_to": "44_LVBus605072",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 137.4986419822942,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch391602": {
      "bus_from": "44_MVLV26255_LV",
      "bus_to": "44_LVBus605067",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.31345910667909,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch570400": {
      "bus_from": "44_LVBus605067",
      "bus_to": "44_LVBus856669",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.581872417242515,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch665013": {
      "bus_from": "44_LVBus856669",
      "bus_to": "44_LVBus856670",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 66.50692164436568,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch537296": {
      "bus_from": "44_LVBus856670",
      "bus_to": "44_LVBus858920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 14.028118437640288,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch388974": {
      "bus_from": "44_LVBus856670",
      "bus_to": "44_LVBus858921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.6026107445722,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch614735": {
      "bus_from": "44_LVBus858921",
      "bus_to": "44_LVBus858923",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.92425937074495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch372384": {
      "bus_from": "44_LVBus858923",
      "bus_to": "44_LVBus858924",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.02463396938871,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch369861": {
      "bus_from": "44_LVBus858923",
      "bus_to": "44_LVBus858925",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 84.94469087269376,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch730414": {
      "bus_from": "44_LVBus858925",
      "bus_to": "44_LVBus858926",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 32.78559099901051,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch365162": {
      "bus_from": "44_LVBus858921",
      "bus_to": "44_LVBus858922",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 26.235951883121814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_41454": {
      "bus_from": "44_MVBus14270",
      "bus_to": "44_MVBus14280",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 864.3212532579914,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_7953": {
      "bus_from": "44_MVBus14280",
      "bus_to": "44_MVLV46427",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 357.6810945338591,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch092552": {
      "bus_from": "44_MVLV46427_LV",
      "bus_to": "44_LVBus605206",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 110.68121256570831,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch093371": {
      "bus_from": "44_MVLV46427_LV",
      "bus_to": "44_LVBus605198",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.48608900156182,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch255524": {
      "bus_from": "44_LVBus605198",
      "bus_to": "44_LVBus605199",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 20.129366510364356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch223140": {
      "bus_from": "44_LVBus605199",
      "bus_to": "44_LVBus605200",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 68.09856920473032,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch040510": {
      "bus_from": "44_LVBus605200",
      "bus_to": "44_LVBus605201",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 69.73317877405702,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch169889": {
      "bus_from": "44_LVBus605201",
      "bus_to": "44_LVBus605202",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.6608080489616,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch153460": {
      "bus_from": "44_LVBus605199",
      "bus_to": "44_LVBus605203",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.78791820542324,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch227170": {
      "bus_from": "44_LVBus605203",
      "bus_to": "44_LVBus605204",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 128.13058721840628,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_14783": {
      "bus_from": "44_MVBus14280",
      "bus_to": "44_MVBus14281",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 252.50004306082607,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_30113": {
      "bus_from": "44_MVBus14281",
      "bus_to": "44_MVLV23999",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 93.64937086945535,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch065111": {
      "bus_from": "44_MVLV23999_LV",
      "bus_to": "44_LVBus605020",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 8.092454924380487,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch104311": {
      "bus_from": "44_LVBus605020",
      "bus_to": "44_LVBus605026",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.367236450593516,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch226162": {
      "bus_from": "44_LVBus605026",
      "bus_to": "44_LVBus605027",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 43.79284705104003,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch191642": {
      "bus_from": "44_LVBus605027",
      "bus_to": "44_LVBus605028",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.136232975108364,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch133885": {
      "bus_from": "44_LVBus605028",
      "bus_to": "44_LVBus605036",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.843683248231926,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch089879": {
      "bus_from": "44_LVBus605036",
      "bus_to": "44_LVBus605037",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 58.049242129282405,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch002269": {
      "bus_from": "44_LVBus605037",
      "bus_to": "44_LVBus605038",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.1039165841336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch072268": {
      "bus_from": "44_LVBus605028",
      "bus_to": "44_LVBus605029",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.65199051224131,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch320061": {
      "bus_from": "44_LVBus605029",
      "bus_to": "44_LVBus605030",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 133.4682678135055,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch019013": {
      "bus_from": "44_LVBus605029",
      "bus_to": "44_LVBus605031",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.8781196030857,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch658407": {
      "bus_from": "44_LVBus605031",
      "bus_to": "44_LVBus605034",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 144.329420644017,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch121213": {
      "bus_from": "44_LVBus605031",
      "bus_to": "44_LVBus605032",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.1741393502141,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch033876": {
      "bus_from": "44_LVBus605032",
      "bus_to": "44_LVBus605033",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.458547486403916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch017851": {
      "bus_from": "44_LVBus605029",
      "bus_to": "44_LVBus605035",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 105.27174034459141,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch022805": {
      "bus_from": "44_LVBus605020",
      "bus_to": "44_LVBus605021",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.43867069674698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch187003": {
      "bus_from": "44_LVBus605021",
      "bus_to": "44_LVBus605022",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.6776103614653,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch582417": {
      "bus_from": "44_LVBus605022",
      "bus_to": "44_LVBus605025",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 243.70024422102284,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch621070": {
      "bus_from": "44_LVBus605025",
      "bus_to": "44_LVBus856523",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 171.87976032355908,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch065827": {
      "bus_from": "44_LVBus605022",
      "bus_to": "44_LVBus605023",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.72495978013932,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch022809": {
      "bus_from": "44_LVBus605023",
      "bus_to": "44_LVBus605024",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 147.94819114498895,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_1938": {
      "bus_from": "44_MVBus14281",
      "bus_to": "44_MVBus14282",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1094.5946593123663,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_23547": {
      "bus_from": "44_MVBus14282",
      "bus_to": "44_MVLV13223",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 343.1592624012401,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch020847": {
      "bus_from": "44_MVLV13223_LV",
      "bus_to": "44_LVBus605018",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.842350974318316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_23546": {
      "bus_from": "44_MVBus14282",
      "bus_to": "44_MVBus14283",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 77.14456242404077,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_113976": {
      "bus_from": "44_MVBus14283",
      "bus_to": "44_MVLV39946",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 3.3426239393087673,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch710149": {
      "bus_from": "44_MVLV39946_LV",
      "bus_to": "44_LVBus605173",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 2.3245762924005633,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch138549": {
      "bus_from": "44_LVBus605173",
      "bus_to": "44_LVBus605174",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.850337550842053,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch162933": {
      "bus_from": "44_LVBus605174",
      "bus_to": "44_LVBus605175",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.01074310285372,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch238201": {
      "bus_from": "44_LVBus605175",
      "bus_to": "44_LVBus605176",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.73675843382601,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch054569": {
      "bus_from": "44_LVBus605176",
      "bus_to": "44_LVBus605177",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.37324203626457,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch273941": {
      "bus_from": "44_LVBus605177",
      "bus_to": "44_LVBus605178",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 35.46759462892792,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch135570": {
      "bus_from": "44_LVBus605178",
      "bus_to": "44_LVBus605179",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.47629502375462,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch185608": {
      "bus_from": "44_LVBus605179",
      "bus_to": "44_LVBus605180",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 160.1420236249313,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch074935": {
      "bus_from": "44_LVBus605175",
      "bus_to": "44_LVBus605181",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 93.6206601259773,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch090912": {
      "bus_from": "44_LVBus605181",
      "bus_to": "44_LVBus605182",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.4835702698553,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch078475": {
      "bus_from": "44_LVBus605182",
      "bus_to": "44_LVBus605183",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.01475452398766,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch028633": {
      "bus_from": "44_LVBus605183",
      "bus_to": "44_LVBus605184",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.50665084065744,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch078470": {
      "bus_from": "44_LVBus605184",
      "bus_to": "44_LVBus605185",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.63474579453721,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch139366": {
      "bus_from": "44_LVBus605174",
      "bus_to": "44_LVBus605186",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 123.84944814811003,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch043262": {
      "bus_from": "44_LVBus605186",
      "bus_to": "44_LVBus605187",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.32581169635478,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_147294": {
      "bus_from": "44_MVBus14282",
      "bus_to": "44_MVLV54419",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1967.3234995435926,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch732881": {
      "bus_from": "44_MVLV54419_LV",
      "bus_to": "44_LVBus605291",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.707807641117157,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch251268": {
      "bus_from": "44_LVBus605291",
      "bus_to": "44_LVBus605292",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.24953333247803,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch272084": {
      "bus_from": "44_LVBus605292",
      "bus_to": "44_LVBus605293",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.969432763321905,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch129904": {
      "bus_from": "44_LVBus605293",
      "bus_to": "44_LVBus605294",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.96939134450205,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch620846": {
      "bus_from": "44_MVLV54419_LV",
      "bus_to": "44_LVBus605279",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.967610161984056,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch124027": {
      "bus_from": "44_LVBus605279",
      "bus_to": "44_LVBus605280",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 122.02281915876809,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch188706": {
      "bus_from": "44_LVBus605280",
      "bus_to": "44_LVBus605282",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.58666160845047,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch272134": {
      "bus_from": "44_LVBus605282",
      "bus_to": "44_LVBus605288",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 26.996135108799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch231979": {
      "bus_from": "44_LVBus605288",
      "bus_to": "44_LVBus605289",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 59.573820226302985,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch069328": {
      "bus_from": "44_LVBus605282",
      "bus_to": "44_LVBus605283",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 31.817706279807865,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch019995": {
      "bus_from": "44_LVBus605283",
      "bus_to": "44_LVBus605284",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.55748009176271,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch000541": {
      "bus_from": "44_LVBus605284",
      "bus_to": "44_LVBus605285",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 27.00118855165794,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch151067": {
      "bus_from": "44_LVBus605285",
      "bus_to": "44_LVBus605286",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 23.593484770759257,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch272159": {
      "bus_from": "44_LVBus605286",
      "bus_to": "44_LVBus605287",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.72483555771166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch127842": {
      "bus_from": "44_LVBus605280",
      "bus_to": "44_LVBus605281",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.04188402942273,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch545728": {
      "bus_from": "44_MVLV54419_LV",
      "bus_to": "44_LVBus605275",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.9178505981713734,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch389442": {
      "bus_from": "44_LVBus605275",
      "bus_to": "44_LVBus605276",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 111.4461807414315,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch688505": {
      "bus_from": "44_LVBus605276",
      "bus_to": "44_LVBus605277",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 231.64433108532506,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_1432": {
      "bus_from": "44_MVBus14270",
      "bus_to": "44_MVBus14271",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.376663227535,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_19669": {
      "bus_from": "44_MVBus14271",
      "bus_to": "44_MVLV33189",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 478.59411772364933,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch159666": {
      "bus_from": "44_MVLV33189_LV",
      "bus_to": "44_LVBus605135",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.578271820803455,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch276179": {
      "bus_from": "44_LVBus605135",
      "bus_to": "44_LVBus605136",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.88354479735519,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch077329": {
      "bus_from": "44_LVBus605135",
      "bus_to": "44_LVBus605137",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.66886102287327,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch169141": {
      "bus_from": "44_LVBus605137",
      "bus_to": "44_LVBus605138",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.82565683646385,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch516706": {
      "bus_from": "44_LVBus605138",
      "bus_to": "44_LVBus605139",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.32229525531093,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch533666": {
      "bus_from": "44_MVLV33189_LV",
      "bus_to": "44_LVBus605133",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.0346818027686,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_12121": {
      "bus_from": "44_MVBus14271",
      "bus_to": "44_MVBus14272",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1181.1281454037123,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_41386": {
      "bus_from": "44_MVBus14272",
      "bus_to": "44_MVBus14273",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1719.4141373119692,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_32641": {
      "bus_from": "44_MVBus14273",
      "bus_to": "44_MVBus14274",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 364.4827944625211,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_61744": {
      "bus_from": "44_MVBus14274",
      "bus_to": "44_MVBus14275",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 233.0272149948678,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_61748": {
      "bus_from": "44_MVBus14275",
      "bus_to": "44_MVLV05960",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 188.2419971774793,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch224843": {
      "bus_from": "44_MVLV05960_LV",
      "bus_to": "44_LVBus604957",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 29.736649892710318,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch594290": {
      "bus_from": "44_LVBus604957",
      "bus_to": "44_LVBus604958",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 48.6571576218737,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch594289": {
      "bus_from": "44_LVBus604958",
      "bus_to": "44_LVBus604963",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.104082766153695,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch444657": {
      "bus_from": "44_LVBus604963",
      "bus_to": "44_LVBus604964",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 74.3042944582603,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch586984": {
      "bus_from": "44_LVBus604964",
      "bus_to": "44_LVBus604965",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.36648347309275,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch322514": {
      "bus_from": "44_LVBus604965",
      "bus_to": "44_LVBus604966",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.35305569741786,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch659759": {
      "bus_from": "44_LVBus604966",
      "bus_to": "44_LVBus604968",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 220.55219296925472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch507854": {
      "bus_from": "44_LVBus604966",
      "bus_to": "44_LVBus604967",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 22.721935868743234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch315716": {
      "bus_from": "44_LVBus604963",
      "bus_to": "44_LVBus604969",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 40.773736355615526,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch322517": {
      "bus_from": "44_LVBus604969",
      "bus_to": "44_LVBus604970",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 56.91428367759453,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch271660": {
      "bus_from": "44_LVBus604958",
      "bus_to": "44_LVBus604959",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.31572091358623,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch234661": {
      "bus_from": "44_LVBus604959",
      "bus_to": "44_LVBus604960",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.21190869498112,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch533595": {
      "bus_from": "44_LVBus604960",
      "bus_to": "44_LVBus604961",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 87.30581729456884,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch416584": {
      "bus_from": "44_LVBus604961",
      "bus_to": "44_LVBus604962",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 90.91914779885046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch234613": {
      "bus_from": "44_MVLV05960_LV",
      "bus_to": "44_LVBus604951",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 24.475744099787242,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch075795": {
      "bus_from": "44_LVBus604951",
      "bus_to": "44_LVBus604952",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 44.106639734351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch124171": {
      "bus_from": "44_LVBus604952",
      "bus_to": "44_LVBus604953",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 143.33770471877884,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch253396": {
      "bus_from": "44_LVBus604953",
      "bus_to": "44_LVBus604954",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.29108081085625,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch350193": {
      "bus_from": "44_LVBus604954",
      "bus_to": "44_LVBus604955",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 108.76494003692169,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_22217": {
      "bus_from": "44_MVBus14275",
      "bus_to": "44_MVLV29202",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 526.4564801133179,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch163468": {
      "bus_from": "44_MVLV29202_LV",
      "bus_to": "44_LVBus605119",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 80.73790280917517,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch292123": {
      "bus_from": "44_LVBus605119",
      "bus_to": "44_LVBus605126",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.86185695689005,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch172566": {
      "bus_from": "44_LVBus605126",
      "bus_to": "44_LVBus605127",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 91.16643682629424,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch192625": {
      "bus_from": "44_LVBus605127",
      "bus_to": "44_LVBus605128",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.49810763296815,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch126296": {
      "bus_from": "44_LVBus605126",
      "bus_to": "44_LVBus605129",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.101529164848316,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch261536": {
      "bus_from": "44_LVBus605119",
      "bus_to": "44_LVBus605120",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 21.790068032228177,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch295955": {
      "bus_from": "44_LVBus605120",
      "bus_to": "44_LVBus605125",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.80435855938745,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch092604": {
      "bus_from": "44_LVBus605120",
      "bus_to": "44_LVBus605121",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.15464567324698,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch012323": {
      "bus_from": "44_LVBus605121",
      "bus_to": "44_LVBus605122",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 87.25212329621026,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch180502": {
      "bus_from": "44_LVBus605122",
      "bus_to": "44_LVBus605123",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.70154382372068,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch010699": {
      "bus_from": "44_LVBus605122",
      "bus_to": "44_LVBus605124",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 121.81685432352504,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch008417": {
      "bus_from": "44_MVLV29202_LV",
      "bus_to": "44_LVBus605101",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.08968247026753,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch054552": {
      "bus_from": "44_LVBus605101",
      "bus_to": "44_LVBus605102",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 118.9067005682928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch226867": {
      "bus_from": "44_LVBus605102",
      "bus_to": "44_LVBus605103",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 57.4534694410231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch098529": {
      "bus_from": "44_LVBus605103",
      "bus_to": "44_LVBus605104",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.79064061368487,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch158769": {
      "bus_from": "44_LVBus605104",
      "bus_to": "44_LVBus605105",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.20409209650011,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch078459": {
      "bus_from": "44_LVBus605102",
      "bus_to": "44_LVBus605106",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 65.52037183062947,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch273917": {
      "bus_from": "44_LVBus605106",
      "bus_to": "44_LVBus605107",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 73.24650295710799,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch712734": {
      "bus_from": "44_LVBus605107",
      "bus_to": "44_LVBus605116",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.502758967122812,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch641152": {
      "bus_from": "44_LVBus605116",
      "bus_to": "44_LVBus605117",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 38.06704396570395,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch238197": {
      "bus_from": "44_LVBus605107",
      "bus_to": "44_LVBus605108",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.45041428542481,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch070930": {
      "bus_from": "44_LVBus605108",
      "bus_to": "44_LVBus605109",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 22.392720390073375,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch414818": {
      "bus_from": "44_LVBus605109",
      "bus_to": "44_LVBus605110",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.876631265770028,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch457631": {
      "bus_from": "44_LVBus605110",
      "bus_to": "44_LVBus605111",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.20275322425732,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch530818": {
      "bus_from": "44_LVBus605111",
      "bus_to": "44_LVBus605112",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 59.68847740431899,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch341845": {
      "bus_from": "44_LVBus605112",
      "bus_to": "44_LVBus605113",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 60.94889964326567,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch298773": {
      "bus_from": "44_LVBus605113",
      "bus_to": "44_LVBus605114",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 33.36145742993531,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch517702": {
      "bus_from": "44_LVBus605111",
      "bus_to": "44_LVBus605115",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 124.63485124040916,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_153071": {
      "bus_from": "44_MVBus14274",
      "bus_to": "44_MVLV24873",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 77.90490660688268,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch359117": {
      "bus_from": "44_MVLV24873_LV",
      "bus_to": "44_LVBus605040",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 11.481072654754946,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_22216": {
      "bus_from": "44_MVBus14273",
      "bus_to": "44_MVBus14276",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 468.35431565209717,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_31462": {
      "bus_from": "44_MVBus14276",
      "bus_to": "44_MVLV25135",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1321.4904000583988,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch649021": {
      "bus_from": "44_MVLV25135_LV",
      "bus_to": "44_LVBus605044",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.12293020255189,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch023582": {
      "bus_from": "44_MVLV25135_LV",
      "bus_to": "44_LVBus605042",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.54399756074894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_23786": {
      "bus_from": "44_MVBus14276",
      "bus_to": "44_MVLV57819",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 229.95157882871217,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch712999": {
      "bus_from": "44_MVLV57819_LV",
      "bus_to": "44_LVBus605315",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 3.848063865859591,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_41380": {
      "bus_from": "44_MVBus14272",
      "bus_to": "44_MVBus14277",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 384.7654211342815,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_138494": {
      "bus_from": "44_MVBus14277",
      "bus_to": "44_MVLV28456",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 200.93509806925164,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch393078": {
      "bus_from": "44_MVLV28456_LV",
      "bus_to": "44_LVBus605074",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 9.744529464346234,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch083206": {
      "bus_from": "44_LVBus605074",
      "bus_to": "44_LVBus605078",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 77.09050759479044,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch083252": {
      "bus_from": "44_LVBus605078",
      "bus_to": "44_LVBus605079",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.2558655781644,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch510922": {
      "bus_from": "44_LVBus605079",
      "bus_to": "44_LVBus605080",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 170.61967177768886,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch078060": {
      "bus_from": "44_LVBus605074",
      "bus_to": "44_LVBus605075",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 125.3910247869508,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch036660": {
      "bus_from": "44_LVBus605074",
      "bus_to": "44_LVBus605076",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 82.01556912175825,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch362062": {
      "bus_from": "44_LVBus605076",
      "bus_to": "44_LVBus605077",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 103.51397428512702,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_1431": {
      "bus_from": "44_MVBus14269",
      "bus_to": "44_MVLV34629",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 103.0384283541887,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch050242": {
      "bus_from": "44_MVLV34629_LV",
      "bus_to": "44_LVBus605146",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.51775380734196,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch602719": {
      "bus_from": "44_LVBus605146",
      "bus_to": "44_LVBus605150",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 61.508003948913064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch180478": {
      "bus_from": "44_LVBus605146",
      "bus_to": "44_LVBus605147",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.73308150526248,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch131460": {
      "bus_from": "44_LVBus605147",
      "bus_to": "44_LVBus605148",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.74422264826103,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch126777": {
      "bus_from": "44_LVBus605148",
      "bus_to": "44_LVBus605149",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.059832613904696,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch157860": {
      "bus_from": "44_MVLV34629_LV",
      "bus_to": "44_LVBus605141",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 10.117821868712443,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch227425": {
      "bus_from": "44_LVBus605141",
      "bus_to": "44_LVBus605144",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.40083333365615,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch116587": {
      "bus_from": "44_LVBus605141",
      "bus_to": "44_LVBus605142",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 46.88275208832831,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch273544": {
      "bus_from": "44_LVBus605142",
      "bus_to": "44_LVBus605143",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 67.90513571348343,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_19670": {
      "bus_from": "44_MVBus14268",
      "bus_to": "44_MVLV10466",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 424.8514079458725,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch281443": {
      "bus_from": "44_MVLV10466_LV",
      "bus_to": "44_LVBus605012",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 7.310914397262357,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_22547": {
      "bus_from": "44_MVBus14263",
      "bus_to": "44_MVLV54055",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 65.64495963030109,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch106346": {
      "bus_from": "44_MVLV54055_LV",
      "bus_to": "44_LVBus605269",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.23611931682079,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch393359": {
      "bus_from": "44_LVBus605269",
      "bus_to": "44_LVBus605270",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 67.1833692977092,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch554069": {
      "bus_from": "44_LVBus605270",
      "bus_to": "44_LVBus605271",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 101.34810738351035,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch658180": {
      "bus_from": "44_LVBus605271",
      "bus_to": "44_LVBus605272",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 43.88741880194098,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch719267": {
      "bus_from": "44_LVBus605272",
      "bus_to": "44_LVBus605273",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 51.233280497255,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch065898": {
      "bus_from": "44_MVLV54055_LV",
      "bus_to": "44_LVBus605260",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 34.61931818280928,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch277606": {
      "bus_from": "44_LVBus605260",
      "bus_to": "44_LVBus605265",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.21226349337454,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch138725": {
      "bus_from": "44_LVBus605265",
      "bus_to": "44_LVBus605266",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 63.34191248408323,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch689201": {
      "bus_from": "44_LVBus605266",
      "bus_to": "44_LVBus605267",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 79.9726430774557,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch255891": {
      "bus_from": "44_LVBus605260",
      "bus_to": "44_LVBus605261",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.644169795904045,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch224232": {
      "bus_from": "44_LVBus605261",
      "bus_to": "44_LVBus605262",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 98.7609443442916,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch201424": {
      "bus_from": "44_LVBus605262",
      "bus_to": "44_LVBus605263",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 75.33115888855546,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch179961": {
      "bus_from": "44_LVBus605263",
      "bus_to": "44_LVBus605264",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 25.964931519680647,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_11814": {
      "bus_from": "44_MVBus14258",
      "bus_to": "44_MVLV08234",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 147.31838147940746,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch194032": {
      "bus_from": "44_MVLV08234_LV",
      "bus_to": "44_LVBus605006",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 97.91963510373293,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch253531": {
      "bus_from": "44_MVLV08234_LV",
      "bus_to": "44_LVBus604991",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.464553724625404,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch235458": {
      "bus_from": "44_LVBus604991",
      "bus_to": "44_LVBus604992",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.63218172401514,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch042866": {
      "bus_from": "44_LVBus604991",
      "bus_to": "44_LVBus604993",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 38.99222409901351,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch164949": {
      "bus_from": "44_LVBus604993",
      "bus_to": "44_LVBus604998",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.28221944017245,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch027802": {
      "bus_from": "44_LVBus604998",
      "bus_to": "44_LVBus604999",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 225.8027115468838,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch151332": {
      "bus_from": "44_LVBus604999",
      "bus_to": "44_LVBus605000",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 245.30733494049386,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch083591": {
      "bus_from": "44_LVBus604993",
      "bus_to": "44_LVBus604994",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.4295412696268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch128278": {
      "bus_from": "44_LVBus604994",
      "bus_to": "44_LVBus604995",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 42.3836239895187,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch217223": {
      "bus_from": "44_LVBus604995",
      "bus_to": "44_LVBus604996",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 202.26290285508333,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch094172": {
      "bus_from": "44_LVBus604996",
      "bus_to": "44_LVBus604997",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 224.2007510631542,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch042896": {
      "bus_from": "44_LVBus604993",
      "bus_to": "44_LVBus605001",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 120.87318601029173,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch170709": {
      "bus_from": "44_LVBus605001",
      "bus_to": "44_LVBus605002",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 165.1614895761681,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch120001": {
      "bus_from": "44_LVBus605002",
      "bus_to": "44_LVBus605003",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 50.54713322095622,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch056769": {
      "bus_from": "44_LVBus605003",
      "bus_to": "44_LVBus605004",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 40.04031398813976,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_33913": {
      "bus_from": "44_MVBus14257",
      "bus_to": "44_MVBus14285",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1241.227285083427,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_76563": {
      "bus_from": "44_MVBus14285",
      "bus_to": "44_MVBus14286",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 2874.886752603007,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_76427": {
      "bus_from": "44_MVBus14286",
      "bus_to": "44_MVLV25611",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 193.0751045300073,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch603027": {
      "bus_from": "44_MVLV25611_LV",
      "bus_to": "44_LVBus605056",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 39.46356358363437,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch717808": {
      "bus_from": "44_LVBus605056",
      "bus_to": "44_LVBus605057",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.9162018072472,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch454671": {
      "bus_from": "44_LVBus605057",
      "bus_to": "44_LVBus605058",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.55877650120678,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch608548": {
      "bus_from": "44_LVBus605058",
      "bus_to": "44_LVBus605059",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 45.25178436668826,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch526928": {
      "bus_from": "44_LVBus605059",
      "bus_to": "44_LVBus605060",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 52.424181719581746,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch460572": {
      "bus_from": "44_LVBus605060",
      "bus_to": "44_LVBus605061",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 4.7335041094509505,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch133487": {
      "bus_from": "44_LVBus605061",
      "bus_to": "44_LVBus605062",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.2493805747749,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch082192": {
      "bus_from": "44_LVBus605062",
      "bus_to": "44_LVBus605063",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 94.22999673994866,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch201391": {
      "bus_from": "44_LVBus605063",
      "bus_to": "44_LVBus605064",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.38777888106848,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch117648": {
      "bus_from": "44_LVBus605064",
      "bus_to": "44_LVBus605065",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 89.042197920777,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch588140": {
      "bus_from": "44_MVLV25611_LV",
      "bus_to": "44_LVBus605052",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 75.00631842446654,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch395815": {
      "bus_from": "44_LVBus605052",
      "bus_to": "44_LVBus605053",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 131.7418171900328,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch381995": {
      "bus_from": "44_LVBus605052",
      "bus_to": "44_LVBus605054",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 135.6690777063501,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch484873": {
      "bus_from": "44_MVLV25611_LV",
      "bus_to": "44_LVBus605048",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 141.4349572133168,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch719195": {
      "bus_from": "44_LVBus605048",
      "bus_to": "44_LVBus605049",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 116.87871874614898,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch455836": {
      "bus_from": "44_LVBus605048",
      "bus_to": "44_LVBus605050",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 54.18288386579551,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch359679": {
      "bus_from": "44_MVLV25611_LV",
      "bus_to": "44_LVBus605046",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 16.655683715690863,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch462393": {
      "bus_from": "44_LVBus605046",
      "bus_to": "44_LVBus877916",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 76.90568319829693,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch374042": {
      "bus_from": "44_LVBus877916",
      "bus_to": "44_LVBus877917",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.98115781413311,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch454634": {
      "bus_from": "44_LVBus877917",
      "bus_to": "44_LVBus877918",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 157.88247472228608,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch502460": {
      "bus_from": "44_LVBus877918",
      "bus_to": "44_LVBus877919",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 1.9609152830329561,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch109570": {
      "bus_from": "44_LVBus877919",
      "bus_to": "44_LVBus877920",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.47261193701458,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch564692": {
      "bus_from": "44_LVBus877920",
      "bus_to": "44_LVBus877921",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 191.52032426986372,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_12325": {
      "bus_from": "44_MVBus14286",
      "bus_to": "44_MVBus14287",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 251.30442441066535,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_52211": {
      "bus_from": "44_MVBus14287",
      "bus_to": "44_MVBus14288",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 360.3089672454054,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_41497": {
      "bus_from": "44_MVBus14288",
      "bus_to": "44_MVLV57007",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 524.212596925315,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch104371": {
      "bus_from": "44_MVLV57007_LV",
      "bus_to": "44_LVBus605306",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.96707708814466,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch222768": {
      "bus_from": "44_LVBus605306",
      "bus_to": "44_LVBus605307",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 134.39077284509145,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch381998": {
      "bus_from": "44_LVBus605307",
      "bus_to": "44_LVBus605308",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.86388739894504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch191973": {
      "bus_from": "44_MVLV57007_LV",
      "bus_to": "44_LVBus605298",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 4.503689976772786,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch445612": {
      "bus_from": "44_LVBus605298",
      "bus_to": "44_LVBus605301",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.1101846324906495,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch683268": {
      "bus_from": "44_LVBus605301",
      "bus_to": "44_LVBus605302",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 64.37054835783073,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch701078": {
      "bus_from": "44_LVBus605302",
      "bus_to": "44_LVBus605303",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 128.11176765372318,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch430227": {
      "bus_from": "44_LVBus605303",
      "bus_to": "44_LVBus605304",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 107.26462308571298,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch177342": {
      "bus_from": "44_LVBus605298",
      "bus_to": "44_LVBus605299",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 92.43059834885268,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch748588": {
      "bus_from": "44_LVBus605299",
      "bus_to": "44_LVBus605300",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 6.662418846252585,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch593514": {
      "bus_from": "44_LVBus605300",
      "bus_to": "44_LVBus870163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 35.988510418728616,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch638599": {
      "bus_from": "44_LVBus870163",
      "bus_to": "44_LVBus872884",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 42.654985420962504,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch658379": {
      "bus_from": "44_LVBus872884",
      "bus_to": "44_LVBus872885",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 44.148606031865796,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch550122": {
      "bus_from": "44_LVBus872885",
      "bus_to": "44_LVBus872886",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 78.62335281922304,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch615359": {
      "bus_from": "44_LVBus872886",
      "bus_to": "44_LVBus872887",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 55.68379069898214,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch484785": {
      "bus_from": "44_LVBus872887",
      "bus_to": "44_LVBus872895",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 68.95489102154389,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch363442": {
      "bus_from": "44_LVBus872886",
      "bus_to": "44_LVBus872888",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 99.82350117958363,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch602438": {
      "bus_from": "44_LVBus872888",
      "bus_to": "44_LVBus872889",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 57.09722854209794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch159987": {
      "bus_from": "44_LVBus872889",
      "bus_to": "44_LVBus872890",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 157.65627548657613,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch177294": {
      "bus_from": "44_LVBus872890",
      "bus_to": "44_LVBus872891",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 108.79004958161997,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch022840": {
      "bus_from": "44_LVBus872890",
      "bus_to": "44_LVBus872892",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 60.1974627388584,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch083199": {
      "bus_from": "44_LVBus872892",
      "bus_to": "44_LVBus872893",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 106.11158376773133,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch224200": {
      "bus_from": "44_LVBus872893",
      "bus_to": "44_LVBus872894",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.67269521698272,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch542512": {
      "bus_from": "44_LVBus605300",
      "bus_to": "44_LVBus873680",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 93.07728784928123,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch720023": {
      "bus_from": "44_LVBus873680",
      "bus_to": "44_LVBus873681",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 102.78890007170016,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_14019": {
      "bus_from": "44_MVBus14288",
      "bus_to": "44_MVBus14289",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 376.48258144124384,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_188711": {
      "bus_from": "44_MVBus14289",
      "bus_to": "44_MVLV05475",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 123.85046255239851,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_96819": {
      "bus_from": "44_MVLV05475",
      "bus_to": "44_MVLV50806",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 8.338644719686517,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch326886": {
      "bus_from": "44_MVLV05475_LV",
      "bus_to": "44_LVBus604936",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.564406805289046,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch706026": {
      "bus_from": "44_MVLV05475_LV",
      "bus_to": "44_LVBus604934",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 19.656693428728204,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch438298": {
      "bus_from": "44_MVLV05475_LV",
      "bus_to": "44_LVBus604932",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 27.549814219205064,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_31820": {
      "bus_from": "44_MVBus14287",
      "bus_to": "44_MVLV57011",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 394.8375667341089,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch247386": {
      "bus_from": "44_MVLV57011_LV",
      "bus_to": "44_LVBus605313",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 9.102554218313989,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_52363": {
      "bus_from": "44_MVBus14285",
      "bus_to": "44_MVLV05591",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 327.6427942702191,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch241435": {
      "bus_from": "44_MVLV05591_LV",
      "bus_to": "44_LVBus604945",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 74.41703521099711,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch245789": {
      "bus_from": "44_LVBus604945",
      "bus_to": "44_LVBus604946",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 111.09142659322643,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch113897": {
      "bus_from": "44_LVBus604945",
      "bus_to": "44_LVBus604947",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 70.79054856913329,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch111330": {
      "bus_from": "44_MVLV05591_LV",
      "bus_to": "44_LVBus604938",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 1.7195197411539889,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch190363": {
      "bus_from": "44_LVBus604938",
      "bus_to": "44_LVBus604939",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.2688328509883,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch019062": {
      "bus_from": "44_LVBus604938",
      "bus_to": "44_LVBus604940",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 30.028617097384995,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch036677": {
      "bus_from": "44_LVBus604940",
      "bus_to": "44_LVBus604941",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.636007649100016,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch277591": {
      "bus_from": "44_LVBus604941",
      "bus_to": "44_LVBus604943",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 55.07444180242538,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch082205": {
      "bus_from": "44_LVBus604941",
      "bus_to": "44_LVBus604942",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 76.69107595032409,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_154433": {
      "bus_from": "44_MVBus14256",
      "bus_to": "44_MVLV65932",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 148.6990280963437,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch673080": {
      "bus_from": "44_MVLV65932_LV",
      "bus_to": "44_LVBus605331",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 339.3827755728122,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_33912": {
      "bus_from": "44_MVBus14255",
      "bus_to": "44_MVLV33011",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 614.1041730699574,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_62517": {
      "bus_from": "44_MVBus14254",
      "bus_to": "44_MVLV40595",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 405.0580386228901,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch386106": {
      "bus_from": "44_MVLV40595_LV",
      "bus_to": "44_LVBus605196",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 17.45374931417834,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch506123": {
      "bus_from": "44_MVLV40595_LV",
      "bus_to": "44_LVBus605194",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 127.19172326057036,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch695944": {
      "bus_from": "44_MVLV40595_LV",
      "bus_to": "44_LVBus605190",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 5.401947821096985,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch104364": {
      "bus_from": "44_MVLV40595_LV",
      "bus_to": "44_LVBus851536",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 56.955261834618746,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch033916": {
      "bus_from": "44_MVLV40595_LV",
      "bus_to": "44_LVBus851399",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 49.59443649864697,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_42275": {
      "bus_from": "44_MVBus14252",
      "bus_to": "44_MVBus14290",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 1637.0785737090469,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_130170": {
      "bus_from": "44_MVBus14251",
      "bus_to": "44_MVLV04209",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "U_AL_150",
      "length": 1223.7691069282548,
      "i_max": [
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch440832": {
      "bus_from": "44_MVLV04209_LV",
      "bus_to": "44_LVBus604930",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 287.35734246562794,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch714045": {
      "bus_from": "44_LVBus604930",
      "bus_to": "44_LVBus856368",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 139.8266744464891,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch609819": {
      "bus_from": "44_MVLV04209_LV",
      "bus_to": "44_LVBus604928",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 24.748059007290767,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_17185": {
      "bus_from": "44_MVBus14248",
      "bus_to": "44_MVLV38469",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 321.07298404871165,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch175011": {
      "bus_from": "44_MVLV38469_LV",
      "bus_to": "44_LVBus605156",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.826571423124356,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch188689": {
      "bus_from": "44_LVBus605156",
      "bus_to": "44_LVBus605163",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 62.12068746242372,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch296598": {
      "bus_from": "44_LVBus605163",
      "bus_to": "44_LVBus605167",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 132.0349987919499,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch081120": {
      "bus_from": "44_LVBus605167",
      "bus_to": "44_LVBus605168",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 72.52783534689685,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch668119": {
      "bus_from": "44_LVBus605168",
      "bus_to": "44_LVBus605169",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 73.8616023136326,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch229306": {
      "bus_from": "44_LVBus605169",
      "bus_to": "44_LVBus605170",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 145.09634176416853,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch292308": {
