      "bus_from": "44_LVBus605170",
      "bus_to": "44_LVBus605171",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 187.45133205677894,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch143977": {
      "bus_from": "44_LVBus605163",
      "bus_to": "44_LVBus605164",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 84.90623996929087,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch509770": {
      "bus_from": "44_LVBus605164",
      "bus_to": "44_LVBus605165",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 47.248572877107655,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch443460": {
      "bus_from": "44_LVBus605165",
      "bus_to": "44_LVBus605166",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 71.14936082565775,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch069261": {
      "bus_from": "44_LVBus605156",
      "bus_to": "44_LVBus605157",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.04758572996336,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch285735": {
      "bus_from": "44_LVBus605157",
      "bus_to": "44_LVBus605158",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 86.95609051401709,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch252531": {
      "bus_from": "44_LVBus605158",
      "bus_to": "44_LVBus605162",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 12.01274443952667,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch024308": {
      "bus_from": "44_LVBus605158",
      "bus_to": "44_LVBus605159",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 107.92599450949231,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch272421": {
      "bus_from": "44_LVBus605159",
      "bus_to": "44_LVBus605161",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 85.48539253738161,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch142141": {
      "bus_from": "44_LVBus605159",
      "bus_to": "44_LVBus605160",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 36.60078186487579,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch061706": {
      "bus_from": "44_MVLV38469_LV",
      "bus_to": "44_LVBus605152",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 61.242481243349935,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch627264": {
      "bus_from": "44_LVBus605152",
      "bus_to": "44_LVBus605154",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 34.13759285819399,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch231937": {
      "bus_from": "44_LVBus605152",
      "bus_to": "44_LVBus605153",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 47.849942688382846,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_14781": {
      "bus_from": "44_MVBus14247",
      "bus_to": "44_MVLV07838",
      "terminal_map_from": [
        "1",
        "2",
        "3"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3"
      ],
      "linecode": "O_AM_54",
      "length": 142.77339270251508,
      "i_max": [
        193.0,
        193.0,
        193.0
      ]
    },
    "44_LVBranch285616": {
      "bus_from": "44_MVLV07838_LV",
      "bus_to": "44_LVBus604981",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 28.927868100816486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch115153": {
      "bus_from": "44_LVBus604981",
      "bus_to": "44_LVBus604982",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 127.40950614480076,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch076120": {
      "bus_from": "44_LVBus604982",
      "bus_to": "44_LVBus604983",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 88.93572038685141,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch147850": {
      "bus_from": "44_LVBus604983",
      "bus_to": "44_LVBus604984",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 37.456612123741486,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch165745": {
      "bus_from": "44_LVBus604984",
      "bus_to": "44_LVBus604985",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.15311156803565,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch001609": {
      "bus_from": "44_LVBus604985",
      "bus_to": "44_LVBus604986",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 130.10382773520163,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch012358": {
      "bus_from": "44_LVBus604981",
      "bus_to": "44_LVBus604987",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 78.54473136381648,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch010734": {
      "bus_from": "44_LVBus604987",
      "bus_to": "44_LVBus604988",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 41.251390069174775,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch677658": {
      "bus_from": "44_LVBus604988",
      "bus_to": "44_LVBus604989",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 72.58345530054814,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch050538": {
      "bus_from": "44_MVLV07838_LV",
      "bus_to": "44_LVBus604972",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 102.06673012340094,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch261909": {
      "bus_from": "44_LVBus604972",
      "bus_to": "44_LVBus604973",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.46527060000166,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch128573": {
      "bus_from": "44_LVBus604973",
      "bus_to": "44_LVBus604974",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 90.85263413421215,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch153989": {
      "bus_from": "44_LVBus604974",
      "bus_to": "44_LVBus604978",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 33.546476873724686,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch003415": {
      "bus_from": "44_LVBus604974",
      "bus_to": "44_LVBus604975",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 39.65995827287292,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch125012": {
      "bus_from": "44_LVBus604975",
      "bus_to": "44_LVBus604976",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 48.66796271244896,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    },
    "44_LVBranch320103": {
      "bus_from": "44_LVBus604976",
      "bus_to": "44_LVBus604977",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "U_AL_150_lv",
      "length": 36.338163757780706,
      "i_max": [
        325.0,
        325.0,
        325.0,
        325.0
      ]
    },
    "44_LVBranch019420": {
      "bus_from": "44_LVBus604972",
      "bus_to": "44_LVBus604979",
      "terminal_map_from": [
        "1",
        "2",
        "3",
        "n"
      ],
      "terminal_map_to": [
        "1",
        "2",
        "3",
        "n"
      ],
      "linecode": "T_AL_70",
      "length": 45.5569685342106,
      "i_max": [
        187.0,
        187.0,
        187.0,
        187.0
      ]
    }
  },
  "load": {
    "44_LVBus605131_consumption": {
      "bus": "44_LVBus605131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605131_production": {
      "bus": "44_LVBus605131",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605317_consumption": {
      "bus": "44_LVBus605317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3224.7316294175957,
        4618.563742427199,
        1820.7635586641547
      ],
      "q_nom": [
        967.4194888252787,
        1385.5691227281598,
        546.2290675992464
      ]
    },
    "44_LVBus605317_production": {
      "bus": "44_LVBus605317",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605087_consumption": {
      "bus": "44_LVBus605087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605087_production": {
      "bus": "44_LVBus605087",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605088_consumption": {
      "bus": "44_LVBus605088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        670.6445817990978,
        8065.799018431092,
        816.557800968543
      ],
      "q_nom": [
        201.19337453972932,
        2419.7397055293277,
        244.9673402905629
      ]
    },
    "44_LVBus605088_production": {
      "bus": "44_LVBus605088",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605089_consumption": {
      "bus": "44_LVBus605089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3472.0469665326377,
        1152.705516257672,
        496.8817002948806
      ],
      "q_nom": [
        1041.6140899597913,
        345.8116548773016,
        149.06451008846417
      ]
    },
    "44_LVBus605089_production": {
      "bus": "44_LVBus605089",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605090_consumption": {
      "bus": "44_LVBus605090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1489.3488913060462,
        0.0,
        0.0
      ],
      "q_nom": [
        446.80466739181384,
        0.0,
        0.0
      ]
    },
    "44_LVBus605090_production": {
      "bus": "44_LVBus605090",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605091_consumption": {
      "bus": "44_LVBus605091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17013.165905495676,
        9869.188692825861,
        9412.987896381805
      ],
      "q_nom": [
        5103.949771648703,
        2960.756607847758,
        2823.896368914541
      ]
    },
    "44_LVBus605091_production": {
      "bus": "44_LVBus605091",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605092_consumption": {
      "bus": "44_LVBus605092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        818.1424931580432,
        0.0,
        0.0
      ],
      "q_nom": [
        245.44274794741295,
        0.0,
        0.0
      ]
    },
    "44_LVBus605092_production": {
      "bus": "44_LVBus605092",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605093_consumption": {
      "bus": "44_LVBus605093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2868.3134638822808,
        0.0,
        8122.503911660082
      ],
      "q_nom": [
        860.4940391646842,
        0.0,
        2436.7511734980244
      ]
    },
    "44_LVBus605093_production": {
      "bus": "44_LVBus605093",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605094_consumption": {
      "bus": "44_LVBus605094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2258.133654067616,
        0.0,
        0.0
      ],
      "q_nom": [
        677.4400962202848,
        0.0,
        0.0
      ]
    },
    "44_LVBus605094_production": {
      "bus": "44_LVBus605094",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605095_consumption": {
      "bus": "44_LVBus605095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3405.802130685267
      ],
      "q_nom": [
        0.0,
        0.0,
        1021.74063920558
      ]
    },
    "44_LVBus605095_production": {
      "bus": "44_LVBus605095",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605096_consumption": {
      "bus": "44_LVBus605096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605096_production": {
      "bus": "44_LVBus605096",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605082_consumption": {
      "bus": "44_LVBus605082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605082_production": {
      "bus": "44_LVBus605082",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605083_consumption": {
      "bus": "44_LVBus605083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2043.6561202585617,
        2849.6655779402404,
        0.0
      ],
      "q_nom": [
        613.0968360775685,
        854.8996733820721,
        0.0
      ]
    },
    "44_LVBus605083_production": {
      "bus": "44_LVBus605083",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605084_consumption": {
      "bus": "44_LVBus605084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605084_production": {
      "bus": "44_LVBus605084",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605085_consumption": {
      "bus": "44_LVBus605085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605085_production": {
      "bus": "44_LVBus605085",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605326_consumption": {
      "bus": "44_LVBus605326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        6562.874582947143,
        2438.7874332011
      ],
      "q_nom": [
        0.0,
        1968.8623748841428,
        731.6362299603301
      ]
    },
    "44_LVBus605326_production": {
      "bus": "44_LVBus605326",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605327_consumption": {
      "bus": "44_LVBus605327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1198.2557146028284,
        0.0,
        0.0
      ],
      "q_nom": [
        359.47671438084853,
        0.0,
        0.0
      ]
    },
    "44_LVBus605327_production": {
      "bus": "44_LVBus605327",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605319_consumption": {
      "bus": "44_LVBus605319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2969.957136350806,
        2107.43119401852,
        1801.2809255185236
      ],
      "q_nom": [
        890.9871409052419,
        632.229358205556,
        540.3842776555571
      ]
    },
    "44_LVBus605319_production": {
      "bus": "44_LVBus605319",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605324_consumption": {
      "bus": "44_LVBus605324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4653.313946325263,
        4653.313946325263,
        4653.313946325263
      ],
      "q_nom": [
        1395.9941838975788,
        1395.9941838975788,
        1395.9941838975788
      ]
    },
    "44_LVBus605324_production": {
      "bus": "44_LVBus605324",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605320_consumption": {
      "bus": "44_LVBus605320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605320_production": {
      "bus": "44_LVBus605320",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605321_consumption": {
      "bus": "44_LVBus605321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10869.568408684192,
        7739.42509024221,
        0.0
      ],
      "q_nom": [
        3260.8705226052575,
        2321.827527072663,
        0.0
      ]
    },
    "44_LVBus605321_production": {
      "bus": "44_LVBus605321",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605322_consumption": {
      "bus": "44_LVBus605322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605322_production": {
      "bus": "44_LVBus605322",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605323_consumption": {
      "bus": "44_LVBus605323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2430.3036659191703,
        0.0,
        0.0
      ],
      "q_nom": [
        729.0910997757511,
        0.0,
        0.0
      ]
    },
    "44_LVBus605323_production": {
      "bus": "44_LVBus605323",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604924_consumption": {
      "bus": "44_LVBus604924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604924_production": {
      "bus": "44_LVBus604924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604925_consumption": {
      "bus": "44_LVBus604925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604925_production": {
      "bus": "44_LVBus604925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605214_consumption": {
      "bus": "44_LVBus605214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2145.4493769929536,
        0.0
      ],
      "q_nom": [
        0.0,
        643.6348130978861,
        0.0
      ]
    },
    "44_LVBus605214_production": {
      "bus": "44_LVBus605214",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605215_consumption": {
      "bus": "44_LVBus605215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2037.4308319702407,
        0.0,
        0.0
      ],
      "q_nom": [
        611.2292495910722,
        0.0,
        0.0
      ]
    },
    "44_LVBus605215_production": {
      "bus": "44_LVBus605215",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605224_consumption": {
      "bus": "44_LVBus605224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        820.8205539395306,
        0.0,
        0.0
      ],
      "q_nom": [
        246.24616618185917,
        0.0,
        0.0
      ]
    },
    "44_LVBus605224_production": {
      "bus": "44_LVBus605224",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605225_consumption": {
      "bus": "44_LVBus605225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605225_production": {
      "bus": "44_LVBus605225",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605226_consumption": {
      "bus": "44_LVBus605226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1202.5807946111277,
        375.3291519978807
      ],
      "q_nom": [
        0.0,
        360.7742383833383,
        112.5987455993642
      ]
    },
    "44_LVBus605226_production": {
      "bus": "44_LVBus605226",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605216_consumption": {
      "bus": "44_LVBus605216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605216_production": {
      "bus": "44_LVBus605216",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605223_consumption": {
      "bus": "44_LVBus605223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605223_production": {
      "bus": "44_LVBus605223",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605217_consumption": {
      "bus": "44_LVBus605217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605217_production": {
      "bus": "44_LVBus605217",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605218_consumption": {
      "bus": "44_LVBus605218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605218_production": {
      "bus": "44_LVBus605218",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605219_consumption": {
      "bus": "44_LVBus605219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605219_production": {
      "bus": "44_LVBus605219",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605220_consumption": {
      "bus": "44_LVBus605220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605220_production": {
      "bus": "44_LVBus605220",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605221_consumption": {
      "bus": "44_LVBus605221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605221_production": {
      "bus": "44_LVBus605221",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605222_consumption": {
      "bus": "44_LVBus605222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4960.669824970275,
        0.0,
        0.0
      ],
      "q_nom": [
        1488.2009474910824,
        0.0,
        0.0
      ]
    },
    "44_LVBus605222_production": {
      "bus": "44_LVBus605222",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605208_consumption": {
      "bus": "44_LVBus605208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        17161.177128300962,
        2230.320110235142,
        2848.385185953083
      ],
      "q_nom": [
        5148.353138490288,
        669.0960330705425,
        854.5155557859248
      ]
    },
    "44_LVBus605208_production": {
      "bus": "44_LVBus605208",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605212_consumption": {
      "bus": "44_LVBus605212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1696.3872940114081,
        348.4194315720903,
        0.0
      ],
      "q_nom": [
        508.9161882034224,
        104.52582947162708,
        0.0
      ]
    },
    "44_LVBus605212_production": {
      "bus": "44_LVBus605212",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605209_consumption": {
      "bus": "44_LVBus605209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605209_production": {
      "bus": "44_LVBus605209",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605210_consumption": {
      "bus": "44_LVBus605210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        429.5212138785704,
        7445.675997683354
      ],
      "q_nom": [
        0.0,
        128.8563641635711,
        2233.702799305006
      ]
    },
    "44_LVBus605210_production": {
      "bus": "44_LVBus605210",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605211_consumption": {
      "bus": "44_LVBus605211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3714.6588379558266,
        12536.834427803515,
        4802.0372916808465
      ],
      "q_nom": [
        1114.3976513867478,
        3761.0503283410544,
        1440.6111875042538
      ]
    },
    "44_LVBus605211_production": {
      "bus": "44_LVBus605211",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605010_consumption": {
      "bus": "44_LVBus605010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1235.4335731429405
      ],
      "q_nom": [
        0.0,
        0.0,
        370.6300719428821
      ]
    },
    "44_LVBus605010_production": {
      "bus": "44_LVBus605010",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853305_consumption": {
      "bus": "44_LVBus853305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus853305_production": {
      "bus": "44_LVBus853305",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856493_consumption": {
      "bus": "44_LVBus856493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3457.0145518625973,
        0.0
      ],
      "q_nom": [
        0.0,
        1037.1043655587791,
        0.0
      ]
    },
    "44_LVBus856493_production": {
      "bus": "44_LVBus856493",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856494_consumption": {
      "bus": "44_LVBus856494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1540.8522862047587,
        0.0,
        0.0
      ],
      "q_nom": [
        462.2556858614276,
        0.0,
        0.0
      ]
    },
    "44_LVBus856494_production": {
      "bus": "44_LVBus856494",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605008_consumption": {
      "bus": "44_LVBus605008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5194.584853759478,
        5194.584853759478,
        6407.145153409573
      ],
      "q_nom": [
        1558.3754561278436,
        1558.3754561278436,
        1922.1435460228718
      ]
    },
    "44_LVBus605008_production": {
      "bus": "44_LVBus605008",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858829_consumption": {
      "bus": "44_LVBus858829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858829_production": {
      "bus": "44_LVBus858829",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864500_consumption": {
      "bus": "44_LVBus864500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864500_production": {
      "bus": "44_LVBus864500",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864501_consumption": {
      "bus": "44_LVBus864501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864501_production": {
      "bus": "44_LVBus864501",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864505_consumption": {
      "bus": "44_LVBus864505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2187.988853952928
      ],
      "q_nom": [
        0.0,
        0.0,
        656.3966561858783
      ]
    },
    "44_LVBus864505_production": {
      "bus": "44_LVBus864505",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864506_consumption": {
      "bus": "44_LVBus864506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3417.554455159742,
        1270.9761450993783
      ],
      "q_nom": [
        0.0,
        1025.2663365479225,
        381.29284352981347
      ]
    },
    "44_LVBus864506_production": {
      "bus": "44_LVBus864506",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864510_consumption": {
      "bus": "44_LVBus864510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6668.4419751566,
        0.0,
        1824.5417387142134
      ],
      "q_nom": [
        2000.53259254698,
        0.0,
        547.362521614264
      ]
    },
    "44_LVBus864510_production": {
      "bus": "44_LVBus864510",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864511_consumption": {
      "bus": "44_LVBus864511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        828.6155198477923,
        0.0,
        237.98699147520944
      ],
      "q_nom": [
        248.58465595433768,
        0.0,
        71.39609744256283
      ]
    },
    "44_LVBus864511_production": {
      "bus": "44_LVBus864511",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864512_consumption": {
      "bus": "44_LVBus864512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1905.9582032992503,
        0.0
      ],
      "q_nom": [
        0.0,
        571.787460989775,
        0.0
      ]
    },
    "44_LVBus864512_production": {
      "bus": "44_LVBus864512",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864514_consumption": {
      "bus": "44_LVBus864514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2888.8346690055027
      ],
      "q_nom": [
        0.0,
        0.0,
        866.6504007016508
      ]
    },
    "44_LVBus864514_production": {
      "bus": "44_LVBus864514",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864515_consumption": {
      "bus": "44_LVBus864515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2926.6764345921406,
        7106.712182758235,
        0.0
      ],
      "q_nom": [
        878.0029303776422,
        2132.0136548274704,
        0.0
      ]
    },
    "44_LVBus864515_production": {
      "bus": "44_LVBus864515",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864516_consumption": {
      "bus": "44_LVBus864516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3488.5269729806373
      ],
      "q_nom": [
        0.0,
        0.0,
        1046.5580918941912
      ]
    },
    "44_LVBus864516_production": {
      "bus": "44_LVBus864516",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864513_consumption": {
      "bus": "44_LVBus864513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        907.4163584749541,
        0.0
      ],
      "q_nom": [
        0.0,
        272.2249075424862,
        0.0
      ]
    },
    "44_LVBus864513_production": {
      "bus": "44_LVBus864513",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864517_consumption": {
      "bus": "44_LVBus864517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        878.2421002704076,
        0.0
      ],
      "q_nom": [
        0.0,
        263.47263008112225,
        0.0
      ]
    },
    "44_LVBus864517_production": {
      "bus": "44_LVBus864517",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864518_consumption": {
      "bus": "44_LVBus864518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2500.457640064638
      ],
      "q_nom": [
        0.0,
        0.0,
        750.1372920193913
      ]
    },
    "44_LVBus864518_production": {
      "bus": "44_LVBus864518",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864502_consumption": {
      "bus": "44_LVBus864502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        615.2765585970358,
        0.0,
        1071.956980352008
      ],
      "q_nom": [
        184.58296757911071,
        0.0,
        321.5870941056024
      ]
    },
    "44_LVBus864502_production": {
      "bus": "44_LVBus864502",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864504_consumption": {
      "bus": "44_LVBus864504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2719.0729772253862,
        8252.697309214065
      ],
      "q_nom": [
        0.0,
        815.7218931676158,
        2475.8091927642195
      ]
    },
    "44_LVBus864504_production": {
      "bus": "44_LVBus864504",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864503_consumption": {
      "bus": "44_LVBus864503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2501.6457381151768
      ],
      "q_nom": [
        0.0,
        0.0,
        750.493721434553
      ]
    },
    "44_LVBus864503_production": {
      "bus": "44_LVBus864503",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864507_consumption": {
      "bus": "44_LVBus864507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7426.103406745023,
        7426.103406745023,
        8582.357573072146
      ],
      "q_nom": [
        2227.8310220235066,
        2227.8310220235066,
        2574.7072719216435
      ]
    },
    "44_LVBus864507_production": {
      "bus": "44_LVBus864507",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864509_consumption": {
      "bus": "44_LVBus864509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5043.71226642428,
        3013.725832091332,
        4122.027184460158
      ],
      "q_nom": [
        1513.1136799272838,
        904.1177496273996,
        1236.6081553380475
      ]
    },
    "44_LVBus864509_production": {
      "bus": "44_LVBus864509",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus864508_consumption": {
      "bus": "44_LVBus864508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2382.855457845588,
        0.0
      ],
      "q_nom": [
        0.0,
        714.8566373536763,
        0.0
      ]
    },
    "44_LVBus864508_production": {
      "bus": "44_LVBus864508",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605016_consumption": {
      "bus": "44_LVBus605016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605016_production": {
      "bus": "44_LVBus605016",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605014_consumption": {
      "bus": "44_LVBus605014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605014_production": {
      "bus": "44_LVBus605014",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605251_consumption": {
      "bus": "44_LVBus605251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605251_production": {
      "bus": "44_LVBus605251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605252_consumption": {
      "bus": "44_LVBus605252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605252_production": {
      "bus": "44_LVBus605252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605256_consumption": {
      "bus": "44_LVBus605256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605256_production": {
      "bus": "44_LVBus605256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605257_consumption": {
      "bus": "44_LVBus605257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605257_production": {
      "bus": "44_LVBus605257",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605258_consumption": {
      "bus": "44_LVBus605258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1303.2669137716064,
        0.0,
        0.0
      ],
      "q_nom": [
        390.9800741314819,
        0.0,
        0.0
      ]
    },
    "44_LVBus605258_production": {
      "bus": "44_LVBus605258",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605253_consumption": {
      "bus": "44_LVBus605253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605253_production": {
      "bus": "44_LVBus605253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605254_consumption": {
      "bus": "44_LVBus605254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1834.0633371908466,
        2052.62465505424,
        0.0
      ],
      "q_nom": [
        550.219001157254,
        615.787396516272,
        0.0
      ]
    },
    "44_LVBus605254_production": {
      "bus": "44_LVBus605254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605255_consumption": {
      "bus": "44_LVBus605255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605255_production": {
      "bus": "44_LVBus605255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605248_consumption": {
      "bus": "44_LVBus605248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605248_production": {
      "bus": "44_LVBus605248",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605249_consumption": {
      "bus": "44_LVBus605249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605249_production": {
      "bus": "44_LVBus605249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885256_consumption": {
      "bus": "44_LVBus885256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885256_production": {
      "bus": "44_LVBus885256",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885249_consumption": {
      "bus": "44_LVBus885249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885249_production": {
      "bus": "44_LVBus885249",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885250_consumption": {
      "bus": "44_LVBus885250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3366.4693514323976,
        0.0
      ],
      "q_nom": [
        0.0,
        1009.9408054297193,
        0.0
      ]
    },
    "44_LVBus885250_production": {
      "bus": "44_LVBus885250",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885251_consumption": {
      "bus": "44_LVBus885251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885251_production": {
      "bus": "44_LVBus885251",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885252_consumption": {
      "bus": "44_LVBus885252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1511.629247085446,
        0.0
      ],
      "q_nom": [
        0.0,
        453.48877412563377,
        0.0
      ]
    },
    "44_LVBus885252_production": {
      "bus": "44_LVBus885252",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885253_consumption": {
      "bus": "44_LVBus885253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1106.754149803047,
        0.0
      ],
      "q_nom": [
        0.0,
        332.0262449409141,
        0.0
      ]
    },
    "44_LVBus885253_production": {
      "bus": "44_LVBus885253",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885254_consumption": {
      "bus": "44_LVBus885254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2113.3346194075484,
        0.0
      ],
      "q_nom": [
        0.0,
        634.0003858222645,
        0.0
      ]
    },
    "44_LVBus885254_production": {
      "bus": "44_LVBus885254",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus885255_consumption": {
      "bus": "44_LVBus885255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1823.4641694988238,
        0.0,
        0.0
      ],
      "q_nom": [
        547.0392508496471,
        0.0,
        0.0
      ]
    },
    "44_LVBus885255_production": {
      "bus": "44_LVBus885255",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605237_consumption": {
      "bus": "44_LVBus605237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605237_production": {
      "bus": "44_LVBus605237",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605238_consumption": {
      "bus": "44_LVBus605238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605238_production": {
      "bus": "44_LVBus605238",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605239_consumption": {
      "bus": "44_LVBus605239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        8434.848874947904
      ],
      "q_nom": [
        0.0,
        0.0,
        2530.454662484371
      ]
    },
    "44_LVBus605239_production": {
      "bus": "44_LVBus605239",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605240_consumption": {
      "bus": "44_LVBus605240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605240_production": {
      "bus": "44_LVBus605240",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605241_consumption": {
      "bus": "44_LVBus605241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4841.588619837526,
        2359.342359418022,
        0.0
      ],
      "q_nom": [
        1452.4765859512577,
        707.8027078254066,
        0.0
      ]
    },
    "44_LVBus605241_production": {
      "bus": "44_LVBus605241",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605228_consumption": {
      "bus": "44_LVBus605228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1054.5033663909162,
        0.0,
        0.0
      ],
      "q_nom": [
        316.35100991727484,
        0.0,
        0.0
      ]
    },
    "44_LVBus605228_production": {
      "bus": "44_LVBus605228",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605229_consumption": {
      "bus": "44_LVBus605229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3366.679866121707
      ],
      "q_nom": [
        0.0,
        0.0,
        1010.0039598365121
      ]
    },
    "44_LVBus605229_production": {
      "bus": "44_LVBus605229",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605230_consumption": {
      "bus": "44_LVBus605230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12896.008037698615,
        6011.324002692939,
        1498.5301409754766
      ],
      "q_nom": [
        3868.8024113095844,
        1803.3972008078815,
        449.55904229264297
      ]
    },
    "44_LVBus605230_production": {
      "bus": "44_LVBus605230",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605231_consumption": {
      "bus": "44_LVBus605231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3919.393398244485,
        809.4763219171338
      ],
      "q_nom": [
        0.0,
        1175.8180194733454,
        242.84289657514012
      ]
    },
    "44_LVBus605231_production": {
      "bus": "44_LVBus605231",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605232_consumption": {
      "bus": "44_LVBus605232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        639.2160746012726,
        1604.1433440998037,
        1881.8219219970138
      ],
      "q_nom": [
        191.76482238038176,
        481.2430032299411,
        564.5465765991041
      ]
    },
    "44_LVBus605232_production": {
      "bus": "44_LVBus605232",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605233_consumption": {
      "bus": "44_LVBus605233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        112.76142787400387,
        205.2308890832937,
        4562.598148725797
      ],
      "q_nom": [
        33.82842836220116,
        61.56926672498811,
        1368.779444617739
      ]
    },
    "44_LVBus605233_production": {
      "bus": "44_LVBus605233",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605235_consumption": {
      "bus": "44_LVBus605235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2190.201657570628,
        4381.6496999415895
      ],
      "q_nom": [
        0.0,
        657.0604972711884,
        1314.4949099824769
      ]
    },
    "44_LVBus605235_production": {
      "bus": "44_LVBus605235",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605234_consumption": {
      "bus": "44_LVBus605234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        306.71742540768
      ],
      "q_nom": [
        0.0,
        0.0,
        92.01522762230401
      ]
    },
    "44_LVBus605234_production": {
      "bus": "44_LVBus605234",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605069_consumption": {
      "bus": "44_LVBus605069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605069_production": {
      "bus": "44_LVBus605069",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605070_consumption": {
      "bus": "44_LVBus605070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1012.3184320933384,
        0.0,
        2834.395364962545
      ],
      "q_nom": [
        303.6955296280015,
        0.0,
        850.3186094887635
      ]
    },
    "44_LVBus605070_production": {
      "bus": "44_LVBus605070",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605071_consumption": {
      "bus": "44_LVBus605071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3687.5633617865506
      ],
      "q_nom": [
        0.0,
        0.0,
        1106.2690085359652
      ]
    },
    "44_LVBus605071_production": {
      "bus": "44_LVBus605071",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605072_consumption": {
      "bus": "44_LVBus605072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3958.364650826071,
        0.0
      ],
      "q_nom": [
        0.0,
        1187.5093952478212,
        0.0
      ]
    },
    "44_LVBus605072_production": {
      "bus": "44_LVBus605072",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605067_consumption": {
      "bus": "44_LVBus605067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605067_production": {
      "bus": "44_LVBus605067",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856669_consumption": {
      "bus": "44_LVBus856669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2169.0913262187314,
        0.0,
        0.0
      ],
      "q_nom": [
        650.7273978656194,
        0.0,
        0.0
      ]
    },
    "44_LVBus856669_production": {
      "bus": "44_LVBus856669",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856670_consumption": {
      "bus": "44_LVBus856670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        3772.5873956819796,
        4465.546375268652
      ],
      "q_nom": [
        0.0,
        1131.776218704594,
        1339.6639125805955
      ]
    },
    "44_LVBus856670_production": {
      "bus": "44_LVBus856670",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858920_consumption": {
      "bus": "44_LVBus858920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1724.8696634595956,
        0.0
      ],
      "q_nom": [
        0.0,
        517.4608990378787,
        0.0
      ]
    },
    "44_LVBus858920_production": {
      "bus": "44_LVBus858920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858921_consumption": {
      "bus": "44_LVBus858921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4779.263181044333,
        744.9193376367507
      ],
      "q_nom": [
        0.0,
        1433.7789543132997,
        223.4758012910252
      ]
    },
    "44_LVBus858921_production": {
      "bus": "44_LVBus858921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858923_consumption": {
      "bus": "44_LVBus858923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        95.58070551238086
      ],
      "q_nom": [
        0.0,
        0.0,
        28.674211653714256
      ]
    },
    "44_LVBus858923_production": {
      "bus": "44_LVBus858923",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858924_consumption": {
      "bus": "44_LVBus858924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        576.3687857115347,
        2698.366879268687,
        0.0
      ],
      "q_nom": [
        172.91063571346038,
        809.5100637806062,
        0.0
      ]
    },
    "44_LVBus858924_production": {
      "bus": "44_LVBus858924",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858925_consumption": {
      "bus": "44_LVBus858925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        54.12612565237641,
        647.311039558189,
        0.0
      ],
      "q_nom": [
        16.237837695712923,
        194.19331186745669,
        0.0
      ]
    },
    "44_LVBus858925_production": {
      "bus": "44_LVBus858925",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858926_consumption": {
      "bus": "44_LVBus858926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6199.014771415332
      ],
      "q_nom": [
        0.0,
        0.0,
        1859.7044314245995
      ]
    },
    "44_LVBus858926_production": {
      "bus": "44_LVBus858926",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858922_consumption": {
      "bus": "44_LVBus858922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus858922_production": {
      "bus": "44_LVBus858922",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605206_consumption": {
      "bus": "44_LVBus605206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2609.8659961746857,
        3942.8735785218046,
        1959.6500166169903
      ],
      "q_nom": [
        782.9597988524057,
        1182.8620735565414,
        587.8950049850971
      ]
    },
    "44_LVBus605206_production": {
      "bus": "44_LVBus605206",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605198_consumption": {
      "bus": "44_LVBus605198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1104.2542707122384,
        0.0
      ],
      "q_nom": [
        0.0,
        331.2762812136715,
        0.0
      ]
    },
    "44_LVBus605198_production": {
      "bus": "44_LVBus605198",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605199_consumption": {
      "bus": "44_LVBus605199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1017.1817664334204,
        1585.7967240344612,
        344.99384381203635
      ],
      "q_nom": [
        305.1545299300261,
        475.7390172103384,
        103.4981531436109
      ]
    },
    "44_LVBus605199_production": {
      "bus": "44_LVBus605199",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605200_consumption": {
      "bus": "44_LVBus605200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        456.3176342973254,
        8766.77561351745,
        5957.239085606816
      ],
      "q_nom": [
        136.89529028919762,
        2630.0326840552348,
        1787.1717256820448
      ]
    },
    "44_LVBus605200_production": {
      "bus": "44_LVBus605200",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605201_consumption": {
      "bus": "44_LVBus605201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10107.343103579244,
        6776.463255761625,
        5022.402874620818
      ],
      "q_nom": [
        3032.202931073773,
        2032.9389767284874,
        1506.7208623862452
      ]
    },
    "44_LVBus605201_production": {
      "bus": "44_LVBus605201",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605202_consumption": {
      "bus": "44_LVBus605202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        473.77371629298636,
        4344.075731437433
      ],
      "q_nom": [
        0.0,
        142.1321148878959,
        1303.22271943123
      ]
    },
    "44_LVBus605202_production": {
      "bus": "44_LVBus605202",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605203_consumption": {
      "bus": "44_LVBus605203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1251.6539780388437,
        0.0
      ],
      "q_nom": [
        0.0,
        375.4961934116531,
        0.0
      ]
    },
    "44_LVBus605203_production": {
      "bus": "44_LVBus605203",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605204_consumption": {
      "bus": "44_LVBus605204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1701.2308784837846
      ],
      "q_nom": [
        0.0,
        0.0,
        510.36926354513537
      ]
    },
    "44_LVBus605204_production": {
      "bus": "44_LVBus605204",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605020_consumption": {
      "bus": "44_LVBus605020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605020_production": {
      "bus": "44_LVBus605020",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605026_consumption": {
      "bus": "44_LVBus605026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4762.69244005315,
        0.0,
        0.0
      ],
      "q_nom": [
        1428.8077320159448,
        0.0,
        0.0
      ]
    },
    "44_LVBus605026_production": {
      "bus": "44_LVBus605026",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605027_consumption": {
      "bus": "44_LVBus605027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605027_production": {
      "bus": "44_LVBus605027",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605028_consumption": {
      "bus": "44_LVBus605028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        100.21102371599896,
        0.0
      ],
      "q_nom": [
        0.0,
        30.063307114799688,
        0.0
      ]
    },
    "44_LVBus605028_production": {
      "bus": "44_LVBus605028",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605036_consumption": {
      "bus": "44_LVBus605036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        11166.533737807064,
        2947.4371251698626,
        83.65118282914821
      ],
      "q_nom": [
        3349.960121342119,
        884.2311375509588,
        25.095354848744464
      ]
    },
    "44_LVBus605036_production": {
      "bus": "44_LVBus605036",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605037_consumption": {
      "bus": "44_LVBus605037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1543.57620396764,
        4639.983229298239,
        4145.909050644007
      ],
      "q_nom": [
        463.072861190292,
        1391.9949687894716,
        1243.772715193202
      ]
    },
    "44_LVBus605037_production": {
      "bus": "44_LVBus605037",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605038_consumption": {
      "bus": "44_LVBus605038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2857.602815007771,
        1668.7846928018148,
        0.0
      ],
      "q_nom": [
        857.2808445023312,
        500.6354078405444,
        0.0
      ]
    },
    "44_LVBus605038_production": {
      "bus": "44_LVBus605038",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605029_consumption": {
      "bus": "44_LVBus605029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1004.6840949188089,
        3229.414004797596,
        8734.544685142215
      ],
      "q_nom": [
        301.4052284756427,
        968.8242014392788,
        2620.363405542664
      ]
    },
    "44_LVBus605029_production": {
      "bus": "44_LVBus605029",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605030_consumption": {
      "bus": "44_LVBus605030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        72.62174959616507
      ],
      "q_nom": [
        0.0,
        0.0,
        21.786524878849523
      ]
    },
    "44_LVBus605030_production": {
      "bus": "44_LVBus605030",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605031_consumption": {
      "bus": "44_LVBus605031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605031_production": {
      "bus": "44_LVBus605031",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605034_consumption": {
      "bus": "44_LVBus605034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1593.862326876528,
        1593.862326876528,
        1593.862326876528
      ],
      "q_nom": [
        478.15869806295836,
        478.15869806295836,
        478.15869806295836
      ]
    },
    "44_LVBus605034_production": {
      "bus": "44_LVBus605034",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605032_consumption": {
      "bus": "44_LVBus605032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605032_production": {
      "bus": "44_LVBus605032",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605033_consumption": {
      "bus": "44_LVBus605033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        557.8479631639925
      ],
      "q_nom": [
        0.0,
        0.0,
        167.35438894919776
      ]
    },
    "44_LVBus605033_production": {
      "bus": "44_LVBus605033",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605035_consumption": {
      "bus": "44_LVBus605035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        9685.761448590347,
        6348.984534488457,
        0.0
      ],
      "q_nom": [
        2905.728434577104,
        1904.695360346537,
        0.0
      ]
    },
    "44_LVBus605035_production": {
      "bus": "44_LVBus605035",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605021_consumption": {
      "bus": "44_LVBus605021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605021_production": {
      "bus": "44_LVBus605021",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605022_consumption": {
      "bus": "44_LVBus605022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605022_production": {
      "bus": "44_LVBus605022",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605025_consumption": {
      "bus": "44_LVBus605025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605025_production": {
      "bus": "44_LVBus605025",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856523_consumption": {
      "bus": "44_LVBus856523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856523_production": {
      "bus": "44_LVBus856523",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605023_consumption": {
      "bus": "44_LVBus605023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605023_production": {
      "bus": "44_LVBus605023",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605024_consumption": {
      "bus": "44_LVBus605024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1006.1753530303527,
        1006.1753530303527,
        1006.1753530303527
      ],
      "q_nom": [
        301.85260590910576,
        301.85260590910576,
        301.85260590910576
      ]
    },
    "44_LVBus605024_production": {
      "bus": "44_LVBus605024",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605018_consumption": {
      "bus": "44_LVBus605018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2430.565069521866
      ],
      "q_nom": [
        0.0,
        0.0,
        729.1695208565598
      ]
    },
    "44_LVBus605018_production": {
      "bus": "44_LVBus605018",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605173_consumption": {
      "bus": "44_LVBus605173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        406.5131973878626,
        664.873829479285,
        627.3114374695162
      ],
      "q_nom": [
        121.95395921635877,
        199.46214884378549,
        188.19343124085486
      ]
    },
    "44_LVBus605173_production": {
      "bus": "44_LVBus605173",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605174_consumption": {
      "bus": "44_LVBus605174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        279.894352632061,
        1350.2259719529552,
        0.0
      ],
      "q_nom": [
        83.9683057896183,
        405.06779158588654,
        0.0
      ]
    },
    "44_LVBus605174_production": {
      "bus": "44_LVBus605174",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605175_consumption": {
      "bus": "44_LVBus605175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4153.168436621576,
        811.3301426285271,
        535.570348328779
      ],
      "q_nom": [
        1245.9505309864728,
        243.39904278855812,
        160.6711044986337
      ]
    },
    "44_LVBus605175_production": {
      "bus": "44_LVBus605175",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605176_consumption": {
      "bus": "44_LVBus605176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        692.5125905557499,
        873.0709543469292,
        1449.0769930688955
      ],
      "q_nom": [
        207.75377716672494,
        261.92128630407876,
        434.72309792066864
      ]
    },
    "44_LVBus605176_production": {
      "bus": "44_LVBus605176",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605177_consumption": {
      "bus": "44_LVBus605177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        711.6695116815201,
        0.0,
        0.0
      ],
      "q_nom": [
        213.50085350445605,
        0.0,
        0.0
      ]
    },
    "44_LVBus605177_production": {
      "bus": "44_LVBus605177",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605178_consumption": {
      "bus": "44_LVBus605178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605178_production": {
      "bus": "44_LVBus605178",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605179_consumption": {
      "bus": "44_LVBus605179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605179_production": {
      "bus": "44_LVBus605179",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605180_consumption": {
      "bus": "44_LVBus605180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1290.588293223434,
        0.0,
        0.0
      ],
      "q_nom": [
        387.1764879670302,
        0.0,
        0.0
      ]
    },
    "44_LVBus605180_production": {
      "bus": "44_LVBus605180",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605181_consumption": {
      "bus": "44_LVBus605181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        12991.5068752379,
        6459.053884823662,
        2362.2209353378344
      ],
      "q_nom": [
        3897.4520625713694,
        1937.7161654470985,
        708.6662806013503
      ]
    },
    "44_LVBus605181_production": {
      "bus": "44_LVBus605181",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605182_consumption": {
      "bus": "44_LVBus605182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        628.7307392196599,
        0.0
      ],
      "q_nom": [
        0.0,
        188.61922176589795,
        0.0
      ]
    },
    "44_LVBus605182_production": {
      "bus": "44_LVBus605182",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605183_consumption": {
      "bus": "44_LVBus605183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        59.58309440381928
      ],
      "q_nom": [
        0.0,
        0.0,
        17.874928321145784
      ]
    },
    "44_LVBus605183_production": {
      "bus": "44_LVBus605183",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605184_consumption": {
      "bus": "44_LVBus605184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2476.478382478426,
        0.0,
        0.0
      ],
      "q_nom": [
        742.9435147435278,
        0.0,
        0.0
      ]
    },
    "44_LVBus605184_production": {
      "bus": "44_LVBus605184",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605185_consumption": {
      "bus": "44_LVBus605185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        999.4652669430747,
        3705.8644314544767,
        0.0
      ],
      "q_nom": [
        299.8395800829224,
        1111.759329436343,
        0.0
      ]
    },
    "44_LVBus605185_production": {
      "bus": "44_LVBus605185",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605186_consumption": {
      "bus": "44_LVBus605186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        50.852780133478696
      ],
      "q_nom": [
        0.0,
        0.0,
        15.255834040043608
      ]
    },
    "44_LVBus605186_production": {
      "bus": "44_LVBus605186",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605187_consumption": {
      "bus": "44_LVBus605187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        38.757866329559484
      ],
      "q_nom": [
        0.0,
        0.0,
        11.627359898867844
      ]
    },
    "44_LVBus605187_production": {
      "bus": "44_LVBus605187",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605291_consumption": {
      "bus": "44_LVBus605291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605291_production": {
      "bus": "44_LVBus605291",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605292_consumption": {
      "bus": "44_LVBus605292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4339.069173656913,
        0.0
      ],
      "q_nom": [
        0.0,
        1301.720752097074,
        0.0
      ]
    },
    "44_LVBus605292_production": {
      "bus": "44_LVBus605292",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605293_consumption": {
      "bus": "44_LVBus605293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        9120.851518951864,
        0.0
      ],
      "q_nom": [
        0.0,
        2736.255455685559,
        0.0
      ]
    },
    "44_LVBus605293_production": {
      "bus": "44_LVBus605293",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605294_consumption": {
      "bus": "44_LVBus605294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5349.90174519679,
        0.0,
        0.0
      ],
      "q_nom": [
        1604.970523559037,
        0.0,
        0.0
      ]
    },
    "44_LVBus605294_production": {
      "bus": "44_LVBus605294",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605279_consumption": {
      "bus": "44_LVBus605279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605279_production": {
      "bus": "44_LVBus605279",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605280_consumption": {
      "bus": "44_LVBus605280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605280_production": {
      "bus": "44_LVBus605280",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605282_consumption": {
      "bus": "44_LVBus605282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605282_production": {
      "bus": "44_LVBus605282",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605288_consumption": {
      "bus": "44_LVBus605288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605288_production": {
      "bus": "44_LVBus605288",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605289_consumption": {
      "bus": "44_LVBus605289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3134.2333879382863
      ],
      "q_nom": [
        0.0,
        0.0,
        940.2700163814859
      ]
    },
    "44_LVBus605289_production": {
      "bus": "44_LVBus605289",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605283_consumption": {
      "bus": "44_LVBus605283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4727.645435616319,
        0.0
      ],
      "q_nom": [
        0.0,
        1418.2936306848958,
        0.0
      ]
    },
    "44_LVBus605283_production": {
      "bus": "44_LVBus605283",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605284_consumption": {
      "bus": "44_LVBus605284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        601.6397959681829,
        0.0
      ],
      "q_nom": [
        0.0,
        180.49193879045484,
        0.0
      ]
    },
    "44_LVBus605284_production": {
      "bus": "44_LVBus605284",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605285_consumption": {
      "bus": "44_LVBus605285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        299.99748021519235,
        0.0
      ],
      "q_nom": [
        0.0,
        89.9992440645577,
        0.0
      ]
    },
    "44_LVBus605285_production": {
      "bus": "44_LVBus605285",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605286_consumption": {
      "bus": "44_LVBus605286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605286_production": {
      "bus": "44_LVBus605286",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605287_consumption": {
      "bus": "44_LVBus605287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        125.65895608059323,
        0.0,
        0.0
      ],
      "q_nom": [
        37.697686824177964,
        0.0,
        0.0
      ]
    },
    "44_LVBus605287_production": {
      "bus": "44_LVBus605287",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605281_consumption": {
      "bus": "44_LVBus605281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        991.6497771297021,
        4166.196939937485,
        0.0
      ],
      "q_nom": [
        297.4949331389106,
        1249.8590819812455,
        0.0
      ]
    },
    "44_LVBus605281_production": {
      "bus": "44_LVBus605281",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605275_consumption": {
      "bus": "44_LVBus605275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605275_production": {
      "bus": "44_LVBus605275",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605276_consumption": {
      "bus": "44_LVBus605276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605276_production": {
      "bus": "44_LVBus605276",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605277_consumption": {
      "bus": "44_LVBus605277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605277_production": {
      "bus": "44_LVBus605277",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605135_consumption": {
      "bus": "44_LVBus605135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605135_production": {
      "bus": "44_LVBus605135",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605136_consumption": {
      "bus": "44_LVBus605136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        480.8841701521704,
        0.0
      ],
      "q_nom": [
        0.0,
        144.2652510456511,
        0.0
      ]
    },
    "44_LVBus605136_production": {
      "bus": "44_LVBus605136",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605137_consumption": {
      "bus": "44_LVBus605137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605137_production": {
      "bus": "44_LVBus605137",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605138_consumption": {
      "bus": "44_LVBus605138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        437.1636518241103,
        0.0,
        0.0
      ],
      "q_nom": [
        131.1490955472331,
        0.0,
        0.0
      ]
    },
    "44_LVBus605138_production": {
      "bus": "44_LVBus605138",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605139_consumption": {
      "bus": "44_LVBus605139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        16174.550084767234,
        12339.630520953378,
        19574.92712297812
      ],
      "q_nom": [
        4852.36502543017,
        3701.8891562860135,
        5872.4781368934355
      ]
    },
    "44_LVBus605139_production": {
      "bus": "44_LVBus605139",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605133_consumption": {
      "bus": "44_LVBus605133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605133_production": {
      "bus": "44_LVBus605133",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604957_consumption": {
      "bus": "44_LVBus604957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3976.0269299180572,
        1145.1032633039251,
        3770.805009353027
      ],
      "q_nom": [
        1192.8080789754172,
        343.5309789911775,
        1131.241502805908
      ]
    },
    "44_LVBus604957_production": {
      "bus": "44_LVBus604957",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604958_consumption": {
      "bus": "44_LVBus604958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        39.14434651921298,
        0.0
      ],
      "q_nom": [
        0.0,
        11.743303955763894,
        0.0
      ]
    },
    "44_LVBus604958_production": {
      "bus": "44_LVBus604958",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604963_consumption": {
      "bus": "44_LVBus604963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604963_production": {
      "bus": "44_LVBus604963",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604964_consumption": {
      "bus": "44_LVBus604964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        141.18126027069957,
        2757.4925614257972,
        141.18126027069957
      ],
      "q_nom": [
        42.354378081209866,
        827.2477684277392,
        42.354378081209866
      ]
    },
    "44_LVBus604964_production": {
      "bus": "44_LVBus604964",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604965_consumption": {
      "bus": "44_LVBus604965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        501.77052507087353,
        154.69689794691968,
        400.51688874378715
      ],
      "q_nom": [
        150.53115752126206,
        46.4090693840759,
        120.15506662313614
      ]
    },
    "44_LVBus604965_production": {
      "bus": "44_LVBus604965",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604966_consumption": {
      "bus": "44_LVBus604966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        142.99813512392882,
        0.0,
        617.8521996550716
      ],
      "q_nom": [
        42.89944053717864,
        0.0,
        185.35565989652147
      ]
    },
    "44_LVBus604966_production": {
      "bus": "44_LVBus604966",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604968_consumption": {
      "bus": "44_LVBus604968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        13441.52195738771,
        3288.8857639977973,
        2017.4163724668986
      ],
      "q_nom": [
        4032.4565872163125,
        986.6657291993391,
        605.2249117400695
      ]
    },
    "44_LVBus604968_production": {
      "bus": "44_LVBus604968",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604967_consumption": {
      "bus": "44_LVBus604967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4165.134235337996,
        5008.016925710432,
        906.3708806649817
      ],
      "q_nom": [
        1249.5402706013988,
        1502.4050777131295,
        271.9112641994945
      ]
    },
    "44_LVBus604967_production": {
      "bus": "44_LVBus604967",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604969_consumption": {
      "bus": "44_LVBus604969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        783.0291658766922,
        1248.2500693910924,
        783.0291658766922
      ],
      "q_nom": [
        234.90874976300765,
        374.47502081732773,
        234.90874976300765
      ]
    },
    "44_LVBus604969_production": {
      "bus": "44_LVBus604969",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604970_consumption": {
      "bus": "44_LVBus604970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        269.8593598032133,
        794.0853564629616
      ],
      "q_nom": [
        0.0,
        80.95780794096399,
        238.22560693888846
      ]
    },
    "44_LVBus604970_production": {
      "bus": "44_LVBus604970",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604959_consumption": {
      "bus": "44_LVBus604959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1874.1710506763538,
        385.65488430245273,
        2106.244361028898
      ],
      "q_nom": [
        562.2513152029061,
        115.69646529073582,
        631.8733083086694
      ]
    },
    "44_LVBus604959_production": {
      "bus": "44_LVBus604959",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604960_consumption": {
      "bus": "44_LVBus604960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        568.0330683269167,
        550.4061998559098,
        2415.168842467825
      ],
      "q_nom": [
        170.409920498075,
        165.12185995677294,
        724.5506527403475
      ]
    },
    "44_LVBus604960_production": {
      "bus": "44_LVBus604960",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604961_consumption": {
      "bus": "44_LVBus604961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2174.4613928970584
      ],
      "q_nom": [
        0.0,
        0.0,
        652.3384178691175
      ]
    },
    "44_LVBus604961_production": {
      "bus": "44_LVBus604961",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604962_consumption": {
      "bus": "44_LVBus604962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1926.8125281102846
      ],
      "q_nom": [
        0.0,
        0.0,
        578.0437584330854
      ]
    },
    "44_LVBus604962_production": {
      "bus": "44_LVBus604962",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604951_consumption": {
      "bus": "44_LVBus604951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2696.2664662132975,
        0.0
      ],
      "q_nom": [
        0.0,
        808.8799398639892,
        0.0
      ]
    },
    "44_LVBus604951_production": {
      "bus": "44_LVBus604951",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604952_consumption": {
      "bus": "44_LVBus604952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        789.6240577325393,
        6542.616555217073
      ],
      "q_nom": [
        0.0,
        236.8872173197618,
        1962.784966565122
      ]
    },
    "44_LVBus604952_production": {
      "bus": "44_LVBus604952",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604953_consumption": {
      "bus": "44_LVBus604953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3841.478589214115,
        2880.874728806744,
        0.0
      ],
      "q_nom": [
        1152.4435767642344,
        864.2624186420231,
        0.0
      ]
    },
    "44_LVBus604953_production": {
      "bus": "44_LVBus604953",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604954_consumption": {
      "bus": "44_LVBus604954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        901.6804439307408,
        0.0,
        0.0
      ],
      "q_nom": [
        270.5041331792222,
        0.0,
        0.0
      ]
    },
    "44_LVBus604954_production": {
      "bus": "44_LVBus604954",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604955_consumption": {
      "bus": "44_LVBus604955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2514.3462796442227,
        0.0,
        1790.1273293119068
      ],
      "q_nom": [
        754.3038838932667,
        0.0,
        537.0381987935721
      ]
    },
    "44_LVBus604955_production": {
      "bus": "44_LVBus604955",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605119_consumption": {
      "bus": "44_LVBus605119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4154.522755639461,
        7546.746415024849,
        0.0
      ],
      "q_nom": [
        1246.3568266918383,
        2264.0239245074545,
        0.0
      ]
    },
    "44_LVBus605119_production": {
      "bus": "44_LVBus605119",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605126_consumption": {
      "bus": "44_LVBus605126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        341.22121805271917,
        0.0
      ],
      "q_nom": [
        0.0,
        102.36636541581575,
        0.0
      ]
    },
    "44_LVBus605126_production": {
      "bus": "44_LVBus605126",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605127_consumption": {
      "bus": "44_LVBus605127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2674.58321709792
      ],
      "q_nom": [
        0.0,
        0.0,
        802.374965129376
      ]
    },
    "44_LVBus605127_production": {
      "bus": "44_LVBus605127",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605128_consumption": {
      "bus": "44_LVBus605128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2249.7280361465855
      ],
      "q_nom": [
        0.0,
        0.0,
        674.9184108439756
      ]
    },
    "44_LVBus605128_production": {
      "bus": "44_LVBus605128",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605129_consumption": {
      "bus": "44_LVBus605129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1483.0178840700082,
        1354.9612812293235,
        687.461231221757
      ],
      "q_nom": [
        444.90536522100246,
        406.488384368797,
        206.23836936652708
      ]
    },
    "44_LVBus605129_production": {
      "bus": "44_LVBus605129",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605120_consumption": {
      "bus": "44_LVBus605120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1898.4460299825016,
        388.218555701676
      ],
      "q_nom": [
        0.0,
        569.5338089947504,
        116.4655667105028
      ]
    },
    "44_LVBus605120_production": {
      "bus": "44_LVBus605120",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605125_consumption": {
      "bus": "44_LVBus605125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605125_production": {
      "bus": "44_LVBus605125",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605121_consumption": {
      "bus": "44_LVBus605121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4009.0059564950598,
        653.0263880595612
      ],
      "q_nom": [
        0.0,
        1202.7017869485178,
        195.90791641786836
      ]
    },
    "44_LVBus605121_production": {
      "bus": "44_LVBus605121",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605122_consumption": {
      "bus": "44_LVBus605122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605122_production": {
      "bus": "44_LVBus605122",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605123_consumption": {
      "bus": "44_LVBus605123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605123_production": {
      "bus": "44_LVBus605123",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605124_consumption": {
      "bus": "44_LVBus605124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605124_production": {
      "bus": "44_LVBus605124",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605101_consumption": {
      "bus": "44_LVBus605101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        305.50071896606886,
        0.0,
        0.0
      ],
      "q_nom": [
        91.65021568982066,
        0.0,
        0.0
      ]
    },
    "44_LVBus605101_production": {
      "bus": "44_LVBus605101",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605102_consumption": {
      "bus": "44_LVBus605102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        792.2958539534476,
        0.0,
        0.0
      ],
      "q_nom": [
        237.68875618603425,
        0.0,
        0.0
      ]
    },
    "44_LVBus605102_production": {
      "bus": "44_LVBus605102",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605103_consumption": {
      "bus": "44_LVBus605103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7035.281108407831,
        0.0
      ],
      "q_nom": [
        0.0,
        2110.584332522349,
        0.0
      ]
    },
    "44_LVBus605103_production": {
      "bus": "44_LVBus605103",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605104_consumption": {
      "bus": "44_LVBus605104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3648.8653363410085,
        0.0,
        1422.0072793339675
      ],
      "q_nom": [
        1094.6596009023026,
        0.0,
        426.60218380019023
      ]
    },
    "44_LVBus605104_production": {
      "bus": "44_LVBus605104",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605105_consumption": {
      "bus": "44_LVBus605105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1073.5353374171814
      ],
      "q_nom": [
        0.0,
        0.0,
        322.0606012251544
      ]
    },
    "44_LVBus605105_production": {
      "bus": "44_LVBus605105",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605106_consumption": {
      "bus": "44_LVBus605106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        6906.254258352254
      ],
      "q_nom": [
        0.0,
        0.0,
        2071.876277505676
      ]
    },
    "44_LVBus605106_production": {
      "bus": "44_LVBus605106",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605107_consumption": {
      "bus": "44_LVBus605107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        484.40259369532936,
        0.0
      ],
      "q_nom": [
        0.0,
        145.3207781085988,
        0.0
      ]
    },
    "44_LVBus605107_production": {
      "bus": "44_LVBus605107",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605116_consumption": {
      "bus": "44_LVBus605116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605116_production": {
      "bus": "44_LVBus605116",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605117_consumption": {
      "bus": "44_LVBus605117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2066.5468176614286,
        0.0,
        0.0
      ],
      "q_nom": [
        619.9640452984286,
        0.0,
        0.0
      ]
    },
    "44_LVBus605117_production": {
      "bus": "44_LVBus605117",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605108_consumption": {
      "bus": "44_LVBus605108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605108_production": {
      "bus": "44_LVBus605108",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605109_consumption": {
      "bus": "44_LVBus605109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1083.221668888044
      ],
      "q_nom": [
        0.0,
        0.0,
        324.9665006664132
      ]
    },
    "44_LVBus605109_production": {
      "bus": "44_LVBus605109",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605110_consumption": {
      "bus": "44_LVBus605110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605110_production": {
      "bus": "44_LVBus605110",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605111_consumption": {
      "bus": "44_LVBus605111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        809.3083462004798
      ],
      "q_nom": [
        0.0,
        0.0,
        242.79250386014394
      ]
    },
    "44_LVBus605111_production": {
      "bus": "44_LVBus605111",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605112_consumption": {
      "bus": "44_LVBus605112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2419.212022416822,
        2487.3843323070337,
        757.1519130180352
      ],
      "q_nom": [
        725.7636067250465,
        746.2152996921101,
        227.14557390541054
      ]
    },
    "44_LVBus605112_production": {
      "bus": "44_LVBus605112",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605113_consumption": {
      "bus": "44_LVBus605113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2286.1679223845103,
        0.0
      ],
      "q_nom": [
        0.0,
        685.850376715353,
        0.0
      ]
    },
    "44_LVBus605113_production": {
      "bus": "44_LVBus605113",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605114_consumption": {
      "bus": "44_LVBus605114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2237.0366650958904,
        5370.289522408631
      ],
      "q_nom": [
        0.0,
        671.1109995287671,
        1611.0868567225891
      ]
    },
    "44_LVBus605114_production": {
      "bus": "44_LVBus605114",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605115_consumption": {
      "bus": "44_LVBus605115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5134.124632313547,
        0.0,
        2459.661774525283
      ],
      "q_nom": [
        1540.2373896940642,
        0.0,
        737.8985323575848
      ]
    },
    "44_LVBus605115_production": {
      "bus": "44_LVBus605115",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605040_consumption": {
      "bus": "44_LVBus605040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605040_production": {
      "bus": "44_LVBus605040",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605044_consumption": {
      "bus": "44_LVBus605044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605044_production": {
      "bus": "44_LVBus605044",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605042_consumption": {
      "bus": "44_LVBus605042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1340.342121530366,
        1340.342121530366,
        1340.342121530366
      ],
      "q_nom": [
        402.1026364591098,
        402.1026364591098,
        402.1026364591098
      ]
    },
    "44_LVBus605042_production": {
      "bus": "44_LVBus605042",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605315_consumption": {
      "bus": "44_LVBus605315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1665.4608964190636,
        1665.4608964190636,
        1665.4608964190636
      ],
      "q_nom": [
        499.63826892571905,
        499.63826892571905,
        499.63826892571905
      ]
    },
    "44_LVBus605315_production": {
      "bus": "44_LVBus605315",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605074_consumption": {
      "bus": "44_LVBus605074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1575.4111241056569,
        1575.4111241056569,
        1575.4111241056569
      ],
      "q_nom": [
        472.62333723169706,
        472.62333723169706,
        472.62333723169706
      ]
    },
    "44_LVBus605074_production": {
      "bus": "44_LVBus605074",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605078_consumption": {
      "bus": "44_LVBus605078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        159.6673450855621,
        159.6673450855621,
        159.6673450855621
      ],
      "q_nom": [
        47.90020352566862,
        47.90020352566862,
        47.90020352566862
      ]
    },
    "44_LVBus605078_production": {
      "bus": "44_LVBus605078",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605079_consumption": {
      "bus": "44_LVBus605079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2076.66182626648,
        6558.185080320775,
        5543.989129380299
      ],
      "q_nom": [
        622.998547879944,
        1967.4555240962325,
        1663.1967388140897
      ]
    },
    "44_LVBus605079_production": {
      "bus": "44_LVBus605079",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605080_consumption": {
      "bus": "44_LVBus605080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        529.5742955457661,
        1369.7360192667895,
        2860.8437806771653
      ],
      "q_nom": [
        158.87228866372982,
        410.92080578003686,
        858.2531342031496
      ]
    },
    "44_LVBus605080_production": {
      "bus": "44_LVBus605080",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605075_consumption": {
      "bus": "44_LVBus605075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1718.077142332746,
        1718.077142332746,
        1718.077142332746
      ],
      "q_nom": [
        515.4231426998238,
        515.4231426998238,
        515.4231426998238
      ]
    },
    "44_LVBus605075_production": {
      "bus": "44_LVBus605075",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605076_consumption": {
      "bus": "44_LVBus605076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1593.0337686205667,
        3087.7205309689366,
        2864.0334303792165
      ],
      "q_nom": [
        477.91013058617,
        926.316159290681,
        859.2100291137649
      ]
    },
    "44_LVBus605076_production": {
      "bus": "44_LVBus605076",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605077_consumption": {
      "bus": "44_LVBus605077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2098.2958619768287,
        0.0
      ],
      "q_nom": [
        0.0,
        629.4887585930486,
        0.0
      ]
    },
    "44_LVBus605077_production": {
      "bus": "44_LVBus605077",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605146_consumption": {
      "bus": "44_LVBus605146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4211.94670318346,
        4024.0635058084245
      ],
      "q_nom": [
        0.0,
        1263.584010955038,
        1207.2190517425272
      ]
    },
    "44_LVBus605146_production": {
      "bus": "44_LVBus605146",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605150_consumption": {
      "bus": "44_LVBus605150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1767.8209313030559,
        0.0,
        3160.077684968312
      ],
      "q_nom": [
        530.3462793909167,
        0.0,
        948.0233054904936
      ]
    },
    "44_LVBus605150_production": {
      "bus": "44_LVBus605150",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605147_consumption": {
      "bus": "44_LVBus605147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        664.3495611872182,
        3658.560703151988,
        0.0
      ],
      "q_nom": [
        199.30486835616546,
        1097.5682109455963,
        0.0
      ]
    },
    "44_LVBus605147_production": {
      "bus": "44_LVBus605147",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605148_consumption": {
      "bus": "44_LVBus605148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        7940.772974255582,
        907.0095976537664
      ],
      "q_nom": [
        0.0,
        2382.2318922766744,
        272.1028792961299
      ]
    },
    "44_LVBus605148_production": {
      "bus": "44_LVBus605148",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605149_consumption": {
      "bus": "44_LVBus605149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605149_production": {
      "bus": "44_LVBus605149",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605141_consumption": {
      "bus": "44_LVBus605141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1124.0646725074114,
        0.0,
        0.0
      ],
      "q_nom": [
        337.2194017522234,
        0.0,
        0.0
      ]
    },
    "44_LVBus605141_production": {
      "bus": "44_LVBus605141",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605144_consumption": {
      "bus": "44_LVBus605144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        230.83791774260158,
        3596.5450765869928
      ],
      "q_nom": [
        0.0,
        69.25137532278048,
        1078.9635229760977
      ]
    },
    "44_LVBus605144_production": {
      "bus": "44_LVBus605144",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605142_consumption": {
      "bus": "44_LVBus605142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        43.330518043245355,
        107.09112008764102,
        1082.345505191441
      ],
      "q_nom": [
        12.999155412973606,
        32.127336026292305,
        324.70365155743224
      ]
    },
    "44_LVBus605142_production": {
      "bus": "44_LVBus605142",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605143_consumption": {
      "bus": "44_LVBus605143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2015.9643879201833,
        3208.748143656815,
        1163.5535802165268
      ],
      "q_nom": [
        604.789316376055,
        962.6244430970445,
        349.06607406495806
      ]
    },
    "44_LVBus605143_production": {
      "bus": "44_LVBus605143",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605012_consumption": {
      "bus": "44_LVBus605012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1053.5876819886757,
        0.0,
        0.0
      ],
      "q_nom": [
        316.0763045966027,
        0.0,
        0.0
      ]
    },
    "44_LVBus605012_production": {
      "bus": "44_LVBus605012",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605269_consumption": {
      "bus": "44_LVBus605269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        4547.139441639102,
        6599.549531077307
      ],
      "q_nom": [
        0.0,
        1364.1418324917306,
        1979.864859323192
      ]
    },
    "44_LVBus605269_production": {
      "bus": "44_LVBus605269",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605270_consumption": {
      "bus": "44_LVBus605270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2241.9165193916174,
        0.0,
        0.0
      ],
      "q_nom": [
        672.5749558174851,
        0.0,
        0.0
      ]
    },
    "44_LVBus605270_production": {
      "bus": "44_LVBus605270",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605271_consumption": {
      "bus": "44_LVBus605271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        887.3702803589583,
        820.5775988122467,
        9910.051857952936
      ],
      "q_nom": [
        266.2110841076875,
        246.173279643674,
        2973.0155573858806
      ]
    },
    "44_LVBus605271_production": {
      "bus": "44_LVBus605271",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605272_consumption": {
      "bus": "44_LVBus605272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1118.108927521645,
        0.0,
        0.0
      ],
      "q_nom": [
        335.4326782564935,
        0.0,
        0.0
      ]
    },
    "44_LVBus605272_production": {
      "bus": "44_LVBus605272",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605273_consumption": {
      "bus": "44_LVBus605273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1491.5626256248063,
        0.0,
        0.0
      ],
      "q_nom": [
        447.4687876874419,
        0.0,
        0.0
      ]
    },
    "44_LVBus605273_production": {
      "bus": "44_LVBus605273",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605260_consumption": {
      "bus": "44_LVBus605260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5602.504984930447,
        0.0,
        0.0
      ],
      "q_nom": [
        1680.751495479134,
        0.0,
        0.0
      ]
    },
    "44_LVBus605260_production": {
      "bus": "44_LVBus605260",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605265_consumption": {
      "bus": "44_LVBus605265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        841.5045881553181,
        357.6809002023314
      ],
      "q_nom": [
        0.0,
        252.45137644659542,
        107.30427006069941
      ]
    },
    "44_LVBus605265_production": {
      "bus": "44_LVBus605265",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605266_consumption": {
      "bus": "44_LVBus605266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        823.1431211089558,
        0.0,
        7895.391057971451
      ],
      "q_nom": [
        246.94293633268674,
        0.0,
        2368.6173173914353
      ]
    },
    "44_LVBus605266_production": {
      "bus": "44_LVBus605266",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605267_consumption": {
      "bus": "44_LVBus605267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        688.0867528179288,
        942.4493368309854
      ],
      "q_nom": [
        0.0,
        206.42602584537863,
        282.73480104929564
      ]
    },
    "44_LVBus605267_production": {
      "bus": "44_LVBus605267",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605261_consumption": {
      "bus": "44_LVBus605261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4871.110704460639,
        11779.81122223728,
        10699.39611806217
      ],
      "q_nom": [
        1461.3332113381916,
        3533.943366671184,
        3209.818835418651
      ]
    },
    "44_LVBus605261_production": {
      "bus": "44_LVBus605261",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605262_consumption": {
      "bus": "44_LVBus605262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        957.3193063908561,
        0.0,
        585.7688010684192
      ],
      "q_nom": [
        287.1957919172568,
        0.0,
        175.73064032052574
      ]
    },
    "44_LVBus605262_production": {
      "bus": "44_LVBus605262",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605263_consumption": {
      "bus": "44_LVBus605263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        14378.819901789742,
        8070.923115057807,
        17522.72603725079
      ],
      "q_nom": [
        4313.6459705369225,
        2421.276934517342,
        5256.817811175238
      ]
    },
    "44_LVBus605263_production": {
      "bus": "44_LVBus605263",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605264_consumption": {
      "bus": "44_LVBus605264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605264_production": {
      "bus": "44_LVBus605264",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605006_consumption": {
      "bus": "44_LVBus605006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        184.8754051053437,
        2525.3163321468396,
        1348.220657288957
      ],
      "q_nom": [
        55.46262153160311,
        757.5948996440519,
        404.4661971866871
      ]
    },
    "44_LVBus605006_production": {
      "bus": "44_LVBus605006",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604991_consumption": {
      "bus": "44_LVBus604991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4698.4386698765675,
        4695.841908052563,
        240.76994752545474
      ],
      "q_nom": [
        1409.5316009629703,
        1408.7525724157688,
        72.23098425763642
      ]
    },
    "44_LVBus604991_production": {
      "bus": "44_LVBus604991",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604992_consumption": {
      "bus": "44_LVBus604992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        910.58789417699,
        910.58789417699,
        910.58789417699
      ],
      "q_nom": [
        273.176368253097,
        273.176368253097,
        273.176368253097
      ]
    },
    "44_LVBus604992_production": {
      "bus": "44_LVBus604992",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604993_consumption": {
      "bus": "44_LVBus604993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1540.84644482711,
        1540.84644482711,
        1540.84644482711
      ],
      "q_nom": [
        462.25393344813295,
        462.25393344813295,
        462.25393344813295
      ]
    },
    "44_LVBus604993_production": {
      "bus": "44_LVBus604993",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604998_consumption": {
      "bus": "44_LVBus604998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        680.0320472306913
      ],
      "q_nom": [
        0.0,
        0.0,
        204.0096141692074
      ]
    },
    "44_LVBus604998_production": {
      "bus": "44_LVBus604998",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604999_consumption": {
      "bus": "44_LVBus604999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1715.1406319984553
      ],
      "q_nom": [
        0.0,
        0.0,
        514.5421895995365
      ]
    },
    "44_LVBus604999_production": {
      "bus": "44_LVBus604999",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605000_consumption": {
      "bus": "44_LVBus605000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605000_production": {
      "bus": "44_LVBus605000",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604994_consumption": {
      "bus": "44_LVBus604994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        275.61590119794164,
        275.61590119794164,
        275.61590119794164
      ],
      "q_nom": [
        82.68477035938248,
        82.68477035938248,
        82.68477035938248
      ]
    },
    "44_LVBus604994_production": {
      "bus": "44_LVBus604994",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604995_consumption": {
      "bus": "44_LVBus604995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        613.8161938474719,
        613.8161938474719,
        613.8161938474719
      ],
      "q_nom": [
        184.14485815424158,
        184.14485815424158,
        184.14485815424158
      ]
    },
    "44_LVBus604995_production": {
      "bus": "44_LVBus604995",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604996_consumption": {
      "bus": "44_LVBus604996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604996_production": {
      "bus": "44_LVBus604996",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604997_consumption": {
      "bus": "44_LVBus604997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2433.6125702623017,
        2433.6125702623017,
        2433.6125702623017
      ],
      "q_nom": [
        730.0837710786905,
        730.0837710786905,
        730.0837710786905
      ]
    },
    "44_LVBus604997_production": {
      "bus": "44_LVBus604997",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605001_consumption": {
      "bus": "44_LVBus605001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        623.9520899797626,
        623.9520899797626,
        1370.5050606040238
      ],
      "q_nom": [
        187.18562699392876,
        187.18562699392876,
        411.1515181812071
      ]
    },
    "44_LVBus605001_production": {
      "bus": "44_LVBus605001",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605002_consumption": {
      "bus": "44_LVBus605002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        758.428384454675,
        1878.5740240292635
      ],
      "q_nom": [
        0.0,
        227.52851533640248,
        563.572207208779
      ]
    },
    "44_LVBus605002_production": {
      "bus": "44_LVBus605002",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605003_consumption": {
      "bus": "44_LVBus605003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605003_production": {
      "bus": "44_LVBus605003",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605004_consumption": {
      "bus": "44_LVBus605004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        7052.609604824821,
        947.0676715891001,
        0.0
      ],
      "q_nom": [
        2115.782881447446,
        284.12030147673,
        0.0
      ]
    },
    "44_LVBus605004_production": {
      "bus": "44_LVBus605004",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605056_consumption": {
      "bus": "44_LVBus605056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1924.1930825817674,
        2044.5945752919447,
        2473.059081744006
      ],
      "q_nom": [
        577.2579247745302,
        613.3783725875834,
        741.9177245232019
      ]
    },
    "44_LVBus605056_production": {
      "bus": "44_LVBus605056",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605057_consumption": {
      "bus": "44_LVBus605057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2752.5283694907325,
        6212.933545828926
      ],
      "q_nom": [
        0.0,
        825.7585108472198,
        1863.8800637486777
      ]
    },
    "44_LVBus605057_production": {
      "bus": "44_LVBus605057",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605058_consumption": {
      "bus": "44_LVBus605058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2942.3535860215516,
        356.9957225480988,
        5471.153734255946
      ],
      "q_nom": [
        882.7060758064655,
        107.09871676442964,
        1641.3461202767837
      ]
    },
    "44_LVBus605058_production": {
      "bus": "44_LVBus605058",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605059_consumption": {
      "bus": "44_LVBus605059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2694.173155463505,
        4415.5739512838745,
        1764.351434189911
      ],
      "q_nom": [
        808.2519466390514,
        1324.6721853851623,
        529.3054302569733
      ]
    },
    "44_LVBus605059_production": {
      "bus": "44_LVBus605059",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605060_consumption": {
      "bus": "44_LVBus605060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2459.577460827419,
        0.0,
        996.5851220484697
      ],
      "q_nom": [
        737.8732382482257,
        0.0,
        298.9755366145409
      ]
    },
    "44_LVBus605060_production": {
      "bus": "44_LVBus605060",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605061_consumption": {
      "bus": "44_LVBus605061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605061_production": {
      "bus": "44_LVBus605061",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605062_consumption": {
      "bus": "44_LVBus605062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605062_production": {
      "bus": "44_LVBus605062",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605063_consumption": {
      "bus": "44_LVBus605063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2502.6602818735955,
        0.0
      ],
      "q_nom": [
        0.0,
        750.7980845620787,
        0.0
      ]
    },
    "44_LVBus605063_production": {
      "bus": "44_LVBus605063",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605064_consumption": {
      "bus": "44_LVBus605064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605064_production": {
      "bus": "44_LVBus605064",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605065_consumption": {
      "bus": "44_LVBus605065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605065_production": {
      "bus": "44_LVBus605065",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605052_consumption": {
      "bus": "44_LVBus605052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        187.13005911951566,
        4350.726726721569,
        0.0
      ],
      "q_nom": [
        56.1390177358547,
        1305.2180180164708,
        0.0
      ]
    },
    "44_LVBus605052_production": {
      "bus": "44_LVBus605052",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605053_consumption": {
      "bus": "44_LVBus605053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1442.1534375109347,
        5830.300822576013,
        1442.1534375109347
      ],
      "q_nom": [
        432.6460312532804,
        1749.090246772804,
        432.6460312532804
      ]
    },
    "44_LVBus605053_production": {
      "bus": "44_LVBus605053",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605054_consumption": {
      "bus": "44_LVBus605054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3903.9387985516246,
        0.0,
        1491.4432978920263
      ],
      "q_nom": [
        1171.1816395654873,
        0.0,
        447.4329893676079
      ]
    },
    "44_LVBus605054_production": {
      "bus": "44_LVBus605054",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605048_consumption": {
      "bus": "44_LVBus605048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2710.8483945502335,
        691.8231498225471
      ],
      "q_nom": [
        0.0,
        813.25451836507,
        207.5469449467641
      ]
    },
    "44_LVBus605048_production": {
      "bus": "44_LVBus605048",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605049_consumption": {
      "bus": "44_LVBus605049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5777.91420327318,
        3452.7431102338064,
        4918.296544951697
      ],
      "q_nom": [
        1733.374260981954,
        1035.822933070142,
        1475.488963485509
      ]
    },
    "44_LVBus605049_production": {
      "bus": "44_LVBus605049",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605050_consumption": {
      "bus": "44_LVBus605050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        162.50473041132705,
        1157.8199014370523,
        4752.4095782217655
      ],
      "q_nom": [
        48.751419123398115,
        347.3459704311157,
        1425.7228734665296
      ]
    },
    "44_LVBus605050_production": {
      "bus": "44_LVBus605050",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605046_consumption": {
      "bus": "44_LVBus605046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605046_production": {
      "bus": "44_LVBus605046",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus877916_consumption": {
      "bus": "44_LVBus877916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        4583.153913287149
      ],
      "q_nom": [
        0.0,
        0.0,
        1374.9461739861447
      ]
    },
    "44_LVBus877916_production": {
      "bus": "44_LVBus877916",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus877917_consumption": {
      "bus": "44_LVBus877917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1319.0210389040542,
        4961.519865246261,
        0.0
      ],
      "q_nom": [
        395.70631167121627,
        1488.4559595738783,
        0.0
      ]
    },
    "44_LVBus877917_production": {
      "bus": "44_LVBus877917",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus877918_consumption": {
      "bus": "44_LVBus877918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5024.968862391534,
        0.0
      ],
      "q_nom": [
        0.0,
        1507.49065871746,
        0.0
      ]
    },
    "44_LVBus877918_production": {
      "bus": "44_LVBus877918",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus877919_consumption": {
      "bus": "44_LVBus877919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6373.714978833956,
        1715.2642367347719,
        0.0
      ],
      "q_nom": [
        1912.1144936501867,
        514.5792710204315,
        0.0
      ]
    },
    "44_LVBus877919_production": {
      "bus": "44_LVBus877919",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus877920_consumption": {
      "bus": "44_LVBus877920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        993.9154229410013,
        292.0205757575028,
        4259.7289406735035
      ],
      "q_nom": [
        298.1746268823004,
        87.60617272725084,
        1277.918682202051
      ]
    },
    "44_LVBus877920_production": {
      "bus": "44_LVBus877920",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus877921_consumption": {
      "bus": "44_LVBus877921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        5364.163394289256,
        5364.163394289256,
        5364.163394289256
      ],
      "q_nom": [
        1609.2490182867766,
        1609.2490182867766,
        1609.2490182867766
      ]
    },
    "44_LVBus877921_production": {
      "bus": "44_LVBus877921",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605306_consumption": {
      "bus": "44_LVBus605306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        510.8028624888301,
        510.8028624888301,
        2914.533922766684
      ],
      "q_nom": [
        153.24085874664902,
        153.24085874664902,
        874.3601768300052
      ]
    },
    "44_LVBus605306_production": {
      "bus": "44_LVBus605306",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605307_consumption": {
      "bus": "44_LVBus605307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6455.566266686486,
        3423.3648101299964,
        998.8938842197298
      ],
      "q_nom": [
        1936.6698800059457,
        1027.0094430389988,
        299.6681652659189
      ]
    },
    "44_LVBus605307_production": {
      "bus": "44_LVBus605307",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605308_consumption": {
      "bus": "44_LVBus605308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        887.8136979412309
      ],
      "q_nom": [
        0.0,
        0.0,
        266.34410938236925
      ]
    },
    "44_LVBus605308_production": {
      "bus": "44_LVBus605308",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605298_consumption": {
      "bus": "44_LVBus605298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        3774.9983207676337
      ],
      "q_nom": [
        0.0,
        0.0,
        1132.49949623029
      ]
    },
    "44_LVBus605298_production": {
      "bus": "44_LVBus605298",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605301_consumption": {
      "bus": "44_LVBus605301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605301_production": {
      "bus": "44_LVBus605301",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605302_consumption": {
      "bus": "44_LVBus605302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2135.53541295007,
        0.0,
        1610.9037568476035
      ],
      "q_nom": [
        640.660623885021,
        0.0,
        483.271127054281
      ]
    },
    "44_LVBus605302_production": {
      "bus": "44_LVBus605302",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605303_consumption": {
      "bus": "44_LVBus605303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        5510.7374487620455,
        5955.682742031256
      ],
      "q_nom": [
        0.0,
        1653.2212346286135,
        1786.7048226093766
      ]
    },
    "44_LVBus605303_production": {
      "bus": "44_LVBus605303",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605304_consumption": {
      "bus": "44_LVBus605304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        162.33412382848434,
        0.0
      ],
      "q_nom": [
        0.0,
        48.7002371485453,
        0.0
      ]
    },
    "44_LVBus605304_production": {
      "bus": "44_LVBus605304",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605299_consumption": {
      "bus": "44_LVBus605299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2664.1403968902805,
        0.0
      ],
      "q_nom": [
        0.0,
        799.2421190670841,
        0.0
      ]
    },
    "44_LVBus605299_production": {
      "bus": "44_LVBus605299",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605300_consumption": {
      "bus": "44_LVBus605300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        574.2938532242974,
        0.0,
        843.6656128721665
      ],
      "q_nom": [
        172.2881559672892,
        0.0,
        253.09968386164996
      ]
    },
    "44_LVBus605300_production": {
      "bus": "44_LVBus605300",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus870163_consumption": {
      "bus": "44_LVBus870163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus870163_production": {
      "bus": "44_LVBus870163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872884_consumption": {
      "bus": "44_LVBus872884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1070.4475093198698,
        0.0
      ],
      "q_nom": [
        0.0,
        321.13425279596095,
        0.0
      ]
    },
    "44_LVBus872884_production": {
      "bus": "44_LVBus872884",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872885_consumption": {
      "bus": "44_LVBus872885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1288.0465194951257,
        0.0
      ],
      "q_nom": [
        0.0,
        386.4139558485377,
        0.0
      ]
    },
    "44_LVBus872885_production": {
      "bus": "44_LVBus872885",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872886_consumption": {
      "bus": "44_LVBus872886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4226.692948750598,
        0.0,
        0.0
      ],
      "q_nom": [
        1268.0078846251793,
        0.0,
        0.0
      ]
    },
    "44_LVBus872886_production": {
      "bus": "44_LVBus872886",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872887_consumption": {
      "bus": "44_LVBus872887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        246.4304528412277,
        2559.8831981432886,
        0.0
      ],
      "q_nom": [
        73.9291358523683,
        767.9649594429866,
        0.0
      ]
    },
    "44_LVBus872887_production": {
      "bus": "44_LVBus872887",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872895_consumption": {
      "bus": "44_LVBus872895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3073.101802397995,
        0.0,
        306.9178036010925
      ],
      "q_nom": [
        921.9305407193984,
        0.0,
        92.07534108032775
      ]
    },
    "44_LVBus872895_production": {
      "bus": "44_LVBus872895",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872888_consumption": {
      "bus": "44_LVBus872888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        4662.816695150185,
        2845.461739464838,
        0.0
      ],
      "q_nom": [
        1398.8450085450556,
        853.6385218394514,
        0.0
      ]
    },
    "44_LVBus872888_production": {
      "bus": "44_LVBus872888",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872889_consumption": {
      "bus": "44_LVBus872889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872889_production": {
      "bus": "44_LVBus872889",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872890_consumption": {
      "bus": "44_LVBus872890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        43.37994962218972,
        43.37994962218972,
        43.37994962218972
      ],
      "q_nom": [
        13.013984886656916,
        13.013984886656916,
        13.013984886656916
      ]
    },
    "44_LVBus872890_production": {
      "bus": "44_LVBus872890",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872891_consumption": {
      "bus": "44_LVBus872891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1053.4007311287405,
        1053.4007311287405,
        1053.4007311287405
      ],
      "q_nom": [
        316.02021933862216,
        316.02021933862216,
        316.02021933862216
      ]
    },
    "44_LVBus872891_production": {
      "bus": "44_LVBus872891",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872892_consumption": {
      "bus": "44_LVBus872892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1486.677388111256,
        1486.677388111256,
        1486.677388111256
      ],
      "q_nom": [
        446.0032164333768,
        446.0032164333768,
        446.0032164333768
      ]
    },
    "44_LVBus872892_production": {
      "bus": "44_LVBus872892",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872893_consumption": {
      "bus": "44_LVBus872893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872893_production": {
      "bus": "44_LVBus872893",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus872894_consumption": {
      "bus": "44_LVBus872894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        358.9898447999477,
        358.9898447999477,
        358.9898447999477
      ],
      "q_nom": [
        107.69695343998431,
        107.69695343998431,
        107.69695343998431
      ]
    },
    "44_LVBus872894_production": {
      "bus": "44_LVBus872894",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus873680_consumption": {
      "bus": "44_LVBus873680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2038.3681395511198,
        0.0,
        6304.01713519868
      ],
      "q_nom": [
        611.5104418653359,
        0.0,
        1891.205140559604
      ]
    },
    "44_LVBus873680_production": {
      "bus": "44_LVBus873680",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus873681_consumption": {
      "bus": "44_LVBus873681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3670.0042460999703,
        0.0,
        5037.268719957256
      ],
      "q_nom": [
        1101.001273829991,
        0.0,
        1511.1806159871767
      ]
    },
    "44_LVBus873681_production": {
      "bus": "44_LVBus873681",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV50806_consumption": {
      "bus": "44_MVLV50806",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV50806_production": {
      "bus": "44_MVLV50806",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604936_consumption": {
      "bus": "44_LVBus604936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604936_production": {
      "bus": "44_LVBus604936",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604934_consumption": {
      "bus": "44_LVBus604934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1846.3558664904208,
        1846.3558664904208,
        1846.3558664904208
      ],
      "q_nom": [
        553.9067599471263,
        553.9067599471263,
        553.9067599471263
      ]
    },
    "44_LVBus604934_production": {
      "bus": "44_LVBus604934",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604932_consumption": {
      "bus": "44_LVBus604932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        832.386947828518,
        832.386947828518,
        832.386947828518
      ],
      "q_nom": [
        249.7160843485554,
        249.7160843485554,
        249.7160843485554
      ]
    },
    "44_LVBus604932_production": {
      "bus": "44_LVBus604932",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605313_consumption": {
      "bus": "44_LVBus605313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605313_production": {
      "bus": "44_LVBus605313",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604945_consumption": {
      "bus": "44_LVBus604945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1035.0507759581203,
        0.0
      ],
      "q_nom": [
        0.0,
        310.5152327874361,
        0.0
      ]
    },
    "44_LVBus604945_production": {
      "bus": "44_LVBus604945",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604946_consumption": {
      "bus": "44_LVBus604946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2020.672895311226,
        1626.7222325968507,
        1626.7222325968507
      ],
      "q_nom": [
        606.2018685933677,
        488.0166697790552,
        488.0166697790552
      ]
    },
    "44_LVBus604946_production": {
      "bus": "44_LVBus604946",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604947_consumption": {
      "bus": "44_LVBus604947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        603.6114403162067,
        603.6114403162067,
        1352.472367311736
      ],
      "q_nom": [
        181.083432094862,
        181.083432094862,
        405.74171019352076
      ]
    },
    "44_LVBus604947_production": {
      "bus": "44_LVBus604947",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604938_consumption": {
      "bus": "44_LVBus604938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        984.7066510068646,
        0.0,
        1255.700022472176
      ],
      "q_nom": [
        295.4119953020594,
        0.0,
        376.71000674165276
      ]
    },
    "44_LVBus604938_production": {
      "bus": "44_LVBus604938",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604939_consumption": {
      "bus": "44_LVBus604939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1412.8007177761565,
        0.0,
        0.0
      ],
      "q_nom": [
        423.8402153328469,
        0.0,
        0.0
      ]
    },
    "44_LVBus604939_production": {
      "bus": "44_LVBus604939",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604940_consumption": {
      "bus": "44_LVBus604940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        664.0317464680983,
        821.8921646828866,
        907.231904637376
      ],
      "q_nom": [
        199.20952394042948,
        246.56764940486596,
        272.1695713912128
      ]
    },
    "44_LVBus604940_production": {
      "bus": "44_LVBus604940",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604941_consumption": {
      "bus": "44_LVBus604941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        971.3705193749579
      ],
      "q_nom": [
        0.0,
        0.0,
        291.4111558124874
      ]
    },
    "44_LVBus604941_production": {
      "bus": "44_LVBus604941",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604943_consumption": {
      "bus": "44_LVBus604943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        428.00476235587354,
        428.00476235587354,
        428.00476235587354
      ],
      "q_nom": [
        128.40142870676206,
        128.40142870676206,
        128.40142870676206
      ]
    },
    "44_LVBus604943_production": {
      "bus": "44_LVBus604943",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604942_consumption": {
      "bus": "44_LVBus604942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1312.5193369584542,
        1490.076670521862,
        1312.5193369584542
      ],
      "q_nom": [
        393.75580108753627,
        447.0230011565586,
        393.75580108753627
      ]
    },
    "44_LVBus604942_production": {
      "bus": "44_LVBus604942",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605331_consumption": {
      "bus": "44_LVBus605331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605331_production": {
      "bus": "44_LVBus605331",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV33011_consumption": {
      "bus": "44_MVLV33011",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_MVLV33011_production": {
      "bus": "44_MVLV33011",
      "configuration": "DELTA",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605196_consumption": {
      "bus": "44_LVBus605196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        280.6951886132433,
        280.6951886132433,
        280.6951886132433
      ],
      "q_nom": [
        84.20855658397299,
        84.20855658397299,
        84.20855658397299
      ]
    },
    "44_LVBus605196_production": {
      "bus": "44_LVBus605196",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605194_consumption": {
      "bus": "44_LVBus605194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1266.6890658660343,
        1266.6890658660343,
        1266.6890658660343
      ],
      "q_nom": [
        380.00671975981027,
        380.00671975981027,
        380.00671975981027
      ]
    },
    "44_LVBus605194_production": {
      "bus": "44_LVBus605194",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605190_consumption": {
      "bus": "44_LVBus605190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        229.40893626691067,
        229.40893626691067,
        229.40893626691067
      ],
      "q_nom": [
        68.8226808800732,
        68.8226808800732,
        68.8226808800732
      ]
    },
    "44_LVBus605190_production": {
      "bus": "44_LVBus605190",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus851536_consumption": {
      "bus": "44_LVBus851536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1278.5121611930763,
        1278.5121611930763,
        1278.5121611930763
      ],
      "q_nom": [
        383.5536483579229,
        383.5536483579229,
        383.5536483579229
      ]
    },
    "44_LVBus851536_production": {
      "bus": "44_LVBus851536",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus851399_consumption": {
      "bus": "44_LVBus851399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        107.73270059307542,
        107.73270059307542,
        107.73270059307542
      ],
      "q_nom": [
        32.319810177922626,
        32.319810177922626,
        32.319810177922626
      ]
    },
    "44_LVBus851399_production": {
      "bus": "44_LVBus851399",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604930_consumption": {
      "bus": "44_LVBus604930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604930_production": {
      "bus": "44_LVBus604930",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856368_consumption": {
      "bus": "44_LVBus856368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus856368_production": {
      "bus": "44_LVBus856368",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604928_consumption": {
      "bus": "44_LVBus604928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3189.0401831996787,
        3189.0401831996787,
        3189.0401831996787
      ],
      "q_nom": [
        956.7120549599035,
        956.7120549599035,
        956.7120549599035
      ]
    },
    "44_LVBus604928_production": {
      "bus": "44_LVBus604928",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605156_consumption": {
      "bus": "44_LVBus605156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605156_production": {
      "bus": "44_LVBus605156",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605163_consumption": {
      "bus": "44_LVBus605163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3583.4887974179424,
        0.0,
        1169.8254697307998
      ],
      "q_nom": [
        1075.0466392253827,
        0.0,
        350.9476409192399
      ]
    },
    "44_LVBus605163_production": {
      "bus": "44_LVBus605163",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605167_consumption": {
      "bus": "44_LVBus605167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605167_production": {
      "bus": "44_LVBus605167",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605168_consumption": {
      "bus": "44_LVBus605168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2687.7218875330313,
        908.2197416898443,
        0.0
      ],
      "q_nom": [
        806.3165662599093,
        272.4659225069533,
        0.0
      ]
    },
    "44_LVBus605168_production": {
      "bus": "44_LVBus605168",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605169_consumption": {
      "bus": "44_LVBus605169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605169_production": {
      "bus": "44_LVBus605169",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605170_consumption": {
      "bus": "44_LVBus605170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605170_production": {
      "bus": "44_LVBus605170",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605171_consumption": {
      "bus": "44_LVBus605171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1606.4121428244682,
        0.0,
        0.0
      ],
      "q_nom": [
        481.92364284734043,
        0.0,
        0.0
      ]
    },
    "44_LVBus605171_production": {
      "bus": "44_LVBus605171",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605164_consumption": {
      "bus": "44_LVBus605164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        2018.08288756675
      ],
      "q_nom": [
        0.0,
        0.0,
        605.424866270025
      ]
    },
    "44_LVBus605164_production": {
      "bus": "44_LVBus605164",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605165_consumption": {
      "bus": "44_LVBus605165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605165_production": {
      "bus": "44_LVBus605165",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605166_consumption": {
      "bus": "44_LVBus605166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605166_production": {
      "bus": "44_LVBus605166",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605157_consumption": {
      "bus": "44_LVBus605157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605157_production": {
      "bus": "44_LVBus605157",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605158_consumption": {
      "bus": "44_LVBus605158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1721.7220749918808,
        7413.165473944497,
        944.0513603044521
      ],
      "q_nom": [
        516.5166224975642,
        2223.9496421833487,
        283.21540809133563
      ]
    },
    "44_LVBus605158_production": {
      "bus": "44_LVBus605158",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605162_consumption": {
      "bus": "44_LVBus605162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        3237.097692214236,
        1119.3743655218632,
        0.0
      ],
      "q_nom": [
        971.1293076642708,
        335.81230965655897,
        0.0
      ]
    },
    "44_LVBus605162_production": {
      "bus": "44_LVBus605162",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605159_consumption": {
      "bus": "44_LVBus605159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1580.00891507321,
        0.0,
        384.8031121282895
      ],
      "q_nom": [
        474.00267452196294,
        0.0,
        115.44093363848685
      ]
    },
    "44_LVBus605159_production": {
      "bus": "44_LVBus605159",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605161_consumption": {
      "bus": "44_LVBus605161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        8902.576666856878,
        507.1271098863726
      ],
      "q_nom": [
        0.0,
        2670.773000057063,
        152.13813296591178
      ]
    },
    "44_LVBus605161_production": {
      "bus": "44_LVBus605161",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605160_consumption": {
      "bus": "44_LVBus605160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605160_production": {
      "bus": "44_LVBus605160",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605152_consumption": {
      "bus": "44_LVBus605152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605152_production": {
      "bus": "44_LVBus605152",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605154_consumption": {
      "bus": "44_LVBus605154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605154_production": {
      "bus": "44_LVBus605154",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus605153_consumption": {
      "bus": "44_LVBus605153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        10665.170293562624,
        14494.559787206244,
        10665.170293562624
      ],
      "q_nom": [
        3199.551088068787,
        4348.367936161873,
        3199.551088068787
      ]
    },
    "44_LVBus605153_production": {
      "bus": "44_LVBus605153",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604981_consumption": {
      "bus": "44_LVBus604981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        1673.506819337962,
        2097.191925452037
      ],
      "q_nom": [
        0.0,
        502.0520458013886,
        629.1575776356111
      ]
    },
    "44_LVBus604981_production": {
      "bus": "44_LVBus604981",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604982_consumption": {
      "bus": "44_LVBus604982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2940.549926357559,
        3377.712741490894
      ],
      "q_nom": [
        0.0,
        882.1649779072676,
        1013.3138224472682
      ]
    },
    "44_LVBus604982_production": {
      "bus": "44_LVBus604982",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604983_consumption": {
      "bus": "44_LVBus604983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5892.911044439344
      ],
      "q_nom": [
        0.0,
        0.0,
        1767.873313331803
      ]
    },
    "44_LVBus604983_production": {
      "bus": "44_LVBus604983",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604984_consumption": {
      "bus": "44_LVBus604984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        2016.4727549516479,
        2960.980297141028,
        0.0
      ],
      "q_nom": [
        604.9418264854943,
        888.2940891423084,
        0.0
      ]
    },
    "44_LVBus604984_production": {
      "bus": "44_LVBus604984",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604985_consumption": {
      "bus": "44_LVBus604985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604985_production": {
      "bus": "44_LVBus604985",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604986_consumption": {
      "bus": "44_LVBus604986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        671.2982104844757,
        3192.845507041975,
        0.0
      ],
      "q_nom": [
        201.38946314534272,
        957.8536521125925,
        0.0
      ]
    },
    "44_LVBus604986_production": {
      "bus": "44_LVBus604986",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604987_consumption": {
      "bus": "44_LVBus604987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        1942.8941771861964
      ],
      "q_nom": [
        0.0,
        0.0,
        582.868253155859
      ]
    },
    "44_LVBus604987_production": {
      "bus": "44_LVBus604987",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604988_consumption": {
      "bus": "44_LVBus604988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5190.457008704055
      ],
      "q_nom": [
        0.0,
        0.0,
        1557.1371026112163
      ]
    },
    "44_LVBus604988_production": {
      "bus": "44_LVBus604988",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604989_consumption": {
      "bus": "44_LVBus604989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        5333.028731817352
      ],
      "q_nom": [
        0.0,
        0.0,
        1599.9086195452057
      ]
    },
    "44_LVBus604989_production": {
      "bus": "44_LVBus604989",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604972_consumption": {
      "bus": "44_LVBus604972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604972_production": {
      "bus": "44_LVBus604972",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604973_consumption": {
      "bus": "44_LVBus604973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        1408.3976109542941,
        2149.9183061120007,
        0.0
      ],
      "q_nom": [
        422.5192832862882,
        644.9754918336001,
        0.0
      ]
    },
    "44_LVBus604973_production": {
      "bus": "44_LVBus604973",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604974_consumption": {
      "bus": "44_LVBus604974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        6561.233301977071,
        4400.201946673599,
        11680.010578792057
      ],
      "q_nom": [
        1968.3699905931212,
        1320.0605840020796,
        3504.003173637617
      ]
    },
    "44_LVBus604974_production": {
      "bus": "44_LVBus604974",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604978_consumption": {
      "bus": "44_LVBus604978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        803.7977195763489,
        0.0,
        1057.0073935261557
      ],
      "q_nom": [
        241.13931587290466,
        0.0,
        317.1022180578467
      ]
    },
    "44_LVBus604978_production": {
      "bus": "44_LVBus604978",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604975_consumption": {
      "bus": "44_LVBus604975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        728.375124247244,
        0.0
      ],
      "q_nom": [
        0.0,
        218.51253727417318,
        0.0
      ]
    },
    "44_LVBus604975_production": {
      "bus": "44_LVBus604975",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604976_consumption": {
      "bus": "44_LVBus604976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604976_production": {
      "bus": "44_LVBus604976",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604977_consumption": {
      "bus": "44_LVBus604977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        2435.7748991489493,
        0.0
      ],
      "q_nom": [
        0.0,
        730.7324697446847,
        0.0
      ]
    },
    "44_LVBus604977_production": {
      "bus": "44_LVBus604977",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604979_consumption": {
      "bus": "44_LVBus604979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    },
    "44_LVBus604979_production": {
      "bus": "44_LVBus604979",
      "configuration": "WYE",
      "terminal_map": [
        "1",
        "2",
        "3",
        "n"
      ],
      "p_nom": [
        0.0,
        0.0,
        0.0
      ],
      "q_nom": [
        0.0,
        0.0,
        0.0
      ]
    }
  },
  "voltage_source": {
    "vs": {
      "bus": "44_ETAI5",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "v_magnitude": [
        11777.945491468367,
        11777.945491468365,
        11777.945491468365
      ],
      "v_angle": [
        0.0,
        -2.0943951023931953,
        2.0943951023931953
      ]
    }
  },
  "shunt": {
    "core:44_MVLV32032_Transformer": {
      "bus": "44_MVLV32032",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV62192_Transformer": {
      "bus": "44_MVLV62192",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV28700_Transformer": {
      "bus": "44_MVLV28700",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV62227_Transformer": {
      "bus": "44_MVLV62227",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV02277_Transformer": {
      "bus": "44_MVLV02277",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV46990_Transformer": {
      "bus": "44_MVLV46990",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV10465_Transformer": {
      "bus": "44_MVLV10465",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:44_MVLV10467_Transformer": {
      "bus": "44_MVLV10467",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV51713_Transformer": {
      "bus": "44_MVLV51713",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV48457_Transformer": {
      "bus": "44_MVLV48457",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV26255_Transformer": {
      "bus": "44_MVLV26255",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV46427_Transformer": {
      "bus": "44_MVLV46427",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV23999_Transformer": {
      "bus": "44_MVLV23999",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV13223_Transformer": {
      "bus": "44_MVLV13223",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV39946_Transformer": {
      "bus": "44_MVLV39946",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV54419_Transformer": {
      "bus": "44_MVLV54419",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV33189_Transformer": {
      "bus": "44_MVLV33189",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV05960_Transformer": {
      "bus": "44_MVLV05960",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:44_MVLV29202_Transformer": {
      "bus": "44_MVLV29202",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV24873_Transformer": {
      "bus": "44_MVLV24873",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV25135_Transformer": {
      "bus": "44_MVLV25135",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV57819_Transformer": {
      "bus": "44_MVLV57819",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV28456_Transformer": {
      "bus": "44_MVLV28456",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV34629_Transformer": {
      "bus": "44_MVLV34629",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV10466_Transformer": {
      "bus": "44_MVLV10466",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV54055_Transformer": {
      "bus": "44_MVLV54055",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    },
    "core:44_MVLV08234_Transformer": {
      "bus": "44_MVLV08234",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV25611_Transformer": {
      "bus": "44_MVLV25611",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.5500000000000002e-06,
      "G_1_2": -7.750000000000001e-07,
      "G_1_3": -7.750000000000001e-07,
      "G_2_1": -7.750000000000001e-07,
      "G_2_2": 1.5500000000000002e-06,
      "G_2_3": -7.750000000000001e-07,
      "G_3_1": -7.750000000000001e-07,
      "G_3_2": -7.750000000000001e-07,
      "G_3_3": 1.5500000000000002e-06,
      "B_1_1": -1.257147343967462e-05,
      "B_1_2": 6.28573671983731e-06,
      "B_1_3": 6.28573671983731e-06,
      "B_2_1": 6.28573671983731e-06,
      "B_2_2": -1.257147343967462e-05,
      "B_2_3": 6.28573671983731e-06,
      "B_3_1": 6.28573671983731e-06,
      "B_3_2": 6.28573671983731e-06,
      "B_3_3": -1.257147343967462e-05
    },
    "core:44_MVLV57007_Transformer": {
      "bus": "44_MVLV57007",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV05475_Transformer": {
      "bus": "44_MVLV05475",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV57011_Transformer": {
      "bus": "44_MVLV57011",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV05591_Transformer": {
      "bus": "44_MVLV05591",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV65932_Transformer": {
      "bus": "44_MVLV65932",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV40595_Transformer": {
      "bus": "44_MVLV40595",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV04209_Transformer": {
      "bus": "44_MVLV04209",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 3.5e-07,
      "G_1_2": -1.75e-07,
      "G_1_3": -1.75e-07,
      "G_2_1": -1.75e-07,
      "G_2_2": 3.5e-07,
      "G_2_3": -1.75e-07,
      "G_3_1": -1.75e-07,
      "G_3_2": -1.75e-07,
      "G_3_3": 3.5e-07,
      "B_1_1": -4.151940643977358e-06,
      "B_1_2": 2.075970321988679e-06,
      "B_1_3": 2.075970321988679e-06,
      "B_2_1": 2.075970321988679e-06,
      "B_2_2": -4.151940643977358e-06,
      "B_2_3": 2.075970321988679e-06,
      "B_3_1": 2.075970321988679e-06,
      "B_3_2": 2.075970321988679e-06,
      "B_3_3": -4.151940643977358e-06
    },
    "core:44_MVLV38469_Transformer": {
      "bus": "44_MVLV38469",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 7.666666666666667e-07,
      "G_1_2": -3.8333333333333335e-07,
      "G_1_3": -3.8333333333333335e-07,
      "G_2_1": -3.8333333333333335e-07,
      "G_2_2": 7.666666666666667e-07,
      "G_2_3": -3.8333333333333335e-07,
      "G_3_1": -3.8333333333333335e-07,
      "G_3_2": -3.8333333333333335e-07,
      "G_3_3": 7.666666666666667e-07,
      "B_1_1": -6.085228015448559e-06,
      "B_1_2": 3.0426140077242796e-06,
      "B_1_3": 3.0426140077242796e-06,
      "B_2_1": 3.0426140077242796e-06,
      "B_2_2": -6.085228015448559e-06,
      "B_2_3": 3.0426140077242796e-06,
      "B_3_1": 3.0426140077242796e-06,
      "B_3_2": 3.0426140077242796e-06,
      "B_3_3": -6.085228015448559e-06
    },
    "core:44_MVLV07838_Transformer": {
      "bus": "44_MVLV07838",
      "terminal_map": [
        "1",
        "2",
        "3"
      ],
      "G_1_1": 1.0833333333333335e-06,
      "G_1_2": -5.416666666666667e-07,
      "G_1_3": -5.416666666666667e-07,
      "G_2_1": -5.416666666666667e-07,
      "G_2_2": 1.0833333333333335e-06,
      "G_2_3": -5.416666666666667e-07,
      "G_3_1": -5.416666666666667e-07,
      "G_3_2": -5.416666666666667e-07,
      "G_3_3": 1.0833333333333335e-06,
      "B_1_1": -8.682677518420736e-06,
      "B_1_2": 4.341338759210368e-06,
      "B_1_3": 4.341338759210368e-06,
      "B_2_1": 4.341338759210368e-06,
      "B_2_2": -8.682677518420736e-06,
      "B_2_3": 4.341338759210368e-06,
      "B_3_1": 4.341338759210368e-06,
      "B_3_2": 4.341338759210368e-06,
      "B_3_3": -8.682677518420736e-06
    }
  },
  "name": "44_MVFeeder0744",
  "transformer": {
    "delta_wye": {
      "44_MVLV32032_Transformer": {
        "bus_from": "44_MVLV32032",
        "bus_to": "44_MVLV32032_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV62192_Transformer": {
        "bus_from": "44_MVLV62192",
        "bus_to": "44_MVLV62192_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV28700_Transformer": {
        "bus_from": "44_MVLV28700",
        "bus_to": "44_MVLV28700_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV62227_Transformer": {
        "bus_from": "44_MVLV62227",
        "bus_to": "44_MVLV62227_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV02277_Transformer": {
        "bus_from": "44_MVLV02277",
        "bus_to": "44_MVLV02277_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV46990_Transformer": {
        "bus_from": "44_MVLV46990",
        "bus_to": "44_MVLV46990_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV10465_Transformer": {
        "bus_from": "44_MVLV10465",
        "bus_to": "44_MVLV10465_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "44_MVLV10467_Transformer": {
        "bus_from": "44_MVLV10467",
        "bus_to": "44_MVLV10467_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV51713_Transformer": {
        "bus_from": "44_MVLV51713",
        "bus_to": "44_MVLV51713_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV48457_Transformer": {
        "bus_from": "44_MVLV48457",
        "bus_to": "44_MVLV48457_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV26255_Transformer": {
        "bus_from": "44_MVLV26255",
        "bus_to": "44_MVLV26255_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV46427_Transformer": {
        "bus_from": "44_MVLV46427",
        "bus_to": "44_MVLV46427_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV23999_Transformer": {
        "bus_from": "44_MVLV23999",
        "bus_to": "44_MVLV23999_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV13223_Transformer": {
        "bus_from": "44_MVLV13223",
        "bus_to": "44_MVLV13223_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV39946_Transformer": {
        "bus_from": "44_MVLV39946",
        "bus_to": "44_MVLV39946_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV54419_Transformer": {
        "bus_from": "44_MVLV54419",
        "bus_to": "44_MVLV54419_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV33189_Transformer": {
        "bus_from": "44_MVLV33189",
        "bus_to": "44_MVLV33189_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV05960_Transformer": {
        "bus_from": "44_MVLV05960",
        "bus_to": "44_MVLV05960_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "44_MVLV29202_Transformer": {
        "bus_from": "44_MVLV29202",
        "bus_to": "44_MVLV29202_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV24873_Transformer": {
        "bus_from": "44_MVLV24873",
        "bus_to": "44_MVLV24873_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV25135_Transformer": {
        "bus_from": "44_MVLV25135",
        "bus_to": "44_MVLV25135_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV57819_Transformer": {
        "bus_from": "44_MVLV57819",
        "bus_to": "44_MVLV57819_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV28456_Transformer": {
        "bus_from": "44_MVLV28456",
        "bus_to": "44_MVLV28456_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV34629_Transformer": {
        "bus_from": "44_MVLV34629",
        "bus_to": "44_MVLV34629_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV10466_Transformer": {
        "bus_from": "44_MVLV10466",
        "bus_to": "44_MVLV10466_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV54055_Transformer": {
        "bus_from": "44_MVLV54055",
        "bus_to": "44_MVLV54055_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      },
      "44_MVLV08234_Transformer": {
        "bus_from": "44_MVLV08234",
        "bus_to": "44_MVLV08234_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV25611_Transformer": {
        "bus_from": "44_MVLV25611",
        "bus_to": "44_MVLV25611_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 440000.00000000006,
        "r_series": 0.0046,
        "x_series": 0.015324490203592419
      },
      "44_MVLV57007_Transformer": {
        "bus_from": "44_MVLV57007",
        "bus_to": "44_MVLV57007_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV05475_Transformer": {
        "bus_from": "44_MVLV05475",
        "bus_to": "44_MVLV05475_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV57011_Transformer": {
        "bus_from": "44_MVLV57011",
        "bus_to": "44_MVLV57011_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV05591_Transformer": {
        "bus_from": "44_MVLV05591",
        "bus_to": "44_MVLV05591_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV65932_Transformer": {
        "bus_from": "44_MVLV65932",
        "bus_to": "44_MVLV65932_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV40595_Transformer": {
        "bus_from": "44_MVLV40595",
        "bus_to": "44_MVLV40595_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV04209_Transformer": {
        "bus_from": "44_MVLV04209",
        "bus_to": "44_MVLV04209_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 110000.00000000001,
        "r_series": 0.0344,
        "x_series": 0.053968879921673374
      },
      "44_MVLV38469_Transformer": {
        "bus_from": "44_MVLV38469",
        "bus_to": "44_MVLV38469_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 176000.0,
        "r_series": 0.014687500000000001,
        "x_series": 0.037205877811845804
      },
      "44_MVLV07838_Transformer": {
        "bus_from": "44_MVLV07838",
        "bus_to": "44_MVLV07838_LV",
        "terminal_map_from": [
          "1",
          "3",
          "2"
        ],
        "terminal_map_to": [
          "1",
          "3",
          "2",
          "n"
        ],
        "v_nom_from": 20000,
        "v_nom_to": 400,
        "s_rating": 275000.0,
        "r_series": 0.008320000000000001,
        "x_series": 0.024210278808803505
      }
    }
  },
  "meta": {
    "$schema": "https://raw.githubusercontent.com/frederikgeth/bmopf-report/main/draft_schema_and_networks/draft_bmopf_schema.json",
    "version": "0.1.0",
    "title": "44_MVFeeder0744",
    "license": "etalab-2.0",
    "data_sources": [
      {
        "name": "Seddik Yassine Abdelouadoud / Representative French Power Grids",
        "url": "https://www.data.gouv.fr/fr/datasets/departs-hta-representatifs-pour-lanalyse-des-reseaux-de-distribution-francais/",
        "format": "Roseau Load Flow JSON",
        "version": "5"
      }
    ],
    "case_study_generator": {
      "tool": "convert_to_bmopf.py",
      "version": "0.1.1"
    },
    "provenance": {
      "terminal_mapping": {
        "a": "1",
        "b": "2",
        "c": "3",
        "n": "n"
      },
      "bus_coordinates": {
        "fields": [
          "longitude",
          "latitude"
        ],
        "crs": "EPSG:4326"
      },
      "transformer_loading": "s_rating = sn * max_loading. BMOPFTools applies s_rating/3 per coil; Roseau checks aggregate three-phase power. The OPF feasible sets differ under unbalance.",
      "source_file": "44_MVFeeder0744.json",
      "source_sha256": "75bcc7a9a9b791d0cdef41e69c7d06f552e1ce6d28757c2b8bd17184eabe120b"
    }
  },
  "extras": {
    "roseau": {
      "crs": {
        "data": "EPSG:4326",
        "normalize": false
      },
      "grounds": [
        {
          "id": "gnd"
        }
      ],
      "potential_refs": [
        {
          "id": "pref",
          "ground": "gnd"
        }
      ],
      "ground_connections": [
        {
          "id": "1",
          "ground": "gnd",
          "element": {
            "id": "vs",
            "type": "source"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "2",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV02277_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "3",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV04209_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "4",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV05475_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "5",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV05591_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "6",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV05960_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "7",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV07838_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "8",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV08234_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "9",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV10465_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "10",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV10466_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "11",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV10467_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "12",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV13223_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "13",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV23999_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "14",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV24873_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "15",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV25135_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "16",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV25611_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "17",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV26255_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "18",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV28456_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "19",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV28700_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "20",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV29202_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "21",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV32032_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "22",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV33189_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "23",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV34629_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "24",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV38469_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "25",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV39946_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "26",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV40595_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "27",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV46427_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "28",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV46990_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "29",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV48457_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "30",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV51713_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "31",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV54055_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "32",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV54419_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "33",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV57007_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "34",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV57011_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "35",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV57819_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "36",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV62192_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "37",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV62227_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        },
        {
          "id": "38",
          "ground": "gnd",
          "element": {
            "id": "44_MVLV65932_LV",
            "type": "bus"
          },
          "phase": "n",
          "impedance": [
            0.0,
            0.0
          ],
          "side": null,
          "on_connected": "raise"
        }
      ],
      "bus": {
        "44_ETAI5": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.656976920497803,
              49.19621613494129
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14247": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.65129314097833,
              49.19361538321358
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14248": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.647158820094839,
              49.19176301976896
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14249": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.629649130683761,
              49.19168315023669
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV32032": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.630045045667469,
              49.1937985528159
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV32032_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.630045045667469,
              49.1937985528159
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605131": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.630135414633455,
              49.19385627567356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14250": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.612772924222631,
              49.198656895806664
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV62192": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.61147232726013,
              49.20227045924756
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV62192_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.61147232726013,
              49.20227045924756
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605317": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.61123180017485,
              49.20233041872757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14251": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600694147419576,
              49.20800937232205
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14252": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.594863069011729,
              49.212819519048765
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14253": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.582582407405054,
              49.20963593615175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV28700": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583575672315643,
              49.21282596726837
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV28700_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583575672315643,
              49.21282596726837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605087": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583626335240302,
              49.21286839682192
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605088": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583474791104162,
              49.2136635284424
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605089": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.585448762885932,
              49.2136586860821
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605090": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.58604746976623,
              49.21366480724272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605091": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.582340858903728,
              49.21368603876658
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605092": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583505662998564,
              49.213911761607676
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605093": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.58328547043627,
              49.21456008125273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605094": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583155699371535,
              49.21498448914886
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605095": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583143098326189,
              49.21543134319303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605096": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.580936142892472,
              49.21305507510953
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605082": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583632913555209,
              49.21284300418417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605083": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.583612921403378,
              49.21132870638738
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605084": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.582649174483408,
              49.20954403404977
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605085": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.579277431556847,
              49.20608924678257
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14254": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555937566047024,
              49.20195341873441
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547981202827515,
              49.199749439939495
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14256": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545216442027595,
              49.1977392555117
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14257": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543811631669225,
              49.19666188502413
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14258": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.540366754261692,
              49.195226698640376
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14259": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.521114090699268,
              49.18778824912538
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV62227": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.517708106920049,
              49.19103391357872
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV62227_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.517708106920049,
              49.19103391357872
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605326": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.518815482188078,
              49.191446975672086
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605327": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.519813551036441,
              49.19178295458327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605319": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.517677966759114,
              49.191055035957966
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605324": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.517186826350848,
              49.190871933818066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605320": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.517101783621894,
              49.19153403751518
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605321": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.516740064578595,
              49.191355034305204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605322": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.515934804855386,
              49.192971746093455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605323": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.515546615898841,
              49.19385284425863
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14260": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.512862806472218,
              49.18624735978276
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV02277": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.511343259258553,
              49.18763918990734
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV02277_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.511343259258553,
              49.18763918990734
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.511310503208772,
              49.18765460705005
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.511049517172357,
              49.1872300215455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14261": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.500171867127092,
              49.183263558527116
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14284": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.494388160622263,
              49.181280570108676
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14262": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.500537285166839,
              49.1807603320462
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV46990": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497304266654401,
              49.18052892735971
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV46990_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497304266654401,
              49.18052892735971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605214": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.49729428868966,
              49.18080191449421
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605215": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497423989559201,
              49.181433790597254
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605224": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496101116810429,
              49.1817230955348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605225": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.493494753511231,
              49.18163005066723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605226": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.490726108464466,
              49.18110307889526
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605216": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.498092992585253,
              49.181525179903865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605223": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.498372794896374,
              49.18147788067443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605217": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.498774856426505,
              49.18164591831057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605218": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.500258766986319,
              49.1820487856063
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605219": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501886655199622,
              49.18270508050763
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605220": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.502999957243473,
              49.18342954457796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605221": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.503103371672562,
              49.18429255227439
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605222": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.503620015823679,
              49.18434131342888
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605208": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497333773933978,
              49.18013208814204
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605212": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496831515531135,
              49.180221518194976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605209": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496753468352863,
              49.179977001964865
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605210": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.494839257286261,
              49.17912870490247
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605211": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497640385464119,
              49.17906698512091
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14263": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.500788351150574,
              49.17925994415827
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14264": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.502819299346321,
              49.167299187825805
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14265": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501245858115608,
              49.16624268818153
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14266": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.494910571732052,
              49.16347687621911
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV10465": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495487401782836,
              49.16346527089399
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV10465_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495487401782836,
              49.16346527089399
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605010": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495839306329669,
              49.163124249519605
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus853305": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495931292239605,
              49.16328821716273
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856493": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496686869869989,
              49.16356291861456
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856494": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497536856613493,
              49.16373827223523
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605008": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495698215509405,
              49.16312915782558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858829": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495839168008613,
              49.16309628255475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864500": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495875440605769,
              49.16275852738745
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864501": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495907091199243,
              49.16246525315315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864505": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495929293793892,
              49.16226296961993
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864506": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495863756268356,
              49.16208877238343
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864510": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495798016943604,
              49.161741019439475
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864511": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495761108510386,
              49.161611433275034
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864512": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495417417588904,
              49.16136394677152
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864514": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495092303945562,
              49.161257189509406
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864515": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.494826996974606,
              49.1612155550122
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864516": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.493618559169333,
              49.16132117312305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864513": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495812267198584,
              49.16129246566848
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864517": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.4958618064401445,
              49.1609716207837
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864518": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496012594261384,
              49.16042034695839
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864502": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495092609707719,
              49.16246419907578
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864504": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.494579008580864,
              49.16296193302535
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864503": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.495109909539776,
              49.16228387842623
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864507": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.49655612851267,
              49.16234654547997
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864509": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496998643177903,
              49.162242042239306
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus864508": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496809069796932,
              49.162411343075725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14267": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.484400359537697,
              49.161028195396156
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV10467": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.483378889020684,
              49.16100039964902
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV10467_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.483378889020684,
              49.16100039964902
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605016": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.483102291391351,
              49.16085946457407
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605014": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.485288680240272,
              49.16119956477669
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV51713": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.502063906100934,
              49.16513244377986
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV51713_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.502063906100934,
              49.16513244377986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.503244949332003,
              49.16559715395652
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.504242102794779,
              49.1659854611575
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.504865168817855,
              49.16632650010527
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605257": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.506218437647227,
              49.166710380441046
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605258": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.509239310111687,
              49.16777632958382
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.504041655171391,
              49.16690455341703
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.503877732999258,
              49.16783703037397
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.503799641026601,
              49.16830991484646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605248": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501726190742216,
              49.165038909453486
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501670904128929,
              49.16498546316485
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885256": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.502471731490621,
              49.16440330366331
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885249": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501121094792984,
              49.164741568313616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885250": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.500464965752094,
              49.16449128922581
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885251": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.4997655002423524,
              49.164257572943626
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885252": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499126619082482,
              49.16412489152522
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885253": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.498575521424231,
              49.16400964560252
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885254": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.498013872990478,
              49.163869011579166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus885255": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.49758986260903,
              49.163752484078934
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14268": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.51023152392056,
              49.15500312018494
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14269": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522914350973753,
              49.148438623364456
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14270": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.532495786794239,
              49.14466736508849
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14278": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.526756520960988,
              49.14280834970122
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV48457": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524723868683168,
              49.14479957352501
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV48457_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524723868683168,
              49.14479957352501
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605237": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524743221761988,
              49.14481439059187
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605238": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524638309748181,
              49.14469215093036
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605239": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.525305783218929,
              49.144037474924
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605240": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.525130696977435,
              49.14501015599868
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605241": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.525207787002038,
              49.14505711271112
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605228": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524480641047623,
              49.145075369175366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605229": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524602625134666,
              49.14525797133074
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605230": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.52558322280166,
              49.14567870026832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605231": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.526073761251074,
              49.1458877425251
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605232": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.52674537431178,
              49.14632360792383
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605233": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.527647112715039,
              49.1466996960502
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605235": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.527060817336428,
              49.1471569552117
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605234": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.528288331789808,
              49.14649706096619
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14279": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524119338827597,
              49.142475027558746
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV26255": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.521757624447788,
              49.142474951026344
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV26255_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.521757624447788,
              49.142474951026344
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605069": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.520967840083338,
              49.14279520649777
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605070": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.520879353904985,
              49.14267239190147
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605071": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.519732031847374,
              49.142511763246695
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605072": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.518078758840916,
              49.14193475949153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605067": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.520963836837463,
              49.14281327119785
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856669": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.521484090284902,
              49.14308626099057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856670": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.52208903644722,
              49.14347276305849
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522000768187768,
              49.14358349331239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522732827912811,
              49.143835051534715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858923": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.523385223561019,
              49.14418796518348
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858924": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.523324955937466,
              49.14437294939224
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858925": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5241738626551005,
              49.144607801257905
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858926": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524138418951519,
              49.14484463877426
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus858922": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.52246463519726,
              49.14385855468772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14280": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.541991268085283,
              49.14007948795611
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV46427": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.53810874094206,
              49.13865178320781
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV46427_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.53810874094206,
              49.13865178320781
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605206": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.53915017226394,
              49.13939324613389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605198": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.537756998447249,
              49.13843801697724
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605199": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.537827834610785,
              49.13826355258496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605200": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.538594503765368,
              49.13791960783392
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605201": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539398447843049,
              49.1375821514955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605202": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54011211930662,
              49.13707978624794
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605203": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.53685973815545,
              49.138817676755274
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605204": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.535666662659983,
              49.13965020209642
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14281": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544276512314211,
              49.13837947947898
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV23999": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542977954923463,
              49.13845698181947
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV23999_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542977954923463,
              49.13845698181947
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605020": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543075737201836,
              49.13839934525445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605026": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542655371149002,
              49.13813655893333
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605027": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542678017631308,
              49.13781583778937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605028": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542318622925793,
              49.13768243270203
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605036": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.541979236749114,
              49.13758929989832
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605037": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.541278761418591,
              49.13734334311842
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605038": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54015535611684,
              49.13706958252237
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605029": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.542991948424395,
              49.13710827075116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605030": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544470223299035,
              49.13763155972631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605031": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544090299151221,
              49.136488922271404
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605034": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545823957341237,
              49.1367806855066
            ]
          },
