          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605032": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544783985406455,
              49.13624991213917
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605033": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545272905426394,
              49.13594191733723
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605035": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54190491114644,
              49.13648607246174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605021": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543589050280787,
              49.13868949619093
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605022": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54381016315836,
              49.139455239655106
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605025": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5465395402147974,
              49.14022649438057
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856523": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548734139310544,
              49.1407060237229
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605023": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544056464892781,
              49.140208931712216
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605024": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545119446682055,
              49.14118410000817
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14282": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554103497896095,
              49.131064252591386
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV13223": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558458836796016,
              49.13223870940959
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV13223_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558458836796016,
              49.13223870940959
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605018": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558563490522877,
              49.13228707086596
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14283": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554434239258369,
              49.13040541197852
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV39946": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554422111127282,
              49.13036259928124
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV39946_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554422111127282,
              49.13036259928124
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605173": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554459439099743,
              49.130386730810834
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605174": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55489035976746,
              49.13034227634864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605175": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55372551634355,
              49.130041915732555
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605176": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55266173945887,
              49.129924117334
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605177": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.552287622588597,
              49.13097291481239
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605178": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.551977385879544,
              49.13121839923622
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605179": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.550725732643111,
              49.13064383872323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605180": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548696136454287,
              49.13011826538897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605181": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553310974441539,
              49.12932941960193
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605182": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553612619369748,
              49.12849266485867
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605183": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554351604834886,
              49.12824037946491
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605184": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555383128738118,
              49.12778263978878
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605185": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555579991842582,
              49.12762537462088
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605186": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556399331582334,
              49.130850798904746
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605187": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557546924595107,
              49.1312409964976
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV54419": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563478334729295,
              49.116822022145634
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV54419_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563478334729295,
              49.116822022145634
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605291": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563399495073637,
              49.11687464391272
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605292": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.562986113612394,
              49.11680166082972
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605293": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.562210604827205,
              49.116747863100024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605294": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561622135109596,
              49.11673922754557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605279": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563446863210398,
              49.11688591182554
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605280": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563367504877127,
              49.117980854833725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605282": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563310904858917,
              49.11847929817896
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605288": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563001449181372,
              49.118612213005754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605289": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.562205631254541,
              49.11873090813339
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605283": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563743221183407,
              49.11844283758317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605284": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.564358589386876,
              49.118332812463024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605285": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.564715000687725,
              49.118267873419775
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605286": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.565024742910354,
              49.11832846672996
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605287": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.566012145447517,
              49.11811976023615
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605281": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.562796567045942,
              49.117931211488084
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605275": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563473949115024,
              49.11677339829136
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605276": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563388201768882,
              49.11583273005327
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605277": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.563012880713784,
              49.11385086863256
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14271": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.534435045873616,
              49.146288388467404
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV33189": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.530757261943716,
              49.14986461744847
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV33189_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.530757261943716,
              49.14986461744847
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605135": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.530925138552362,
              49.15003952341455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605136": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.531626458167238,
              49.15050875073243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605137": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.529821352046091,
              49.15096401276611
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605138": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.531015670914732,
              49.151872431449476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605139": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.531529673222966,
              49.15213067228557
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605133": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.531328663434005,
              49.14931993491937
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14272": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543006437911497,
              49.155298485767
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14273": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555511293396217,
              49.168404823056726
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14274": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554189734726288,
              49.171565054601956
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14275": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553301765726362,
              49.173577864660416
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV05960": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555731845597394,
              49.17418798266509
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV05960_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555731845597394,
              49.17418798266509
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604957": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556077765014574,
              49.174310913012135
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604958": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556608661442643,
              49.17414178485027
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604963": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557049761568853,
              49.17413125912332
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604964": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558025460003578,
              49.17408368765153
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604965": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558518053774588,
              49.1740574827226
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604966": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558986981570921,
              49.173990618643565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604968": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561833801756953,
              49.17438451017729
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604967": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558990037682816,
              49.17417690651295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604969": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.557256096279324,
              49.174406962255524
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604970": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556730638610563,
              49.17445557329679
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604959": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556616983896621,
              49.173467401250285
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604960": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556582132059472,
              49.17276451135284
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604961": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556568882570339,
              49.17198243667565
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604962": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556907099020335,
              49.171259176246295
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604951": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.556045421045118,
              49.174298797013364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604952": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555607255146339,
              49.17457221699628
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604953": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555109743992052,
              49.17578507491923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604954": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554876553215742,
              49.17631455820303
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604955": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555464095628862,
              49.177021940908055
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV29202": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546255022909039,
              49.17466835079315
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV29202_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546255022909039,
              49.17466835079315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605119": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546077572051413,
              49.17393875331482
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605126": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546867330396215,
              49.17395097318236
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605127": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548116931488384,
              49.17395654500042
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605128": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548642229850838,
              49.17399135429292
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605129": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547168307679325,
              49.17357623063373
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605120": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.5457820586753,
              49.173909620779455
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605125": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545173057569297,
              49.17333298777336
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605121": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545361378158706,
              49.17377456365594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605122": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544628618764896,
              49.174373499732965
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605123": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544255890357271,
              49.17456750145816
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605124": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543437461604909,
              49.17361808292986
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605101": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546317408349324,
              49.17493123755752
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605102": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546388573249182,
              49.1759958359846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605103": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547174496938325,
              49.17596869850445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605104": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547747028386919,
              49.17595121424037
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605105": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.548243459869852,
              49.17595609021911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605106": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545533239406521,
              49.17617275312559
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605107": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545705808305064,
              49.17682114407161
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605116": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545801508230772,
              49.17671356696551
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605117": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546295636347783,
              49.17668996188923
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605108": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54576786163052,
              49.17712822833464
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605109": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545806206739819,
              49.17732800234706
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605110": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545790888159026,
              49.17737118069128
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605111": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.545853785817137,
              49.17763720969682
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605112": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54516498399341,
              49.17782057914243
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605113": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544442447878722,
              49.17802572808503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605114": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.544056699367488,
              49.17810515327445
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605115": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.547405081097674,
              49.177301341913754
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV24873": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55506689432518,
              49.171988150470646
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV24873_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.55506689432518,
              49.171988150470646
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605040": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.555051726311937,
              49.17208231401846
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14276": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.56122114428153,
              49.16647696974277
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV25135": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.572341524920933,
              49.158877275578305
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV25135_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.572341524920933,
              49.158877275578305
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605044": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.572406404738046,
              49.15880737588364
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605042": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.572464701037386,
              49.15893500810021
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV57819": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.56282203421964,
              49.16830176858983
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV57819_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.56282203421964,
              49.16830176858983
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605315": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.562898838161905,
              49.168271436298
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14277": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539234435143973,
              49.15771697689302
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV28456": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.537651283689813,
              49.15857210341776
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV28456_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.537651283689813,
              49.15857210341776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605074": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.537546304070255,
              49.15864613025503
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605078": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.538379258089435,
              49.15906844782704
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605079": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539242873637598,
              49.15983642285668
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605080": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.540321694061357,
              49.1611708491001
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605075": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.536857135834636,
              49.1595291357259
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605076": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.536860755125959,
              49.15806309217114
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605077": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.536169022400938,
              49.15725372900636
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV34629": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522886656268684,
              49.14749881854954
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV34629_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522886656268684,
              49.14749881854954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605146": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.523525961351498,
              49.14677452032894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605150": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522902634576421,
              49.14668291957897
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605147": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.523847859810532,
              49.14632213214142
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605148": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524560101393435,
              49.14558584958716
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605149": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.524599727702426,
              49.145280709826814
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605141": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522728083752138,
              49.14750772326349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605144": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.521962857246933,
              49.14827961847616
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605142": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.522086892680012,
              49.14747961341111
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605143": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.52115667042348,
              49.147458630037974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV10466": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.504766509119787,
              49.1536437741828
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV10466_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.504766509119787,
              49.1536437741828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605012": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.504862889437625,
              49.153691519047946
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV54055": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499872284123627,
              49.179231456411955
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV54055_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499872284123627,
              49.179231456411955
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605269": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499409291694462,
              49.17915803729414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605270": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.500284400642779,
              49.179235403541725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605271": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501250525972661,
              49.17897207253894
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605272": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501405308226532,
              49.17860238764323
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605273": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.501613541631512,
              49.17817560156725
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605260": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499387480485212,
              49.179164700772766
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605265": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499588315117433,
              49.178827946379556
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605266": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.499730681697651,
              49.17827134678593
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605267": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.50016001945728,
              49.17769101071376
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605261": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.498969036640997,
              49.17919061886751
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605262": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.497650531109489,
              49.179032502137964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605263": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496649864327075,
              49.17886383057356
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605264": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.496331521815255,
              49.17875917638893
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV08234": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539557454619455,
              49.19644816545105
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV08234_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539557454619455,
              49.19644816545105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605006": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539938640743869,
              49.19559236469772
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604991": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539521830315183,
              49.196893793058116
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604992": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.540689399539966,
              49.19681173563635
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604993": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.53943716655546,
              49.19723998180677
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604998": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.540024369126564,
              49.19742072485885
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604999": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.543019968402667,
              49.19786641146598
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605000": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.546164737688242,
              49.198640887799094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604994": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.539115719742546,
              49.198191317086675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604995": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.538987384364452,
              49.198563022756915
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604996": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.538774257453826,
              49.20035831297479
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604997": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.540274601773493,
              49.20210971641925
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605001": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.537837753103068,
              49.19736605025567
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605002": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.535652360261044,
              49.19704324503603
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605003": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.535032727404059,
              49.19683908543174
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605004": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.534540480742333,
              49.1966792187289
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14285": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558485707632783,
              49.190999171506064
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14286": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591057212533566,
              49.180225753626914
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV25611": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591927926648162,
              49.178772306708844
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV25611_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591927926648162,
              49.178772306708844
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605056": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591461749922164,
              49.17876455870189
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605057": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.590258714728907,
              49.178697695408964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605058": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.588972986189279,
              49.178713602909674
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605059": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.588616086094786,
              49.17889798143389
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605060": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.587968461908162,
              49.17892432570864
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605061": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.587951775815153,
              49.17888424877443
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605062": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.586743885649993,
              49.17883841682922
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605063": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.585453955643209,
              49.178785804802594
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605064": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.584271405400263,
              49.17873734551431
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605065": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.58305369401605,
              49.17867635644553
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605052": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592259434346829,
              49.179283910049975
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605053": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592014293427558,
              49.18032972376477
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605054": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.590814633752194,
              49.179121689727154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605048": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593190112422379,
              49.179427624978324
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605049": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.594694128958442,
              49.179649608621496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605050": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593734070763528,
              49.17934319061151
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605046": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592143437667857,
              49.17872693732624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus877916": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592137071058817,
              49.17803538699098
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus877917": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592438615071543,
              49.178025142573496
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus877918": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591794082892722,
              49.17707314031629
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus877919": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591773789352029,
              49.177087243625294
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus877920": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.590665006935958,
              49.17741041653739
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus877921": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.58908743311402,
              49.17664591246764
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14287": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593171733178367,
              49.18139265543101
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVBus14288": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.59681218606894,
              49.180652110529884
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV57007": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593891609344874,
              49.17707064524196
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV57007_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593891609344874,
              49.17707064524196
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605306": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.594027916536201,
              49.17745112388661
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605307": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593231843536588,
              49.178516021214016
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605308": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593097724576138,
              49.17899525184003
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605298": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593828427562416,
              49.17706689545365
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605301": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593849058583941,
              49.177029401676414
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605302": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593878923461674,
              49.176518750436394
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605303": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593740245533595,
              49.17553815575358
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605304": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.59351322960635,
              49.17468812548659
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605299": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.59278936866977,
              49.17694888340329
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605300": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592740909437539,
              49.17690095063974
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus870163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592241167852796,
              49.17694684379206
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872884": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592164326042555,
              49.176680024382094
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872885": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592115272220495,
              49.17648445403631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872886": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591992063422862,
              49.17615078844043
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872887": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.59125903114833,
              49.1762007084166
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872895": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591651976685827,
              49.17665477808971
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872888": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.59181599647872,
              49.17569671725077
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872889": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591299221798248,
              49.17548343640771
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872890": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.590314092520948,
              49.17422151923436
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872891": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.589053178614027,
              49.17471178520574
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872892": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591133423219399,
              49.17415510085999
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872893": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.592235334524475,
              49.173564898752765
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus872894": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593108731266596,
              49.172840755374395
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus873680": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.59285343235411,
              49.17609993428718
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus873681": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.593203486018115,
              49.175217167910446
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14289": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.601781852475898,
              49.18063984876267
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV05475": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600305752795078,
              49.18037084216973
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV50806": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600219686473677,
              49.18035974239766
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV05475_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600305752795078,
              49.18037084216973
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604936": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600171103713161,
              49.18031673180911
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604934": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600520322375998,
              49.18041720891149
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604932": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.600066999044157,
              49.180302598116796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV57011": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591370035209044,
              49.184754998523154
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV57011_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591370035209044,
              49.184754998523154
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605313": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.591496707580438,
              49.18480181731862
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV05591": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559292196734793,
              49.19390918099265
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV05591_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559292196734793,
              49.19390918099265
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604945": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560322218311369,
              49.19391793495099
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604946": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.560325315698377,
              49.19292135297346
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604947": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.561282534198368,
              49.19382517928105
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604938": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559249009318494,
              49.19391452371719
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604939": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.559344339832872,
              49.19358793846822
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604940": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558838232863855,
              49.19393324787013
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604941": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558394459850072,
              49.19401601994391
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604943": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558421210524904,
              49.19352111670417
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604942": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.558450612963335,
              49.19468680588353
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV65932": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54320969709192,
              49.197824566490645
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV65932_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54320969709192,
              49.197824566490645
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605331": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.54775810532419,
              49.19822699235268
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV33011": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.540632123325231,
              49.202042772365935
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV40595": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554158324014798,
              49.2054039363558
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV40595_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554158324014798,
              49.2054039363558
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605196": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554266452228156,
              49.2055898534248
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605194": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554281369190394,
              49.20654690261449
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605190": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554217828538133,
              49.20543947722317
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus851536": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.553504309788011,
              49.2051316862773
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus851399": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.554572896929699,
              49.20576996143651
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVBus14290": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.616890316045197,
              49.21572606793175
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV04209": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.615910894789469,
              49.206456512292384
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV04209_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.615910894789469,
              49.206456512292384
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604930": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.619353752106772,
              49.20755251695757
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus856368": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.620286920574811,
              49.20845160517776
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604928": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.616127438528979,
              49.20662257086877
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV38469": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651580300478649,
              49.19169009209532
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV38469_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651580300478649,
              49.19169009209532
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605156": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651798360651146,
              49.19140643369448
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605163": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652575372441135,
              49.19117697801499
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605167": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.65228516041165,
              49.19000528188366
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605168": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652134735909335,
              49.18936062774731
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605169": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651826789370372,
              49.18883198618478
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605170": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652943824765976,
              49.18793306150451
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605171": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.655444175622963,
              49.18753950408964
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605164": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.653300403225702,
              49.19176814021961
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605165": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.653644398373224,
              49.19206377369039
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605166": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.654333982075743,
              49.19250051377631
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605157": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651265244552431,
              49.19152533458315
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605158": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651443480162798,
              49.19229790645744
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605162": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.6515900564746,
              49.19234728760078
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605159": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651348740021621,
              49.193259285950944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605161": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652268680419748,
              49.19278536738796
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605160": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.65142278519045,
              49.19358479220357
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605152": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652188046054581,
              49.19208958517155
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605154": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651902330065828,
              49.192299773760325
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus605153": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652633222703106,
              49.192405793473625
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_MVLV07838": {
          "phases": "abc",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652794638717246,
              49.19446040382497
            ]
          },
          "nominal_voltage": 20000.0,
          "min_voltage_level": 0.95,
          "max_voltage_level": 1.05
        },
        "44_MVLV07838_LV": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652794638717246,
              49.19446040382497
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604981": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.653097038356604,
              49.194649005950104
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604982": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.652020381530784,
              49.19554964727065
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604983": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651253156147046,
              49.196171271195944
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604984": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.650937242402173,
              49.19643692222476
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604985": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.650192295233422,
              49.19708400112859
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604986": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.649115793208835,
              49.198016747336624
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604987": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.653745886639125,
              49.194085302811004
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604988": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.654094021296486,
              49.193792887767316
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604989": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.654712670142765,
              49.193294034217715
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604972": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651545217743461,
              49.19401692767024
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604973": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651655111085609,
              49.194446720875675
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604974": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651868497624081,
              49.195251582627954
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604978": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.65200189856387,
              49.195540275455066
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604975": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.651334762581191,
              49.19532099406769
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604976": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.650678068296805,
              49.19540024187828
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604977": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.650243959668765,
              49.19556083227349
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        },
        "44_LVBus604979": {
          "phases": "abcn",
          "geometry": {
            "type": "Point",
            "coordinates": [
              5.65143026831689,
              49.19361427949573
            ]
          },
          "nominal_voltage": 400,
          "min_voltage_level": 0.9,
          "max_voltage_level": 1.1
        }
      },
      "line": {
        "44_159098": {
          "bus1": "44_ETAI5",
          "bus2": "44_MVBus14247",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.656976920497803,
                49.19621613494129
              ],
              [
                5.656907666011235,
                49.19619379151251
              ],
              [
                5.656907666011235,
                49.19619379151251
              ],
              [
                5.656887449173432,
                49.1961962760226
              ],
              [
                5.655871125958735,
                49.195903310508946
              ],
              [
                5.654949841388979,
                49.19548713879655
              ],
              [
                5.654478665456619,
                49.19523400472202
              ],
              [
                5.653096214306629,
                49.19469649280117
              ],
              [
                5.652438870754459,
                49.194378196565715
              ],
              [
                5.651959211211014,
                49.19410759882362
              ],
              [
                5.651449434687941,
                49.19389447791194
              ],
              [
                5.65129314097833,
                49.19361538321358
              ],
              [
                5.65129314097833,
                49.19361538321358
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.5083758527125339,
          "ground": "gnd"
        },
        "44_17184": {
          "bus1": "44_MVBus14247",
          "bus2": "44_MVBus14248",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.65129314097833,
                49.19361538321358
              ],
              [
                5.65129314097833,
                49.19361538321358
              ],
              [
                5.647158820094839,
                49.19176301976896
              ],
              [
                5.647158820094839,
                49.19176301976896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.3650331474817103,
          "ground": "gnd"
        },
        "44_30111": {
          "bus1": "44_MVBus14248",
          "bus2": "44_MVBus14249",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.647158820094839,
                49.19176301976896
              ],
              [
                5.647158820094839,
                49.19176301976896
              ],
              [
                5.645949915878322,
                49.19122058948728
              ],
              [
                5.629649130683761,
                49.19168315023669
              ],
              [
                5.629649130683761,
                49.19168315023669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.2960818413474084,
          "ground": "gnd"
        },
        "44_7952": {
          "bus1": "44_MVBus14249",
          "bus2": "44_MVLV32032",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.629649130683761,
                49.19168315023669
              ],
              [
                5.629807040298465,
                49.19245342585244
              ],
              [
                5.630042433913059,
                49.19378518049308
              ],
              [
                5.630045045667469,
                49.1937985528159
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23553435107012144,
          "ground": "gnd"
        },
        "44_LVBranch166791": {
          "bus1": "44_MVLV32032_LV",
          "bus2": "44_LVBus605131",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.630045045667469,
                49.1937985528159
              ],
              [
                5.630059766440752,
                49.193807959340624
              ],
              [
                5.630059766440752,
                49.193807959340624
              ],
              [
                5.63013339778179,
                49.193854991183464
              ],
              [
                5.630135414633455,
                49.19385627567356
              ],
              [
                5.630135414633455,
                49.19385627567356
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007699074676358056,
          "ground": "gnd"
        },
        "44_76647": {
          "bus1": "44_MVBus14249",
          "bus2": "44_MVBus14250",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.629649130683761,
                49.19168315023669
              ],
              [
                5.629649130683761,
                49.19168315023669
              ],
              [
                5.612772924222631,
                49.198656895806664
              ],
              [
                5.612772924222631,
                49.198656895806664
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.4541287626928037,
          "ground": "gnd"
        },
        "44_62612": {
          "bus1": "44_MVBus14250",
          "bus2": "44_MVLV62192",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.612772924222631,
                49.198656895806664
              ],
              [
                5.61305971641165,
                49.19909191434292
              ],
              [
                5.613342500920533,
                49.19951197015553
              ],
              [
                5.612790636860947,
                49.2003487247138
              ],
              [
                5.612178579400574,
                49.20126174864425
              ],
              [
                5.611479134756294,
                49.20225774666066
              ],
              [
                5.61147232726013,
                49.20227045924756
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43797942384027877,
          "ground": "gnd"
        },
        "44_LVBranch228817": {
          "bus1": "44_MVLV62192_LV",
          "bus2": "44_LVBus605317",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.61147232726013,
                49.20227045924756
              ],
              [
                5.611453103744727,
                49.20227524688193
              ],
              [
                5.611453103744727,
                49.20227524688193
              ],
              [
                5.611260722841102,
                49.20232320796495
              ],
              [
                5.61123180017485,
                49.20233041872757
              ],
              [
                5.61123180017485,
                49.20233041872757
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.017255285875214715,
          "ground": "gnd"
        },
        "44_1523": {
          "bus1": "44_MVBus14250",
          "bus2": "44_MVBus14251",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.612772924222631,
                49.198656895806664
              ],
              [
                5.612772924222631,
                49.198656895806664
              ],
              [
                5.610101522855414,
                49.19976961870215
              ],
              [
                5.600694147419576,
                49.20800937232205
              ],
              [
                5.600694147419576,
                49.20800937232205
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.3751149709815769,
          "ground": "gnd"
        },
        "44_62613": {
          "bus1": "44_MVBus14251",
          "bus2": "44_MVBus14252",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.600694147419576,
                49.20800937232205
              ],
              [
                5.600694147419576,
                49.20800937232205
              ],
              [
                5.594863069011729,
                49.212819519048765
              ],
              [
                5.594863069011729,
                49.212819519048765
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6831480959964835,
          "ground": "gnd"
        },
        "44_62110": {
          "bus1": "44_MVBus14252",
          "bus2": "44_MVBus14253",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.594863069011729,
                49.212819519048765
              ],
              [
                5.594863069011729,
                49.212819519048765
              ],
              [
                5.592476700160042,
                49.21252980572146
              ],
              [
                5.585135364501198,
                49.210404685266056
              ],
              [
                5.582582407405054,
                49.20963593615175
              ],
              [
                5.582582407405054,
                49.20963593615175
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.9663426970257918,
          "ground": "gnd"
        },
        "44_52573": {
          "bus1": "44_MVBus14253",
          "bus2": "44_MVLV28700",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.582582407405054,
                49.20963593615175
              ],
              [
                5.582582407405054,
                49.20963593615175
              ],
              [
                5.58341500517885,
                49.21209668827715
              ],
              [
                5.583570024097655,
                49.21281345903896
              ],
              [
                5.583575672315643,
                49.21282596726837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.36082393533857127,
          "ground": "gnd"
        },
        "44_LVBranch241837": {
          "bus1": "44_MVLV28700_LV",
          "bus2": "44_LVBus605087",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583575672315643,
                49.21282596726837
              ],
              [
                5.583587162387564,
                49.21283708533938
              ],
              [
                5.583587162387564,
                49.21283708533938
              ],
              [
                5.583626291867137,
                49.21286836202723
              ],
              [
                5.583626335240302,
                49.21286839682192
              ],
              [
                5.583626335240302,
                49.21286839682192
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0045024632914032,
          "ground": "gnd"
        },
        "44_LVBranch273263": {
          "bus1": "44_LVBus605087",
          "bus2": "44_LVBus605088",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583626335240302,
                49.21286839682192
              ],
              [
                5.583626335240302,
                49.21286839682192
              ],
              [
                5.583623241313479,
                49.212881141806925
              ],
              [
                5.583478353677801,
                49.21364885541744
              ],
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.583474791104162,
                49.2136635284424
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08911810390970083,
          "ground": "gnd"
        },
        "44_LVBranch256518": {
          "bus1": "44_LVBus605088",
          "bus2": "44_LVBus605089",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.583889580926543,
                49.21361396065548
              ],
              [
                5.583898170006554,
                49.213614123688885
              ],
              [
                5.584452593669066,
                49.21362173991543
              ],
              [
                5.584802655982135,
                49.21364271360182
              ],
              [
                5.585187334144383,
                49.21366192106793
              ],
              [
                5.585339062963858,
                49.21365910477187
              ],
              [
                5.585420880300433,
                49.213658173700786
              ],
              [
                5.585448762885932,
                49.2136586860821
              ],
              [
                5.585448762885932,
                49.2136586860821
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14452195972168397,
          "ground": "gnd"
        },
        "44_LVBranch155500": {
          "bus1": "44_LVBus605089",
          "bus2": "44_LVBus605090",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.585448762885932,
                49.2136586860821
              ],
              [
                5.585448762885932,
                49.2136586860821
              ],
              [
                5.586030604566402,
                49.2136642212153
              ],
              [
                5.58604746976623,
                49.21366480724272
              ],
              [
                5.58604746976623,
                49.21366480724272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04362695832720067,
          "ground": "gnd"
        },
        "44_LVBranch092368": {
          "bus1": "44_LVBus605088",
          "bus2": "44_LVBus605091",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.582913935240048,
                49.21375238055168
              ],
              [
                5.582905874080498,
                49.21375144779894
              ],
              [
                5.582350413521617,
                49.2136871469424
              ],
              [
                5.582340858903728,
                49.21368603876658
              ],
              [
                5.582340858903728,
                49.21368603876658
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08444097419372139,
          "ground": "gnd"
        },
        "44_LVBranch011267": {
          "bus1": "44_LVBus605088",
          "bus2": "44_LVBus605092",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.583474791104162,
                49.2136635284424
              ],
              [
                5.583505662998564,
                49.213911761607676
              ],
              [
                5.583505662998564,
                49.213911761607676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02769845052349257,
          "ground": "gnd"
        },
        "44_LVBranch042620": {
          "bus1": "44_LVBus605092",
          "bus2": "44_LVBus605093",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583505662998564,
                49.213911761607676
              ],
              [
                5.583505662998564,
                49.213911761607676
              ],
              [
                5.583401448823312,
                49.21421862291269
              ],
              [
                5.583399770054209,
                49.214223560191776
              ],
              [
                5.58328547043627,
                49.21456008125273
              ],
              [
                5.58328547043627,
                49.21456008125273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07386532944192242,
          "ground": "gnd"
        },
        "44_LVBranch020881": {
          "bus1": "44_LVBus605093",
          "bus2": "44_LVBus605094",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.58328547043627,
                49.21456008125273
              ],
              [
                5.58328547043627,
                49.21456008125273
              ],
              [
                5.583280532726137,
                49.21457623925513
              ],
              [
                5.583158236890755,
                49.21497619247988
              ],
              [
                5.583155699371535,
                49.21498448914886
              ],
              [
                5.583155699371535,
                49.21498448914886
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.048137681608847835,
          "ground": "gnd"
        },
        "44_LVBranch517053": {
          "bus1": "44_LVBus605094",
          "bus2": "44_LVBus605095",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583155699371535,
                49.21498448914886
              ],
              [
                5.583155699371535,
                49.21498448914886
              ],
              [
                5.583155168564233,
                49.21500327046342
              ],
              [
                5.583143221579794,
                49.21542698758157
              ],
              [
                5.583143098326189,
                49.21543134319303
              ],
              [
                5.583143098326189,
                49.21543134319303
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04970486257727771,
          "ground": "gnd"
        },
        "44_LVBranch264082": {
          "bus1": "44_LVBus605087",
          "bus2": "44_LVBus605096",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583626335240302,
                49.21286839682192
              ],
              [
                5.583626335240302,
                49.21286839682192
              ],
              [
                5.582991545325386,
                49.21295113181255
              ],
              [
                5.582363101142889,
                49.21303679394432
              ],
              [
                5.582350186366376,
                49.213038555363426
              ],
              [
                5.581692885148884,
                49.213050817520305
              ],
              [
                5.581691650224492,
                49.213050823968
              ],
              [
                5.580943003207314,
                49.21305503334725
              ],
              [
                5.580937391519573,
                49.21305506829881
              ],
              [
                5.580936142892472,
                49.21305507510953
              ],
              [
                5.580936142892472,
                49.21305507510953
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.19793403166065557,
          "ground": "gnd"
        },
        "44_LVBranch072833": {
          "bus1": "44_MVLV28700_LV",
          "bus2": "44_LVBus605082",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583575672315643,
                49.21282596726837
              ],
              [
                5.583593068349815,
                49.21283192566035
              ],
              [
                5.583593068349815,
                49.21283192566035
              ],
              [
                5.583632913555209,
                49.21284300418417
              ],
              [
                5.583632913555209,
                49.21284300418417
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0031537335490609366,
          "ground": "gnd"
        },
        "44_LVBranch189094": {
          "bus1": "44_LVBus605082",
          "bus2": "44_LVBus605083",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583632913555209,
                49.21284300418417
              ],
              [
                5.583632913555209,
                49.21284300418417
              ],
              [
                5.583735730954308,
                49.212443163356006
              ],
              [
                5.583893018301337,
                49.212098480654454
              ],
              [
                5.583835104343483,
                49.21175168621553
              ],
              [
                5.583834069471552,
                49.211745509533124
              ],
              [
                5.583612921403378,
                49.21132870638738
              ],
              [
                5.583612921403378,
                49.21132870638738
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.17366879948768663,
          "ground": "gnd"
        },
        "44_LVBranch221630": {
          "bus1": "44_LVBus605083",
          "bus2": "44_LVBus605084",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.583612921403378,
                49.21132870638738
              ],
              [
                5.583612921403378,
                49.21132870638738
              ],
              [
                5.582649174483408,
                49.20954403404977
              ],
              [
                5.582649174483408,
                49.20954403404977
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.21053612170746053,
          "ground": "gnd"
        },
        "44_LVBranch292595": {
          "bus1": "44_LVBus605084",
          "bus2": "44_LVBus605085",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.582649174483408,
                49.20954403404977
              ],
              [
                5.582649174483408,
                49.20954403404977
              ],
              [
                5.579281128475585,
                49.20609303148217
              ],
              [
                5.579280483224201,
                49.20609237450891
              ],
              [
                5.579277431556847,
                49.20608924678257
              ],
              [
                5.579277431556847,
                49.20608924678257
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.4560567002236069,
          "ground": "gnd"
        },
        "44_22454": {
          "bus1": "44_MVBus14253",
          "bus2": "44_MVBus14254",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.582582407405054,
                49.20963593615175
              ],
              [
                5.582582407405054,
                49.20963593615175
              ],
              [
                5.555937566047024,
                49.20195341873441
              ],
              [
                5.555937566047024,
                49.20195341873441
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 2.121281312475781,
          "ground": "gnd"
        },
        "44_63787": {
          "bus1": "44_MVBus14254",
          "bus2": "44_MVBus14255",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555937566047024,
                49.20195341873441
              ],
              [
                5.555937566047024,
                49.20195341873441
              ],
              [
                5.547981202827515,
                49.199749439939495
              ],
              [
                5.547981202827515,
                49.199749439939495
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.6295163784773568,
          "ground": "gnd"
        },
        "44_43879": {
          "bus1": "44_MVBus14255",
          "bus2": "44_MVBus14256",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.547981202827515,
                49.199749439939495
              ],
              [
                5.546401549844677,
                49.19875952087161
              ],
              [
                5.545216442027595,
                49.1977392555117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.30189259418349124,
          "ground": "gnd"
        },
        "44_23766": {
          "bus1": "44_MVBus14256",
          "bus2": "44_MVBus14257",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.545216442027595,
                49.1977392555117
              ],
              [
                5.545216442027595,
                49.1977392555117
              ],
              [
                5.543811631669225,
                49.19666188502413
              ],
              [
                5.543811631669225,
                49.19666188502413
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.15760491343415295,
          "ground": "gnd"
        },
        "44_7038": {
          "bus1": "44_MVBus14257",
          "bus2": "44_MVBus14258",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543811631669225,
                49.19666188502413
              ],
              [
                5.543811631669225,
                49.19666188502413
              ],
              [
                5.540366754261692,
                49.195226698640376
              ],
              [
                5.540366754261692,
                49.195226698640376
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.2975163653581846,
          "ground": "gnd"
        },
        "44_63788": {
          "bus1": "44_MVBus14258",
          "bus2": "44_MVBus14259",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.540366754261692,
                49.195226698640376
              ],
              [
                5.540366754261692,
                49.195226698640376
              ],
              [
                5.521114090699268,
                49.18778824912538
              ],
              [
                5.521114090699268,
                49.18778824912538
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.6290252574573498,
          "ground": "gnd"
        },
        "44_75232": {
          "bus1": "44_MVBus14259",
          "bus2": "44_MVLV62227",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.521114090699268,
                49.18778824912538
              ],
              [
                5.52097048569527,
                49.187930698438414
              ],
              [
                5.518816795699204,
                49.19006697087637
              ],
              [
                5.518119149188185,
                49.19061370454004
              ],
              [
                5.517717477244883,
                49.19102192105281
              ],
              [
                5.517708106920049,
                49.19103391357872
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.43704281159165864,
          "ground": "gnd"
        },
        "44_LVBranch262320": {
          "bus1": "44_MVLV62227_LV",
          "bus2": "44_LVBus605326",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.517708106920049,
                49.19103391357872
              ],
              [
                5.517715081300325,
                49.19105153299329
              ],
              [
                5.517715081300325,
                49.19105153299329
              ],
              [
                5.51782153706132,
                49.19109136617841
              ],
              [
                5.518000320112714,
                49.19115824314401
              ],
              [
                5.51808528819639,
                49.19119003199194
              ],
              [
                5.518377771571108,
                49.19129295207583
              ],
              [
                5.518815482188078,
                49.191446975672086
              ],
              [
                5.518815482188078,
                49.191446975672086
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09148196948187523,
          "ground": "gnd"
        },
        "44_LVBranch124013": {
          "bus1": "44_LVBus605326",
          "bus2": "44_LVBus605327",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.518815482188078,
                49.191446975672086
              ],
              [
                5.518815482188078,
                49.191446975672086
              ],
              [
                5.519803210408964,
                49.1917794705005
              ],
              [
                5.519813551036441,
                49.19178295458327
              ],
              [
                5.519813551036441,
                49.19178295458327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08178461320230386,
          "ground": "gnd"
        },
        "44_LVBranch092477": {
          "bus1": "44_MVLV62227_LV",
          "bus2": "44_LVBus605319",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.517708106920049,
                49.19103391357872
              ],
              [
                5.517694062505561,
                49.19104375514579
              ],
              [
                5.517694062505561,
                49.19104375514579
              ],
              [
                5.517677966759114,
                49.191055035957966
              ],
              [
                5.517677966759114,
                49.191055035957966
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0017176920168641516,
          "ground": "gnd"
        },
        "44_LVBranch138354": {
          "bus1": "44_LVBus605319",
          "bus2": "44_LVBus605324",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.517677966759114,
                49.191055035957966
              ],
              [
                5.517677966759114,
                49.191055035957966
              ],
              [
                5.517663554950074,
                49.19103339661731
              ],
              [
                5.517200254512812,
                49.19087610051448
              ],
              [
                5.517186826350848,
                49.190871933818066
              ],
              [
                5.517186826350848,
                49.190871933818066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04174148383282348,
          "ground": "gnd"
        },
        "44_LVBranch018206": {
          "bus1": "44_LVBus605319",
          "bus2": "44_LVBus605320",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.517677966759114,
                49.191055035957966
              ],
              [
                5.517677966759114,
                49.191055035957966
              ],
              [
                5.517417743912586,
                49.19123729056748
              ],
              [
                5.51741510060364,
                49.191239141177164
              ],
              [
                5.517409486992307,
                49.191244433700476
              ],
              [
                5.517392099711961,
                49.19126079336531
              ],
              [
                5.517384268675286,
                49.19126816798201
              ],
              [
                5.517101783621894,
                49.19153403751518
              ],
              [
                5.517101783621894,
                49.19153403751518
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06800678094841268,
          "ground": "gnd"
        },
        "44_LVBranch195714": {
          "bus1": "44_LVBus605320",
          "bus2": "44_LVBus605321",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.517101783621894,
                49.19153403751518
              ],
              [
                5.517101783621894,
                49.19153403751518
              ],
              [
                5.516745541186462,
                49.19135773950381
              ],
              [
                5.516740757923249,
                49.191355375594405
              ],
              [
                5.516740064578595,
                49.191355034305204
              ],
              [
                5.516740064578595,
                49.191355034305204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03303754281113431,
          "ground": "gnd"
        },
        "44_LVBranch124830": {
          "bus1": "44_LVBus605320",
          "bus2": "44_LVBus605322",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.517101783621894,
                49.19153403751518
              ],
              [
                5.517101783621894,
                49.19153403751518
              ],
              [
                5.516992783711977,
                49.191759954278204
              ],
              [
                5.515934804855386,
                49.192971746093455
              ],
              [
                5.515934804855386,
                49.192971746093455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.18162237384788918,
          "ground": "gnd"
        },
        "44_LVBranch235243": {
          "bus1": "44_LVBus605322",
          "bus2": "44_LVBus605323",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.515934804855386,
                49.192971746093455
              ],
              [
                5.515934804855386,
                49.192971746093455
              ],
              [
                5.515938402503457,
                49.19297557124095
              ],
              [
                5.516179555493506,
                49.193232293564975
              ],
              [
                5.516064534469276,
                49.19345059044391
              ],
              [
                5.515546615898841,
                49.19385284425863
              ],
              [
                5.515546615898841,
                49.19385284425863
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11824716153057571,
          "ground": "gnd"
        },
        "44_34059": {
          "bus1": "44_MVBus14259",
          "bus2": "44_MVBus14260",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.521114090699268,
                49.18778824912538
              ],
              [
                5.521114090699268,
                49.18778824912538
              ],
              [
                5.519424628978672,
                49.18714201690105
              ],
              [
                5.512862806472218,
                49.18624735978276
              ],
              [
                5.512862806472218,
                49.18624735978276
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.631174534941321,
          "ground": "gnd"
        },
        "44_52675": {
          "bus1": "44_MVBus14260",
          "bus2": "44_MVLV02277",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.512862806472218,
                49.18624735978276
              ],
              [
                5.512269237762381,
                49.187091560919065
              ],
              [
                5.511358520174147,
                49.187630162098685
              ],
              [
                5.511343259258553,
                49.18763918990734
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19279473807616726,
          "ground": "gnd"
        },
        "44_LVBranch353018": {
          "bus1": "44_MVLV02277_LV",
          "bus2": "44_LVBus604924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.511343259258553,
                49.18763918990734
              ],
              [
                5.511358876634799,
                49.1876479571926
              ],
              [
                5.511358876634799,
                49.1876479571926
              ],
              [
                5.511343849906255,
                49.18766256294714
              ],
              [
                5.511326147405748,
                49.18766247440989
              ],
              [
                5.511325906265879,
                49.187662345915385
              ],
              [
                5.511310503208772,
                49.18765460705005
              ],
              [
                5.511310503208772,
                49.18765460705005
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.004687071267849296,
          "ground": "gnd"
        },
        "44_LVBranch616346": {
          "bus1": "44_LVBus604924",
          "bus2": "44_LVBus604925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.511310503208772,
                49.18765460705005
              ],
              [
                5.511310503208772,
                49.18765460705005
              ],
              [
                5.511159640529922,
                49.187309086140665
              ],
              [
                5.51111940042833,
                49.18721691208703
              ],
              [
                5.511049517172357,
                49.1872300215455
              ],
              [
                5.511049517172357,
                49.1872300215455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0559305087559995,
          "ground": "gnd"
        },
        "44_2136": {
          "bus1": "44_MVBus14260",
          "bus2": "44_MVBus14261",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.512862806472218,
                49.18624735978276
              ],
              [
                5.503316718665401,
                49.184364975450855
              ],
              [
                5.501870624979484,
                49.18384680077393
              ],
              [
                5.500171867127092,
                49.183263558527116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.9866633340671174,
          "ground": "gnd"
        },
        "44_52672": {
          "bus1": "44_MVBus14261",
          "bus2": "44_MVBus14284",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500171867127092,
                49.183263558527116
              ],
              [
                5.498584528307885,
                49.18270422168268
              ],
              [
                5.496286639305932,
                49.18181586742395
              ],
              [
                5.494388160622263,
                49.181280570108676
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.476540036784857,
          "ground": "gnd"
        },
        "44_41955": {
          "bus1": "44_MVBus14261",
          "bus2": "44_MVBus14262",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500171867127092,
                49.183263558527116
              ],
              [
                5.500375943913994,
                49.181927651328714
              ],
              [
                5.500537285166839,
                49.1807603320462
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.27966687699131826,
          "ground": "gnd"
        },
        "44_41956": {
          "bus1": "44_MVBus14262",
          "bus2": "44_MVLV46990",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500537285166839,
                49.1807603320462
              ],
              [
                5.49961732253481,
                49.18069477087272
              ],
              [
                5.497324698506364,
                49.1805303936428
              ],
              [
                5.497304266654401,
                49.18052892735971
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2356112938356075,
          "ground": "gnd"
        },
        "44_LVBranch042367": {
          "bus1": "44_MVLV46990_LV",
          "bus2": "44_LVBus605214",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497304266654401,
                49.18052892735971
              ],
              [
                5.497303776897861,
                49.18054240157904
              ],
              [
                5.497303776897861,
                49.18054240157904
              ],
              [
                5.497294415594593,
                49.18079839520341
              ],
              [
                5.49729428868966,
                49.18080191449421
              ],
              [
                5.49729428868966,
                49.18080191449421
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0288695602415211,
          "ground": "gnd"
        },
        "44_LVBranch237085": {
          "bus1": "44_LVBus605214",
          "bus2": "44_LVBus605215",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.49729428868966,
                49.18080191449421
              ],
              [
                5.49729428868966,
                49.18080191449421
              ],
              [
                5.497293224707855,
                49.18086480690421
              ],
              [
                5.497288570277055,
                49.18114139427025
              ],
              [
                5.497408873274974,
                49.181401161088814
              ],
              [
                5.497423989559201,
                49.181433790597254
              ],
              [
                5.497423989559201,
                49.181433790597254
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07174100579890358,
          "ground": "gnd"
        },
        "44_LVBranch121292": {
          "bus1": "44_LVBus605215",
          "bus2": "44_LVBus605224",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497423989559201,
                49.181433790597254
              ],
              [
                5.497423989559201,
                49.181433790597254
              ],
              [
                5.496465457565714,
                49.18158076346574
              ],
              [
                5.496157259235522,
                49.181701166945174
              ],
              [
                5.496101116810429,
                49.1817230955348
              ],
              [
                5.496101116810429,
                49.1817230955348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10268966460707292,
          "ground": "gnd"
        },
        "44_LVBranch083165": {
          "bus1": "44_LVBus605224",
          "bus2": "44_LVBus605225",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.496101116810429,
                49.1817230955348
              ],
              [
                5.496101116810429,
                49.1817230955348
              ],
              [
                5.495815433254189,
                49.18219976747524
              ],
              [
                5.49581207380644,
                49.182205377238
              ],
              [
                5.495220156745228,
                49.18209564931839
              ],
              [
                5.493494753511231,
                49.18163005066723
              ],
              [
                5.493494753511231,
                49.18163005066723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.23850417639949892,
          "ground": "gnd"
        },
        "44_LVBranch224176": {
          "bus1": "44_LVBus605225",
          "bus2": "44_LVBus605226",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.493494753511231,
                49.18163005066723
              ],
              [
                5.493494753511231,
                49.18163005066723
              ],
              [
                5.491401920803031,
                49.181258224132236
              ],
              [
                5.490732577690189,
                49.18110456315629
              ],
              [
                5.490731923590294,
                49.181104409523726
              ],
              [
                5.490726108464466,
                49.18110307889526
              ],
              [
                5.490726108464466,
                49.18110307889526
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.2102881990681858,
          "ground": "gnd"
        },
        "44_LVBranch006058": {
          "bus1": "44_LVBus605215",
          "bus2": "44_LVBus605216",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497423989559201,
                49.181433790597254
              ],
              [
                5.497423989559201,
                49.181433790597254
              ],
              [
                5.498092992585253,
                49.181525179903865
              ],
              [
                5.498092992585253,
                49.181525179903865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04982177327466645,
          "ground": "gnd"
        },
        "44_LVBranch602533": {
          "bus1": "44_LVBus605216",
          "bus2": "44_LVBus605223",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.498092992585253,
                49.181525179903865
              ],
              [
                5.498092992585253,
                49.181525179903865
              ],
              [
                5.498129666118086,
                49.181433265351785
              ],
              [
                5.498366191298913,
                49.18147667013037
              ],
              [
                5.498372794896374,
                49.18147788067443
              ],
              [
                5.498372794896374,
                49.18147788067443
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.028972827541777716,
          "ground": "gnd"
        },
        "44_LVBranch248844": {
          "bus1": "44_LVBus605216",
          "bus2": "44_LVBus605217",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.498092992585253,
                49.181525179903865
              ],
              [
                5.498092992585253,
                49.181525179903865
              ],
              [
                5.498774856426505,
                49.18164591831057
              ],
              [
                5.498774856426505,
                49.18164591831057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051493143424282545,
          "ground": "gnd"
        },
        "44_LVBranch014894": {
          "bus1": "44_LVBus605217",
          "bus2": "44_LVBus605218",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.498774856426505,
                49.18164591831057
              ],
              [
                5.498774856426505,
                49.18164591831057
              ],
              [
                5.499481285758546,
                49.18178577827961
              ],
              [
                5.500258766986319,
                49.1820487856063
              ],
              [
                5.500258766986319,
                49.1820487856063
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11758418044575566,
          "ground": "gnd"
        },
        "44_LVBranch175693": {
          "bus1": "44_LVBus605218",
          "bus2": "44_LVBus605219",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500258766986319,
                49.1820487856063
              ],
              [
                5.500258766986319,
                49.1820487856063
              ],
              [
                5.501088792227643,
                49.182381447748746
              ],
              [
                5.501886655199622,
                49.18270508050763
              ],
              [
                5.501886655199622,
                49.18270508050763
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13932849595934998,
          "ground": "gnd"
        },
        "44_LVBranch168228": {
          "bus1": "44_LVBus605219",
          "bus2": "44_LVBus605220",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501886655199622,
                49.18270508050763
              ],
              [
                5.501886655199622,
                49.18270508050763
              ],
              [
                5.502316744220328,
                49.18301005470414
              ],
              [
                5.502596045448209,
                49.18319259040688
              ],
              [
                5.502621985146268,
                49.1832095477053
              ],
              [
                5.502999957243473,
                49.18342954457796
              ],
              [
                5.502999957243473,
                49.18342954457796
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11446309656187796,
          "ground": "gnd"
        },
        "44_LVBranch007155": {
          "bus1": "44_LVBus605220",
          "bus2": "44_LVBus605221",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.502999957243473,
                49.18342954457796
              ],
              [
                5.502999957243473,
                49.18342954457796
              ],
              [
                5.503054107403067,
                49.183845683756026
              ],
              [
                5.503103371672562,
                49.18429255227439
              ],
              [
                5.503103371672562,
                49.18429255227439
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09627559581511627,
          "ground": "gnd"
        },
        "44_LVBranch138665": {
          "bus1": "44_LVBus605221",
          "bus2": "44_LVBus605222",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.503103371672562,
                49.18429255227439
              ],
              [
                5.503103371672562,
                49.18429255227439
              ],
              [
                5.503110160063421,
                49.18429319117747
              ],
              [
                5.503613227420191,
                49.18434067455465
              ],
              [
                5.503618898210549,
                49.18434120808421
              ],
              [
                5.503620015823679,
                49.18434131342888
              ],
              [
                5.503620015823679,
                49.18434131342888
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03805247993996808,
          "ground": "gnd"
        },
        "44_LVBranch065937": {
          "bus1": "44_MVLV46990_LV",
          "bus2": "44_LVBus605208",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497304266654401,
                49.18052892735971
              ],
              [
                5.497305264760801,
                49.18051546670698
              ],
              [
                5.497305264760801,
                49.18051546670698
              ],
              [
                5.497332294501094,
                49.180152008895796
              ],
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.497333773933978,
                49.18013208814204
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04268740222666047,
          "ground": "gnd"
        },
        "44_LVBranch271828": {
          "bus1": "44_LVBus605208",
          "bus2": "44_LVBus605212",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.496897308279834,
                49.18020980155185
              ],
              [
                5.496831515531135,
                49.180221518194976
              ],
              [
                5.496831515531135,
                49.180221518194976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03794504333934188,
          "ground": "gnd"
        },
        "44_LVBranch270956": {
          "bus1": "44_LVBus605208",
          "bus2": "44_LVBus605209",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.496753468352863,
                49.179977001964865
              ],
              [
                5.496753468352863,
                49.179977001964865
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.045689270481276766,
          "ground": "gnd"
        },
        "44_LVBranch355773": {
          "bus1": "44_LVBus605209",
          "bus2": "44_LVBus605210",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.496753468352863,
                49.179977001964865
              ],
              [
                5.496753468352863,
                49.179977001964865
              ],
              [
                5.496811866072233,
                49.17989642040305
              ],
              [
                5.496808969540698,
                49.17986889078413
              ],
              [
                5.496808431429098,
                49.179863698500284
              ],
              [
                5.496778857662876,
                49.17958206084194
              ],
              [
                5.496771891736642,
                49.17951571135461
              ],
              [
                5.496764735678393,
                49.17944760440866
              ],
              [
                5.496755325627691,
                49.179357966655985
              ],
              [
                5.496749611785795,
                49.179303525762556
              ],
              [
                5.49674108390582,
                49.179153832850915
              ],
              [
                5.496732599613516,
                49.17908889019856
              ],
              [
                5.496725789434013,
                49.17903669927987
              ],
              [
                5.496618879639655,
                49.17901046519761
              ],
              [
                5.496292328214136,
                49.17904520856145
              ],
              [
                5.495874092151748,
                49.17908971520333
              ],
              [
                5.495665982608705,
                49.17910795334394
              ],
              [
                5.495622346814498,
                49.17915819219698
              ],
              [
                5.495360738820233,
                49.17916808378571
              ],
              [
                5.495110745175617,
                49.179154217010456
              ],
              [
                5.494849289353991,
                49.17912409723976
              ],
              [
                5.494839257286261,
                49.17912870490247
              ],
              [
                5.494839257286261,
                49.17912870490247
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24846698385128976,
          "ground": "gnd"
        },
        "44_LVBranch222721": {
          "bus1": "44_LVBus605208",
          "bus2": "44_LVBus605211",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.497333773933978,
                49.18013208814204
              ],
              [
                5.49741710086743,
                49.179877317380104
              ],
              [
                5.497431467836107,
                49.17983338919534
              ],
              [
                5.497435960622407,
                49.179819656496655
              ],
              [
                5.497518695808429,
                49.17951503946275
              ],
              [
                5.497537423527243,
                49.17944606984072
              ],
              [
                5.497600377527838,
                49.17921428073015
              ],
              [
                5.49763918912433,
                49.17907140487608
              ],
              [
                5.497640385464119,
                49.17906698512091
              ],
              [
                5.497640385464119,
                49.17906698512091
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12055980879003819,
          "ground": "gnd"
        },
        "44_14344": {
          "bus1": "44_MVBus14262",
          "bus2": "44_MVBus14263",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500537285166839,
                49.1807603320462
              ],
              [
                5.500537285166839,
                49.1807603320462
              ],
              [
                5.500788351150574,
                49.17925994415827
              ],
              [
                5.500788351150574,
                49.17925994415827
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.16786397045654905,
          "ground": "gnd"
        },
        "44_41957": {
          "bus1": "44_MVBus14263",
          "bus2": "44_MVBus14264",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500788351150574,
                49.17925994415827
              ],
              [
                5.500788351150574,
                49.17925994415827
              ],
              [
                5.501810805526,
                49.171431380987976
              ],
              [
                5.502819299346321,
                49.167299187825805
              ],
              [
                5.502819299346321,
                49.167299187825805
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.3392261377725192,
          "ground": "gnd"
        },
        "44_33525": {
          "bus1": "44_MVBus14264",
          "bus2": "44_MVBus14265",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.502819299346321,
                49.167299187825805
              ],
              [
                5.502819299346321,
                49.167299187825805
              ],
              [
                5.501245858115608,
                49.16624268818153
              ],
              [
                5.501245858115608,
                49.16624268818153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.16423217976873955,
          "ground": "gnd"
        },
        "44_75895": {
          "bus1": "44_MVBus14265",
          "bus2": "44_MVBus14266",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501245858115608,
                49.16624268818153
              ],
              [
                5.501245858115608,
                49.16624268818153
              ],
              [
                5.496164060719885,
                49.16379488673577
              ],
              [
                5.494910571732052,
                49.16347687621911
              ],
              [
                5.494910571732052,
                49.16347687621911
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5578724363188431,
          "ground": "gnd"
        },
        "44_123472": {
          "bus1": "44_MVBus14266",
          "bus2": "44_MVLV10465",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.494910571732052,
                49.16347687621911
              ],
              [
                5.494910571732052,
                49.16347687621911
              ],
              [
                5.495483940947746,
                49.16345199059186
              ],
              [
                5.495487401782836,
                49.16346527089399
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.04190847082938746,
          "ground": "gnd"
        },
        "44_LVBranch485286": {
          "bus1": "44_MVLV10465_LV",
          "bus2": "44_LVBus605010",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495487401782836,
                49.16346527089399
              ],
              [
                5.495494677503996,
                49.163452660623804
              ],
              [
                5.495494677503996,
                49.163452660623804
              ],
              [
                5.495499783748869,
                49.16344380341051
              ],
              [
                5.495511483776432,
                49.16342351391867
              ],
              [
                5.495573978821501,
                49.16341762134417
              ],
              [
                5.495645390690486,
                49.163385856466476
              ],
              [
                5.495682793411964,
                49.163287636059536
              ],
              [
                5.495728120624827,
                49.163140881894705
              ],
              [
                5.495818726542609,
                49.16312226998317
              ],
              [
                5.495839172157929,
                49.16312340328422
              ],
              [
                5.495839306329669,
                49.163124249519605
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05069593610424716,
          "ground": "gnd"
        },
        "44_LVBranch369956": {
          "bus1": "44_LVBus605010",
          "bus2": "44_LVBus853305",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495839306329669,
                49.163124249519605
              ],
              [
                5.49583944050141,
                49.16312509575499
              ],
              [
                5.495825786983786,
                49.163127838843444
              ],
              [
                5.495827656462204,
                49.16316212221317
              ],
              [
                5.495838183545008,
                49.16321281302167
              ],
              [
                5.495857253604737,
                49.16324495215094
              ],
              [
                5.495905703221347,
                49.163290416310026
              ],
              [
                5.495929892932915,
                49.16328686475837
              ],
              [
                5.495931292239605,
                49.16328821716273
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022357962850974664,
          "ground": "gnd"
        },
        "44_LVBranch378495": {
          "bus1": "44_LVBus853305",
          "bus2": "44_LVBus856493",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495931292239605,
                49.16328821716273
              ],
              [
                5.495932691546295,
                49.1632895695671
              ],
              [
                5.495919509452248,
                49.16330201193536
              ],
              [
                5.496023380794553,
                49.16339370946517
              ],
              [
                5.496151787316673,
                49.16346266558367
              ],
              [
                5.49628109174154,
                49.16349662675339
              ],
              [
                5.496638016763609,
                49.163569679313014
              ],
              [
                5.496671080844448,
                49.16357645047172
              ],
              [
                5.496675260309882,
                49.16357215877722
              ],
              [
                5.496684613888233,
                49.16356257797539
              ],
              [
                5.496686869869989,
                49.16356291861456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06827905476980597,
          "ground": "gnd"
        },
        "44_LVBranch669840": {
          "bus1": "44_LVBus856493",
          "bus2": "44_LVBus856494",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.496686869869989,
                49.16356291861456
              ],
              [
                5.496689125851745,
                49.163563259253735
              ],
              [
                5.496691651284032,
                49.163576932891715
              ],
              [
                5.496692415019509,
                49.163581112155974
              ],
              [
                5.496716599635445,
                49.16358619321083
              ],
              [
                5.497526113687633,
                49.16375627061477
              ],
              [
                5.497530154185328,
                49.163749491683554
              ],
              [
                5.497536856613493,
                49.16373827223523
              ],
              [
                5.497536856613493,
                49.16373827223523
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06799677638351061,
          "ground": "gnd"
        },
        "44_LVBranch327340": {
          "bus1": "44_MVLV10465_LV",
          "bus2": "44_LVBus605008",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495487401782836,
                49.16346527089399
              ],
              [
                5.495490658405825,
                49.16345196630291
              ],
              [
                5.495490658405825,
                49.16345196630291
              ],
              [
                5.495499546679232,
                49.16341556479676
              ],
              [
                5.495568899149588,
                49.163409023773454
              ],
              [
                5.495633370057067,
                49.16338034647854
              ],
              [
                5.495669425767385,
                49.16328565062155
              ],
              [
                5.495702706695151,
                49.16317790813252
              ],
              [
                5.495713358689977,
                49.16314343838905
              ],
              [
                5.495705220936382,
                49.1631372954509
              ],
              [
                5.495697069494796,
                49.16313115287331
              ],
              [
                5.495698215509405,
                49.16312915782558
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04369397801846036,
          "ground": "gnd"
        },
        "44_LVBranch619379": {
          "bus1": "44_LVBus605008",
          "bus2": "44_LVBus858829",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495698215509405,
                49.16312915782558
              ],
              [
                5.495699361524013,
                49.16312716277784
              ],
              [
                5.495711296148297,
                49.16312612861863
              ],
              [
                5.495814232322318,
                49.16311718196816
              ],
              [
                5.495839518942818,
                49.163099321695256
              ],
              [
                5.495839168008613,
                49.16309628255475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0111614746944426,
          "ground": "gnd"
        },
        "44_LVBranch449261": {
          "bus1": "44_LVBus858829",
          "bus2": "44_LVBus864500",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495839168008613,
                49.16309628255475
              ],
              [
                5.49583881707441,
                49.16309324341423
              ],
              [
                5.495827769497298,
                49.163087500956976
              ],
              [
                5.495816722473256,
                49.16308176747639
              ],
              [
                5.495821310931739,
                49.16299202898001
              ],
              [
                5.495848547618821,
                49.1627685257957
              ],
              [
                5.495874940342894,
                49.162760878586774
              ],
              [
                5.495875440605769,
                49.16275852738745
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03908139333277286,
          "ground": "gnd"
        },
        "44_LVBranch700859": {
          "bus1": "44_LVBus864500",
          "bus2": "44_LVBus864501",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495875440605769,
                49.16275852738745
              ],
              [
                5.495875940868642,
                49.162756176188125
              ],
              [
                5.495860461286972,
                49.1627477000677
              ],
              [
                5.49584999040511,
                49.16274196937836
              ],
              [
                5.49586493287922,
                49.16248770393893
              ],
              [
                5.495866110647335,
                49.16246778184869
              ],
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.495907091199243,
                49.16246525315315
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03598335192647693,
          "ground": "gnd"
        },
        "44_LVBranch678939": {
          "bus1": "44_LVBus864501",
          "bus2": "44_LVBus864505",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.495885422658867,
                49.16245311854233
              ],
              [
                5.495893241267718,
                49.162394588083885
              ],
              [
                5.495930476834019,
                49.16228158850268
              ],
              [
                5.495930334225233,
                49.162279263251314
              ],
              [
                5.495930175173728,
                49.162276893472125
              ],
              [
                5.495929293793892,
                49.16226296961993
              ],
              [
                5.495929293793892,
                49.16226296961993
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02354198700358785,
          "ground": "gnd"
        },
        "44_LVBranch426613": {
          "bus1": "44_LVBus864505",
          "bus2": "44_LVBus864506",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495929293793892,
                49.16226296961993
              ],
              [
                5.495929293793892,
                49.16226296961993
              ],
              [
                5.495922185699697,
                49.162274955045035
              ],
              [
                5.495918047702199,
                49.162281934331666
              ],
              [
                5.495879883064751,
                49.1622829769651
              ],
              [
                5.495837015354653,
                49.16210135658361
              ],
              [
                5.495853342380166,
                49.162095035958004
              ],
              [
                5.49586381642283,
                49.16209098290975
              ],
              [
                5.495863756268356,
                49.16208877238343
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02775774501401575,
          "ground": "gnd"
        },
        "44_LVBranch495602": {
          "bus1": "44_LVBus864506",
          "bus2": "44_LVBus864510",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495863756268356,
                49.16208877238343
              ],
              [
                5.495863696113884,
                49.16208656185711
              ],
              [
                5.495845558871237,
                49.162080134147516
              ],
              [
                5.495827408494079,
                49.16207371577403
              ],
              [
                5.495812626785218,
                49.16201781368075
              ],
              [
                5.49580560931633,
                49.161991255587566
              ],
              [
                5.495776703398978,
                49.16188189794212
              ],
              [
                5.495795697607327,
                49.16183276642395
              ],
              [
                5.495771365840539,
                49.161751488066585
              ],
              [
                5.49579838779996,
                49.161742259591776
              ],
              [
                5.495798016943604,
                49.161741019439475
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04172911780998462,
          "ground": "gnd"
        },
        "44_LVBranch693981": {
          "bus1": "44_LVBus864510",
          "bus2": "44_LVBus864511",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495798016943604,
                49.161741019439475
              ],
              [
                5.495797646087247,
                49.16173977928718
              ],
              [
                5.495766902332415,
                49.16173795543728
              ],
              [
                5.495736465981457,
                49.161616606389074
              ],
              [
                5.495761067006109,
                49.16161396121516
              ],
              [
                5.495761108510386,
                49.161611433275034
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.017746591941183155,
          "ground": "gnd"
        },
        "44_LVBranch392946": {
          "bus1": "44_LVBus864511",
          "bus2": "44_LVBus864512",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495761108510386,
                49.161611433275034
              ],
              [
                5.495760369994888,
                49.161610868252566
              ],
              [
                5.495726517685935,
                49.16160083545506
              ],
              [
                5.495707145505379,
                49.1615901419641
              ],
              [
                5.495634633344562,
                49.161504424217526
              ],
              [
                5.495514431831422,
                49.161420260947835
              ],
              [
                5.495427686417909,
                49.161376561961006
              ],
              [
                5.495421899708341,
                49.16137364819063
              ],
              [
                5.495420931647202,
                49.16136546372168
              ],
              [
                5.495417417588904,
                49.16136394677152
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03770536827615473,
          "ground": "gnd"
        },
        "44_LVBranch303554": {
          "bus1": "44_LVBus864512",
          "bus2": "44_LVBus864514",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495417417588904,
                49.16136394677152
              ],
              [
                5.495413903530604,
                49.16136242982137
              ],
              [
                5.4953951025644,
                49.16136663949711
              ],
              [
                5.495132567114354,
                49.161282111080126
              ],
              [
                5.495096576887386,
                49.16127052486196
              ],
              [
                5.495096225314885,
                49.161267027123614
              ],
              [
                5.495095352917303,
                49.16125816570501
              ],
              [
                5.495092303945562,
                49.161257189509406
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.027081740389965223,
          "ground": "gnd"
        },
        "44_LVBranch390219": {
          "bus1": "44_LVBus864514",
          "bus2": "44_LVBus864515",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495092303945562,
                49.161257189509406
              ],
              [
                5.49508925497382,
                49.161256213313806
              ],
              [
                5.495074575325992,
                49.16126278714946
              ],
              [
                5.495020043049679,
                49.16125158196312
              ],
              [
                5.494965136228955,
                49.16124030569802
              ],
              [
                5.494942361263344,
                49.161236949637214
              ],
              [
                5.494919573161697,
                49.16123360291077
              ],
              [
                5.494879732032218,
                49.16122942894012
              ],
              [
                5.494839890909157,
                49.161225254956236
              ],
              [
                5.494831372018631,
                49.161216019654276
              ],
              [
                5.494826996974606,
                49.1612155550122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.020152326375389516,
          "ground": "gnd"
        },
        "44_LVBranch648927": {
          "bus1": "44_LVBus864515",
          "bus2": "44_LVBus864516",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.494826996974606,
                49.1612155550122
              ],
              [
                5.494822621930582,
                49.16121509037012
              ],
              [
                5.494815251697866,
                49.1612192233526
              ],
              [
                5.494812892039931,
                49.16122054449938
              ],
              [
                5.494804348943829,
                49.16121963673275
              ],
              [
                5.494787635118598,
                49.161217856340805
              ],
              [
                5.494684758768887,
                49.16120691859771
              ],
              [
                5.494628046761048,
                49.161216965633166
              ],
              [
                5.494567888070129,
                49.161221114625604
              ],
              [
                5.49452115084019,
                49.16122433420999
              ],
              [
                5.494377783671423,
                49.161236647852235
              ],
              [
                5.494188625009759,
                49.16126000614423
              ],
              [
                5.493856671153522,
                49.161307477982376
              ],
              [
                5.493629776897315,
                49.16133417709093
              ],
              [
                5.493618559169333,
                49.16132117312305
              ],
              [
                5.493618559169333,
                49.16132117312305
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09036420259848758,
          "ground": "gnd"
        },
        "44_LVBranch324611": {
          "bus1": "44_LVBus864511",
          "bus2": "44_LVBus864513",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495761108510386,
                49.161611433275034
              ],
              [
                5.495761888530162,
                49.16160947035738
              ],
              [
                5.495723119387778,
                49.16158276057629
              ],
              [
                5.495763500540692,
                49.16150406467381
              ],
              [
                5.495746649010266,
                49.161464043650746
              ],
              [
                5.495819876119371,
                49.16130474633163
              ],
              [
                5.495817500965709,
                49.161302237172514
              ],
              [
                5.495810961073121,
                49.16129531472067
              ],
              [
                5.495812267198584,
                49.16129246566848
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03769037100213775,
          "ground": "gnd"
        },
        "44_LVBranch336395": {
          "bus1": "44_LVBus864513",
          "bus2": "44_LVBus864517",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495812267198584,
                49.16129246566848
              ],
              [
                5.495813573324046,
                49.1612896166163
              ],
              [
                5.49582376443392,
                49.161286542199456
              ],
              [
                5.495829647605455,
                49.16128476839984
              ],
              [
                5.495842665313284,
                49.16124729567933
              ],
              [
                5.495854681351533,
                49.16121271793198
              ],
              [
                5.495856594943019,
                49.16119249764677
              ],
              [
                5.495867228532204,
                49.16108015466141
              ],
              [
                5.495872643879247,
                49.160981545721214
              ],
              [
                5.495861575526741,
                49.160974562872966
              ],
              [
                5.4958618064401445,
                49.1609716207837
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036373728811175864,
          "ground": "gnd"
        },
        "44_LVBranch704870": {
          "bus1": "44_LVBus864517",
          "bus2": "44_LVBus864518",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.4958618064401445,
                49.1609716207837
              ],
              [
                5.495862037353549,
                49.16096867869443
              ],
              [
                5.495875876111305,
                49.160961587395995
              ],
              [
                5.495876999029271,
                49.16095619834272
              ],
              [
                5.495898046226923,
                49.16085491998307
              ],
              [
                5.495902949529909,
                49.16083135660895
              ],
              [
                5.495939584321655,
                49.16068085663626
              ],
              [
                5.495960281334845,
                49.16059242853544
              ],
              [
                5.495995318327026,
                49.16048026904009
              ],
              [
                5.496019281121849,
                49.16043302062537
              ],
              [
                5.496015650028162,
                49.16042612935878
              ],
              [
                5.496012594261384,
                49.16042034695839
              ],
              [
                5.496012594261384,
                49.16042034695839
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.062559026946214,
          "ground": "gnd"
        },
        "44_LVBranch558971": {
          "bus1": "44_LVBus864501",
          "bus2": "44_LVBus864502",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.49587024838818,
                49.162458338675066
              ],
              [
                5.495875414745467,
                49.1624218464293
              ],
              [
                5.495876742234295,
                49.16241241443349
              ],
              [
                5.495879623977053,
                49.162392105688056
              ],
              [
                5.495511513197447,
                49.1624007895297
              ],
              [
                5.495289482713598,
                49.16240602459213
              ],
              [
                5.495115949444091,
                49.16241011525197
              ],
              [
                5.495116647595713,
                49.162445877294374
              ],
              [
                5.495092609707719,
                49.16246419907578
              ],
              [
                5.495092609707719,
                49.16246419907578
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07259166085405049,
          "ground": "gnd"
        },
        "44_LVBranch671192": {
          "bus1": "44_LVBus864502",
          "bus2": "44_LVBus864504",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495092609707719,
                49.16246419907578
              ],
              [
                5.495092609707719,
                49.16246419907578
              ],
              [
                5.495080082674295,
                49.162442821946954
              ],
              [
                5.495060909460054,
                49.16243671818524
              ],
              [
                5.494954914871037,
                49.16243802946079
              ],
              [
                5.494790725729005,
                49.16250171714816
              ],
              [
                5.494742263537685,
                49.16252244535472
              ],
              [
                5.494587402942098,
                49.16258867439719
              ],
              [
                5.494559655210731,
                49.16260642844386
              ],
              [
                5.494554388864595,
                49.16288353967343
              ],
              [
                5.49455392508623,
                49.16290840666399
              ],
              [
                5.494553447617571,
                49.162933274014925
              ],
              [
                5.494552956256396,
                49.1629592567787
              ],
              [
                5.494579008580864,
                49.16296193302535
              ],
              [
                5.494579008580864,
                49.16296193302535
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0874425495902563,
          "ground": "gnd"
        },
        "44_LVBranch661303": {
          "bus1": "44_LVBus864502",
          "bus2": "44_LVBus864503",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495092609707719,
                49.16246419907578
              ],
              [
                5.495092609707719,
                49.16246419907578
              ],
              [
                5.495100676723789,
                49.162443250051965
              ],
              [
                5.495098610212779,
                49.16241111203037
              ],
              [
                5.495046769524211,
                49.16240424209694
              ],
              [
                5.495041312864681,
                49.16231882403297
              ],
              [
                5.495105148899271,
                49.16230306769235
              ],
              [
                5.495109909539776,
                49.16228387842623
              ],
              [
                5.495109909539776,
                49.16228387842623
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02648234940093841,
          "ground": "gnd"
        },
        "44_LVBranch440050": {
          "bus1": "44_LVBus864501",
          "bus2": "44_LVBus864507",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.495907091199243,
                49.16246525315315
              ],
              [
                5.495900079265387,
                49.16244571793437
              ],
              [
                5.495903480162639,
                49.16242716698346
              ],
              [
                5.495909962735348,
                49.16239179103472
              ],
              [
                5.496027875532251,
                49.16238873475451
              ],
              [
                5.496281949465176,
                49.16238214045467
              ],
              [
                5.496503543014573,
                49.16237604281948
              ],
              [
                5.496534287888458,
                49.162375195738456
              ],
              [
                5.49654293923092,
                49.16237495850489
              ],
              [
                5.49655612851267,
                49.16234654547997
              ],
              [
                5.49655612851267,
                49.16234654547997
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05777878841927352,
          "ground": "gnd"
        },
        "44_LVBranch735585": {
          "bus1": "44_LVBus864507",
          "bus2": "44_LVBus864509",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.49655612851267,
                49.16234654547997
              ],
              [
                5.49655612851267,
                49.16234654547997
              ],
              [
                5.496575001159743,
                49.16236182911309
              ],
              [
                5.496647798028432,
                49.16235982759737
              ],
              [
                5.496644587461905,
                49.16230972610515
              ],
              [
                5.496803567592976,
                49.1623075728702
              ],
              [
                5.496872521749575,
                49.16230663478277
              ],
              [
                5.496897812733911,
                49.162306291201304
              ],
              [
                5.496912260032738,
                49.16229905784827
              ],
              [
                5.496934050324995,
                49.16228814172
              ],
              [
                5.496955482002611,
                49.16227741489637
              ],
              [
                5.496975197275064,
                49.16226754266731
              ],
              [
                5.49699517862222,
                49.162257537521434
              ],
              [
                5.496998643177903,
                49.162242042239306
              ],
              [
                5.496998643177903,
                49.162242042239306
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.042226908191744045,
          "ground": "gnd"
        },
        "44_LVBranch465657": {
          "bus1": "44_LVBus864507",
          "bus2": "44_LVBus864508",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.49655612851267,
                49.16234654547997
              ],
              [
                5.49655612851267,
                49.16234654547997
              ],
              [
                5.496566908250781,
                49.16237429916965
              ],
              [
                5.496806584725944,
                49.16236770591494
              ],
              [
                5.496808059213235,
                49.16239352895516
              ],
              [
                5.496809069796932,
                49.162411343075725
              ],
              [
                5.496809069796932,
                49.162411343075725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.025537373657631323,
          "ground": "gnd"
        },
        "44_11101": {
          "bus1": "44_MVBus14266",
          "bus2": "44_MVBus14267",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.494910571732052,
                49.16347687621911
              ],
              [
                5.493349068844702,
                49.163228856105555
              ],
              [
                5.489838297156638,
                49.161521837225465
              ],
              [
                5.48890130280504,
                49.161450139943256
              ],
              [
                5.488143018521219,
                49.16133145141967
              ],
              [
                5.486950524733206,
                49.16129037211622
              ],
              [
                5.485813725811163,
                49.161218951361434
              ],
              [
                5.484400359537697,
                49.161028195396156
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.837223605397237,
          "ground": "gnd"
        },
        "44_184748": {
          "bus1": "44_MVBus14267",
          "bus2": "44_MVLV10467",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.484400359537697,
                49.161028195396156
              ],
              [
                5.484400359537697,
                49.161028195396156
              ],
              [
                5.48338428341192,
                49.16082653601804
              ],
              [
                5.483388082290661,
                49.1609883872177
              ],
              [
                5.483378889020684,
                49.16100039964902
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.09542954186649955,
          "ground": "gnd"
        },
        "44_LVBranch379789": {
          "bus1": "44_MVLV10467_LV",
          "bus2": "44_LVBus605016",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.483378889020684,
                49.16100039964902
              ],
              [
                5.483362656926968,
                49.16099213057613
              ],
              [
                5.483362656926968,
                49.16099213057613
              ],
              [
                5.483102291391351,
                49.16085946457407
              ],
              [
                5.483102291391351,
                49.16085946457407
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.024047951232605336,
          "ground": "gnd"
        },
        "44_LVBranch587450": {
          "bus1": "44_MVLV10467_LV",
          "bus2": "44_LVBus605014",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.483378889020684,
                49.16100039964902
              ],
              [
                5.483372603302143,
                49.16098795761411
              ],
              [
                5.483372603302143,
                49.16098795761411
              ],
              [
                5.483361017483034,
                49.16085665096321
              ],
              [
                5.484374593450427,
                49.16105463546231
              ],
              [
                5.485244155146098,
                49.161168318078424
              ],
              [
                5.485275088487974,
                49.161172360721594
              ],
              [
                5.485288680240272,
                49.16119956477669
              ],
              [
                5.485288680240272,
                49.16119956477669
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.16191669026106836,
          "ground": "gnd"
        },
        "44_23511": {
          "bus1": "44_MVBus14265",
          "bus2": "44_MVLV51713",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501245858115608,
                49.16624268818153
              ],
              [
                5.501245858115608,
                49.16624268818153
              ],
              [
                5.501862447571755,
                49.16556234937355
              ],
              [
                5.50205786952182,
                49.16514533645041
              ],
              [
                5.502063906100934,
                49.16513244377986
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.13653380449906855,
          "ground": "gnd"
        },
        "44_LVBranch225392": {
          "bus1": "44_MVLV51713_LV",
          "bus2": "44_LVBus605251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.502063906100934,
                49.16513244377986
              ],
              [
                5.502081542106597,
                49.16513938739549
              ],
              [
                5.502081542106597,
                49.16513938739549
              ],
              [
                5.502189127364792,
                49.165181721665654
              ],
              [
                5.503244949332003,
                49.16559715395652
              ],
              [
                5.503244949332003,
                49.16559715395652
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0989479499228616,
          "ground": "gnd"
        },
        "44_LVBranch166056": {
          "bus1": "44_LVBus605251",
          "bus2": "44_LVBus605252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.503244949332003,
                49.16559715395652
              ],
              [
                5.503244949332003,
                49.16559715395652
              ],
              [
                5.504242102794779,
                49.1659854611575
              ],
              [
                5.504242102794779,
                49.1659854611575
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08457702894286553,
          "ground": "gnd"
        },
        "44_LVBranch247447": {
          "bus1": "44_LVBus605252",
          "bus2": "44_LVBus605256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.504242102794779,
                49.1659854611575
              ],
              [
                5.504242102794779,
                49.1659854611575
              ],
              [
                5.50449780420419,
                49.16616291594398
              ],
              [
                5.504859501170304,
                49.16632397928894
              ],
              [
                5.504865168817855,
                49.16632650010527
              ],
              [
                5.504865168817855,
                49.16632650010527
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05953609606106579,
          "ground": "gnd"
        },
        "44_LVBranch089586": {
          "bus1": "44_LVBus605256",
          "bus2": "44_LVBus605257",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.504865168817855,
                49.16632650010527
              ],
              [
                5.504865168817855,
                49.16632650010527
              ],
              [
                5.505513808090331,
                49.166488613297396
              ],
              [
                5.506209739697261,
                49.16670764312342
              ],
              [
                5.506218437647227,
                49.166710380441046
              ],
              [
                5.506218437647227,
                49.166710380441046
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10762209471034231,
          "ground": "gnd"
        },
        "44_LVBranch443484": {
          "bus1": "44_LVBus605257",
          "bus2": "44_LVBus605258",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.506218437647227,
                49.166710380441046
              ],
              [
                5.506218437647227,
                49.166710380441046
              ],
              [
                5.507174047863009,
                49.167035917658154
              ],
              [
                5.508037825533945,
                49.16727758832495
              ],
              [
                5.508464268678183,
                49.167399015199564
              ],
              [
                5.509264366020912,
                49.16767483480545
              ],
              [
                5.509284541634483,
                49.167711178044584
              ],
              [
                5.509239310111687,
                49.16777632958382
              ],
              [
                5.509239310111687,
                49.16777632958382
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.25910605165280476,
          "ground": "gnd"
        },
        "44_LVBranch105395": {
          "bus1": "44_LVBus605252",
          "bus2": "44_LVBus605253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.504242102794779,
                49.1659854611575
              ],
              [
                5.504242102794779,
                49.1659854611575
              ],
              [
                5.504151314848854,
                49.166239080813696
              ],
              [
                5.504041655171391,
                49.16690455341703
              ],
              [
                5.504041655171391,
                49.16690455341703
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10341247765434791,
          "ground": "gnd"
        },
        "44_LVBranch196805": {
          "bus1": "44_LVBus605253",
          "bus2": "44_LVBus605254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.504041655171391,
                49.16690455341703
              ],
              [
                5.504041655171391,
                49.16690455341703
              ],
              [
                5.503957607012344,
                49.167370402107515
              ],
              [
                5.503951816986301,
                49.167404249437475
              ],
              [
                5.503936532301235,
                49.1674935426898
              ],
              [
                5.503877732999258,
                49.16783703037397
              ],
              [
                5.503877732999258,
                49.16783703037397
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10439073605174033,
          "ground": "gnd"
        },
        "44_LVBranch128431": {
          "bus1": "44_LVBus605254",
          "bus2": "44_LVBus605255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.503877732999258,
                49.16783703037397
              ],
              [
                5.503877732999258,
                49.16783703037397
              ],
              [
                5.503801018113009,
                49.16830153356889
              ],
              [
                5.503799641026601,
                49.16830991484646
              ],
              [
                5.503799641026601,
                49.16830991484646
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05289833796355894,
          "ground": "gnd"
        },
        "44_LVBranch492097": {
          "bus1": "44_MVLV51713_LV",
          "bus2": "44_LVBus605248",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.502063906100934,
                49.16513244377986
              ],
              [
                5.502043916099444,
                49.16513561579777
              ],
              [
                5.502043916099444,
                49.16513561579777
              ],
              [
                5.501982479107079,
                49.16514535943705
              ],
              [
                5.501870578730172,
                49.165103984294106
              ],
              [
                5.501726190742216,
                49.165038909453486
              ],
              [
                5.501726190742216,
                49.165038909453486
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026755825876177516,
          "ground": "gnd"
        },
        "44_LVBranch351536": {
          "bus1": "44_LVBus605248",
          "bus2": "44_LVBus605249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501726190742216,
                49.165038909453486
              ],
              [
                5.501726190742216,
                49.165038909453486
              ],
              [
                5.501666883274049,
                49.16501144934152
              ],
              [
                5.501684726404024,
                49.16499565492632
              ],
              [
                5.501670904128929,
                49.16498546316485
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.007480807715757245,
          "ground": "gnd"
        },
        "44_LVBranch736888": {
          "bus1": "44_LVBus605249",
          "bus2": "44_LVBus885256",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501670904128929,
                49.16498546316485
              ],
              [
                5.501662959011512,
                49.16497347051019
              ],
              [
                5.501668433173524,
                49.164967714647695
              ],
              [
                5.501669617659621,
                49.164966460392094
              ],
              [
                5.502087646527169,
                49.16447514212253
              ],
              [
                5.502111139382638,
                49.16446002561487
              ],
              [
                5.502166946527026,
                49.16445128493997
              ],
              [
                5.50243774368916,
                49.16441945298869
              ],
              [
                5.502471731490621,
                49.16440330366331
              ],
              [
                5.502471731490621,
                49.16440330366331
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.09319924232324918,
          "ground": "gnd"
        },
        "44_LVBranch548805": {
          "bus1": "44_LVBus605249",
          "bus2": "44_LVBus885249",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501670904128929,
                49.16498546316485
              ],
              [
                5.501665026971254,
                49.16498726405805
              ],
              [
                5.501647890520282,
                49.16500362429902
              ],
              [
                5.501390538048604,
                49.16488764289035
              ],
              [
                5.501137558673015,
                49.164773631634134
              ],
              [
                5.50113386372079,
                49.16477196675549
              ],
              [
                5.501118702694774,
                49.16476512847216
              ],
              [
                5.501120173687026,
                49.16475782380621
              ],
              [
                5.50112328286958,
                49.16474236477774
              ],
              [
                5.501121094792984,
                49.164741568313616
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05159019228151429,
          "ground": "gnd"
        },
        "44_LVBranch479810": {
          "bus1": "44_LVBus885249",
          "bus2": "44_LVBus885250",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.501121094792984,
                49.164741568313616
              ],
              [
                5.501118906716388,
                49.164740771849495
              ],
              [
                5.501095284285319,
                49.164753562557266
              ],
              [
                5.50081248818883,
                49.164633630083415
              ],
              [
                5.500463689071267,
                49.16450890295341
              ],
              [
                5.500467300084136,
                49.164492234708
              ],
              [
                5.500464965752094,
                49.16449128922581
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.057642277735062496,
          "ground": "gnd"
        },
        "44_LVBranch696874": {
          "bus1": "44_LVBus885250",
          "bus2": "44_LVBus885251",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.500464965752094,
                49.16449128922581
              ],
              [
                5.500462631420052,
                49.164490343743616
              ],
              [
                5.500447917679664,
                49.164497036012946
              ],
              [
                5.500443648754595,
                49.16449897421421
              ],
              [
                5.500408370571851,
                49.16448653444195
              ],
              [
                5.500188336366551,
                49.1644089782102
              ],
              [
                5.49994781338002,
                49.16433449852587
              ],
              [
                5.49976636287563,
                49.16428591196822
              ],
              [
                5.499766954004675,
                49.16427186832476
              ],
              [
                5.499767532086888,
                49.16425805882607
              ],
              [
                5.4997655002423524,
                49.164257572943626
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05961580067733157,
          "ground": "gnd"
        },
        "44_LVBranch474731": {
          "bus1": "44_LVBus885251",
          "bus2": "44_LVBus885252",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.4997655002423524,
                49.164257572943626
              ],
              [
                5.499763468397816,
                49.16425708706119
              ],
              [
                5.499749479441577,
                49.16426866092436
              ],
              [
                5.499742298523664,
                49.1642671689924
              ],
              [
                5.499141482040296,
                49.16414262763088
              ],
              [
                5.499129232045201,
                49.16414009150685
              ],
              [
                5.499129086083308,
                49.16413659734541
              ],
              [
                5.499128610076138,
                49.164125270588976
              ],
              [
                5.499126619082482,
                49.16412489152522
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05073264154158828,
          "ground": "gnd"
        },
        "44_LVBranch447975": {
          "bus1": "44_LVBus885252",
          "bus2": "44_LVBus885253",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.499126619082482,
                49.16412489152522
              ],
              [
                5.499124628088826,
                49.16412451246147
              ],
              [
                5.499112305634184,
                49.164136653726764
              ],
              [
                5.498735661619421,
                49.16406282506965
              ],
              [
                5.498578887726899,
                49.164024834698765
              ],
              [
                5.498578625668481,
                49.16402123569414
              ],
              [
                5.498577834997522,
                49.164010142052234
              ],
              [
                5.498575521424231,
                49.16400964560252
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04411709858102675,
          "ground": "gnd"
        },
        "44_LVBranch635456": {
          "bus1": "44_LVBus885253",
          "bus2": "44_LVBus885254",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.498575521424231,
                49.16400964560252
              ],
              [
                5.498573207850939,
                49.1640091491528
              ],
              [
                5.498563022228438,
                49.16401745717472
              ],
              [
                5.498559992708895,
                49.16401992910722
              ],
              [
                5.49823855698772,
                49.16394298692052
              ],
              [
                5.498067152832418,
                49.16389784650075
              ],
              [
                5.498048198190167,
                49.16389286147318
              ],
              [
                5.498015333440578,
                49.16388420602957
              ],
              [
                5.498015378071529,
                49.16388202870909
              ],
              [
                5.498015395661203,
                49.16388075133485
              ],
              [
                5.498015954371517,
                49.16386952316019
              ],
              [
                5.498013872990478,
                49.163869011579166
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04567094529663361,
          "ground": "gnd"
        },
        "44_LVBranch653328": {
          "bus1": "44_LVBus885254",
          "bus2": "44_LVBus885255",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.498013872990478,
                49.163869011579166
              ],
              [
                5.498011791609441,
                49.16386849999814
              ],
              [
                5.498000531188207,
                49.163877393863665
              ],
              [
                5.497999433013479,
                49.16387826812691
              ],
              [
                5.497997457824722,
                49.163879821977325
              ],
              [
                5.497579482773458,
                49.16376902511737
              ],
              [
                5.49758986260903,
                49.163752484078934
              ],
              [
                5.49758986260903,
                49.163752484078934
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.036505574756314586,
          "ground": "gnd"
        },
        "44_12181": {
          "bus1": "44_MVBus14264",
          "bus2": "44_MVBus14268",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.502819299346321,
                49.167299187825805
              ],
              [
                5.502819299346321,
                49.167299187825805
              ],
              [
                5.505869788341488,
                49.16185672769857
              ],
              [
                5.506835445056337,
                49.160377183951375
              ],
              [
                5.507680921357912,
                49.15907466130173
              ],
              [
                5.510094124939044,
                49.155213938351956
              ],
              [
                5.51023152392056,
                49.15500312018494
              ],
              [
                5.51023152392056,
                49.15500312018494
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.470824714213473,
          "ground": "gnd"
        },
        "44_51899": {
          "bus1": "44_MVBus14268",
          "bus2": "44_MVBus14269",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.51023152392056,
                49.15500312018494
              ],
              [
                5.519058250347547,
                49.148344748477236
              ],
              [
                5.519497542747497,
                49.14815629658704
              ],
              [
                5.522914350973753,
                49.148438623364456
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 1.2708313556894426,
          "ground": "gnd"
        },
        "44_67443": {
          "bus1": "44_MVBus14269",
          "bus2": "44_MVBus14270",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522914350973753,
                49.148438623364456
              ],
              [
                5.524531994373653,
                49.14862952635367
              ],
              [
                5.527766627733786,
                49.14702037035096
              ],
              [
                5.532495786794239,
                49.14466736508849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_148",
          "length": 0.849113588382971,
          "ground": "gnd"
        },
        "44_51853": {
          "bus1": "44_MVBus14270",
          "bus2": "44_MVBus14278",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.532495786794239,
                49.14466736508849
              ],
              [
                5.532495786794239,
                49.14466736508849
              ],
              [
                5.530138424400906,
                49.142985936742235
              ],
              [
                5.526765718739532,
                49.14280902187088
              ],
              [
                5.526756520960988,
                49.14280834970122
              ],
              [
                5.526756520960988,
                49.14280834970122
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.5016072579233735,
          "ground": "gnd"
        },
        "44_41410": {
          "bus1": "44_MVBus14278",
          "bus2": "44_MVLV48457",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.526756520960988,
                49.14280834970122
              ],
              [
                5.526756520960988,
                49.14280834970122
              ],
              [
                5.526585542488729,
                49.14337456677947
              ],
              [
                5.525915716488765,
                49.14379460636014
              ],
              [
                5.524736833395408,
                49.144789120622924
              ],
              [
                5.524723868683168,
                49.14479957352501
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2719104939316554,
          "ground": "gnd"
        },
        "44_LVBranch285395": {
          "bus1": "44_MVLV48457_LV",
          "bus2": "44_LVBus605237",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524723868683168,
                49.14479957352501
              ],
              [
                5.524732132075877,
                49.14481216795252
              ],
              [
                5.524732132075877,
                49.14481216795252
              ],
              [
                5.524743221761988,
                49.14481439059187
              ],
              [
                5.524743221761988,
                49.14481439059187
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0008460134492464476,
          "ground": "gnd"
        },
        "44_LVBranch111647": {
          "bus1": "44_LVBus605237",
          "bus2": "44_LVBus605238",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524743221761988,
                49.14481439059187
              ],
              [
                5.524743221761988,
                49.14481439059187
              ],
              [
                5.524638309748181,
                49.14469215093036
              ],
              [
                5.524638309748181,
                49.14469215093036
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015601328717451181,
          "ground": "gnd"
        },
        "44_LVBranch159657": {
          "bus1": "44_LVBus605238",
          "bus2": "44_LVBus605239",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524638309748181,
                49.14469215093036
              ],
              [
                5.524638309748181,
                49.14469215093036
              ],
              [
                5.524646347158843,
                49.14468403242223
              ],
              [
                5.524713436190008,
                49.14461632126077
              ],
              [
                5.52499607186092,
                49.14433104943625
              ],
              [
                5.525284457925896,
                49.144057682733845
              ],
              [
                5.525305783218929,
                49.144037474924
              ],
              [
                5.525305783218929,
                49.144037474924
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08760263121891002,
          "ground": "gnd"
        },
        "44_LVBranch109988": {
          "bus1": "44_LVBus605237",
          "bus2": "44_LVBus605240",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524743221761988,
                49.14481439059187
              ],
              [
                5.524743221761988,
                49.14481439059187
              ],
              [
                5.525074480358431,
                49.144979099842814
              ],
              [
                5.525130696977435,
                49.14501015599868
              ],
              [
                5.525130696977435,
                49.14501015599868
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03568777898866216,
          "ground": "gnd"
        },
        "44_LVBranch256749": {
          "bus1": "44_LVBus605240",
          "bus2": "44_LVBus605241",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.525130696977435,
                49.14501015599868
              ],
              [
                5.525130696977435,
                49.14501015599868
              ],
              [
                5.525207787002038,
                49.14505711271112
              ],
              [
                5.525207787002038,
                49.14505711271112
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007674972702455529,
          "ground": "gnd"
        },
        "44_LVBranch042296": {
          "bus1": "44_MVLV48457_LV",
          "bus2": "44_LVBus605228",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524723868683168,
                49.14479957352501
              ],
              [
                5.524711841954284,
                49.144810343168395
              ],
              [
                5.524711841954284,
                49.144810343168395
              ],
              [
                5.524480641047623,
                49.145075369175366
              ],
              [
                5.524480641047623,
                49.145075369175366
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03395978527619373,
          "ground": "gnd"
        },
        "44_LVBranch083764": {
          "bus1": "44_LVBus605228",
          "bus2": "44_LVBus605229",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524480641047623,
                49.145075369175366
              ],
              [
                5.524480641047623,
                49.145075369175366
              ],
              [
                5.524488254305568,
                49.145083880300525
              ],
              [
                5.524492230252577,
                49.1450883246957
              ],
              [
                5.524602625134666,
                49.14525797133074
              ],
              [
                5.524602625134666,
                49.14525797133074
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0221847119051168,
          "ground": "gnd"
        },
        "44_LVBranch050337": {
          "bus1": "44_LVBus605229",
          "bus2": "44_LVBus605230",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524602625134666,
                49.14525797133074
              ],
              [
                5.524602625134666,
                49.14525797133074
              ],
              [
                5.524893614308426,
                49.14556205045465
              ],
              [
                5.525121148192667,
                49.14559708757403
              ],
              [
                5.525526894505845,
                49.1456680065375
              ],
              [
                5.525566369915548,
                49.145675498131276
              ],
              [
                5.52558322280166,
                49.14567870026832
              ],
              [
                5.52558322280166,
                49.14567870026832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09189425103259304,
          "ground": "gnd"
        },
        "44_LVBranch289443": {
          "bus1": "44_LVBus605230",
          "bus2": "44_LVBus605231",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.52558322280166,
                49.14567870026832
              ],
              [
                5.52558322280166,
                49.14567870026832
              ],
              [
                5.526073761251074,
                49.1458877425251
              ],
              [
                5.526073761251074,
                49.1458877425251
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042676769829958064,
          "ground": "gnd"
        },
        "44_LVBranch003038": {
          "bus1": "44_LVBus605231",
          "bus2": "44_LVBus605232",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.526073761251074,
                49.1458877425251
              ],
              [
                5.526073761251074,
                49.1458877425251
              ],
              [
                5.526303363724073,
                49.14602923970461
              ],
              [
                5.526392391916974,
                49.14608410587927
              ],
              [
                5.526669251587383,
                49.14627195923533
              ],
              [
                5.526688296356247,
                49.14628487778094
              ],
              [
                5.52674537431178,
                49.14632360792383
              ],
              [
                5.52674537431178,
                49.14632360792383
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06894459400142802,
          "ground": "gnd"
        },
        "44_LVBranch021556": {
          "bus1": "44_LVBus605232",
          "bus2": "44_LVBus605233",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.52674537431178,
                49.14632360792383
              ],
              [
                5.52674537431178,
                49.14632360792383
              ],
              [
                5.526875096397358,
                49.14641624654894
              ],
              [
                5.527208674760486,
                49.146654447776996
              ],
              [
                5.527303461227786,
                49.14672213617856
              ],
              [
                5.527647112715039,
                49.1466996960502
              ],
              [
                5.527647112715039,
                49.1466996960502
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08538026921299394,
          "ground": "gnd"
        },
        "44_LVBranch592133": {
          "bus1": "44_LVBus605233",
          "bus2": "44_LVBus605235",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.527647112715039,
                49.1466996960502
              ],
              [
                5.527647112715039,
                49.1466996960502
              ],
              [
                5.527635448697983,
                49.14677055385898
              ],
              [
                5.527619078967335,
                49.14680106137667
              ],
              [
                5.527460060986366,
                49.14695215730057
              ],
              [
                5.527122658589164,
                49.14718049566028
              ],
              [
                5.527060817336428,
                49.1471569552117
              ],
              [
                5.527060817336428,
                49.1471569552117
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07252524162803067,
          "ground": "gnd"
        },
        "44_LVBranch077309": {
          "bus1": "44_LVBus605233",
          "bus2": "44_LVBus605234",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.527647112715039,
                49.1466996960502
              ],
              [
                5.527647112715039,
                49.1466996960502
              ],
              [
                5.52825805019855,
                49.14650811073174
              ],
              [
                5.528288331789808,
                49.14649706096619
              ],
              [
                5.528288331789808,
                49.14649706096619
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.051930884035293834,
          "ground": "gnd"
        },
        "44_32439": {
          "bus1": "44_MVBus14278",
          "bus2": "44_MVBus14279",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.526756520960988,
                49.14280834970122
              ],
              [
                5.526756520960988,
                49.14280834970122
              ],
              [
                5.525337492383157,
                49.142778869004744
              ],
              [
                5.524119338827597,
                49.142475027558746
              ],
              [
                5.524119338827597,
                49.142475027558746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.19867404488278356,
          "ground": "gnd"
        },
        "44_179554": {
          "bus1": "44_MVBus14279",
          "bus2": "44_MVLV26255",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.524119338827597,
                49.142475027558746
              ],
              [
                5.524119338827597,
                49.142475027558746
              ],
              [
                5.524122800651695,
                49.14247648212325
              ],
              [
                5.524125413937071,
                49.14247596291743
              ],
              [
                5.524126778430274,
                49.142475198187604
              ],
              [
                5.524127812440215,
                49.142473965647596
              ],
              [
                5.52412803721827,
                49.14247250285888
              ],
              [
                5.524127510674347,
                49.14247130287376
              ],
              [
                5.524126165299831,
                49.14247016065927
              ],
              [
                5.524124063248711,
                49.142469416280235
              ],
              [
                5.524121863781867,
                49.14246931297062
              ],
              [
                5.524120777930906,
                49.142469485761694
              ],
              [
                5.524117627828583,
                49.14247019011925
              ],
              [
                5.524114582360916,
                49.14247037011895
              ],
              [
                5.524111783922947,
                49.142470111896074
              ],
              [
                5.524110088907295,
                49.142469743362724
              ],
              [
                5.524104458595999,
                49.14246669188834
              ],
              [
                5.524102507626781,
                49.1424659524792
              ],
              [
                5.524100461819878,
                49.142465674218535
              ],
              [
                5.524098685095596,
                49.14246575749129
              ],
              [
                5.524096768038573,
                49.14246623118281
              ],
              [
                5.524095541854869,
                49.14246679439247
              ],
              [
                5.523937960628459,
                49.14259497084459
              ],
              [
                5.523778491569058,
                49.1427247710165
              ],
              [
                5.523618055708316,
                49.1428553520546
              ],
              [
                5.523472512064346,
                49.1429743046708
              ],
              [
                5.523270133505948,
                49.14303620094237
              ],
              [
                5.523074000951599,
                49.14309648281193
              ],
              [
                5.522859547313162,
                49.14316239568965
              ],
              [
                5.522481820812324,
                49.142913541224694
              ],
              [
                5.522062946585073,
                49.14264622147915
              ],
              [
                5.521811327853805,
                49.14247872902254
              ],
              [
                5.521807773248412,
                49.14247621573347
              ],
              [
                5.5218028918391,
                49.14247441218844
              ],
              [
                5.521797674071424,
                49.14247359778597
              ],
              [
                5.521792403984267,
                49.1424737110139
              ],
              [
                5.521787167011954,
                49.14247480355487
              ],
              [
                5.521784154650732,
                49.142475962808696
              ],
              [
                5.52178086214378,
                49.142477911872305
              ],
              [
                5.521776286649628,
                49.14247994902402
              ],
              [
                5.521762853055131,
                49.14248414625303
              ],
              [
                5.521749816828853,
                49.14248634554266
              ],
              [
                5.521745789954719,
                49.14248528363323
              ],
              [
                5.521744008017476,
                49.14248306490197
              ],
              [
                5.521744435897888,
                49.14248089529288
              ],
              [
                5.521747248903948,
                49.14247894999413
              ],
              [
                5.521757624447788,
                49.142474951026344
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.239552756686723,
          "ground": "gnd"
        },
        "44_LVBranch517474": {
          "bus1": "44_MVLV26255_LV",
          "bus2": "44_LVBus605069",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.521757624447788,
                49.142474951026344
              ],
              [
                5.521745995988688,
                49.142473758620866
              ],
              [
                5.521745995988688,
                49.142473758620866
              ],
              [
                5.521606802020772,
                49.1424797097599
              ],
              [
                5.521605358152078,
                49.14247985608165
              ],
              [
                5.521603939619688,
                49.142480190574126
              ],
              [
                5.521602494461001,
                49.142480759582696
              ],
              [
                5.521601160073041,
                49.14248156844498
              ],
              [
                5.521511220156214,
                49.14254439134997
              ],
              [
                5.521450160116577,
                49.142587030908736
              ],
              [
                5.521360217962343,
                49.142646274687316
              ],
              [
                5.521294752450896,
                49.142689049328375
              ],
              [
                5.521267841278769,
                49.14270538530963
              ],
              [
                5.521236196627355,
                49.14272342089697
              ],
              [
                5.521177519222238,
                49.14275382992974
              ],
              [
                5.521130557901671,
                49.142775537204685
              ],
              [
                5.520972139359816,
                49.14279468748284
              ],
              [
                5.520967840083338,
                49.14279520649777
              ],
              [
                5.520967840083338,
                49.14279520649777
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07023487739868509,
          "ground": "gnd"
        },
        "44_LVBranch246664": {
          "bus1": "44_LVBus605069",
          "bus2": "44_LVBus605070",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.520967840083338,
                49.14279520649777
              ],
              [
                5.520967840083338,
                49.14279520649777
              ],
              [
                5.520879353904985,
                49.14267239190147
              ],
              [
                5.520879353904985,
                49.14267239190147
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.015107523682652793,
          "ground": "gnd"
        },
        "44_LVBranch023173": {
          "bus1": "44_LVBus605070",
          "bus2": "44_LVBus605071",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.520879353904985,
                49.14267239190147
              ],
              [
                5.520879353904985,
                49.14267239190147
              ],
              [
                5.520513150609618,
                49.14226418180728
              ],
              [
                5.519743768017862,
                49.14250804302404
              ],
              [
                5.519732031847374,
                49.142511763246695
              ],
              [
                5.519732031847374,
                49.142511763246695
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11597270884368968,
          "ground": "gnd"
        },
        "44_LVBranch528259": {
          "bus1": "44_LVBus605071",
          "bus2": "44_LVBus605072",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.519732031847374,
                49.142511763246695
              ],
              [
                5.519732031847374,
                49.142511763246695
              ],
              [
                5.519594073188268,
                49.14247868729015
              ],
              [
                5.519479168979232,
                49.14244316379469
              ],
              [
                5.518979576090121,
                49.14228871438205
              ],
              [
                5.51874753854852,
                49.14219884992551
              ],
              [
                5.518587019450012,
                49.14213667891279
              ],
              [
                5.518540146963113,
                49.14211188209516
              ],
              [
                5.518473151130065,
                49.14209393287211
              ],
              [
                5.51826794560446,
                49.14201771558812
              ],
              [
                5.518079396430548,
                49.14194464339637
              ],
              [
                5.518078758840916,
                49.14193475949153
              ],
              [
                5.518078758840916,
                49.14193475949153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1374986419822942,
          "ground": "gnd"
        },
        "44_LVBranch391602": {
          "bus1": "44_MVLV26255_LV",
          "bus2": "44_LVBus605067",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.521757624447788,
                49.142474951026344
              ],
              [
                5.521747227961682,
                49.1424755063823
              ],
              [
                5.521747227961682,
                49.1424755063823
              ],
              [
                5.521606285738501,
                49.14248155798616
              ],
              [
                5.521604505500243,
                49.142482027997424
              ],
              [
                5.521603417795767,
                49.14248261447477
              ],
              [
                5.521507089970018,
                49.142550085628294
              ],
              [
                5.521450692707794,
                49.14258899511451
              ],
              [
                5.52136090995478,
                49.142648378534844
              ],
              [
                5.521292207194066,
                49.14269310974795
              ],
              [
                5.521249945246088,
                49.142718109261075
              ],
              [
                5.521186899429677,
                49.14275146716585
              ],
              [
                5.521135438573848,
                49.14277577608354
              ],
              [
                5.521088038392173,
                49.14279570548553
              ],
              [
                5.520980782445865,
                49.14281655242527
              ],
              [
                5.520975719251897,
                49.14281602163882
              ],
              [
                5.520964668248896,
                49.14281485876058
              ],
              [
                5.520963836837463,
                49.14281327119785
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07131345910667909,
          "ground": "gnd"
        },
        "44_LVBranch570400": {
          "bus1": "44_LVBus605067",
          "bus2": "44_LVBus856669",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.520963836837463,
                49.14281327119785
              ],
              [
                5.52096300542603,
                49.14281168363512
              ],
              [
                5.520973123123573,
                49.142811495468464
              ],
              [
                5.520981858151045,
                49.1428113350834
              ],
              [
                5.520988388895145,
                49.14281121534003
              ],
              [
                5.521165920476686,
                49.14300775680156
              ],
              [
                5.521358668084984,
                49.14314352592676
              ],
              [
                5.521377756904505,
                49.143145221348924
              ],
              [
                5.521454629737781,
                49.14309628007299
              ],
              [
                5.521468503598734,
                49.14308744897684
              ],
              [
                5.521482614583122,
                49.1430853380375
              ],
              [
                5.521484090284902,
                49.14308626099057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05958187241724251,
          "ground": "gnd"
        },
        "44_LVBranch665013": {
          "bus1": "44_LVBus856669",
          "bus2": "44_LVBus856670",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.521484090284902,
                49.14308626099057
              ],
              [
                5.521485565986682,
                49.14308718394365
              ],
              [
                5.521479440955234,
                49.14309009861251
              ],
              [
                5.521473049448453,
                49.14309313727349
              ],
              [
                5.521460420155342,
                49.14310569417095
              ],
              [
                5.521474897542729,
                49.14313413034668
              ],
              [
                5.522055773595858,
                49.14348546732057
              ],
              [
                5.522078610928221,
                49.1434739606821
              ],
              [
                5.522085417041605,
                49.143470533270026
              ],
              [
                5.52208903644722,
                49.14347276305849
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.06650692164436568,
          "ground": "gnd"
        },
        "44_LVBranch537296": {
          "bus1": "44_LVBus856670",
          "bus2": "44_LVBus858920",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.52208903644722,
                49.14347276305849
              ],
              [
                5.522089768771609,
                49.14347374475064
              ],
              [
                5.522056843475872,
                49.14349944932865
              ],
              [
                5.522021505493507,
                49.14355863459137
              ],
              [
                5.522003310938524,
                49.14357451399499
              ],
              [
                5.522002490661038,
                49.143577431436
              ],
              [
                5.522000768187768,
                49.14358349331239
              ],
              [
                5.522000768187768,
                49.14358349331239
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.014028118437640288,
          "ground": "gnd"
        },
        "44_LVBranch388974": {
          "bus1": "44_LVBus856670",
          "bus2": "44_LVBus858921",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.52208903644722,
                49.14347276305849
              ],
              [
                5.522091923528445,
                49.14347401115481
              ],
              [
                5.522091637235003,
                49.143481797372395
              ],
              [
                5.522074965917178,
                49.14349548703029
              ],
              [
                5.522678913639966,
                49.143864911857314
              ],
              [
                5.522693575947988,
                49.14386528605326
              ],
              [
                5.52272063054415,
                49.14384173388971
              ],
              [
                5.52272545607268,
                49.14383753182857
              ],
              [
                5.522730450618689,
                49.14383318138795
              ],
              [
                5.522732827912811,
                49.143835051534715
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0686026107445722,
          "ground": "gnd"
        },
        "44_LVBranch614735": {
          "bus1": "44_LVBus858921",
          "bus2": "44_LVBus858923",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522732827912811,
                49.143835051534715
              ],
              [
                5.522736234880046,
                49.1438369482363
              ],
              [
                5.522732040315637,
                49.1438409356699
              ],
              [
                5.522727768083723,
                49.14384499711109
              ],
              [
                5.522702054790965,
                49.14386940385041
              ],
              [
                5.522702199406409,
                49.1438752901559
              ],
              [
                5.522757887580974,
                49.14390981460709
              ],
              [
                5.523346307742291,
                49.144233904034465
              ],
              [
                5.523355186121836,
                49.14423339794844
              ],
              [
                5.5233595536037,
                49.144229990410615
              ],
              [
                5.523378996176171,
                49.14419218060242
              ],
              [
                5.523381859166162,
                49.14418660992024
              ],
              [
                5.523385223561019,
                49.14418796518348
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.07292425937074495,
          "ground": "gnd"
        },
        "44_LVBranch372384": {
          "bus1": "44_LVBus858923",
          "bus2": "44_LVBus858924",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.523385223561019,
                49.14418796518348
              ],
              [
                5.523385611072843,
                49.14418854238598
              ],
              [
                5.523358700064278,
                49.14423613709018
              ],
              [
                5.523268333543988,
                49.14430803708607
              ],
              [
                5.523270372738912,
                49.14431640887863
              ],
              [
                5.523340159289366,
                49.14435192470901
              ],
              [
                5.523336236798336,
                49.144360976747166
              ],
              [
                5.523334978117901,
                49.14436389687278
              ],
              [
                5.523333459174427,
                49.14436526820568
              ],
              [
                5.523328629399414,
                49.14436962327658
              ],
              [
                5.523324955937466,
                49.14437294939224
              ],
              [
                5.523324955937466,
                49.14437294939224
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.02602463396938871,
          "ground": "gnd"
        },
        "44_LVBranch369861": {
          "bus1": "44_LVBus858923",
          "bus2": "44_LVBus858925",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.523385223561019,
                49.14418796518348
              ],
              [
                5.523388200444054,
                49.1441887432442
              ],
              [
                5.523384746883522,
                49.14419629003263
              ],
              [
                5.523367546738941,
                49.14423378836385
              ],
              [
                5.523367293059014,
                49.14424298555452
              ],
              [
                5.523598843573489,
                49.14437921118243
              ],
              [
                5.523948854905056,
                49.14457595950827
              ],
              [
                5.524101837157335,
                49.144656768048236
              ],
              [
                5.524119186121276,
                49.144656252224365
              ],
              [
                5.524157274722298,
                49.144614969340246
              ],
              [
                5.524161115458581,
                49.1446108024335
              ],
              [
                5.524171213105742,
                49.144606738728456
              ],
              [
                5.5241738626551005,
                49.144607801257905
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08494469087269375,
          "ground": "gnd"
        },
        "44_LVBranch730414": {
          "bus1": "44_LVBus858925",
          "bus2": "44_LVBus858926",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5241738626551005,
                49.144607801257905
              ],
              [
                5.524176512204459,
                49.14460886378735
              ],
              [
                5.524175489304486,
                49.14461714622865
              ],
              [
                5.524171452778121,
                49.14462213667512
              ],
              [
                5.524137823040674,
                49.144663705524806
              ],
              [
                5.524135197229137,
                49.14467621219824
              ],
              [
                5.524237484255152,
                49.14473276825499
              ],
              [
                5.524213352495648,
                49.144792267293006
              ],
              [
                5.524155684436853,
                49.14483257867049
              ],
              [
                5.524150717600965,
                49.1448360471548
              ],
              [
                5.524145054345787,
                49.14484000179447
              ],
              [
                5.524138418951519,
                49.14484463877426
              ],
              [
                5.524138418951519,
                49.14484463877426
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03278559099901051,
          "ground": "gnd"
        },
        "44_LVBranch365162": {
          "bus1": "44_LVBus858921",
          "bus2": "44_LVBus858922",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.522732827912811,
                49.143835051534715
              ],
              [
                5.522731798239697,
                49.1438350249799
              ],
              [
                5.522656649235135,
                49.14390830011472
              ],
              [
                5.522632192394008,
                49.143912458035075
              ],
              [
                5.522502406660739,
                49.14385093107016
              ],
              [
                5.522484042954828,
                49.14385387469282
              ],
              [
                5.522473184308507,
                49.14385649271439
              ],
              [
                5.52246463519726,
                49.14385855468772
              ],
              [
                5.52246463519726,
                49.14385855468772
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.026235951883121816,
          "ground": "gnd"
        },
        "44_41454": {
          "bus1": "44_MVBus14270",
          "bus2": "44_MVBus14280",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.532495786794239,
                49.14466736508849
              ],
              [
                5.541067048085758,
                49.14082573313774
              ],
              [
                5.541991268085283,
                49.14007948795611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.8643212532579915,
          "ground": "gnd"
        },
        "44_7953": {
          "bus1": "44_MVBus14280",
          "bus2": "44_MVLV46427",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.541991268085283,
                49.14007948795611
              ],
              [
                5.541991268085283,
                49.14007948795611
              ],
              [
                5.540345661375427,
                49.14021182692702
              ],
              [
                5.538123337399868,
                49.13866126686223
              ],
              [
                5.53810874094206,
                49.13865178320781
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3576810945338591,
          "ground": "gnd"
        },
        "44_LVBranch092552": {
          "bus1": "44_MVLV46427_LV",
          "bus2": "44_LVBus605206",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.53810874094206,
                49.13865178320781
              ],
              [
                5.538122783902282,
                49.1386616233874
              ],
              [
                5.538122783902282,
                49.1386616233874
              ],
              [
                5.538127469637149,
                49.138664906317494
              ],
              [
                5.538703729924154,
                49.139075865847474
              ],
              [
                5.53912023086285,
                49.139364452065024
              ],
              [
                5.53915017226394,
                49.13939324613389
              ],
              [
                5.53915017226394,
                49.13939324613389
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1106812125657083,
          "ground": "gnd"
        },
        "44_LVBranch093371": {
          "bus1": "44_MVLV46427_LV",
          "bus2": "44_LVBus605198",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.53810874094206,
                49.13865178320781
              ],
              [
                5.538093986427116,
                49.13864240269836
              ],
              [
                5.538093986427116,
                49.13864240269836
              ],
              [
                5.538089063881512,
                49.138639278976015
              ],
              [
                5.537756998447249,
                49.13843801697724
              ],
              [
                5.537756998447249,
                49.13843801697724
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.033486089001561824,
          "ground": "gnd"
        },
        "44_LVBranch255524": {
          "bus1": "44_LVBus605198",
          "bus2": "44_LVBus605199",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537756998447249,
                49.13843801697724
              ],
              [
                5.537756998447249,
                49.13843801697724
              ],
              [
                5.537824546095982,
                49.13827967453604
              ],
              [
                5.537828984552078,
                49.13826926818139
              ],
              [
                5.537827834610785,
                49.13826355258496
              ],
              [
                5.537827834610785,
                49.13826355258496
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.020129366510364358,
          "ground": "gnd"
        },
        "44_LVBranch223140": {
          "bus1": "44_LVBus605199",
          "bus2": "44_LVBus605200",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537827834610785,
                49.13826355258496
              ],
              [
                5.537827834610785,
                49.13826355258496
              ],
              [
                5.538106573104352,
                49.138117134188846
              ],
              [
                5.538268340568851,
                49.13803041665264
              ],
              [
                5.538557109432535,
                49.137932316540294
              ],
              [
                5.538581430411725,
                49.137924049195504
              ],
              [
                5.538594503765368,
                49.13791960783392
              ],
              [
                5.538594503765368,
                49.13791960783392
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06809856920473033,
          "ground": "gnd"
        },
        "44_LVBranch040510": {
          "bus1": "44_LVBus605200",
          "bus2": "44_LVBus605201",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.538594503765368,
                49.13791960783392
              ],
              [
                5.538594503765368,
                49.13791960783392
              ],
              [
                5.538606338405852,
                49.137915082697454
              ],
              [
                5.539092473367965,
                49.13772930174427
              ],
              [
                5.539113659541752,
                49.13771911276664
              ],
              [
                5.539398447843049,
                49.1375821514955
              ],
              [
                5.539398447843049,
                49.1375821514955
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06973317877405702,
          "ground": "gnd"
        },
        "44_LVBranch169889": {
          "bus1": "44_LVBus605201",
          "bus2": "44_LVBus605202",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.539398447843049,
                49.1375821514955
              ],
              [
                5.539398447843049,
                49.1375821514955
              ],
              [
                5.539402711230794,
                49.13757863818117
              ],
              [
                5.539757842670384,
                49.137285892370244
              ],
              [
                5.539766638702837,
                49.137280773959
              ],
              [
                5.54011211930662,
                49.13707978624794
              ],
              [
                5.54011211930662,
                49.13707978624794
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0766608080489616,
          "ground": "gnd"
        },
        "44_LVBranch153460": {
          "bus1": "44_LVBus605199",
          "bus2": "44_LVBus605203",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.537827834610785,
                49.13826355258496
              ],
              [
                5.537827834610785,
                49.13826355258496
              ],
              [
                5.537667445028835,
                49.13836850582387
              ],
              [
                5.536983610823694,
                49.13874879948314
              ],
              [
                5.536877279318782,
                49.138807927368426
              ],
              [
                5.536864958168528,
                49.13881477645224
              ],
              [
                5.53685973815545,
                49.138817676755274
              ],
              [
                5.53685973815545,
                49.138817676755274
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09378791820542325,
          "ground": "gnd"
        },
        "44_LVBranch227170": {
          "bus1": "44_LVBus605203",
          "bus2": "44_LVBus605204",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.53685973815545,
                49.138817676755274
              ],
              [
                5.53685973815545,
                49.138817676755274
              ],
              [
                5.536393765509749,
                49.13909978748094
              ],
              [
                5.53593107091603,
                49.13936920981143
              ],
              [
                5.535675470133594,
                49.13964083915996
              ],
              [
                5.535666662659983,
                49.13965020209642
              ],
              [
                5.535666662659983,
                49.13965020209642
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12813058721840628,
          "ground": "gnd"
        },
        "44_14783": {
          "bus1": "44_MVBus14280",
          "bus2": "44_MVBus14281",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.541991268085283,
                49.14007948795611
              ],
              [
                5.541991268085283,
                49.14007948795611
              ],
              [
                5.54393860796771,
                49.13870474474334
              ],
              [
                5.544276512314211,
                49.13837947947898
              ],
              [
                5.544276512314211,
                49.13837947947898
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.2525000430608261,
          "ground": "gnd"
        },
        "44_30113": {
          "bus1": "44_MVBus14281",
          "bus2": "44_MVLV23999",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544276512314211,
                49.13837947947898
              ],
              [
                5.544276512314211,
                49.13837947947898
              ],
              [
                5.542998266353952,
                49.13845498997819
              ],
              [
                5.542977954923463,
                49.13845698181947
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.09364937086945535,
          "ground": "gnd"
        },
        "44_LVBranch065111": {
          "bus1": "44_MVLV23999_LV",
          "bus2": "44_LVBus605020",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542977954923463,
                49.13845698181947
              ],
              [
                5.542993238515056,
                49.13844797541305
              ],
              [
                5.542993238515056,
                49.13844797541305
              ],
              [
                5.543075737201836,
                49.13839934525445
              ],
              [
                5.543075737201836,
                49.13839934525445
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.008092454924380486,
          "ground": "gnd"
        },
        "44_LVBranch104311": {
          "bus1": "44_LVBus605020",
          "bus2": "44_LVBus605026",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543075737201836,
                49.13839934525445
              ],
              [
                5.543075737201836,
                49.13839934525445
              ],
              [
                5.542655371149002,
                49.13813655893333
              ],
              [
                5.542655371149002,
                49.13813655893333
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.042367236450593516,
          "ground": "gnd"
        },
        "44_LVBranch226162": {
          "bus1": "44_LVBus605026",
          "bus2": "44_LVBus605027",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542655371149002,
                49.13813655893333
              ],
              [
                5.542655371149002,
                49.13813655893333
              ],
              [
                5.542808070046164,
                49.13794560024271
              ],
              [
                5.542834266258045,
                49.137912848509295
              ],
              [
                5.542691175761089,
                49.13782400152639
              ],
              [
                5.542685929374857,
                49.13782074277428
              ],
              [
                5.542678017631308,
                49.13781583778937
              ],
              [
                5.542678017631308,
                49.13781583778937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04379284705104003,
          "ground": "gnd"
        },
        "44_LVBranch191642": {
          "bus1": "44_LVBus605027",
          "bus2": "44_LVBus605028",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542678017631308,
                49.13781583778937
              ],
              [
                5.542678017631308,
                49.13781583778937
              ],
              [
                5.542667394453258,
                49.13781185073723
              ],
              [
                5.542659423231239,
                49.1378088538057
              ],
              [
                5.542652911324927,
                49.13780640232012
              ],
              [
                5.542346414575108,
                49.13769119381595
              ],
              [
                5.542318622925793,
                49.13768243270203
              ],
              [
                5.542318622925793,
                49.13768243270203
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.030136232975108364,
          "ground": "gnd"
        },
        "44_LVBranch133885": {
          "bus1": "44_LVBus605028",
          "bus2": "44_LVBus605036",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542318622925793,
                49.13768243270203
              ],
              [
                5.542318622925793,
                49.13768243270203
              ],
              [
                5.542312306234876,
                49.13768069539039
              ],
              [
                5.541979236749114,
                49.13758929989832
              ],
              [
                5.541979236749114,
                49.13758929989832
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026843683248231925,
          "ground": "gnd"
        },
        "44_LVBranch089879": {
          "bus1": "44_LVBus605036",
          "bus2": "44_LVBus605037",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.541979236749114,
                49.13758929989832
              ],
              [
                5.541979236749114,
                49.13758929989832
              ],
              [
                5.54197307087401,
                49.13758734270538
              ],
              [
                5.541634136671187,
                49.13747963759934
              ],
              [
                5.541536627459739,
                49.13744865125927
              ],
              [
                5.541291459663591,
                49.13734852473176
              ],
              [
                5.541278761418591,
                49.13734334311842
              ],
              [
                5.541278761418591,
                49.13734334311842
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.058049242129282405,
          "ground": "gnd"
        },
        "44_LVBranch002269": {
          "bus1": "44_LVBus605037",
          "bus2": "44_LVBus605038",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.541278761418591,
                49.13734334311842
              ],
              [
                5.541278761418591,
                49.13734334311842
              ],
              [
                5.540805578704666,
                49.137180857584625
              ],
              [
                5.540793450436259,
                49.137176685837886
              ],
              [
                5.54076244481129,
                49.137166040987836
              ],
              [
                5.54021083514171,
                49.13707839454725
              ],
              [
                5.540184217035662,
                49.137074169857684
              ],
              [
                5.54015535611684,
                49.13706958252237
              ],
              [
                5.54015535611684,
                49.13706958252237
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08810391658413359,
          "ground": "gnd"
        },
        "44_LVBranch072268": {
          "bus1": "44_LVBus605028",
          "bus2": "44_LVBus605029",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542318622925793,
                49.13768243270203
              ],
              [
                5.542318622925793,
                49.13768243270203
              ],
              [
                5.54248184426177,
                49.137557082415555
              ],
              [
                5.542634835132614,
                49.13743957774684
              ],
              [
                5.542638398514147,
                49.13743627190518
              ],
              [
                5.542987996390917,
                49.13711193773251
              ],
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.542991948424395,
                49.13710827075116
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08065199051224131,
          "ground": "gnd"
        },
        "44_LVBranch320061": {
          "bus1": "44_LVBus605029",
          "bus2": "44_LVBus605030",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.543028541628668,
                49.13709835183073
              ],
              [
                5.543123574598364,
                49.13702652621955
              ],
              [
                5.54314384246688,
                49.13702560564015
              ],
              [
                5.543202529433209,
                49.13705248673285
              ],
              [
                5.543539409023853,
                49.13720381238325
              ],
              [
                5.544052974093081,
                49.137434512547266
              ],
              [
                5.544090032107762,
                49.13745100156199
              ],
              [
                5.544471088298465,
                49.1376205743809
              ],
              [
                5.544470515820618,
                49.13762789183711
              ],
              [
                5.544470223299035,
                49.13763155972631
              ],
              [
                5.544470223299035,
                49.13763155972631
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1334682678135055,
          "ground": "gnd"
        },
        "44_LVBranch019013": {
          "bus1": "44_LVBus605029",
          "bus2": "44_LVBus605031",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.543137961745447,
                49.13699078135158
              ],
              [
                5.543773161069436,
                49.136590494220684
              ],
              [
                5.544090299151221,
                49.136488922271404
              ],
              [
                5.544090299151221,
                49.136488922271404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1068781196030857,
          "ground": "gnd"
        },
        "44_LVBranch658407": {
          "bus1": "44_LVBus605031",
          "bus2": "44_LVBus605034",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544090299151221,
                49.136488922271404
              ],
              [
                5.544090299151221,
                49.136488922271404
              ],
              [
                5.544409977032944,
                49.136405275901325
              ],
              [
                5.544609428169937,
                49.136350201164355
              ],
              [
                5.544720804545869,
                49.13635428474472
              ],
              [
                5.544818487639037,
                49.13640105515482
              ],
              [
                5.545766463774252,
                49.136780473194996
              ],
              [
                5.545804343858896,
                49.13679563570225
              ],
              [
                5.545823957341237,
                49.1367806855066
              ],
              [
                5.545823957341237,
                49.1367806855066
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.144329420644017,
          "ground": "gnd"
        },
        "44_LVBranch121213": {
          "bus1": "44_LVBus605031",
          "bus2": "44_LVBus605032",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544090299151221,
                49.136488922271404
              ],
              [
                5.544090299151221,
                49.136488922271404
              ],
              [
                5.544783985406455,
                49.13624991213917
              ],
              [
                5.544783985406455,
                49.13624991213917
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0571741393502141,
          "ground": "gnd"
        },
        "44_LVBranch033876": {
          "bus1": "44_LVBus605032",
          "bus2": "44_LVBus605033",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544783985406455,
                49.13624991213917
              ],
              [
                5.544783985406455,
                49.13624991213917
              ],
              [
                5.545267959552947,
                49.13594502651315
              ],
              [
                5.545268012605527,
                49.1359449981128
              ],
              [
                5.545272905426394,
                49.13594191733723
              ],
              [
                5.545272905426394,
                49.13594191733723
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049458547486403916,
          "ground": "gnd"
        },
        "44_LVBranch017851": {
          "bus1": "44_LVBus605029",
          "bus2": "44_LVBus605035",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.542991948424395,
                49.13710827075116
              ],
              [
                5.542889963678832,
                49.13704830483147
              ],
              [
                5.542482053869564,
                49.136808430542075
              ],
              [
                5.542455693235675,
                49.136792922550136
              ],
              [
                5.541939864835127,
                49.13650555009992
              ],
              [
                5.54190491114644,
                49.13648607246174
              ],
              [
                5.54190491114644,
                49.13648607246174
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.10527174034459141,
          "ground": "gnd"
        },
        "44_LVBranch022805": {
          "bus1": "44_LVBus605020",
          "bus2": "44_LVBus605021",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543075737201836,
                49.13839934525445
              ],
              [
                5.543075737201836,
                49.13839934525445
              ],
              [
                5.543589050280787,
                49.13868949619093
              ],
              [
                5.543589050280787,
                49.13868949619093
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.049438670696746984,
          "ground": "gnd"
        },
        "44_LVBranch187003": {
          "bus1": "44_LVBus605021",
          "bus2": "44_LVBus605022",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543589050280787,
                49.13868949619093
              ],
              [
                5.543589050280787,
                49.13868949619093
              ],
              [
                5.543699128092434,
                49.13908671526464
              ],
              [
                5.54381016315836,
                49.139455239655106
              ],
              [
                5.54381016315836,
                49.139455239655106
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.0866776103614653,
          "ground": "gnd"
        },
        "44_LVBranch582417": {
          "bus1": "44_LVBus605022",
          "bus2": "44_LVBus605025",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54381016315836,
                49.139455239655106
              ],
              [
                5.54381016315836,
                49.139455239655106
              ],
              [
                5.543784787035364,
                49.13933994914923
              ],
              [
                5.54379000494744,
                49.139332615173984
              ],
              [
                5.54380867655467,
                49.13932563120307
              ],
              [
                5.543843812510678,
                49.13932222590155
              ],
              [
                5.543893105314076,
                49.13933201136107
              ],
              [
                5.544676858242943,
                49.13970237564161
              ],
              [
                5.545188746002958,
                49.139936029815985
              ],
              [
                5.545269263527102,
                49.13995816122207
              ],
              [
                5.545337236119125,
                49.13997252635118
              ],
              [
                5.545409256950731,
                49.13998432792058
              ],
              [
                5.545539798607964,
                49.139999794647004
              ],
              [
                5.545714596059225,
                49.140023598258985
              ],
              [
                5.545793206427019,
                49.140037327267116
              ],
              [
                5.546540542345048,
                49.140200222192846
              ],
              [
                5.546537295094776,
                49.14022576771219
              ],
              [
                5.5465395402147974,
                49.14022649438057
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.24370024422102285,
          "ground": "gnd"
        },
        "44_LVBranch621070": {
          "bus1": "44_LVBus605025",
          "bus2": "44_LVBus856523",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.5465395402147974,
                49.14022649438057
              ],
              [
                5.546541785334819,
                49.14022722104895
              ],
              [
                5.546571515127768,
                49.140209409655554
              ],
              [
                5.546917219694533,
                49.14028055308284
              ],
              [
                5.547557799322441,
                49.14042554920736
              ],
              [
                5.548054963746042,
                49.1405380674309
              ],
              [
                5.548133415085843,
                49.140555818958724
              ],
              [
                5.548719985371684,
                49.14067883170859
              ],
              [
                5.548738935566036,
                49.140689294423844
              ],
              [
                5.548736537438685,
                49.140697659073474
              ],
              [
                5.548734139310544,
                49.1407060237229
              ],
              [
                5.548734139310544,
                49.1407060237229
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1718797603235591,
          "ground": "gnd"
        },
        "44_LVBranch065827": {
          "bus1": "44_LVBus605022",
          "bus2": "44_LVBus605023",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.54381016315836,
                49.139455239655106
              ],
              [
                5.54381016315836,
                49.139455239655106
              ],
              [
                5.544056464892781,
                49.140208931712216
              ],
              [
                5.544056464892781,
                49.140208931712216
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08572495978013932,
          "ground": "gnd"
        },
        "44_LVBranch022809": {
          "bus1": "44_LVBus605023",
          "bus2": "44_LVBus605024",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544056464892781,
                49.140208931712216
              ],
              [
                5.544056464892781,
                49.140208931712216
              ],
              [
                5.544335949723771,
                49.1409536943654
              ],
              [
                5.54511274491781,
                49.14118213035191
              ],
              [
                5.545119446682055,
                49.14118410000817
              ],
              [
                5.545119446682055,
                49.14118410000817
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14794819114498894,
          "ground": "gnd"
        },
        "44_1938": {
          "bus1": "44_MVBus14281",
          "bus2": "44_MVBus14282",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.544276512314211,
                49.13837947947898
              ],
              [
                5.544276512314211,
                49.13837947947898
              ],
              [
                5.553718021358192,
                49.13191950966565
              ],
              [
                5.554103497896095,
                49.131064252591386
              ],
              [
                5.554103497896095,
                49.131064252591386
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.0945946593123663,
          "ground": "gnd"
        },
        "44_23547": {
          "bus1": "44_MVBus14282",
          "bus2": "44_MVLV13223",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554103497896095,
                49.131064252591386
              ],
              [
                5.554103497896095,
                49.131064252591386
              ],
              [
                5.55718128578949,
                49.13177635987227
              ],
              [
                5.558439515936289,
                49.13223413949214
              ],
              [
                5.558458836796016,
                49.13223870940959
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.34315926240124006,
          "ground": "gnd"
        },
        "44_LVBranch020847": {
          "bus1": "44_MVLV13223_LV",
          "bus2": "44_LVBus605018",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558458836796016,
                49.13223870940959
              ],
              [
                5.558475629811876,
                49.132246467887875
              ],
              [
                5.558475629811876,
                49.132246467887875
              ],
              [
                5.55855959552788,
                49.13228526922075
              ],
              [
                5.558563490522877,
                49.13228707086596
              ],
              [
                5.558563490522877,
                49.13228707086596
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.007842350974318317,
          "ground": "gnd"
        },
        "44_23546": {
          "bus1": "44_MVBus14282",
          "bus2": "44_MVBus14283",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554103497896095,
                49.131064252591386
              ],
              [
                5.554103497896095,
                49.131064252591386
              ],
              [
                5.554434239258369,
                49.13040541197852
              ],
              [
                5.554434239258369,
                49.13040541197852
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.07714456242404077,
          "ground": "gnd"
        },
        "44_113976": {
          "bus1": "44_MVBus14283",
          "bus2": "44_MVLV39946",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554434239258369,
                49.13040541197852
              ],
              [
                5.554434239258369,
                49.13040541197852
              ],
              [
                5.554425871614187,
                49.13037586157468
              ],
              [
                5.554422111127282,
                49.13036259928124
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 0.0033426239393087673,
          "ground": "gnd"
        },
        "44_LVBranch710149": {
          "bus1": "44_MVLV39946_LV",
          "bus2": "44_LVBus605173",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554422111127282,
                49.13036259928124
              ],
              [
                5.554436748158494,
                49.130372061959534
              ],
              [
                5.554436748158494,
                49.130372061959534
              ],
              [
                5.554459439099743,
                49.130386730810834
              ],
              [
                5.554459439099743,
                49.130386730810834
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0023245762924005635,
          "ground": "gnd"
        },
        "44_LVBranch138549": {
          "bus1": "44_LVBus605173",
          "bus2": "44_LVBus605174",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554459439099743,
                49.130386730810834
              ],
              [
                5.554459439099743,
                49.130386730810834
              ],
              [
                5.554874652459982,
                49.13034223104758
              ],
              [
                5.55489035976746,
                49.13034227634864
              ],
              [
                5.55489035976746,
                49.13034227634864
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03185033755084205,
          "ground": "gnd"
        },
        "44_LVBranch162933": {
          "bus1": "44_LVBus605174",
          "bus2": "44_LVBus605175",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55489035976746,
                49.13034227634864
              ],
              [
                5.55489035976746,
                49.13034227634864
              ],
              [
                5.554776671934018,
                49.13029220324244
              ],
              [
                5.554662970640095,
                49.13024213039407
              ],
              [
                5.554304338750073,
                49.13008418992758
              ],
              [
                5.55429814376502,
                49.13008373595763
              ],
              [
                5.553740204977915,
                49.13004298676899
              ],
              [
                5.55372551634355,
                49.130041915732555
              ],
              [
                5.55372551634355,
                49.130041915732555
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09401074310285372,
          "ground": "gnd"
        },
        "44_LVBranch238201": {
          "bus1": "44_LVBus605175",
          "bus2": "44_LVBus605176",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55372551634355,
                49.130041915732555
              ],
              [
                5.55372551634355,
                49.130041915732555
              ],
              [
                5.553333510908322,
                49.1300004276688
              ],
              [
                5.553103704648692,
                49.129976108618855
              ],
              [
                5.55305983762839,
                49.12997146905692
              ],
              [
                5.552712863339613,
                49.1299301987521
              ],
              [
                5.55266173945887,
                49.129924117334
              ],
              [
                5.55266173945887,
                49.129924117334
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.078736758433826,
          "ground": "gnd"
        },
        "44_LVBranch054569": {
          "bus1": "44_LVBus605176",
          "bus2": "44_LVBus605177",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55266173945887,
                49.129924117334
              ],
              [
                5.55266173945887,
                49.129924117334
              ],
              [
                5.552585336214344,
                49.13004922839473
              ],
              [
                5.552495640910843,
                49.130196099493716
              ],
              [
                5.552489792017059,
                49.13021722796759
              ],
              [
                5.552391585923585,
                49.13049633364298
              ],
              [
                5.552288660967543,
                49.13096847142951
              ],
              [
                5.552287622588597,
                49.13097291481239
              ],
              [
                5.552287622588597,
                49.13097291481239
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12037324203626457,
          "ground": "gnd"
        },
        "44_LVBranch273941": {
          "bus1": "44_LVBus605177",
          "bus2": "44_LVBus605178",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.552287622588597,
                49.13097291481239
              ],
              [
                5.552287622588597,
                49.13097291481239
              ],
              [
                5.551977385879544,
                49.13121839923622
              ],
              [
                5.551977385879544,
                49.13121839923622
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03546759462892792,
          "ground": "gnd"
        },
        "44_LVBranch135570": {
          "bus1": "44_LVBus605178",
          "bus2": "44_LVBus605179",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.551977385879544,
                49.13121839923622
              ],
              [
                5.551977385879544,
                49.13121839923622
              ],
              [
                5.55073137293208,
                49.1306463851196
              ],
              [
                5.550725732643111,
                49.13064383872323
              ],
              [
                5.550725732643111,
                49.13064383872323
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.11147629502375461,
          "ground": "gnd"
        },
        "44_LVBranch185608": {
          "bus1": "44_LVBus605179",
          "bus2": "44_LVBus605180",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.550725732643111,
                49.13064383872323
              ],
              [
                5.550725732643111,
                49.13064383872323
              ],
              [
                5.550468321837831,
                49.1305440685032
              ],
              [
                5.550237016347202,
                49.1304583451191
              ],
              [
                5.549751072381403,
                49.13031397135218
              ],
              [
                5.548702722083925,
                49.130119491540796
              ],
              [
                5.548696136454287,
                49.13011826538897
              ],
              [
                5.548696136454287,
                49.13011826538897
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.16014202362493132,
          "ground": "gnd"
        },
        "44_LVBranch074935": {
          "bus1": "44_LVBus605175",
          "bus2": "44_LVBus605181",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55372551634355,
                49.130041915732555
              ],
              [
                5.55372551634355,
                49.130041915732555
              ],
              [
                5.553821945587339,
                49.12989541115553
              ],
              [
                5.553722351437279,
                49.12960980394242
              ],
              [
                5.553327263263892,
                49.129341643792735
              ],
              [
                5.553310974441539,
                49.12932941960193
              ],
              [
                5.553310974441539,
                49.12932941960193
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09362066012597729,
          "ground": "gnd"
        },
        "44_LVBranch090912": {
          "bus1": "44_LVBus605181",
          "bus2": "44_LVBus605182",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553310974441539,
                49.12932941960193
              ],
              [
                5.553310974441539,
                49.12932941960193
              ],
              [
                5.553288884745153,
                49.12931976139225
              ],
              [
                5.55282165104213,
                49.129072657318765
              ],
              [
                5.553269628824805,
                49.128706363002834
              ],
              [
                5.553612619369748,
                49.12849266485867
              ],
              [
                5.553612619369748,
                49.12849266485867
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.1324835702698553,
          "ground": "gnd"
        },
        "44_LVBranch078475": {
          "bus1": "44_LVBus605182",
          "bus2": "44_LVBus605183",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553612619369748,
                49.12849266485867
              ],
              [
                5.553612619369748,
                49.12849266485867
              ],
              [
                5.553628114008426,
                49.128486456988334
              ],
              [
                5.554009897258306,
                49.12833667942851
              ],
              [
                5.554085715058852,
                49.128306349754
              ],
              [
                5.554339500677939,
                49.128243384750064
              ],
              [
                5.554345195274391,
                49.12824197265411
              ],
              [
                5.554345303034943,
                49.12824194277843
              ],
              [
                5.554351604834886,
                49.12824037946491
              ],
              [
                5.554351604834886,
                49.12824037946491
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.06101475452398766,
          "ground": "gnd"
        },
        "44_LVBranch028633": {
          "bus1": "44_LVBus605183",
          "bus2": "44_LVBus605184",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554351604834886,
                49.12824037946491
              ],
              [
                5.554351604834886,
                49.12824037946491
              ],
              [
                5.554551230019433,
                49.12820872638503
              ],
              [
                5.554804098880848,
                49.12816862692231
              ],
              [
                5.554827220490042,
                49.12816496563616
              ],
              [
                5.555161420679076,
                49.127946049351664
              ],
              [
                5.555383128738118,
                49.12778263978878
              ],
              [
                5.555383128738118,
                49.12778263978878
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09450665084065744,
          "ground": "gnd"
        },
        "44_LVBranch078470": {
          "bus1": "44_LVBus605184",
          "bus2": "44_LVBus605185",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555383128738118,
                49.12778263978878
              ],
              [
                5.555383128738118,
                49.12778263978878
              ],
              [
                5.555579991842582,
                49.12762537462088
              ],
              [
                5.555579991842582,
                49.12762537462088
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02263474579453721,
          "ground": "gnd"
        },
        "44_LVBranch139366": {
          "bus1": "44_LVBus605174",
          "bus2": "44_LVBus605186",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.55489035976746,
                49.13034227634864
              ],
              [
                5.55489035976746,
                49.13034227634864
              ],
              [
                5.555371070619958,
                49.130499810031516
              ],
              [
                5.555392740608251,
                49.13050668237752
              ],
              [
                5.555967720632645,
                49.130689187824395
              ],
              [
                5.55597191605911,
                49.13069075664874
              ],
              [
                5.556393382277708,
                49.13084857583042
              ],
              [
                5.556399331582334,
                49.130850798904746
              ],
              [
                5.556399331582334,
                49.130850798904746
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12384944814811003,
          "ground": "gnd"
        },
        "44_LVBranch043262": {
          "bus1": "44_LVBus605186",
          "bus2": "44_LVBus605187",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556399331582334,
                49.130850798904746
              ],
              [
                5.556399331582334,
                49.130850798904746
              ],
              [
                5.557540936958165,
                49.13123881947418
              ],
              [
                5.557546924595107,
                49.1312409964976
              ],
              [
                5.557546924595107,
                49.1312409964976
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.09432581169635477,
          "ground": "gnd"
        },
        "44_147294": {
          "bus1": "44_MVBus14282",
          "bus2": "44_MVLV54419",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554103497896095,
                49.131064252591386
              ],
              [
                5.55412921619162,
                49.1310573831803
              ],
              [
                5.554147220801882,
                49.13099697083512
              ],
              [
                5.55407743172004,
                49.130941283554534
              ],
              [
                5.554156289323493,
                49.130791860869806
              ],
              [
                5.554267146898098,
                49.13058429338619
              ],
              [
                5.554358343651928,
                49.13043278518012
              ],
              [
                5.554365742646588,
                49.130408620305985
              ],
              [
                5.554354445934902,
                49.13037034463185
              ],
              [
                5.55426441525664,
                49.13033153262886
              ],
              [
                5.554177503062586,
                49.13026474088376
              ],
              [
                5.55402380750674,
                49.13009950085106
              ],
              [
                5.553992911814985,
                49.13007127540411
              ],
              [
                5.553914245829375,
                49.130045035439046
              ],
              [
                5.553832255964613,
                49.130030089867965
              ],
              [
                5.55384011662295,
                49.12989255761787
              ],
              [
                5.553795574849084,
                49.12972626281415
              ],
              [
                5.553789731608486,
                49.12970838918524
              ],
              [
                5.553736931850621,
                49.129600140408016
              ],
              [
                5.553565034675479,
                49.12941349138526
              ],
              [
                5.553438534214863,
                49.12928365299762
              ],
              [
                5.553295398192307,
                49.129220350107516
              ],
              [
                5.553138517808955,
                49.12916143622036
              ],
              [
                5.553049073577998,
                49.12909837181841
              ],
              [
                5.553016685824264,
                49.1290361122625
              ],
              [
                5.553052607652164,
                49.12898370777
              ],
              [
                5.553525486869192,
                49.128642525779206
              ],
              [
                5.553736040042158,
                49.12850994120131
              ],
              [
                5.553855208580902,
                49.12845644990188
              ],
              [
                5.554262453737103,
                49.12831834330389
              ],
              [
                5.554436339488562,
                49.128271240172644
              ],
              [
                5.554818247112284,
                49.12823809419171
              ],
              [
                5.554940891734376,
                49.12820694551999
              ],
              [
                5.555100417756266,
                49.1281188332839
              ],
              [
                5.555387409774524,
                49.127900142588175
              ],
              [
                5.555914233148089,
                49.12749872189033
              ],
              [
                5.556144746271102,
                49.1273642468401
              ],
              [
                5.556545509840785,
                49.12715769950472
              ],
              [
                5.55674874103869,
                49.12700551269795
              ],
              [
                5.556866000913351,
                49.12686102540117
              ],
              [
                5.557243200934606,
                49.126323909806175
              ],
              [
                5.557794150113453,
                49.125923116217514
              ],
              [
                5.558208317939417,
                49.125584239771584
              ],
              [
                5.558473256389037,
                49.12529834546034
              ],
              [
                5.55879277191479,
                49.124953534253955
              ],
              [
                5.558895087611265,
                49.12468806025962
              ],
              [
                5.558902855800619,
                49.124617454482404
              ],
              [
                5.558883880026753,
                49.124452846252844
              ],
              [
                5.558813412149314,
                49.12430118027303
              ],
              [
                5.558726891929204,
                49.12404547555274
              ],
              [
                5.558692419756805,
                49.12391133881475
              ],
              [
                5.558678914908183,
                49.123704244454075
              ],
              [
                5.55870708621956,
                49.12345979547922
              ],
              [
                5.558788301378278,
                49.12329587093519
              ],
              [
                5.558986089173365,
                49.12300323016007
              ],
              [
                5.559237056865117,
                49.12279353769293
              ],
              [
                5.559517335219861,
                49.122638496771714
              ],
              [
                5.559973082560958,
                49.1224688818569
              ],
              [
                5.560550380188178,
                49.1223030861412
              ],
              [
                5.560892908677027,
                49.12208839617216
              ],
              [
                5.561051577271654,
                49.12181614903163
              ],
              [
                5.561520557594747,
                49.12020579443064
              ],
              [
                5.56148780692155,
                49.119929054864244
              ],
              [
                5.561440322456215,
                49.11960644340263
              ],
              [
                5.56155050053585,
                49.11944909177847
              ],
              [
                5.561688198151635,
                49.11930830984673
              ],
              [
                5.561971674759102,
                49.11910559390826
              ],
              [
                5.562404487432232,
                49.118985436209364
              ],
              [
                5.562815597928513,
                49.11889289490215
              ],
              [
                5.563124699323004,
                49.11867787517286
              ],
              [
                5.563186492270063,
                49.11845438782976
              ],
              [
                5.563229819110676,
                49.118128266604145
              ],
              [
                5.563388630139347,
                49.1179733965486
              ],
              [
                5.563484008942872,
                49.117207129648136
              ],
              [
                5.563498773982798,
                49.11687650819118
              ],
              [
                5.563490876063212,
                49.116854292604216
              ],
              [
                5.563490093896807,
                49.116852083430004
              ],
              [
                5.563483939419425,
                49.11683474000426
              ],
              [
                5.563478334729295,
                49.116822022145634
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150",
          "length": 1.9673234995435926,
          "ground": "gnd"
        },
        "44_LVBranch732881": {
          "bus1": "44_MVLV54419_LV",
          "bus2": "44_LVBus605291",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563478334729295,
                49.116822022145634
              ],
              [
                5.563463921055931,
                49.116831637662166
              ],
              [
                5.563463921055931,
                49.116831637662166
              ],
              [
                5.563399495073637,
                49.11687464391272
              ],
              [
                5.563399495073637,
                49.11687464391272
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.006707807641117157,
          "ground": "gnd"
        },
        "44_LVBranch251268": {
          "bus1": "44_LVBus605291",
          "bus2": "44_LVBus605292",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563399495073637,
                49.11687464391272
              ],
              [
                5.563399495073637,
                49.11687464391272
              ],
              [
                5.562986113612394,
                49.11680166082972
              ],
              [
                5.562986113612394,
                49.11680166082972
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.03124953333247803,
          "ground": "gnd"
        },
        "44_LVBranch272084": {
          "bus1": "44_LVBus605292",
          "bus2": "44_LVBus605293",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.562986113612394,
                49.11680166082972
              ],
              [
                5.562986113612394,
                49.11680166082972
              ],
              [
                5.56297934589771,
                49.116801006954496
              ],
              [
                5.562634220788042,
                49.116767451212546
              ],
              [
                5.562210604827205,
                49.116747863100024
              ],
              [
                5.562210604827205,
                49.116747863100024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.056969432763321906,
          "ground": "gnd"
        },
        "44_LVBranch129904": {
          "bus1": "44_LVBus605293",
          "bus2": "44_LVBus605294",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.562210604827205,
                49.116747863100024
              ],
              [
                5.562210604827205,
                49.116747863100024
              ],
              [
                5.561936897944301,
                49.11674384671407
              ],
              [
                5.561695662759253,
                49.116740303488506
              ],
              [
                5.561659145683776,
                49.11673976786552
              ],
              [
                5.561622135109596,
                49.11673922754557
              ],
              [
                5.561622135109596,
                49.11673922754557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04296939134450205,
          "ground": "gnd"
        },
        "44_LVBranch620846": {
          "bus1": "44_MVLV54419_LV",
          "bus2": "44_LVBus605279",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563478334729295,
                49.116822022145634
              ],
              [
                5.563472013713181,
                49.11683485476117
              ],
              [
                5.563472013713181,
                49.11683485476117
              ],
              [
                5.563446863210398,
                49.11688591182554
              ],
              [
                5.563446863210398,
                49.11688591182554
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.005967610161984056,
          "ground": "gnd"
        },
        "44_LVBranch124027": {
          "bus1": "44_LVBus605279",
          "bus2": "44_LVBus605280",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563446863210398,
                49.11688591182554
              ],
              [
                5.563446863210398,
                49.11688591182554
              ],
              [
                5.56344994487276,
                49.11733226863784
              ],
              [
                5.563408190743234,
                49.1176799849886
              ],
              [
                5.563367504877127,
                49.117980854833725
              ],
              [
                5.563367504877127,
                49.117980854833725
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.12202281915876809,
          "ground": "gnd"
        },
        "44_LVBranch188706": {
          "bus1": "44_LVBus605280",
          "bus2": "44_LVBus605282",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563367504877127,
                49.117980854833725
              ],
              [
                5.563367504877127,
                49.117980854833725
              ],
              [
                5.563366990824823,
                49.1179853382166
              ],
              [
                5.563310904858917,
                49.11847929817896
              ],
              [
                5.563310904858917,
                49.11847929817896
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05558666160845047,
          "ground": "gnd"
        },
        "44_LVBranch272134": {
          "bus1": "44_LVBus605282",
          "bus2": "44_LVBus605288",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563310904858917,
                49.11847929817896
              ],
              [
                5.563310904858917,
                49.11847929817896
              ],
              [
                5.563001449181372,
                49.118612213005754
              ],
              [
                5.563001449181372,
                49.118612213005754
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.026996135108799,
          "ground": "gnd"
        },
        "44_LVBranch231979": {
          "bus1": "44_LVBus605288",
          "bus2": "44_LVBus605289",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563001449181372,
                49.118612213005754
              ],
              [
                5.563001449181372,
                49.118612213005754
              ],
              [
                5.562994770921562,
                49.11861321142511
              ],
              [
                5.562213870679074,
                49.11872967882499
              ],
              [
                5.562205631254541,
                49.11873090813339
              ],
              [
                5.562205631254541,
                49.11873090813339
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.05957382022630298,
          "ground": "gnd"
        },
        "44_LVBranch069328": {
          "bus1": "44_LVBus605282",
          "bus2": "44_LVBus605283",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563310904858917,
                49.11847929817896
              ],
              [
                5.563310904858917,
                49.11847929817896
              ],
              [
                5.563743221183407,
                49.11844283758317
              ],
              [
                5.563743221183407,
                49.11844283758317
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.031817706279807866,
          "ground": "gnd"
        },
        "44_LVBranch019995": {
          "bus1": "44_LVBus605283",
          "bus2": "44_LVBus605284",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563743221183407,
                49.11844283758317
              ],
              [
                5.563743221183407,
                49.11844283758317
              ],
              [
                5.563756431493062,
                49.1184404758884
              ],
              [
                5.56423190665618,
                49.11835546546315
              ],
              [
                5.564358589386876,
                49.118332812463024
              ],
              [
                5.564358589386876,
                49.118332812463024
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.046557480091762714,
          "ground": "gnd"
        },
        "44_LVBranch000541": {
          "bus1": "44_LVBus605284",
          "bus2": "44_LVBus605285",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.564358589386876,
                49.118332812463024
              ],
              [
                5.564358589386876,
                49.118332812463024
              ],
              [
                5.564365186269924,
                49.118331609321594
              ],
              [
                5.564715000687725,
                49.118267873419775
              ],
              [
                5.564715000687725,
                49.118267873419775
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02700118855165794,
          "ground": "gnd"
        },
        "44_LVBranch151067": {
          "bus1": "44_LVBus605285",
          "bus2": "44_LVBus605286",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.564715000687725,
                49.118267873419775
              ],
              [
                5.564715000687725,
                49.118267873419775
              ],
              [
                5.565018182377742,
                49.11832718685782
              ],
              [
                5.565024742910354,
                49.11832846672996
              ],
              [
                5.565024742910354,
                49.11832846672996
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.023593484770759256,
          "ground": "gnd"
        },
        "44_LVBranch272159": {
          "bus1": "44_LVBus605286",
          "bus2": "44_LVBus605287",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.565024742910354,
                49.11832846672996
              ],
              [
                5.565024742910354,
                49.11832846672996
              ],
              [
                5.565361458960143,
                49.11825598137011
              ],
              [
                5.565673880533842,
                49.118189582382264
              ],
              [
                5.566001974149422,
                49.118121860311305
              ],
              [
                5.566012145447517,
                49.11811976023615
              ],
              [
                5.566012145447517,
                49.11811976023615
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07572483555771166,
          "ground": "gnd"
        },
        "44_LVBranch127842": {
          "bus1": "44_LVBus605280",
          "bus2": "44_LVBus605281",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563367504877127,
                49.117980854833725
              ],
              [
                5.563367504877127,
                49.117980854833725
              ],
              [
                5.562820798101141,
                49.11793331905893
              ],
              [
                5.562796567045942,
                49.117931211488084
              ],
              [
                5.562796567045942,
                49.117931211488084
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.04204188402942273,
          "ground": "gnd"
        },
        "44_LVBranch545728": {
          "bus1": "44_MVLV54419_LV",
          "bus2": "44_LVBus605275",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563478334729295,
                49.116822022145634
              ],
              [
                5.563477122663063,
                49.116808565314734
              ],
              [
                5.563477122663063,
                49.116808565314734
              ],
              [
                5.563473949115024,
                49.11677339829136
              ],
              [
                5.563473949115024,
                49.11677339829136
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.003917850598171373,
          "ground": "gnd"
        },
        "44_LVBranch389442": {
          "bus1": "44_LVBus605275",
          "bus2": "44_LVBus605276",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563473949115024,
                49.11677339829136
              ],
              [
                5.563473949115024,
                49.11677339829136
              ],
              [
                5.563441576749671,
                49.11652385184837
              ],
              [
                5.563433265316563,
                49.11646065724898
              ],
              [
                5.56335364510543,
                49.11609009780135
              ],
              [
                5.563295191409588,
                49.115840589020145
              ],
              [
                5.563388201768882,
                49.11583273005327
              ],
              [
                5.563388201768882,
                49.11583273005327
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.1114461807414315,
          "ground": "gnd"
        },
        "44_LVBranch688505": {
          "bus1": "44_LVBus605276",
          "bus2": "44_LVBus605277",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.563388201768882,
                49.11583273005327
              ],
              [
                5.563388201768882,
                49.11583273005327
              ],
              [
                5.563357847824566,
                49.11582317963698
              ],
              [
                5.563294424552505,
                49.11582767773919
              ],
              [
                5.562929409606822,
                49.113902751892674
              ],
              [
                5.562927852851129,
                49.113894511286276
              ],
              [
                5.562984091340621,
                49.11386564706787
              ],
              [
                5.563012880713784,
                49.11385086863256
              ],
              [
                5.563012880713784,
                49.11385086863256
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.23164433108532506,
          "ground": "gnd"
        },
        "44_1432": {
          "bus1": "44_MVBus14270",
          "bus2": "44_MVBus14271",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.532495786794239,
                49.14466736508849
              ],
              [
                5.53317531737052,
                49.14516878376028
              ],
              [
                5.534435045873616,
                49.146288388467404
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.229376663227535,
          "ground": "gnd"
        },
        "44_19669": {
          "bus1": "44_MVBus14271",
          "bus2": "44_MVLV33189",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.534435045873616,
                49.146288388467404
              ],
              [
                5.534435045873616,
                49.146288388467404
              ],
              [
                5.532134055823925,
                49.14866206469766
              ],
              [
                5.530769532712734,
                49.14985380476503
              ],
              [
                5.530757261943716,
                49.14986461744847
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.47859411772364935,
          "ground": "gnd"
        },
        "44_LVBranch159666": {
          "bus1": "44_MVLV33189_LV",
          "bus2": "44_LVBus605135",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.530757261943716,
                49.14986461744847
              ],
              [
                5.530761805448826,
                49.14987776032085
              ],
              [
                5.530761805448826,
                49.14987776032085
              ],
              [
                5.530925138552362,
                49.15003952341455
              ],
              [
                5.530925138552362,
                49.15003952341455
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.021578271820803456,
          "ground": "gnd"
        },
        "44_LVBranch276179": {
          "bus1": "44_LVBus605135",
          "bus2": "44_LVBus605136",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.530925138552362,
                49.15003952341455
              ],
              [
                5.530925138552362,
                49.15003952341455
              ],
              [
                5.530931820204446,
                49.15004049622418
              ],
              [
                5.531072207839674,
                49.15006099513508
              ],
              [
                5.531510239930167,
                49.15015465693796
              ],
              [
                5.531525957936678,
                49.150202536770095
              ],
              [
                5.531618209965387,
                49.150483620701294
              ],
              [
                5.531626458167238,
                49.15050875073243
              ],
              [
                5.531626458167238,
                49.15050875073243
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.08488354479735519,
          "ground": "gnd"
        },
        "44_LVBranch077329": {
          "bus1": "44_LVBus605135",
          "bus2": "44_LVBus605137",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.530925138552362,
                49.15003952341455
              ],
              [
                5.530925138552362,
                49.15003952341455
              ],
              [
                5.530500588381747,
                49.15039156817755
              ],
              [
                5.530185945795084,
                49.1506820393957
              ],
              [
                5.529821352046091,
                49.15096401276611
              ],
              [
                5.529821352046091,
                49.15096401276611
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.13066886102287328,
          "ground": "gnd"
        },
        "44_LVBranch169141": {
          "bus1": "44_LVBus605137",
          "bus2": "44_LVBus605138",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.529821352046091,
                49.15096401276611
              ],
              [
                5.529821352046091,
                49.15096401276611
              ],
              [
                5.52975462680783,
                49.15116172232005
              ],
              [
                5.530127360871089,
                49.151366066539744
              ],
              [
                5.53016750840035,
                49.151388079782635
              ],
              [
                5.530571506136634,
                49.15162830557169
              ],
              [
                5.531015670914732,
                49.151872431449476
              ],
              [
                5.531015670914732,
                49.151872431449476
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.14382565683646384,
          "ground": "gnd"
        },
        "44_LVBranch516706": {
          "bus1": "44_LVBus605138",
          "bus2": "44_LVBus605139",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.531015670914732,
                49.151872431449476
              ],
              [
                5.531015670914732,
                49.151872431449476
              ],
              [
                5.53106900047387,
                49.15190317525663
              ],
              [
                5.531365458187051,
                49.15206404809392
              ],
              [
                5.531481561620677,
                49.15212704595763
              ],
              [
                5.531501309365315,
                49.15213775980886
              ],
              [
                5.531529673222966,
                49.15213067228557
              ],
              [
                5.531529673222966,
                49.15213067228557
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.048322295255310926,
          "ground": "gnd"
        },
        "44_LVBranch533666": {
          "bus1": "44_MVLV33189_LV",
          "bus2": "44_LVBus605133",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.530757261943716,
                49.14986461744847
              ],
              [
                5.530768615845797,
                49.14985338858556
              ],
              [
                5.530768615845797,
                49.14985338858556
              ],
              [
                5.531311987314866,
                49.14933641363861
              ],
              [
                5.531328663434005,
                49.14931993491937
              ],
              [
                5.531328663434005,
                49.14931993491937
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0720346818027686,
          "ground": "gnd"
        },
        "44_12121": {
          "bus1": "44_MVBus14271",
          "bus2": "44_MVBus14272",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.534435045873616,
                49.146288388467404
              ],
              [
                5.534435045873616,
                49.146288388467404
              ],
              [
                5.543006437911497,
                49.155298485767
              ],
              [
                5.543006437911497,
                49.155298485767
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.1811281454037124,
          "ground": "gnd"
        },
        "44_41386": {
          "bus1": "44_MVBus14272",
          "bus2": "44_MVBus14273",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.543006437911497,
                49.155298485767
              ],
              [
                5.543006437911497,
                49.155298485767
              ],
              [
                5.555511293396217,
                49.168404823056726
              ],
              [
                5.555511293396217,
                49.168404823056726
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 1.7194141373119691,
          "ground": "gnd"
        },
        "44_32641": {
          "bus1": "44_MVBus14273",
          "bus2": "44_MVBus14274",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555511293396217,
                49.168404823056726
              ],
              [
                5.555511293396217,
                49.168404823056726
              ],
              [
                5.55537263743648,
                49.168804742784744
              ],
              [
                5.554189734726288,
                49.171565054601956
              ],
              [
                5.554189734726288,
                49.171565054601956
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.3644827944625211,
          "ground": "gnd"
        },
        "44_61744": {
          "bus1": "44_MVBus14274",
          "bus2": "44_MVBus14275",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.554189734726288,
                49.171565054601956
              ],
              [
                5.554189734726288,
                49.171565054601956
              ],
              [
                5.553301765726362,
                49.173577864660416
              ],
              [
                5.553301765726362,
                49.173577864660416
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.23302721499486778,
          "ground": "gnd"
        },
        "44_61748": {
          "bus1": "44_MVBus14275",
          "bus2": "44_MVLV05960",
          "phases": "abc",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.553301765726362,
                49.173577864660416
              ],
              [
                5.553301765726362,
                49.173577864660416
              ],
              [
                5.555712818489836,
                49.174182873612985
              ],
              [
                5.555731845597394,
                49.17418798266509
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "O_AM_54",
          "length": 0.1882419971774793,
          "ground": "gnd"
        },
        "44_LVBranch224843": {
          "bus1": "44_MVLV05960_LV",
          "bus2": "44_LVBus604957",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.555731845597394,
                49.17418798266509
              ],
              [
                5.555756855636032,
                49.174181510463264
              ],
              [
                5.555756855636032,
                49.174181510463264
              ],
              [
                5.556080556152838,
                49.17428425614799
              ],
              [
                5.5560920682477,
                49.174295304318484
              ],
              [
                5.556077765014574,
                49.174310913012135
              ],
              [
                5.556077765014574,
                49.174310913012135
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.02973664989271032,
          "ground": "gnd"
        },
        "44_LVBranch594290": {
          "bus1": "44_LVBus604957",
          "bus2": "44_LVBus604958",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556077765014574,
                49.174310913012135
              ],
              [
                5.556077765014574,
                49.174310913012135
              ],
              [
                5.556199367963592,
                49.174253465208274
              ],
              [
                5.556272322179336,
                49.174226073770754
              ],
              [
                5.556509930867389,
                49.17418949095728
              ],
              [
                5.55654277858841,
                49.17418443558029
              ],
              [
                5.556635996402757,
                49.17417008696752
              ],
              [
                5.556635634064691,
                49.174150690863634
              ],
              [
                5.556608661442643,
                49.17414178485027
              ],
              [
                5.556608661442643,
                49.17414178485027
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0486571576218737,
          "ground": "gnd"
        },
        "44_LVBranch594289": {
          "bus1": "44_LVBus604958",
          "bus2": "44_LVBus604963",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556608661442643,
                49.17414178485027
              ],
              [
                5.556608661442643,
                49.17414178485027
              ],
              [
                5.556647292428775,
                49.17414214036732
              ],
              [
                5.55664790929726,
                49.17416034261841
              ],
              [
                5.557039388326262,
                49.174154657727044
              ],
              [
                5.557049761568853,
                49.17413125912332
              ],
              [
                5.557049761568853,
                49.17413125912332
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0361040827661537,
          "ground": "gnd"
        },
        "44_LVBranch444657": {
          "bus1": "44_LVBus604963",
          "bus2": "44_LVBus604964",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557049761568853,
                49.17413125912332
              ],
              [
                5.557049761568853,
                49.17413125912332
              ],
              [
                5.557073250819362,
                49.174151355442056
              ],
              [
                5.557197992810777,
                49.174153559476586
              ],
              [
                5.557270819171218,
                49.17415483898902
              ],
              [
                5.557572487261298,
                49.174134418007526
              ],
              [
                5.557741526228819,
                49.17412296687483
              ],
              [
                5.558017080458486,
                49.174104308009646
              ],
              [
                5.558025460003578,
                49.17408368765153
              ],
              [
                5.558025460003578,
                49.17408368765153
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.0743042944582603,
          "ground": "gnd"
        },
        "44_LVBranch586984": {
          "bus1": "44_LVBus604964",
          "bus2": "44_LVBus604965",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558025460003578,
                49.17408368765153
              ],
              [
                5.558025460003578,
                49.17408368765153
              ],
              [
                5.558035864660931,
                49.174103775930995
              ],
              [
                5.558038161604401,
                49.1741036602116
              ],
              [
                5.558311389602868,
                49.17408969436427
              ],
              [
                5.558505869276466,
                49.17407976115682
              ],
              [
                5.558518053774588,
                49.1740574827226
              ],
              [
                5.558518053774588,
                49.1740574827226
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.039366483473092746,
          "ground": "gnd"
        },
        "44_LVBranch322514": {
          "bus1": "44_LVBus604965",
          "bus2": "44_LVBus604966",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558518053774588,
                49.1740574827226
              ],
              [
                5.558518053774588,
                49.1740574827226
              ],
              [
                5.558533719256995,
                49.17407922798519
              ],
              [
                5.558625903514231,
                49.174076649835065
              ],
              [
                5.558866857409678,
                49.17403437896276
              ],
              [
                5.558961022316949,
                49.17401786282066
              ],
              [
                5.558964847713749,
                49.174007760239064
              ],
              [
                5.558986981570921,
                49.173990618643565
              ],
              [
                5.558986981570921,
                49.173990618643565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.03835305569741786,
          "ground": "gnd"
        },
        "44_LVBranch659759": {
          "bus1": "44_LVBus604966",
          "bus2": "44_LVBus604968",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558986981570921,
                49.173990618643565
              ],
              [
                5.558986981570921,
                49.173990618643565
              ],
              [
                5.559006085163608,
                49.17400176810351
              ],
              [
                5.559019367958911,
                49.174040888008975
              ],
              [
                5.559063345705847,
                49.17403879684207
              ],
              [
                5.559262490118706,
                49.174029330430294
              ],
              [
                5.559759174855514,
                49.174102476679224
              ],
              [
                5.559929124563434,
                49.17413998923948
              ],
              [
                5.559961001223482,
                49.17418209787721
              ],
              [
                5.559973788015304,
                49.174193776848135
              ],
              [
                5.560391624105655,
                49.17431488591604
              ],
              [
                5.56099625799878,
                49.17436180461937
              ],
              [
                5.561191278904774,
                49.174376932678236
              ],
              [
                5.561249770444469,
                49.17437663524697
              ],
              [
                5.561386813587931,
                49.17437594995824
              ],
              [
                5.561551251775322,
                49.17437512956903
              ],
              [
                5.561820100244188,
                49.174373782250726
              ],
              [
                5.56182344665948,
                49.17437640790684
              ],
              [
                5.561833801756953,
                49.17438451017729
              ],
              [
                5.561833801756953,
                49.17438451017729
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.2205521929692547,
          "ground": "gnd"
        },
        "44_LVBranch507854": {
          "bus1": "44_LVBus604966",
          "bus2": "44_LVBus604967",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.558986981570921,
                49.173990618643565
              ],
              [
                5.558986981570921,
                49.173990618643565
              ],
              [
                5.558976214785454,
                49.17400727464142
              ],
              [
                5.559019161942445,
                49.17415684316256
              ],
              [
                5.558993819579266,
                49.17415997078385
              ],
              [
                5.558990037682816,
                49.17417690651295
              ],
              [
                5.558990037682816,
                49.17417690651295
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.022721935868743232,
          "ground": "gnd"
        },
        "44_LVBranch315716": {
          "bus1": "44_LVBus604963",
          "bus2": "44_LVBus604969",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557049761568853,
                49.17413125912332
              ],
              [
                5.557049761568853,
                49.17413125912332
              ],
              [
                5.557066379238948,
                49.174169776981735
              ],
              [
                5.557165103953422,
                49.17417111573764
              ],
              [
                5.557267516781788,
                49.174284069281384
              ],
              [
                5.557235143791365,
                49.174392561978124
              ],
              [
                5.557256096279324,
                49.174406962255524
              ],
              [
                5.557256096279324,
                49.174406962255524
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.04077373635561553,
          "ground": "gnd"
        },
        "44_LVBranch322517": {
          "bus1": "44_LVBus604969",
          "bus2": "44_LVBus604970",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.557256096279324,
                49.174406962255524
              ],
              [
                5.557256096279324,
                49.174406962255524
              ],
              [
                5.557227492262587,
                49.174412767023576
              ],
              [
                5.557189756923716,
                49.17448025410747
              ],
              [
                5.557181967232431,
                49.174515138642356
              ],
              [
                5.557178655819038,
                49.17452995739644
              ],
              [
                5.557168595939403,
                49.17454082100874
              ],
              [
                5.556978842496076,
                49.174548062078856
              ],
              [
                5.556795068677863,
                49.17455507917254
              ],
              [
                5.556789210220413,
                49.17454276403071
              ],
              [
                5.556755044303918,
                49.174471022889215
              ],
              [
                5.556751018921388,
                49.17446257920899
              ],
              [
                5.556730638610563,
                49.17445557329679
              ],
              [
                5.556730638610563,
                49.17445557329679
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.05691428367759453,
          "ground": "gnd"
        },
        "44_LVBranch271660": {
          "bus1": "44_LVBus604958",
          "bus2": "44_LVBus604959",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556608661442643,
                49.17414178485027
              ],
              [
                5.556608661442643,
                49.17414178485027
              ],
              [
                5.556634785141572,
                49.17413513864844
              ],
              [
                5.556630528897391,
                49.173972515526884
              ],
              [
                5.556626721625263,
                49.17382716392928
              ],
              [
                5.556626516133285,
                49.173819489844185
              ],
              [
                5.55662627033186,
                49.17381051292775
              ],
              [
                5.556617113922417,
                49.173471894014575
              ],
              [
                5.556617037454859,
                49.173469135366766
              ],
              [
                5.556616983896621,
                49.173467401250285
              ],
              [
                5.556616983896621,
                49.173467401250285
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07631572091358624,
          "ground": "gnd"
        },
        "44_LVBranch234661": {
          "bus1": "44_LVBus604959",
          "bus2": "44_LVBus604960",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556616983896621,
                49.173467401250285
              ],
              [
                5.556616983896621,
                49.173467401250285
              ],
              [
                5.556601352406246,
                49.173164512701184
              ],
              [
                5.556599941497701,
                49.17313514508039
              ],
              [
                5.556599503453636,
                49.173126164333105
              ],
              [
                5.556582344232453,
                49.17276900191209
              ],
              [
                5.556582243086547,
                49.172766945342694
              ],
              [
                5.556582132059472,
                49.17276451135284
              ],
              [
                5.556582132059472,
                49.17276451135284
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "T_AL_70",
          "length": 0.07821190869498112,
          "ground": "gnd"
        },
        "44_LVBranch533595": {
          "bus1": "44_LVBus604960",
          "bus2": "44_LVBus604961",
          "phases": "abcn",
          "geometry": {
            "type": "LineString",
            "coordinates": [
              [
                5.556582132059472,
                49.17276451135284
              ],
              [
                5.556582132059472,
                49.17276451135284
              ],
              [
                5.556588181835083,
                49.17203402964888
              ],
              [
                5.556581337867514,
                49.171993441474214
              ],
              [
                5.556568882570339,
                49.17198243667565
              ],
              [
                5.556568882570339,
                49.17198243667565
              ]
            ]
          },
          "max_loading": 1.0,
          "params_id": "U_AL_150_lv",
          "length": 0.08730581729456884,
